equipment_id,equipment_eq_id,equipment_name,department,wo_id,date_notified,urgency,problem,status,material_cost,labor_time,work_performed_by,assigned_to,downtime_hours,completed_datetime,comments,attachments
283,EQ ID 283,Abrasive Blast Cabinet 36x24,Shower Seats,15169,03/26/2025,1. Prod Stopped,The air line to the foot pedal has split and is leaking air on the left side.,Closed and Completed,0,0,Jake,Supervisor,0,03/26/2025 12:00 AM,,[]
1125,EQ ID 1125,"Router, Anderson Stratos Pro 5' by 17'",Shower Seats,11001,04/09/2024,"5. Prod Ongoing, Maint Required",The Protective cover on router cord is off.,Closed and Completed,0,0,Jake,Maintenance,0,05/06/2024 12:00 AM,,[]
1125,EQ ID 1125,"Router, Anderson Stratos Pro 5' by 17'",Shower Seats,18663,03/06/2026,"5. Prod Ongoing, Maint Required",Hose for the dust collector needs to be replaced - dust falling back onto machine and jamming up the tooling.,Closed and Completed,0,0,Matt M,Supervisor,0,03/06/2026 12:00 AM,Matt Miller - 03/09/26  9:58:02 AM: Hose has been replaced.,[]
1125,EQ ID 1125,"Router, Anderson Stratos Pro 5' by 17'",Shower Seats,20259,08/05/2026,6. General Maint,Push button for the manual release on the spindle motor needs to be replaced - sticks when pushed (Jeff already worked with Jake on this. This maint. request is just for documentation purposes).,Closed and Completed,50,1,Jake,Supervisor,1,08/05/2026 12:00 AM,,[]
1125,EQ ID 1125,"Router, Anderson Stratos Pro 5' by 17'",Shower Seats,20260,08/05/2026,6. General Maint,The longer hose connecting the router to the dust collection system is starting to develop holes in it and needs to be replaced,Closed and Completed,700,1,Matt,Supervisor,0,08/10/2026 12:00 AM,,[]
5361,EQ ID 5361,S.S. Transfluid Bender,Shower Seats,16824,08/26/2025,2. General Maint - High Priority,Mandrel rod keeps snapping (2 in the last 2 days).,Closed and Completed,0,0,Jake,Supervisor,0,09/04/2025 12:00 AM,Jake Demers - 09/15/25  1:52:20 AM: Upgraded mandrel rods to a thicker wall,[]
296,EQ ID 296,Coping Machine,Shower Seats,20004,07/01/2026,1. Prod Stopped,Cylinder that brings coper in not working (Bryan talked to Jake and Jake is already working on it. Putting in maint request for record keeping).,Closed and Completed,0,0.25,"Jake, Steve T",Supervisor,0,07/30/2026 12:00 AM,Jake Demers - 08/11/26  4:02:26 AM: Adjusted cylinder,[]
5300,EQ ID 5300,Lincoln Welder,Shower Seats,18433,02/11/2026,1. Prod Stopped,Welder for shower seats crashed - will not move,Closed and Completed,0,0.15,Jake,Supervisor,0,02/11/2026 12:00 AM,Jake Demers - 02/11/26  5:15:25 AM: Robot was in singularity,[]
5300,EQ ID 5300,Lincoln Welder,Shower Seats,20025,07/06/2026,1. Prod Stopped,Laser welder down for SS assembly - Jeff already talked to Jake D and he is working on it (just reporting for documentation).,Closed and Completed,1500,1,Jake,Supervisor,8,07/07/2026 12:00 AM,,[]
5300,EQ ID 5300,Lincoln Welder,Shower Seats,20161,07/30/2026,1. Prod Stopped,Power fluctuations within the welder that is causing improper welds,Closed and Completed,0,0,Brian N,Supervisor,0,07/30/2026 12:00 AM,Jake Demers - 07/30/26  5:44:36 AM: Changed the weld tip and cleaned gas lens,[]
5300,EQ ID 5300,Lincoln Welder,Shower Seats,20461,08/21/2026,6. General Maint,Air leak in the support clamp side - not affecting production.,Closed and Completed,0,0.5,Jake,Supervisor,0,08/26/2026 12:00 AM,,[]
5205,EQ ID 5205,General Maintenance ( SHOWER SEATS ),Shower Seats,11003,04/09/2024,"5. Prod Ongoing, Maint Required",Spoil Board rack should have lock on wheels - Can we please look into replacing the wheels to locking? If not can we please order one with locking wheels?,Closed and Completed,0,0,"Matt M, Jake D, Kyle W",Maintenance,0,06/25/2024 10:00 AM,Jake Demers - 04/10/24  9:46:00 AM: Ordered all 4 new locking wheels,[]
1762,EQ ID 1762,Robotic Finishing System,Shower Seats,16256,06/30/2025,1. Prod Stopped,Same issue Matt had last week and worked with Jake on - unit 3 (belt) is falling off the track.,Closed and Completed,0,0,"Jake, Mike N",Supervisor,0,07/30/2025 12:00 AM,Jake Demers - 07/30/25  6:08:11 AM: Nose of arm was bent. Replaced with new one,[]
1762,EQ ID 1762,Robotic Finishing System,Shower Seats,18672,03/09/2026,1. Prod Stopped,Failure on the finisher - needs to be reset.,Closed and Completed,0,0.1,Michael Nygard,Supervisor,0.1,03/09/2026 06:10 AM,,[]
1762,EQ ID 1762,Robotic Finishing System,Shower Seats,18447,02/11/2026,6. General Maint,SMI that suggested removing some of the lines in the programming to reduce the amount of time needed to polish - no longer needed since the new Transfluid bender does not leave tooling marks.,Closed Without Action,0,0,,Supervisor,0,05/05/2026 12:00 AM,Matt Miller - 05/05/26  6:07:26 AM: Should be left in the programming to prevent tooling marks in future when tooling wears out.,[]
1762,EQ ID 1762,Robotic Finishing System,Shower Seats,20117,07/27/2026,2. General Maint - High Priority,Sent an email - having an issue with polisher getting the entire 4998. Every bar affected in last order,Closed and Completed,0,2,Jake,Supervisor,0,07/07/2026 12:00 AM,,[]
340,EQ ID 340,MotoMan Square Stock Drill,Shower Seats,11946,06/04/2024,"5. Prod Ongoing, Maint Required",Station # 2 needs the slugger hole milled out.,Closed and Completed,0,0,Jake,Supervisor,0,06/10/2024 12:00 AM,,[]
292,EQ ID 292,Punch Press (CEC Metal Muncher),Shower Seats,15072,03/14/2025,"5. Prod Ongoing, Maint Required",Foot pedal cover has broken off.,Closed and Completed,50,0.25,Jake,Supervisor,0,03/17/2025 12:00 AM,,[]
284,EQ ID 284,Anver Lift,Shower Seats,15144,03/24/2025,4. Prod Continuing but Affected Equipment stopped,Anver lift @ the router isn't working properly.,Closed and Completed,0,0,Jake,Supervisor,0,03/24/2025 12:00 AM,Jake Demers - 03/26/25 12:39:31 PM: Hose had a hole in it. Repaired and getting new one on order,[]
