equipment_id,equipment_eq_id,equipment_name,department,wo_id,date_notified,urgency,problem,status,material_cost,labor_time,work_performed_by,assigned_to,downtime_hours,completed_datetime,comments,attachments
2090,EQ ID 2090,Large Trimline Work Order,Assembly,1747,06/22/2022,4. Prod Continuing but Affected Equipment stopped,need to lift door table,Closed and Completed,0,0.75,Preston,Maintenance,0,06/22/2022 07:30 AM,"Preston Ellexson - 06/22/22  5:38:26 AM: Table has adjustable legs. Raised up approximately 6"". The fan was not set up right. They wanted it to oscillate. Straightened the attachment bar and put a bolt in the hole for oscillation. Tightened the bolt to hold the fan blade assembly in place. Adjusted the fan higher and tightened thumb screw. Table is a good height and the fan works better for 2 operators.",[]
2090,EQ ID 2090,Large Trimline Work Order,Assembly,2239,08/25/2022,"3. Prod Affected, Not Stopped","Clamps need rubber pad to even out the surface match.
I showed it to mark what specific i am talking regarding to.",Closed Without Action,0,1.5,Mark Zeober,Maintenance,0,09/26/2022 12:00 AM,"Mark Zeober - 09/26/22  6:13:08 AM: adjusted 4 clamps, should be okay now.",[]
2090,EQ ID 2090,Large Trimline Work Order,Assembly,4115,01/24/2023,"3. Prod Affected, Not Stopped",Replace the brass on the Wrapper/Pan Jig.,Closed and Completed,0,3.5,"Preston Ellexson, Joshua Patton",Maintenance,0,01/25/2023 12:00 AM,Joshua Patton - 01/25/23 11:11:44 AM: replaced the brass on  the jig | Joshua Patton - 01/25/23 11:11:27 AM: replaced the brass on  the jig,[]
2090,EQ ID 2090,Large Trimline Work Order,Assembly,2515,10/05/2022,"3. Prod Affected, Not Stopped","Replace brass on Tig-Welder 3803, 38034 table.",Closed Without Action,0,0.1,Joshua Patton,Maintenance,0,02/03/2023 12:00 AM,Joshua Patton - 02/03/23 11:35:29 AM: duplicate work order,[]
2090,EQ ID 2090,Large Trimline Work Order,Assembly,2119,08/08/2022,"3. Prod Affected, Not Stopped",Need some work on the safety clamps for the dorres,Closed and Completed,0,0.1,joshua patton,Maintenance,0,02/08/2023 12:00 AM,Joshua Patton - 02/08/23  8:21:28 AM: Sent a email to our  RADWEL vendor for quote and availability. now waiting for the vendor to email back,[]
2090,EQ ID 2090,Large Trimline Work Order,Assembly,6484,07/18/2023,2. General Maint - High Priority,"Need fixture build for door check. Simple quick L- shape metal piece. See Bhumi for details. 
Thank you,
Bhumi Patel",Closed and Completed,0,0.15,Josh Patton,Maintenance,0,07/19/2023 12:00 AM,"Joshua Patton - 07/19/23 10:29:50 AM: got with Paul stedman on this and he wrote a program and cutt them on the laser. | Joshua Patton - 07/19/23  4:52:36 AM: I spoke with buhmi, and received the jig",[]
2090,EQ ID 2090,Large Trimline Work Order,Assembly,7741,10/19/2023,"3. Prod Affected, Not Stopped","Large trimline door cart needs the wheel replacement. 
Thank you, Preston, for grabbing my attention.",Closed and Completed,0,0.25,Josh,Maintenance,0,11/13/2023 12:00 PM,Preston Ellexson - 11/14/23 11:13:28 AM: Replaced caster with new.,[]
2090,EQ ID 2090,Large Trimline Work Order,Assembly,11498,05/02/2024,1. Prod Stopped,base of tig table broke.,Closed and Completed,0,0.5,Preston,Maintenance,0,05/02/2024 12:00 PM,Preston Ellexson - 05/02/24 10:17:21 AM: Removed table top and brought to maintenance. Welded the bearing back to the steel plate. Ensured it would spin while welding. Took back and mounted. Had them put a jig on and test it. Everything is working the way it should.,[]
2090,EQ ID 2090,Large Trimline Work Order,Assembly,13505,10/22/2024,"3. Prod Affected, Not Stopped",Switch out on air clamp in door cell,Closed and Completed,0,1,Preston,Maintenance,0,10/22/2024 07:00 AM,Preston Ellexson - 02/11/25  7:00:55 AM: Swapped switched out with toggle switches. Drilled and mounted on the front of the table shelf. Tested and everything is working good.,[]
2090,EQ ID 2090,Large Trimline Work Order,Assembly,13539,10/16/2024,6. General Maint,When we get a chance we would like to add roller on the wrapper to hinge table for better material handling. One of the SMI.,Closed Without Action,0,0,PSH,M/E,0,11/26/2024 12:00 AM,Scott Herbert - 03/18/25  9:09:41 AM: 3/18/25: Closed by PSH. Designed hew hinge table for large trimline.,[]
2090,EQ ID 2090,Large Trimline Work Order,Assembly,10373,02/15/2024,2. General Maint - High Priority,"Need qty 8 plastic clamp for flush lock and Qty 8 metal clamps for flush lock.
Also need fixture duplicate for 35139. Johnny already gave sample to Josh.",Closed Without Action,0,0,Preston,Maintenance,0,01/02/2025 10:00 AM,"Joshua Patton - 05/03/24  6:19:31 AM: Scott and I built the prototype it is currently being tested and we will have more data in a few days and from there we will make the finale design. | Joshua Patton - 02/16/24  7:42:51 AM: working with Scott on this for a better ergonomic design for the clamps,",[]
2090,EQ ID 2090,Large Trimline Work Order,Assembly,15029,03/12/2025,6. General Maint,2 Carts with busted wheels,Closed and Completed,0,1,Dennis Davis,Maintenance,0,03/12/2025 12:15 PM,Dennis Davis - 03/12/25 10:26:47 AM: Replaced broken wheels on 2 carts,[]
2090,EQ ID 2090,Large Trimline Work Order,Assembly,15243,04/02/2025,"3. Prod Affected, Not Stopped",Large Trimline 2 cell tig welder gun not working,Closed and Completed,700,1,Preston/Dennis,Maintenance,0,04/02/2025 07:00 AM,"Preston Ellexson - 04/03/25  5:10:38 AM: Gun wasn't welding. Inspected 4/1 end of day. Voltage is present. Current spikes the way it should when trigger is engaged. High Frequency kicks in. Gun even sounds like it's trying, but not working properly. Came in 4/2 and swapped out the gun with new. Tested before hanging lines and everything is working good. Had Dennis come over with the lift and swap out lines. He finished another work order I'll close out too. Everything is working the way it should. Cell is back up and running.",[]
2090,EQ ID 2090,Large Trimline Work Order,Assembly,15315,04/08/2025,6. General Maint,To add a surge protector to the large trimline 1 cell by the boxing table for hand powered tools chargers.,Closed and Completed,0,0.25,Preston,Maintenance,0,04/08/2025 10:00 AM,Preston Ellexson - 04/09/25  4:11:46 AM: Got a new surge protector from the small server room. Made sure Dave Frank was aware. Got with David and we put this on the NE table by the stud welder. Everything is working good.,[]
2090,EQ ID 2090,Large Trimline Work Order,Assembly,15344,04/10/2025,6. General Maint,Large Trimline 2 Powerline for the lift table is laying on the pallets and cart. We would like for the powerline to be moved out of the way from the cell.,Closed and Completed,0,1.2,Dennis Davis,Maintenance,0,04/11/2025 12:30 PM,"Dennis Davis - 04/11/25 11:43:34 AM: Removed and replaced SO wire with longer one and routed for better access | Preston Ellexson - 04/10/25 11:50:45 AM: Got with Evon on this. We need to run a longer 120V SO wire in place of the one that's currently there. It's at least 10-15' too short. It's zip tied in the ceiling, but strung over a stack of boxes to get to where they need it. Need to kill power to the circuit, remove and replace with longer SO and new female 120V receptacle that drops straight down to the needed location.",[]
2090,EQ ID 2090,Large Trimline Work Order,Assembly,15404,04/16/2025,6. General Maint,Large trimline 2 electric wire is hanging on pallets.,Closed and Completed,0,1,Dennis Davis,Maintenance,0,04/16/2025 02:00 PM,"Dennis Davis - 04/16/25 12:10:13 PM: Extended SO cord to run past cardboard and drop to the ground.
It can be shortened if necessary",[]
2090,EQ ID 2090,Large Trimline Work Order,Assembly,15338,04/10/2025,"3. Prod Affected, Not Stopped",Large trimline  2 spotwelder keeps tripping breaker,Closed and Completed,0,1,Preston,Maintenance,0,05/22/2025 08:00 AM,Preston Ellexson - 05/22/25  5:46:30 AM: There haven't been anymore issues with this happening for over a month. | Preston Ellexson - 04/24/25 12:09:25 PM: Got with the operator today. They said it hasn't tripped the breaker this week at all. I will monitor through next week to ensure everything remains the same. | Preston Ellexson - 04/15/25 12:28:33 PM: Turned breaker off. Checked all wiring inside and found no issues. Checked wire nuts in the ceiling junction. No issues here. I am going to swap the breaker with new tomorrow and see if that makes any change. | Preston Ellexson - 04/10/25  8:44:35 AM: Got with Johnny on this. I will look at it before the day is out.,[]
2090,EQ ID 2090,Large Trimline Work Order,Assembly,15886,05/29/2025,1. Prod Stopped,The hinge to wrapper welder in Large Trimline 2 (3051) cell is down.,Closed and Completed,0,0.25,Dennis Davis,Maintenance,0,05/29/2025 09:07 AM,Dennis Davis - 05/29/25  9:05:38 AM: Blown fuse at on/off switch on machine itself. (Replaced fuse),[]
2090,EQ ID 2090,Large Trimline Work Order,Assembly,15967,06/05/2025,6. General Maint,large trimline#2 needs a hole drilled into the wrapper turn table fixture for the pem stud to slide into.,Closed and Completed,0,0.25,Dennis Davis,Maintenance,0,06/05/2025 08:45 AM,"Dennis Davis - 06/05/25  6:56:42 AM: drilled 1/4"" hole into the wrapper turn table fixture for the pem stud to slide into.",[]
2090,EQ ID 2090,Large Trimline Work Order,Assembly,17273,10/14/2025,6. General Maint,hang wire up for tig welder,Closed and Completed,0,0.5,Dennis Davis,Maintenance,0,10/14/2025 06:45 AM,Dennis Davis - 10/14/25  4:58:36 AM: Rehung the tig cable,[]
2090,EQ ID 2090,Large Trimline Work Order,Assembly,18968,04/03/2026,6. General Maint,staple gun malfunctioning,Closed and Completed,0,1,Dennis Davis,Maintenance,0,04/03/2026 10:30 AM,"Dennis Davis - 04/03/26  8:33:48 AM: Top O-ring was destroyed
Replaced | Dennis Davis - 04/03/26  8:02:45 AM: working on this one",[]
2090,EQ ID 2090,Large Trimline Work Order,Assembly,19636,06/01/2026,6. General Maint,Need to hang new tig gun cord in large trimline 2.,Closed and Completed,0,0.5,Dennis,Maintenance,0,06/01/2026 07:00 AM,Dennis Davis - 06/01/26  5:07:20 AM: New gun has been hung | Dennis Davis - 06/01/26  5:06:11 AM: New gun has been hung | Dennis Davis - 06/01/26  4:38:01 AM: Working on this,[]
2091,EQ ID 2091,Small Trimline Work Order,Assembly,1390,05/13/2022,4. Prod Continuing but Affected Equipment stopped,Develop and construct tig spot weld fixture for the 36903 to be added to the small trimline cell.,Closed Without Action,0,0.25,Josh Patton,M/E,0,03/08/2023 09:00 AM,"Joshua Patton - 03/08/23  6:28:02 AM: KNOW ONE knows anything about this | Mark Zeober - 06/22/22  4:00:59 AM: I spoke with Dave Savage about this 5/13/22, I will get to this when my project list gets caught up.",[]
2091,EQ ID 2091,Small Trimline Work Order,Assembly,5573,05/08/2023,"3. Prod Affected, Not Stopped","3588 Fixture made,
For design see Paul Steadman.",Closed and Completed,0,6,Josh Patton,Maintenance,0,05/12/2023 12:00 AM,,[]
2091,EQ ID 2091,Small Trimline Work Order,Assembly,7739,10/19/2023,"3. Prod Affected, Not Stopped","The Air hose is in the way creating unsafe conditions. Can we please have it zip tied or something so the hoses are not on the floor? 

Thank you,",Closed and Completed,0,0.1,Josh patton,Maintenance,0,10/20/2023 12:00 AM,,[]
2091,EQ ID 2091,Small Trimline Work Order,Assembly,7977,11/09/2023,"5. Prod Ongoing, Maint Required","One of the welders in painted cell has Air Leak. It is increased significantly.  
I was unable to find painted cell welders in the list. 

Thank you,
Bhumi Patel",Closed and Completed,0,0.5,Preston,Maintenance,0,11/14/2023 01:00 PM,"Preston Ellexson - 11/15/23  4:53:42 AM: There was a little slack in the ceiling on this air line. Got tied back up with power lines. Replaced ferrule on quick disconnect. No more leaking, and the line isn't so tight when connected. | Preston Ellexson - 11/10/23  5:33:30 AM: We need to run a longer air line from the ceiling. Right now I have to replaced the batteries in the scissor lift. When they are installed and charged, I'll take care of this air leak.",[]
2091,EQ ID 2091,Small Trimline Work Order,Assembly,7972,11/08/2023,"3. Prod Affected, Not Stopped","Need another set of Jig/ Fixture. Please see Johnny Wells for samples.

Thanki you,
Bhumi Patel",Closed Without Action,0,0.5,josh Patton,Maintenance,0,02/08/2024 12:00 AM,"Joshua Patton - 02/08/24 10:21:52 AM: spoke to Johnny they know longer need this jig | Joshua Patton - 11/15/23  6:12:18 AM: I am working on this, when i can get the jigs back i will finish making them",[]
2091,EQ ID 2091,Small Trimline Work Order,Assembly,10598,03/01/2024,"3. Prod Affected, Not Stopped","Require Hook installation in small trimline packaging table for hanging the door.

Please see Patrick Smith for specifics.",Closed and Completed,0,2,Josh Patton,Maintenance,0,05/13/2024 12:00 AM,Joshua Patton - 05/13/24  9:45:56 AM: I made a stand out of square tubing | Joshua Patton - 03/06/24  9:45:49 AM: I am going to speak to Bhumi about this when she is back,[]
2091,EQ ID 2091,Small Trimline Work Order,Assembly,12846,08/22/2024,"3. Prod Affected, Not Stopped","Please build the stapple gun and hammer head holder next to finish good table. 
Size 20 inch * 6 inch.

Please see Patrick Smith for more detail.

Thank you,
Bhumi",Closed and Completed,0,2,Preston,Maintenance,0,08/23/2024 12:30 PM,"Preston Ellexson - 08/23/24 10:37:31 AM: Made a stainless steel tray approx 6""X20"" with a 2"" wall around outer edges. Mounting side is 3"" tall. Made 2 brackets out of 3/16""X2"" steel plate. Drilled and tapped 4 mounting holes for the tray to mount on the brackets. Drilled 2 holes on the 3"" tall side. Drilled and tapped table to match. Bolted on the boxing table with lock washers. Put tools in and everything is good to use. | Preston Ellexson - 08/22/24  9:37:10 AM: Got with Bhumi on this. I'll get with Patrick today and get something made tomorrow.",[]
2091,EQ ID 2091,Small Trimline Work Order,Assembly,16386,07/14/2025,6. General Maint,The Small Trimline Sub Assembly cells table needs to be lifted as the operator is saying it is hurting his back leaning over.,Closed Without Action,0,0,Dennis Davis,Maintenance,0,07/16/2025 01:00 PM,Dennis Davis - 07/16/25 11:28:17 AM: Evon Stanglin said that she wanted to wait on this because the area may be changing or moved | Dennis Davis - 07/15/25 12:27:32 PM: Getting with Evon to find exactly how high the table needs to be and a time to work on it,[]
2091,EQ ID 2091,Small Trimline Work Order,Assembly,17587,11/05/2025,"3. Prod Affected, Not Stopped",Soft touch hesitate going down in small trimline,Closed and Completed,0,1,Preston/David@Spotwelding Consultants,Maintenance,0,12/01/2025 10:30 AM,"Preston Ellexson - 12/08/25  7:24:31 AM: David got this taken care of while here for another service call. | Preston Ellexson - 11/18/25  8:27:51 AM: David will be here this week or early next week to look at this machine. | Preston Ellexson - 11/17/25 10:38:54 AM: I got with Patrick on this. They are still having issues with the arm wanting to slam down randomly. When this happens, it gives them issues with the weld too. I am reaching out to David to see if he has any suggestions, or availability to come out soon to get this resolved. | Preston Ellexson - 11/06/25  4:37:04 AM: I made small adjustments to the open/close valves. I will follow-up before lunch to see if the machine is running better or still giving them issues. | Preston Ellexson - 11/05/25 11:32:27 AM: Working with the operators on this issue. I will follow-up with Cody end of day to see how's it's ran the last hour.",[]
2091,EQ ID 2091,Small Trimline Work Order,Assembly,19609,05/28/2026,2. General Maint - High Priority,stud welder is not welding,Closed and Completed,0,3,Dennis,Maintenance,0,06/02/2026 06:30 AM,"Dennis Davis - 06/02/26  4:45:19 AM: I talked to David at spotwelding solutions and he said to check the foot peddle and the main board but before I had a chance
The welder started working and has not failed again has been working for several days. | Dennis Davis - 05/29/26  6:32:06 AM: Working on this.",[]
1649,EQ ID 1649,PMU Rivet Gun #1,Assembly,17320,10/16/2025,6. General Maint,not popping rivets,Closed and Completed,0,0.25,Preston,Maintenance,0,10/16/2025 02:30 PM,Preston Ellexson - 10/16/25 12:27:10 PM: Head needed to be adjusted. I cleaned the jaw assembly and jaws due to stainless steel build-up. Tested 10 rivets with no issues. Sent back to PMU.,[]
1649,EQ ID 1649,PMU Rivet Gun #1,Assembly,20498,08/26/2026,"5. Prod Ongoing, Maint Required",Rivet gun in the TLE cell in Assembly needs looked at. Operator is having to pull trigger numerous times to get pop rivet to pop..,Closed and Completed,0,1,Dennis Davis,Maintenance,0,08/27/2026 08:00 AM,Dennis Davis - 08/27/26  7:44:52 AM: The guide across the motor had slipped and the ball screw was stopping before it had completed the full cycle.,[]
1682,EQ ID 1682,Magazine Cell Table #1,Assembly,2010,07/26/2022,"3. Prod Affected, Not Stopped","Please check air leakage on all air hand tools in vendor's cell.
Contact Pam Mahan for specific tools.",Closed Without Action,0,0,Preston,Maintenance,0,09/20/2022 08:00 AM,Preston Ellexson - 09/20/22  5:54:30 AM: Duplicate work order.,[]
1682,EQ ID 1682,Magazine Cell Table #1,Assembly,2318,09/06/2022,"3. Prod Affected, Not Stopped",air leak on the magazine table. see pam for more information,Closed and Completed,0,0.1,Joshua Patton,Maintenance,0,02/16/2023 12:00 AM,,[]
1682,EQ ID 1682,Magazine Cell Table #1,Assembly,7320,09/21/2023,"3. Prod Affected, Not Stopped","Need duplicate Fixture in magazine table 1. 
Preston has information.",Closed and Completed,0,6,Preston,Maintenance,0,09/21/2023 12:00 PM,Preston Ellexson - 09/25/23  4:47:02 AM: Made a new phenolic fixture for the vendor cell. Threw the old one out due to wear.,[]
1682,EQ ID 1682,Magazine Cell Table #1,Assembly,7442,10/03/2023,"3. Prod Affected, Not Stopped",Air handgun needs Touque adjustment. On the gun number shows DG0204.,Closed Without Action,0,0,Preston,Maintenance,0,10/03/2023 07:30 AM,Preston Ellexson - 10/03/23  5:46:02 AM: Wrong equipment entered.,[]
1684,EQ ID 1684,Magazine Cell Table #3,Assembly,4278,02/08/2023,"3. Prod Affected, Not Stopped",Order outlet strip.,Closed and Completed,56,0.75,Preston,Maintenance,0,02/09/2023 06:30 AM,"Preston Ellexson - 02/14/23  9:33:47 AM: Removed the old power strip. Used the mounting plate to screw the new power strip on. Put back on table at a lower height. Zip tied power cord up, plugged in and tested. Everything is working good. I suggested they not plug in anymore heaters to these power strips. | Preston Ellexson - 02/09/23  4:21:06 AM: A heater was plugged in this outlet strip and it fried it. Sent new to order from Grainger.",[]
1684,EQ ID 1684,Magazine Cell Table #3,Assembly,2307,09/02/2022,"3. Prod Affected, Not Stopped",Air Leaking.,Closed and Completed,0,0.1,Joshua Patton,Maintenance,0,02/16/2023 12:00 AM,,[]
1685,EQ ID 1685,Magazine Cell Table #4,Assembly,2947,10/17/2022,"3. Prod Affected, Not Stopped",Please relocated air hand tools in window area of the cell. Ergonomically issue.,Closed and Completed,0,0,Sharon,Maintenance,0,10/28/2022 02:30 PM,Preston Ellexson - 11/03/22  5:16:22 AM: Sharon got the drivers and holders moved to where they needed them.,[]
269,EQ ID 269,PMU 2 Spotwelder KVA-20 (#11710),Assembly,1285,05/04/2022,"3. Prod Affected, Not Stopped",The buttons were falling in when you pushed them to try to change the settings.,Closed and Completed,0,0.5,Preston,Maintenance,0,05/04/2022 12:00 AM,Preston Ellexson - 05/05/22  5:30:48 AM: There were screws missing inside the electrical cabinet that hold the board in place. Replaced missing screws on inside and outside. Turned machine on and tested. Everything is working good.,[]
269,EQ ID 269,PMU 2 Spotwelder KVA-20 (#11710),Assembly,2262,08/26/2022,"3. Prod Affected, Not Stopped",Spot welder hose on the back of the foot pedal is coming apart.,Closed and Completed,0,0.25,Preston,Maintenance,0,08/30/2022 08:00 AM,"Preston Ellexson - 08/30/22  5:50:40 AM: Removed foot pedal cover and wires. Removed conduit, cut bad parts out. Pull all back together and made sure all fittings were tight. Rewired and put foot pedal cover on. Tested and machine is working good.",[]
269,EQ ID 269,PMU 2 Spotwelder KVA-20 (#11710),Assembly,10170,01/30/2024,"5. Prod Ongoing, Maint Required",beeping noise coming from the control box?,Closed Without Action,0,0.25,Preston,Maintenance,0,02/01/2024 02:30 PM,Preston Ellexson - 02/02/24  5:35:41 AM: Spoke with the operator and he said he hasn't heard anything else odd for over a day.,[]
269,EQ ID 269,PMU 2 Spotwelder KVA-20 (#11710),Assembly,10175,01/31/2024,6. General Maint,exposed foot pedal wire.,Closed and Completed,0,0.5,Josh Patton,Maintenance,0,02/08/2024 12:00 AM,,[]
269,EQ ID 269,PMU 2 Spotwelder KVA-20 (#11710),Assembly,10531,02/27/2024,"3. Prod Affected, Not Stopped",Conduit pull out,Closed and Completed,0,0.15,Josh Patton,Maintenance,0,02/27/2024 12:00 AM,Joshua Patton - 02/27/24 12:55:30 PM: reinstalled the liquid tight to the connector,[]
269,EQ ID 269,PMU 2 Spotwelder KVA-20 (#11710),Assembly,12830,08/21/2024,1. Prod Stopped,bolt needs replaced welder is down,Closed and Completed,0,0.5,Preston,Maintenance,0,08/21/2024 08:00 AM,"Preston Ellexson - 08/21/24  7:04:00 AM: 5/16""allen bolt that holds the bottom extension arm had a jam nut that was completely rounded off. Couldn't grab it with pliers or vise grips. Cut bolt off with angle grinder and removed threaded insert. Put new bolt in and reseated insert into extension arm. Put the bolt in upside down so the threaded insert is usable, and you don't have to have the jam nut on anymore. Got tips adjusted back where they should be but they were very uneven. Used a flat file to smooth down. Test welded with no spatter or sparks. Good weld.",[]
269,EQ ID 269,PMU 2 Spotwelder KVA-20 (#11710),Assembly,13418,10/16/2024,6. General Maint,foot pedal wire showing,Closed and Completed,0,0.5,Preston/Derek,Maintenance,0,10/16/2024 10:00 AM,Preston Ellexson - 02/11/25  6:58:14 AM: Derek got this taken care of. Removed foot pedal and shorted wires to get rid of exposed wire. Rewired foot pedal and tested machine with no issues.,[]
269,EQ ID 269,PMU 2 Spotwelder KVA-20 (#11710),Assembly,15745,05/14/2025,6. General Maint,foot pedal cable is duct taped to machine. it probably has wires showing underneath.,Closed and Completed,0,0.5,Dennis Davis,Maintenance,0,05/15/2025 10:40 AM,Dennis Davis - 05/15/25  8:50:29 AM: reinserted Flex conduit and tightened it,[]
269,EQ ID 269,PMU 2 Spotwelder KVA-20 (#11710),Assembly,16469,07/23/2025,6. General Maint,wire on foot pedal is exposed,Closed and Completed,0,0.5,Dennis Davis,Maintenance,0,07/23/2025 12:15 PM,Dennis Davis - 07/23/25 10:23:57 AM: Trimmed conduit back and reattached to foot pedal. | Dennis Davis - 07/23/25  9:50:51 AM: I will take a look at it,[]
269,EQ ID 269,PMU 2 Spotwelder KVA-20 (#11710),Assembly,19686,06/03/2026,"5. Prod Ongoing, Maint Required",wire showing on foot pedal,Closed and Completed,0,0.5,Dennis,Maintenance,0,06/04/2026 07:30 AM,Dennis Davis - 06/04/26  5:33:39 AM: removed unusable conduit and reattached to foot pedal | Dennis Davis - 06/04/26  5:05:40 AM: working on this one,[]
273,EQ ID 273,Large Trimline Vacuum Lifting System,Assembly,2572,10/13/2022,"3. Prod Affected, Not Stopped",Vacuum system making high pitch noise.  Please inspect to ensure there are no issues.,Closed and Completed,0,0.5,Preston,Maintenance,0,10/13/2022 07:30 AM,Preston Ellexson - 10/13/22  5:30:00 AM: Removed filter and cleaned out in maintenance. Blew out the main motor and assembly. Re-installed the filter cartridge and housing. Motor is running faster and smoother after cleaning everything. The operators are monitoring the vacuum lift for any additional noises today.,[]
273,EQ ID 273,Large Trimline Vacuum Lifting System,Assembly,17507,10/29/2025,"3. Prod Affected, Not Stopped",Large trimline 2 vacuum lift broken button,Closed and Completed,0,1,Dennis Davis,Maintenance,0,10/30/2025 01:30 PM,Dennis Davis - 10/30/25 11:52:32 AM: Replaced start button with new one | Dennis Davis - 10/29/25 10:05:08 AM: A new start button has been ordered.,[]
273,EQ ID 273,Large Trimline Vacuum Lifting System,Assembly,17522,10/30/2025,"3. Prod Affected, Not Stopped",Won't lift box,Closed and Completed,0,0,Dennis Davis,Maintenance,0,10/31/2025 08:30 AM,"Dennis Davis - 10/31/25  6:58:00 AM: Cleaned filter and exhaust diffuser cleaned and adjusted valves on pickup head.
Set all adjustments to factory set points. Needs a new filter but is working good for now. | Dennis Davis - 10/30/25 11:53:12 AM: Looking into the problem",[]
273,EQ ID 273,Large Trimline Vacuum Lifting System,Assembly,19656,06/02/2026,"5. Prod Ongoing, Maint Required",Large trimline #2 vacuum lift hose fell down and needs to be rehung.,Closed and Completed,0,0.5,Dennis,Maintenance,0,06/02/2026 09:00 AM,Dennis Davis - 06/02/26  7:12:28 AM: Rehung the vacuum hose,[]
259,EQ ID 259,Vendor Multicyl 12.5 Ton,Assembly,1249,04/29/2022,"3. Prod Affected, Not Stopped",Table & fit Die to - Make new,Closed and Completed,2170,14,Longcut Welding/Mark/Preston,Maintenance,0,02/04/2022 02:30 PM,Preston Ellexson - 05/10/22 10:26:54 AM: Longcut spent 12 hours on all labor in making the table. That includes them taking it back after the first time and making adjustments. After that Mark took over on getting the machine running on a separate work order.,[]
259,EQ ID 259,Vendor Multicyl 12.5 Ton,Assembly,1342,05/10/2022,"3. Prod Affected, Not Stopped",Make new C-Frame to accommodate the new Wrapper Die.,Closed and Completed,695.75,20,Mark Zeober,Maintenance,0,05/10/2022 12:00 AM,Mark Zeober - 05/10/22  5:49:32 AM: Made new C-Frame,[]
259,EQ ID 259,Vendor Multicyl 12.5 Ton,Assembly,1343,05/10/2022,"3. Prod Affected, Not Stopped",Make necessary Modifications to make the new Wrapper Die function.,Closed and Completed,8616.17,150,Mark Zeober,Maintenance,0,05/10/2022 12:00 AM,"Mark Zeober - 06/08/22 10:58:38 AM: ground off studs | Mark Zeober - 05/10/22  6:30:20 AM: R&D ways of supporting wrappers until Die makes contact. developed a spring activated release support that folds out of the way during the process of forming the wrapper.  Manufactured Spring Support, right hand adjustable Stop, 2 adjustable front Stops left & right side, 2 rear over shoot Stops left & right, and guide rails to aid in the loading of the parts. Test for function.",[]
259,EQ ID 259,Vendor Multicyl 12.5 Ton,Assembly,1344,05/10/2022,"3. Prod Affected, Not Stopped","R&D safety Cage,  Light Curtain, pneumatic + electric circuit, re-locate  PB",Closed and Completed,5237,40,Mark Zeober,Maintenance,0,06/16/2022 01:00 PM,"Mark Zeober - 06/16/22 11:01:57 AM: All work is complete | Mark Zeober - 06/08/22 11:10:40 AM: finished configuring all safety equipment to operate with the pneumatic system.  Striped down, painted, reassembled, and tested for function. will run test part in next day or 2. | Mark Zeober - 05/10/22  6:50:13 AM: Developed Safety Cage & mocked up to aid in the placement of Pneumatic & Safety Components. purchased cage materials ($1516.54), Light Curtain ($3452), & Power Supply ($95.00).",[]
259,EQ ID 259,Vendor Multicyl 12.5 Ton,Assembly,2381,09/16/2022,"3. Prod Affected, Not Stopped",Cell Layout change for bringing Multicyl in.,Closed and Completed,20,39.5,Mark Zeober,Maintenance,0,09/21/2022 12:00 AM,"Mark Zeober - 09/21/22  9:25:19 AM: Installed new breaker, Machine relocation is complete. | Mark Zeober - 09/16/22  7:47:54 AM: Monday 9/12/22 finished installing the machine and tested for function. Machine is ready.

Things that still need to competed before production.  Safety Analysis, first articles. develop  JSA, daily, weekly, & monthly checks sheet, as well as set aside time to train the operators 2 hrs. minimum per operator.. | Mark Zeober - 09/16/22  7:21:45 AM: Friday 9/9/22 move the Multicyl to position and install safety equipment. | Mark Zeober - 09/16/22  7:14:40 AM: Thursday 9/8/22 prep spot welder #1 & #2 and moved during lunch break. | Mark Zeober - 09/16/22  7:12:12 AM: Wednesday 9/7/22 Moved Spot Welder #3 to new position, & moved tables from the area where the Multicyl will be installed. | Mark Zeober - 09/16/22  7:08:18 AM: Tuesday 9/6/22 Move Spot welder #4 to Maintenance department.  Prepped Spot welder #3 to move.",[]
259,EQ ID 259,Vendor Multicyl 12.5 Ton,Assembly,4160,01/27/2023,6. General Maint,may need air pressure adjustment,Closed and Completed,0,0.15,Joshua Patton,Maintenance,0,01/30/2023 12:00 AM,"Joshua Patton - 01/30/23 11:35:24 AM: adjusted the top cylinder air pressure,",[]
259,EQ ID 259,Vendor Multicyl 12.5 Ton,Assembly,4242,02/03/2023,6. General Maint,they say it needs adjustment again.,Closed and Completed,0,0.15,Joshua Patton,Maintenance,0,02/03/2023 12:00 AM,,[]
259,EQ ID 259,Vendor Multicyl 12.5 Ton,Assembly,5438,04/25/2023,"3. Prod Affected, Not Stopped","multicyl may need slight adjustment, wrappers not coming out of fixtures. see Sharon",Closed Without Action,0,0.25,Preston,Maintenance,0,04/25/2023 01:00 PM,"Preston Ellexson - 07/24/23  5:30:00 AM: No more adjustment is needed at the moment. | Preston Ellexson - 04/25/23 12:23:15 PM: Got with operators on this. Next time they run this unit, we will adjust the mulitycl to compensate for the 18ga material.",[]
259,EQ ID 259,Vendor Multicyl 12.5 Ton,Assembly,5451,04/26/2023,6. General Maint,air leak,Closed Without Action,0,0.25,Preston,Maintenance,0,04/26/2023 07:00 AM,"Preston Ellexson - 04/26/23  5:14:21 AM: There is a slight leak from one air fitting. It's the fitting coming out of the regulator. I will monitor it, but see no need in replacing now.",[]
259,EQ ID 259,Vendor Multicyl 12.5 Ton,Assembly,6841,08/15/2023,6. General Maint,low on fluid,Closed and Completed,0,0.5,Josh Patton,Maintenance,0,08/15/2023 12:00 AM,"Joshua Patton - 08/15/23  8:01:09 AM: the operator stated the the machine is not bending the parts to the required bend, the cylinder was low on fluid, I added fluid to the cylinder, the machine was designed to bend 20Gauge material they are bending 18 gauge,",[]
259,EQ ID 259,Vendor Multicyl 12.5 Ton,Assembly,6901,08/21/2023,"3. Prod Affected, Not Stopped","adjust air pressure , wrappers not coming out of fixture",Closed Without Action,0,0.1,Josh Patton,Maintenance,0,08/22/2023 12:00 AM,Joshua Patton - 08/22/23  5:42:46 AM: spoke with Paul the issue they are having is they are trying to bend 18g and the machine was designed for 20g,[]
259,EQ ID 259,Vendor Multicyl 12.5 Ton,Assembly,12824,08/20/2024,"5. Prod Ongoing, Maint Required",a small piece broke off the lip that holds the edge of wrapper up.  seems to be not a big deal but you may want to look at it.,Closed and Completed,0,0.5,Josh Patton,Maintenance,0,09/24/2024 12:00 AM,"Joshua Patton - 09/24/24  5:36:43 AM: spoke with Matt, and the operators and its not a issue without that pcs | Joshua Patton - 08/20/24  9:38:42 AM: i got with matt on this its not a issue at the moment we are going to wait to fix this issue",[]
1505,EQ ID 1505,"Small Trimline Spotwelder, Tecna (#11774)",Assembly,9657,01/10/2024,"3. Prod Affected, Not Stopped",Plug on pedal is broke,Closed and Completed,0,0.1,Josh Patton,Maintenance,0,01/10/2024 12:00 AM,Joshua Patton - 01/10/24 12:23:28 PM: wrong machine | Joshua Patton - 01/10/24 12:23:22 PM: wrong machine,[]
1505,EQ ID 1505,"Small Trimline Spotwelder, Tecna (#11774)",Assembly,10765,03/19/2024,"3. Prod Affected, Not Stopped",Conduit pull out,Closed and Completed,0,15,Josh Patton,Maintenance,0,03/19/2024 12:00 AM,"Joshua Patton - 03/19/24  6:39:25 AM: conduit was pulled out for connector, fixed that issue",[]
1505,EQ ID 1505,"Small Trimline Spotwelder, Tecna (#11774)",Assembly,17792,11/25/2025,1. Prod Stopped,Employee was welding a unit and it shocked her to the point where she felt it in her finger to her wrist.,Closed and Completed,0,1,David@Spotwelding Consultants,Maintenance,0,12/01/2025 10:00 AM,Preston Ellexson - 12/08/25  7:02:11 AM: David came out and inspected the machine. He checked the transformer for shorts or voltage issues. He tested voltage and resistance in the welding arms. He didn't find anything electrically wrong with this machine.,[]
1505,EQ ID 1505,"Small Trimline Spotwelder, Tecna (#11774)",Assembly,20444,08/20/2026,"3. Prod Affected, Not Stopped",Open wire on foot pedal,Closed and Completed,0,1,Dennis Davis,Maintenance,0,08/21/2026 09:00 AM,Dennis Davis - 08/21/26  9:22:22 AM: Replaced the broken section of conduit. | Dennis Davis - 08/20/26 12:28:38 PM: Working on it,[]
1508,EQ ID 1508,"Small Trimline Spotwelder, Tecna (#11777)",Assembly,4007,01/16/2023,"3. Prod Affected, Not Stopped",Foot petal,Closed and Completed,0,0.5,Preston,Maintenance,0,01/17/2023 06:30 AM,Preston Ellexson - 01/17/23 10:07:39 AM: Checked pedal wires for any shorts and found none. Once of the switches needed adjusted in order to energize. Put back together and on welder. Everything is working good.,[]
222,EQ ID 222,Small Trimline Spotwelder KVA-75 (#11172),Assembly,20511,08/27/2026,"3. Prod Affected, Not Stopped",Trimline Ext cell has 2 spot welders giving them issues.,Pending,0,0,,Maintenance,0,,"Dennis Davis - 08/28/26  4:14:14 AM: The connector on the foot pedals is broken and keep getting unplugged, so I am getting a Quote from David at spotweld consultants
for new ones | Dennis Davis - 08/27/26  7:46:21 AM: I will get to this ASAP.",[]
222,EQ ID 222,Small Trimline Spotwelder KVA-75 (#11172),Assembly,20334,08/12/2026,6. General Maint,"Not for small trimline!! 

Painted cell has a spot welder that the safety spring is broken on.",Closed and Completed,0,0.5,Dennis Davis,Maintenance,0,08/13/2026 02:00 PM,Dennis Davis - 08/13/26 12:00:22 PM: Replaced broken spring.,[]
225,EQ ID 225,Vendor Spotwelder KVA-30 (#11175),Assembly,7935,11/07/2023,1. Prod Stopped,welder not working mabey a mother board,Closed and Completed,0,0.5,Preston,Maintenance,0,11/07/2023 07:00 AM,"Preston Ellexson - 11/07/23  5:11:01 AM: Error 14 when machine is powered on. When you switch to operate or program, no buttons work after that. Swapped the board with a used board from a decommissioned machine. Turned on with no errors. Reset all schedules and extended schedules saved on board. Set one weld schedule, tested, and everything is welding good with no errors. Awaiting a quote on new boards. We have one more used board, but I'm not certain it is usable.",[]
234,EQ ID 234,Stand-Up Forklift #2,Assembly,20817,09/23/2026,2. General Maint - High Priority,Jimmy has reported that the hydronic hose on the rental lift is shredded.,Pending,0,0,,Maintenance,0,,,[]
234,EQ ID 234,Stand-Up Forklift #2,Assembly,2185,08/17/2022,"3. Prod Affected, Not Stopped",Wheel bearing seems to be going out on lift.,Closed and Completed,0,2,Preston/James @ Medley,Maintenance,0,09/16/2022 02:30 PM,Preston Ellexson - 09/20/22  5:48:14 AM: James came out and swapped the load wheels. | Preston Ellexson - 08/17/22 12:17:17 PM: Ordering load wheels for this lift. I will get with our technician when the parts arrive. Forklift is still operational.,[]
234,EQ ID 234,Stand-Up Forklift #2,Assembly,4533,02/22/2023,"5. Prod Ongoing, Maint Required","The deadman brake is failing, and the switch in the joystick is also failing.",Closed and Completed,0,5,Preston/James @ Medley,Maintenance,0,03/10/2023 10:30 AM,"Preston Ellexson - 03/10/23 12:30:51 PM: James replaced parts and tested. Lift is running good. Deadman isn't stopping immediately but I will monitor to see if it needs adjusted more next week and let James know. | Preston Ellexson - 02/24/23  8:31:52 AM: Steering wheel and bearings are shot. Ordering new assembly for Medley to install when it arrives. | Preston Ellexson - 02/22/23 12:43:24 PM: One of the two deadman pedal mounting bolts was broken. They are welded on the plate that is welded to the frame. I ground down, drilled and tapped a matching bolt size(M10X1.5). Got all mounted back up and tight. Deadman is not functioning properly. Sounds like we have bearings going out on the drive wheel as well. James @ Medley will be out tomorrow to inspect.",[]
234,EQ ID 234,Stand-Up Forklift #2,Assembly,6269,06/30/2023,"3. Prod Affected, Not Stopped",Need to have service on the forklift to prevent it from not stopping and we need to bring in a forklift rental until forklift is repaired or replaced.,Closed and Completed,0,0.5,Preston,Maintenance,0,06/30/2023 06:30 AM,"Preston Ellexson - 07/05/23  9:59:53 AM: James @ Medley came out and inspected. Lift is working good with no issues other than using the temporary horn. I drove lift as well with no issues at all. Let Dean and Shane know, but lift is back in shipping to use. Rental will be here today so Ryan can use it moving forward until the new forklift arrives. | Preston Ellexson - 06/30/23  4:35:19 AM: Getting in touch with our technician around break time to see what his schedule looks like.",[]
234,EQ ID 234,Stand-Up Forklift #2,Assembly,6029,06/14/2023,"3. Prod Affected, Not Stopped",Need t have Stand Up Lift @2 inspected.,Closed Without Action,0,0.5,Preston,Maintenance,0,05/16/2024 09:30 AM,"Preston Ellexson - 05/16/24  7:19:16 AM: This lift is not worth spending the money to repair. When we get our new lift next year, I will reconvene with management on this lift for disposal. | Preston Ellexson - 06/14/23 10:07:27 AM: Working with Medley Equipment Company on this. Hopefully I'll have a quote before end of day tomorrow 6/14.",[]
234,EQ ID 234,Stand-Up Forklift #2,Assembly,12720,08/12/2024,"3. Prod Affected, Not Stopped","The joy stick is broken. 
The lift is out of service.",Closed and Completed,0,0.5,Preston,Maintenance,0,08/15/2024 06:30 AM,Preston Ellexson - 08/15/24 12:36:40 PM: Swapped the housing from the unused lift. Got everything tight and zip tied cover around housing. Tested and everything is working good. No issues with function of switches or anything.,[]
234,EQ ID 234,Stand-Up Forklift #2,Assembly,12780,08/15/2024,6. General Maint,wheel has a chunk missing causing a wobble.,Closed Without Action,0,1,Preston/Medley,Maintenance,0,08/21/2024 12:00 PM,"Preston Ellexson - 08/21/24 11:49:02 AM: Our PM's were due on our lifts. Clay @ Medley came out 8/19 and 8/20. Didn't see any issues with the tires on this lift. They aren't in the greatest shape. Due to the fact that we're getting rid of this lift before long, it's not worth replacing unless it puts the lift out of production. James @ Medley came out today for another issue and I had him check this lift as well. He sees no issues with continuing on the existing tires. | Preston Ellexson - 08/15/24 12:19:06 PM: I'm not seeing any big chunks of the wheel missing. There are some spots that don't look too good. I'm having Ryan monitor for any more issues like this. With this lift being replaced soon, I don't want to spend any money unless there is a bad wheel/caster, or out riggers casters moving. I will update again tomorrow after a day of driving.",[]
234,EQ ID 234,Stand-Up Forklift #2,Assembly,15359,04/14/2025,6. General Maint,Rhino reported that he was copper showing on his charging cord for the Assembly stand up forklift.,Closed and Completed,0,0.25,Preston,Maintenance,0,04/14/2025 06:30 AM,Preston Ellexson - 04/14/25  5:45:25 AM: There was a little copper showing on the positive cable. Wrapped with insulation tape and then with electrical. No more issues with this.,[]
234,EQ ID 234,Stand-Up Forklift #2,Assembly,17018,09/17/2025,"5. Prod Ongoing, Maint Required",We are experiencing some issues with the forklift in the Assembly area. It is not wanting to go into reverse. One of the tires are also starting to bald where the forklift is starting to slide when turning into the aisles.,Closed and Completed,0,3,Preston/James@Medley/Eric@Medley,Maintenance,0,10/14/2025 01:00 PM,"Preston Ellexson - 10/15/25  4:28:51 AM: Eric came out to swap the tire on 10/7. The lift wasn't operational, so he just changed the tire in maintenance. James got parts in 10/10 and came out 10/14 to complete the repair. He replaced new parts. He had to adjust the switches a few times. Every time you tighten something up on that assembly, it changed the switches shift point from forward/neutral/reverse. He got the lift functioning good. When the caster swiveled from moving forward to reverse, it was out of alignment. He got this adjusted and tested. I also test drove the lift all around to ensure safety and functionality. Everything is working good. He put back on all covers and I sent the lift back to Jimmie for use. | Preston Ellexson - 09/30/25 10:09:52 AM: Parts were hard for Medley to track down. They got ordered this morning from 2 different vendors and James should receive them by end of day 10/3. He will be out 10/6 or 10/7 for this repair. | Preston Ellexson - 09/26/25  7:46:18 AM: James came out 9/22. He found a shaft and gear that are worn out. There is enough slop that it affects the forward/reverse contactor engaging and disengaging. He ordered the part and figured it would be here by end of the week 9/26. He will be back next week to repair this lift and get it operational. | Preston Ellexson - 09/18/25  7:35:54 AM: Lift was taken out of commission. The reverse issue is getting worse. I got with our tech and he can't make it until 9/22. He can get the reverse issue repaired or let me know what to order. I am getting parts ordered to have the tire replaced as well. | Preston Ellexson - 09/17/25  5:59:46 AM: Jimmie got with me on this. I will get with our tech James and see when he's available to come by and check it out.",[]
236,EQ ID 236,Vendor Pem Stud Riveter,Assembly,6323,07/06/2023,2. General Maint - High Priority,leaving a burr on the threads,Closed and Completed,0,0.1,Josh Patton,Maintenance,0,07/10/2023 12:00 AM,,[]
236,EQ ID 236,Vendor Pem Stud Riveter,Assembly,7736,10/19/2023,1. Prod Stopped,"stud machine is down, no air pressure.",Closed and Completed,0,0.5,josh Patton,Maintenance,0,10/20/2023 12:00 AM,,[]
236,EQ ID 236,Vendor Pem Stud Riveter,Assembly,14148,12/18/2024,"5. Prod Ongoing, Maint Required",machine still works but is hanging up when cycling on the up cycle.,Closed and Completed,0,2,Preston/Derek,Maintenance,0,12/18/2024 12:00 PM,Preston Ellexson - 02/12/25 10:32:04 AM: Had to take apart the front of the machine. Piece was broken. Got all removed and was able to repair the broken part. Put all back together and used white lithium grease on everything. Found a broken bolt on the bottom of the housing. Replaced it with new. Got all put back together and tested. Adjusted the height to where it was pressing the stud in good. Tightened jam nut and machine is running good.,[]
236,EQ ID 236,Vendor Pem Stud Riveter,Assembly,14088,12/13/2024,1. Prod Stopped,piece broke off,Closed Without Action,0,0,Preston,Maintenance,0,02/12/2025 12:30 PM,Preston Ellexson - 02/12/25 10:27:34 AM: Duplicate work order.,[]
236,EQ ID 236,Vendor Pem Stud Riveter,Assembly,17586,11/05/2025,1. Prod Stopped,PEM STUDER SHEARED A BOLT,Closed and Completed,0,0.25,Preston,Maintenance,0,11/05/2025 01:30 PM,"Preston Ellexson - 11/05/25 11:31:29 AM: Replaced the broken bolt on the pem stud. Tightened with lock nut, but not fully tight. Had Derek test machine and everything is running good. Pem stud is setting well.",[]
236,EQ ID 236,Vendor Pem Stud Riveter,Assembly,17616,11/10/2025,1. Prod Stopped,pem stud machine is not working.,Closed and Completed,0,1.5,Dennis Davis,Maintenance,0,11/10/2025 10:30 AM,"Dennis Davis - 11/10/25  8:39:31 AM: Front lower arm that is isolated from the rest of the machine had a ring that keeps the bolt from making contact was disintegrated.
I replaced it with a thick rubber O-ring until a replacement can be obtained",[]
236,EQ ID 236,Vendor Pem Stud Riveter,Assembly,18340,02/02/2026,1. Prod Stopped,soft touch on pem studder not working,Closed and Completed,0,0.25,Dennis Davis,Maintenance,0,02/02/2026 07:55 AM,Dennis Davis - 02/02/26  5:58:25 AM: Replaced the plastic washers under the bottom jaw.,[]
236,EQ ID 236,Vendor Pem Stud Riveter,Assembly,18550,02/24/2026,1. Prod Stopped,stud die broke,Closed and Completed,0,0.25,Preston/Matt/Jakson,Maintenance,0,02/24/2026 07:30 AM,Preston Ellexson - 02/24/26  6:48:19 AM: Matt and Jakson came back to maintenance. We have 2 more that are new. One left now. They replaced the fitting and are running again.,[]
236,EQ ID 236,Vendor Pem Stud Riveter,Assembly,20139,07/28/2026,"5. Prod Ongoing, Maint Required",Need to verify pem stud machine is in spec.,Closed and Completed,0,0.25,Preston,Maintenance,0,07/29/2026 10:00 AM,Preston Ellexson - 08/07/26  7:53:00 AM: Got all this documented on another work order for the machine.,[]
236,EQ ID 236,Vendor Pem Stud Riveter,Assembly,20276,08/06/2026,1. Prod Stopped,Anvil on stud machine broke.,Closed and Completed,0,8,Preston,Maintenance,0,08/07/2026 09:00 AM,"Preston Ellexson - 08/07/26  7:46:34 AM: The bottom die was in bad shape. I made a new one out of the extra Scott bought designed for this application. It broke within days. Top die was in really bad shape when this one broke. I made new top and bottom dies. Made 3 of each. 2 spares for each now. I also hardened the 2 spares of each when I was finished machining them. I am going to see if Matt wants to hold onto them, or if he wants me to keep them. The top die will need a small shim stock added to the shaft because I couldn't make a locking collar slot on it. I just cut up some .0015 feeler gauge for a slight press fit application. There will be slight height adjustments that may be needed when changing to new dies. Shouldn't be enough to matter, but just in case, it'll need to be checked.",[]
236,EQ ID 236,Vendor Pem Stud Riveter,Assembly,20456,08/21/2026,1. Prod Stopped,soft touch not letting machine operate,Closed and Completed,0,1,Dennis Davis,Maintenance,0,08/21/2026 11:00 AM,Dennis Davis - 08/21/26  9:20:13 AM: One of the isolating washers on the lower arm was completely destroyed. I replaced it and it is working good for now,[]
236,EQ ID 236,Vendor Pem Stud Riveter,Assembly,20442,08/20/2026,1. Prod Stopped,soft touch not letting machine operate,Closed and Completed,0,1,Dennis Davis,Maintenance,0,08/24/2026 09:00 AM,Dennis Davis - 08/25/26  4:45:16 AM: Replaced the 2 isolation washers under the bottom arm,[]
236,EQ ID 236,Vendor Pem Stud Riveter,Assembly,20381,08/17/2026,1. Prod Stopped,major air leak,Closed and Completed,0,0.5,Dennis Davis,Maintenance,0,08/25/2026 09:00 AM,Dennis Davis - 08/25/26  6:55:37 AM: Changed out QD that was broken with a new part | Dennis Davis - 08/17/26  4:55:50 AM: One of the QD's has broken off so I am going to use a barbed fitting until I can order the correct one,[]
241,EQ ID 241,Skirt Spotwelder KVA-30 (#11203),Assembly,3161,11/07/2022,"3. Prod Affected, Not Stopped",Need a barrier for the welder to prevent associates who are moving pallets/equipment from PMU Cells who are hitting the Spot welder on/off switch.,Closed and Completed,0,1,Joshua Patton,Maintenance,0,02/07/2023 12:00 AM,Joshua Patton - 02/07/23 10:19:23 AM: installed a yellow safety barrier,[]
241,EQ ID 241,Skirt Spotwelder KVA-30 (#11203),Assembly,10104,01/25/2024,"3. Prod Affected, Not Stopped",Conduct come out of foot pedal,Closed and Completed,0,0.5,Preston,Maintenance,0,01/25/2024 12:00 AM,Preston Ellexson - 01/31/24  6:18:14 AM: Removed both pedals from housing. Cut back both lines of conduit for a better fit together. Rewires in both pedals and got all tightened back up. Zip tied the conduit lines together and tested machine. All is running good with no more exposed wires.,[]
245,EQ ID 245,"PMU 1 Spotwelder, KVA-20 (#11210)",Assembly,3459,12/06/2022,"3. Prod Affected, Not Stopped",Lost power,Closed and Completed,0,0.25,Preston,Maintenance,0,12/06/2022 01:30 PM,"Preston Ellexson - 12/08/22  4:09:42 AM: Checked fuses on welder and they were good. Inspected wires for overheating and found none. The breaker was off. I will monitor, but the machine is running good.",[]
