equipment_id,equipment_eq_id,equipment_name,department,wo_id,date_notified,urgency,problem,status,material_cost,labor_time,work_performed_by,assigned_to,downtime_hours,completed_datetime,comments,attachments
250,EQ ID 250,Vendor Spotwelder KVA-20 (#11217),Assembly,1341,05/10/2022,"3. Prod Affected, Not Stopped",Make new Classic Door Hinge fixture,Closed and Completed,56.29,4,Mark Zeober,Maintenance,0,05/10/2022 12:00 AM,Mark Zeober - 05/10/22  5:40:10 AM: Made new Hinge fixture,[]
250,EQ ID 250,Vendor Spotwelder KVA-20 (#11217),Assembly,18137,01/09/2026,2. General Maint - High Priority,welder #4 is randomly freezing during operation. maybe a valve going out or a mother board issue.,Closed Without Action,0,0.5,Dennis Davis,Maintenance,0,03/04/2026 09:30 AM,"Dennis Davis - 03/04/26  8:14:42 AM: The operators tell me that this problem has not happened again. I will look into it if it occurs again. | Dennis Davis - 01/19/26  7:36:58 AM: I have been trying to catch this when it fails but so far, I cannot repeat the failure.
I have asked the operators to inform me when it happens again. I will monitor it",[]
251,EQ ID 251,Vendor Spotwelder KVA-20 (#11218),Assembly,1338,05/10/2022,"3. Prod Affected, Not Stopped",Make new Robo table coin bow fixture,Closed and Completed,56.29,2.5,Mark Zeober,Maintenance,0,05/10/2022 12:00 AM,Mark Zeober - 05/10/22  5:11:42 AM: Make new Robo Table Coin Box fixture,[]
251,EQ ID 251,Vendor Spotwelder KVA-20 (#11218),Assembly,1339,05/10/2022,"3. Prod Affected, Not Stopped",Make new Alignment Pin,Closed and Completed,5,1,Mark Zeober,Maintenance,0,05/10/2022 12:00 AM,Mark Zeober - 05/10/22  5:13:44 AM: Made new Alignment pin,[]
251,EQ ID 251,Vendor Spotwelder KVA-20 (#11218),Assembly,1340,05/10/2022,"3. Prod Affected, Not Stopped",Make new Bottom fixture,Closed and Completed,56.29,3,Mark Zeober,Maintenance,0,05/10/2022 12:00 AM,Mark Zeober - 05/10/22  5:28:35 AM: Made new Alignment pin,[]
251,EQ ID 251,Vendor Spotwelder KVA-20 (#11218),Assembly,1550,06/02/2022,"3. Prod Affected, Not Stopped",welder not running correctly,Closed and Completed,0,1.5,Preston,Maintenance,0,06/02/2022 12:00 PM,"Preston Ellexson - 06/02/22 12:34:53 PM: Went over this morning and worked on the tip to get it welding good. Had to adjust the air pressure as well. They were still having problems prior to lunch, so I went over after lunch and we swapped out the welding tip. Got Mark to look at the fixture, since he is making duplicates, and to make adjustments so we don't have this problem near as much in the future.",[]
251,EQ ID 251,Vendor Spotwelder KVA-20 (#11218),Assembly,1638,06/10/2022,"3. Prod Affected, Not Stopped",Spotwelder is lifting very slow.  Needs to be adjusted.,Closed and Completed,241,3.5,Mark Zeober,Maintenance,0,07/06/2022 08:30 AM,"Mark Zeober - 07/06/22  8:17:42 AM: The Pin wasn't broke.  After further investigation, I found that the Pin Bolt had backed out. I wasn't able to see this from the access point, I found out when I tried to remove it.  I tightened both Pin Bolts, & everything should be fine now. | Mark Zeober - 06/22/22 10:16:27 AM: David at Spotweld Consultants came in and we discovered one of the air lines had moved around so much that it put a kink in it, he also confirmed that the cylinder pin is broke. I repositioned the air hose and put a lose Zip tie to keep it from rotating.  David said he would look for a pin, but doubts he has one. the cylinder manufacture wont sell just the pin, so, we would have to remove the good pin, measure it, re-install the pin, then make a new one, and install the new one. | Mark Zeober - 06/21/22  8:52:11 AM: 7/16/22 removed cover and it looks like 1 of the cylinder end rod pins is broke. also while there I found several air leaks and a rotted out lubricator.  Bhumi called David at Spotweld Consultants to come look at the possible broken Pin.  6/21/22 Replaced Air Filter & Lubricator with ARO 2000 Series. and changed out all the leaking  fittings. | Preston Ellexson - 06/10/22  5:33:51 AM: Air pressure was adjusted up a little. We will monitor the machine for a few days.",[]
251,EQ ID 251,Vendor Spotwelder KVA-20 (#11218),Assembly,2052,08/01/2022,1. Prod Stopped,robos welders top arm came loose and is unsafe to operate,Closed and Completed,0,1.5,Mark Zeober,Maintenance,2,08/01/2022 12:00 AM,"Mark Zeober - 08/05/22  6:39:24 AM: Bolt backed out pivot pin causing the pin on the other side to break off.  Modified the broken pin to accept a standard 1/2 - 13 bolt, we now have more thread engagement, & put lock tight the bolts. | Mark Zeober - 08/05/22  6:39:07 AM: Bolt backed out pivot pin causing the pin on the other side to break off.  Modified the broken pin to accept a standard 1/2 - 13 bolt, we now have more thread engagement, & put lock tight the bolts.",[]
251,EQ ID 251,Vendor Spotwelder KVA-20 (#11218),Assembly,2275,08/29/2022,1. Prod Stopped,Spot welder is down,Closed and Completed,0,0.5,Preston,Maintenance,0,08/29/2022 12:00 PM,Preston Ellexson - 08/29/22 10:11:11 AM: Cylinder came unthreaded at the top. Got all back together and tightened the jam nut. Had to adjust the height of the top arm. Tested with Johnny and everything looks good. Put cover back on and released for production.,[]
251,EQ ID 251,Vendor Spotwelder KVA-20 (#11218),Assembly,2448,09/22/2022,1. Prod Stopped,welder is loose at the foundation bolts.,Closed and Completed,0,1,Preston/Ryan,Maintenance,0,09/22/2022 03:30 PM,"Preston Ellexson - 09/23/22  7:40:23 AM: Made 3 new sets of 2x4 mounts for the welder. Offset all so I could anchor board to board, then the welder through multiples boards. Machine is good to run.",[]
251,EQ ID 251,Vendor Spotwelder KVA-20 (#11218),Assembly,5536,05/03/2023,"5. Prod Ongoing, Maint Required",makes a clunking noise that is not normal for the machine.,Closed Without Action,0,0.5,Preston,Maintenance,0,08/26/2024 01:00 PM,"Preston Ellexson - 08/26/24 11:48:50 AM: We are in process of scheduling multiple cell moves to accommodate the new large trimline cell. We bought new machinery prior to knowing the PMU cells were going to combine. We will have extra welders. I'll put the 2 new ones in service and remove the 2 worst ones for backup, and parts. This machine will be one removed from service. | Preston Ellexson - 05/16/23  4:05:15 AM: Still awaiting parts. | Preston Ellexson - 05/03/23 10:43:29 AM: Removed cover to inspect while in operation. Ball joint knuckle is completely worn out again. I am getting with David @ Spotwelding Consultants for a quote.",[]
253,EQ ID 253,PMU 1 Spotwelder KVA-20 (#11220),Assembly,2482,10/03/2022,"3. Prod Affected, Not Stopped",Check baron on welder,Closed and Completed,0,4.5,Preston,Maintenance,0,10/04/2022 11:00 AM,"Preston Ellexson - 10/04/22  9:48:17 AM: Got the machine put all back together and reset tip. Cleaned with a file to flatten. Tested and the machine is welding good. Released for production. | Preston Ellexson - 10/04/22  9:47:35 AM: The top arm has too much play in it left to right. Possible safety concern if the top arm slipped and missed the bottom tip. Removed needed covers and got the entire arm off the machine. The bushing are good. The shaft is good. Where the top arm mounts the shaft to the bearings has been worn down over the years. It needs to be replaced. I made come sleeves to put on both sides of the arm between the bearings. It will run this way for awhile, but I am getting a quote for a new top arm mount.",[]
254,EQ ID 254,Vendor Spotwelder KVA-20 (#11221),Assembly,1335,05/10/2022,"3. Prod Affected, Not Stopped",Make new bottom fixture,Closed and Completed,56.29,2,Mark Zeober,Maintenance,0,05/10/2022 12:00 AM,Mark Zeober - 05/10/22  5:01:34 AM: made new bottom fixture,[]
254,EQ ID 254,Vendor Spotwelder KVA-20 (#11221),Assembly,1336,05/10/2022,"3. Prod Affected, Not Stopped",Make new lock angle fixture,Closed and Completed,56.29,2,Mark Zeober,Maintenance,0,05/10/2022 12:00 AM,Mark Zeober - 05/10/22  5:03:50 AM: made new bottom fixture,[]
254,EQ ID 254,Vendor Spotwelder KVA-20 (#11221),Assembly,1337,05/10/2022,"3. Prod Affected, Not Stopped",Make new coin box bracket,Closed and Completed,56.29,0.5,Mark Zeober,Maintenance,0,05/10/2022 12:00 AM,Mark Zeober - 05/10/22  5:08:41 AM: made new bottom fixture,[]
254,EQ ID 254,Vendor Spotwelder KVA-20 (#11221),Assembly,13660,11/01/2024,"3. Prod Affected, Not Stopped",Spotweld machine needs to be little high. we need to put 1 more wood block like previous set up.,Closed Without Action,0,0,PSH,Maintenance,0,03/18/2025 12:00 AM,"Scott Herbert - 03/18/25  9:14:05 AM: 3/18/25: Closed by PSH. Due to different operator heights, will evaluate after cell has been operational and have more feedback.",[]
254,EQ ID 254,Vendor Spotwelder KVA-20 (#11221),Assembly,18444,02/11/2026,"5. Prod Ongoing, Maint Required",Arm on welder sometimes does not come back up.,Closed and Completed,0,0,Dennis Davis,Maintenance,0,02/25/2026 02:00 PM,Dennis Davis - 02/25/26 12:28:07 PM: Made a small adjustment in the air that opens the clamp and we have not had any problems for several weeks.,[]
255,EQ ID 255,Large Trimline TIG Welder Syncrowave 250,Assembly,1618,06/09/2022,1. Prod Stopped,Replace gun,Closed and Completed,0,1,Preston,Maintenance,0,06/09/2022 09:00 AM,"Preston Ellexson - 06/09/22 10:28:51 AM: The internal wires on the red line shorted out. When it arced, it split the wires inside the line completely. Removed and replaced the tig gun. Had a slight water leak. Put thread tape on and re-tightened fitting. Had Clenton test a unit and everything is working good with no leaks.",[]
255,EQ ID 255,Large Trimline TIG Welder Syncrowave 250,Assembly,1711,06/20/2022,1. Prod Stopped,tig gun leaking coolant,Closed and Completed,0,1,Preston,Maintenance,0,06/20/2022 10:30 AM,"Preston Ellexson - 06/20/22  9:51:56 AM: The red line was leaking. Went over for the third time it was leaking. Checked for any cuts in the lines. Tightened all fittings inside the gun. Put back together, tested a few times, then pulled apart to check for anymore leaks. The gun is running good now with no leaks so far.",[]
255,EQ ID 255,Large Trimline TIG Welder Syncrowave 250,Assembly,2143,08/10/2022,1. Prod Stopped,Hose blue off,Closed and Completed,0,1,Preston,Maintenance,0,08/11/2022 12:00 PM,"Preston Ellexson - 08/11/22 12:24:22 PM: Replaced the entire tig gun assembly. Tightened all fittings, and cleaned up the mess. Tested and everything is working good.",[]
255,EQ ID 255,Large Trimline TIG Welder Syncrowave 250,Assembly,2163,08/12/2022,"3. Prod Affected, Not Stopped",TIG GUN LEAKING COOLANT,Closed and Completed,0,0.5,Preston,Maintenance,0,08/12/2022 01:30 PM,"Preston Ellexson - 08/15/22  6:16:56 AM: Tightened all fittings inside the gun. When it was assembled from the manufacturer, the fittings were loose and one line was almost crimped through inside the gun. Put all back together with the lines inside clear of obstruction. Welder is running good now.",[]
255,EQ ID 255,Large Trimline TIG Welder Syncrowave 250,Assembly,2313,09/02/2022,"3. Prod Affected, Not Stopped",Replace trigger on Tig gun,Closed and Completed,0,0.5,Preston,Maintenance,0,09/02/2022 10:00 AM,"Preston Ellexson - 09/02/22  9:48:14 AM: Gun wasn't functioning properly. I replaced the switch and it is working good now. This gun is only a month or so old. I will find switches to have for backup. When we get these guns, we are going to have to check everything on the inside due to the issues we've already had with this one.",[]
255,EQ ID 255,Large Trimline TIG Welder Syncrowave 250,Assembly,2982,10/20/2022,1. Prod Stopped,Tig welder licking water,Closed and Completed,0,0.25,Preston,Maintenance,0,10/20/2022 12:30 PM,Preston Ellexson - 10/21/22  4:16:02 AM: The water line expanded and split by the fitting on the welder. Removed fitting and cut off bad line. Put all back together and tested. Welder is running good.,[]
255,EQ ID 255,Large Trimline TIG Welder Syncrowave 250,Assembly,7461,10/04/2023,1. Prod Stopped,Chans gun on tig welder,Closed and Completed,600,0.5,Preston,Maintenance,0,10/04/2023 11:30 AM,Preston Ellexson - 10/06/23  7:15:09 AM: Removed the old gun due to it blowing a hole in the tip housing. Put a new gun on machine and tested. All is working good. Had to go back later and leave some more slack in the wiring above.,[]
255,EQ ID 255,Large Trimline TIG Welder Syncrowave 250,Assembly,10039,01/19/2024,6. General Maint,button on the gun is starting to act faulty.,Closed and Completed,0,0.5,Josh Patton,Maintenance,0,01/19/2024 12:00 AM,Joshua Patton - 01/24/24  4:19:54 AM: the tig gun has not had any issues since I changed the gun | Joshua Patton - 01/19/24 10:37:24 AM: I check the button the button the button checked good but I put a different button on it and it is working at the moment I will monitor the cell before closing the work order,[]
255,EQ ID 255,Large Trimline TIG Welder Syncrowave 250,Assembly,12564,07/29/2024,1. Prod Stopped,tig gun not working,Closed and Completed,0,1,Josh PAtton,Maintenance,0,07/30/2024 12:00 AM,Joshua Patton - 07/30/24  4:09:37 AM: Replaced the entire tig gun with a brand new one,[]
255,EQ ID 255,Large Trimline TIG Welder Syncrowave 250,Assembly,13120,09/19/2024,1. Prod Stopped,Gun on welder arguing out,Closed and Completed,0,0.75,Preston,Maintenance,0,09/19/2024 08:00 AM,Preston Ellexson - 09/19/24  8:54:06 AM: There was a hole in the tip. I replaced the spot gun head with a used one from maintenance. Put all lines back together inside gun. Tightened all fittings by hand. Whoever took the gun apart last had one of the trigger button wires flattened in between the housing. Stripped wires back and connected push button. Put gun back together and tested. Everything is working good with no issues.,[]
255,EQ ID 255,Large Trimline TIG Welder Syncrowave 250,Assembly,14563,02/04/2025,"3. Prod Affected, Not Stopped",Boat strip out on turn table,Closed and Completed,0,0.25,Dennis Davis,Maintenance,0,02/04/2025 08:30 AM,Dennis Davis - 02/04/25  7:56:12 AM: Replaced bolt,[]
255,EQ ID 255,Large Trimline TIG Welder Syncrowave 250,Assembly,13756,11/08/2024,"5. Prod Ongoing, Maint Required",Move tig welder (See Missy and Allen for direction),Closed and Completed,0,0.5,Dennis Davis,Maintenance,0,04/24/2025 10:30 AM,"Dennis Davis - 04/24/25  9:40:21 AM: Mathew the lead over large trim line told me that the operator was fine with the position the tig gun is already at
and not to move it. | Dennis Davis - 04/02/25  7:28:52 AM: Completed first work cell when a tig gun went bad and had to be replaced anyway.
Will look for opportunity to move second tig gun in other cell. | Dennis Davis - 03/20/25 12:25:31 PM: Working With lead to coordinate a time when Production is not so far behind
Or an opportunity presents itself | Scott Herbert - 03/18/25 10:01:15 AM: 3/18/25 PSH: This is not a WO to move welder but rather the TIG Gun cables that are suspended from the purlin. Both cells need to have the cable moved over so that both are entered over the tables below. Note, will need to add unistrut in the LT2 cell to span the purlin (just like what is in LT1 cell) | Scott Herbert - 03/18/25  9:57:01 AM: 3/18/25 PSH: This is not a WO to move welder but rather the TIG Gun cables that are suspended from the purlin. Both cells need to have the cable moved over so that both are entered over the tables below. Note, will need to add unistrut in the LT2 cell to span the purlin (just like what is in LT1 cell)","[{""name"": ""LT Tig Gun Cable Move 1.jpg"", ""url"": ""https://circaweb.bobrick.com/PME/Forms/DownloadAttachment/744?guid=86bb060b-453f-4291-90c6-fd9d8fbe8916""}, {""name"": ""LT Tig Gun Cable Move 2.jpg"", ""url"": ""https://circaweb.bobrick.com/PME/Forms/DownloadAttachment/745?guid=86bb060b-453f-4291-90c6-fd9d8fbe8916""}]"
255,EQ ID 255,Large Trimline TIG Welder Syncrowave 250,Assembly,17808,12/01/2025,1. Prod Stopped,Tig gun quit working in large 2 cell,Closed and Completed,0,1,Scott Herbert,Maintenance,0,12/01/2025 02:30 PM,Dennis Davis - 12/05/25  9:02:55 AM: Scott replaced the defective gun,[]
255,EQ ID 255,Large Trimline TIG Welder Syncrowave 250,Assembly,18516,02/19/2026,2. General Maint - High Priority,Tig gun to be replaced in LT 2,Closed and Completed,0,0.5,Dennis Davis,Maintenance,0,02/19/2026 02:00 PM,Dennis Davis - 02/19/26 12:00:03 PM: Replaced with new gun | Dennis Davis - 02/19/26 11:04:01 AM: Working on it,[]
255,EQ ID 255,Large Trimline TIG Welder Syncrowave 250,Assembly,19880,06/17/2026,1. Prod Stopped,Large Trimline 2 tig gun leaking water,Closed and Completed,0,0.75,Preston/Dennis,Maintenance,0,06/18/2026 01:00 PM,"Dennis Davis - 06/19/26  8:10:17 AM: Incoming water hose kept coming apart from the brass fitting, so we are ordering another and will put it on if needed.
It is working OK at this time",[]
255,EQ ID 255,Large Trimline TIG Welder Syncrowave 250,Assembly,20050,07/08/2026,1. Prod Stopped,Tig gun in Large Trimline 2 is not welding,Closed and Completed,0,3,Preston,Maintenance,0,07/21/2026 09:00 AM,"Preston Ellexson - 08/12/26  5:27:44 AM: The new guns were ordered. They had a 2-3 week lead time. Went to the machine. Tested the machine/gun. The machine is working fine. Inspected inside just to be safe. Found no issues, so I put all the covers back on. The gun operators in every other way with no issues. I took it apart to inspect. The red cable hose was connected with the tubing. Inside it was separated and this is why the gun was not working properly. Trimmed the line back and cleaned the threads on the brass connector. Tightened it and fit the hose to the connector. Got everything tight and fit back inside the gun. Put gun cover on and turned the machine on. I had the operator put new ceramic and tungsten in the gun. Tested with no issues. Welds are looking good. I believe this happened because we have the gun hanging from the ceiling by one point. This caused it to pull free internally since it couldn't sway. Got the lift over and refit the hanging points. It now has 2 like the large trimline cell. Everything is ready to use. | Dennis Davis - 07/08/26  7:27:36 AM: I am not getting any electrical continuity between the gun and the welder indicating that there is a broken wire and we need to replace
the leads. I will make sure that one is going to be ordered",[]
261,EQ ID 261,PMU 2 Spotwelder KVA-30 (#11233),Assembly,3446,12/05/2022,"3. Prod Affected, Not Stopped",2 Boats stripped out top arm,Closed and Completed,0,8,Preston,Maintenance,0,12/07/2022 03:30 PM,Preston Ellexson - 12/08/22 12:43:12 PM: Removed the top cover and the top arm to allow for removal of the top arm holder. Brought to maintenance. It was stripped out on 3 bolts that were 7/16-14. I drilled and tapped out to a 9/16-12. Had to make new non-conductive washers and sleeves. I made them out of hard plastic stock. Cleaned burrs from holder and top arm. Took all back to machine and re-assembled with the bigger bolts. Tested machine and it is working really good.,[]
261,EQ ID 261,PMU 2 Spotwelder KVA-30 (#11233),Assembly,3451,12/06/2022,2. General Maint - High Priority,spot welder down needs attention.,Closed Without Action,0,0,Preston,Maintenance,0,12/29/2022 08:00 AM,Preston Ellexson - 12/29/22  5:48:16 AM: No issues with machine.,[]
261,EQ ID 261,PMU 2 Spotwelder KVA-30 (#11233),Assembly,4111,01/23/2023,1. Prod Stopped,Resulator blow,Closed and Completed,0,0,Johnny,Maintenance,0,01/24/2023 06:30 AM,Preston Ellexson - 01/24/23 10:57:47 AM: Replaced blown filter bowl with used.,[]
261,EQ ID 261,PMU 2 Spotwelder KVA-30 (#11233),Assembly,11714,05/16/2024,"5. Prod Ongoing, Maint Required",excessive play in upper arm.,Closed and Completed,0,0.25,Preston,Maintenance,0,05/16/2024 02:00 PM,"Preston Ellexson - 05/16/24 12:22:57 PM: Removed top cover from machine. There is a housing mount that holds the top of the cylinder rod for the top arm to attach through. One of the bolts on the housing wasn't there, and the other one had started unthreading. Removed bolt and got 2 new ones put on. Tightened and tested everything. Arm is solid where it should be and is good to run.",[]
261,EQ ID 261,PMU 2 Spotwelder KVA-30 (#11233),Assembly,14766,02/20/2025,"5. Prod Ongoing, Maint Required",foot pedal has exposed wire.,Closed and Completed,0,0.5,Dennis Davis,Maintenance,0,02/20/2025 08:00 AM,Dennis Davis - 02/20/25  6:19:00 AM: reconnected flex conduit to foot pedal,[]
261,EQ ID 261,PMU 2 Spotwelder KVA-30 (#11233),Assembly,15313,04/08/2025,6. General Maint,welder arm is slamming down hard.,Closed and Completed,0,0.5,Preston,Maintenance,0,04/08/2025 09:00 AM,Preston Ellexson - 04/09/25  4:10:24 AM: Air pressure was turned up too high. Adjusted the scheduled program a little bit. Cleaned tips with file for flatness. Both of the gauges are missing the clear cover on them. They are both working and reading accurately so for now I'm not going to change them. Machine is running good and producing good welds.,[]
261,EQ ID 261,PMU 2 Spotwelder KVA-30 (#11233),Assembly,17446,10/23/2025,6. General Maint,welder arm is slamming down hard,Closed and Completed,0,1,Dennis Davis,Maintenance,0,12/12/2025 02:20 PM,Dennis Davis - 12/12/25 12:23:22 PM: Replaced Oiler and main regulator. I tested it and it is working smoothly now | Dennis Davis - 10/23/25 11:35:42 AM: I am looking for a new regulator for this one,[]
262,EQ ID 262,Large Trimline Spotwelder KVA-30 (#11234),Assembly,18574,02/26/2026,"3. Prod Affected, Not Stopped",Spot welder in door cell older losing air,Closed and Completed,0,1,Dennis Davis,Maintenance,0,02/26/2026 08:00 AM,Dennis Davis - 02/26/26  6:34:29 AM: Replaced leaking lubricator,[]
263,EQ ID 263,Large Trimline Spotwelder KVA-30 (#11235),Assembly,9262,12/08/2023,"3. Prod Affected, Not Stopped",Air lick,Closed and Completed,0,1.5,Josh Patton,Maintenance,0,01/13/2024 12:00 AM,Joshua Patton - 01/13/24  6:23:21 AM: ARO valve was broke replaced the valve and ran new plumbing,[]
263,EQ ID 263,Large Trimline Spotwelder KVA-30 (#11235),Assembly,10412,02/16/2024,"3. Prod Affected, Not Stopped",Lincoln oil,Closed and Completed,0,0.1,Josh Patton,Maintenance,0,02/19/2024 12:00 AM,"Joshua Patton - 02/19/24  5:30:13 AM: there was a loose hose clamp on the oilers, I tightened the hose clamp",[]
263,EQ ID 263,Large Trimline Spotwelder KVA-30 (#11235),Assembly,12572,07/30/2024,6. General Maint,foot pedal cable has exposed wire.,Closed and Completed,0,0.45,Josh Patton,Maintenance,0,07/30/2024 12:00 AM,,[]
263,EQ ID 263,Large Trimline Spotwelder KVA-30 (#11235),Assembly,12578,07/30/2024,"5. Prod Ongoing, Maint Required",cable came back out of the welder looks like nut on inside came loose.,Closed and Completed,0,0.5,Preston,Maintenance,0,07/30/2024 02:30 PM,Preston Ellexson - 07/31/24  7:34:46 AM: Turned power off and removed side cover by electrical disconnect. The fittings go in right on top of an internal seam weld which makes it hard to get it tight. I put in a nipple to jam nut it in place. Had to use a coupler to mount the liquid tight cord grip. Got foot pedal hooked back up. Turned power on and tested. Everything is good right now.,[]
1068,EQ ID 1068,NT Vendors Test Station Tilt Table,Assembly,1674,06/14/2022,4. Prod Continuing but Affected Equipment stopped,Table went all the way up and won't come down.,Closed and Completed,35,2,Preston,Maintenance,0,06/14/2022 07:00 AM,Preston Ellexson - 06/14/22  6:37:14 AM: Inspected the table. Checked the electrical and the oil. Everything looks good. One or both of the foot pedal switches was bad. Ordered more switches and replaced. Tested table and everything is working good. Released for production.,[]
1068,EQ ID 1068,NT Vendors Test Station Tilt Table,Assembly,7933,11/06/2023,"5. Prod Ongoing, Maint Required","the foot that holds the top of the unit is not holding good, making the unit loose while in vertical position.",Closed and Completed,0,0.5,josh patton,Maintenance,0,11/28/2023 12:00 AM,Joshua Patton - 11/09/23  4:29:29 AM: switched welders and the machine and welder are operating correctly going going to continue to monitor the machine to see if the problem happens again.,[]
1068,EQ ID 1068,NT Vendors Test Station Tilt Table,Assembly,10586,02/29/2024,6. General Maint,rubber mat needs to be re glued down,Closed and Completed,0,0.15,Josh Patton,Maintenance,0,03/05/2024 12:00 AM,Joshua Patton - 03/04/24  4:54:08 AM: spoke with matt about this going to try and do it at the end of a work day so the glue can dry,[]
1315,EQ ID 1315,NT Vendor Box Stapler,Assembly,5292,04/13/2023,6. General Maint,not working,Closed and Completed,0,0.5,Preston,Maintenance,0,04/13/2023 01:30 PM,Preston Ellexson - 04/13/23 11:48:07 AM: Took gun apart and inspected. It will close staples some of the time. Had to adjust the set screw for the bushing/guide depth. Tested and all staples are closing up now.,[]
1692,EQ ID 1692,"Tables, Carts, etc.",Assembly,1663,06/13/2022,"5. Prod Ongoing, Maint Required","Need a stand to support the door on the welding machine in the door cell.

any questions see Bhumi",Closed and Completed,260,2,Mark Zeober,Maintenance,0,06/21/2022 07:30 AM,"Mark Zeober - 06/21/22  5:36:51 AM: Assembled, moved to Door Cell, adjusted height and leveled. | Mark Zeober - 06/16/22  5:43:53 AM: Ordered stands on 6/13/22",[]
1692,EQ ID 1692,"Tables, Carts, etc.",Assembly,1833,06/30/2022,6. General Maint,Fork lift back alarm and light keep sticking in the ON position.,Closed and Completed,0,0.25,Preston,Maintenance,0,07/01/2022 02:30 PM,Preston Ellexson - 07/06/22  8:04:38 AM: Forklift isn't having this issue anymore. I will monitor to see if we need to have forklift tech come out and inspect.,[]
1692,EQ ID 1692,"Tables, Carts, etc.",Assembly,2557,10/11/2022,"3. Prod Affected, Not Stopped",slide rail needs a new bolt,Closed and Completed,0,0.25,Preston,Maintenance,0,10/11/2022 02:30 PM,Preston Ellexson - 10/12/22  6:50:50 AM: Replaced missing bolt and nut. Tested and found no issues.,[]
1692,EQ ID 1692,"Tables, Carts, etc.",Assembly,4044,01/18/2023,6. General Maint,table is shifting around mabey needs locking wheels installed onto it.,Closed and Completed,0,1,Joshua Patton,Maintenance,0,01/28/2023 12:00 AM,"Joshua Patton - 01/28/23  9:58:19 AM: added permanent locking system to TWO of the casters!
.",[]
1692,EQ ID 1692,"Tables, Carts, etc.",Assembly,6866,08/16/2023,6. General Maint,One of the carts for doors has a faulty wheel.  Please contact Melissa Gilliam in the door cell to direct you to the specific cart.,Closed and Completed,0,0.25,Preston,Maintenance,0,08/17/2023 06:30 AM,Preston Ellexson - 08/17/23  4:49:27 AM: Replaced bad casters with new.,[]
1692,EQ ID 1692,"Tables, Carts, etc.",Assembly,10489,02/22/2024,6. General Maint,need carpet on two work tables.  need 3ft x 2ft2in and 3ft x 4ft squares.,Closed and Completed,0,1,Josh Patton,Maintenance,0,02/24/2024 12:00 AM,Joshua Patton - 02/27/24 12:58:04 PM: adjusted the sensitivity on the board,[]
1692,EQ ID 1692,"Tables, Carts, etc.",Assembly,11716,05/16/2024,6. General Maint,needing new pressing sticks,Closed and Completed,0,0.45,Josh Patton,Maintenance,0,05/16/2024 12:00 AM,Joshua Patton - 05/16/24 12:25:42 PM: i made 5 press sticks out of a 2x4,[]
1692,EQ ID 1692,"Tables, Carts, etc.",Assembly,11877,05/30/2024,1. Prod Stopped,lift table broke,Closed and Completed,0,1,Josh Patton,Maintenance,0,05/31/2024 12:00 AM,"Joshua Patton - 05/31/24  4:33:35 AM: the control arm hinge broke I had to re-weld it and then, I had to make some adjustment on the cylinder that controls the hold down arm",[]
1692,EQ ID 1692,"Tables, Carts, etc.",Assembly,12213,06/25/2024,"5. Prod Ongoing, Maint Required",key hole alignment fixture broke.  we have two fixtures that need new keys put on them,Closed and Completed,0,0.5,Preston,Maintenance,0,06/26/2024 07:00 AM,Preston Ellexson - 06/26/24  5:28:59 AM: Replaced keys on #4 and #6 bullet fixtures. Sent back to Matt and Johnny.,[]
1692,EQ ID 1692,"Tables, Carts, etc.",Assembly,12491,07/23/2024,2. General Maint - High Priority,lift jack button stopped working.,Closed and Completed,0,0,Josh Patton,Maintenance,0,07/24/2024 12:00 AM,"Joshua Patton - 08/01/24  9:34:03 AM: the button had stop working, replaced the button",[]
1692,EQ ID 1692,"Tables, Carts, etc.",Assembly,7991,11/10/2023,6. General Maint,robo cop table needs to be releveled.,Closed and Completed,0,0.45,Joshua Patton,Maintenance,0,09/23/2024 12:00 AM,Joshua Patton - 09/23/24  9:59:42 AM: leveled the robo table | Joshua Patton - 11/13/23  4:55:21 AM: spoke with matt we are going to wait until that cell isn't building anything so I can bring the table to maintenance,[]
1692,EQ ID 1692,"Tables, Carts, etc.",Assembly,14279,01/07/2025,2. General Maint - High Priority,welder 3133 in paint cell foot pedal is acting faulty.,Closed and Completed,0,0.5,Preston,Maintenance,0,01/08/2025 08:00 AM,Preston Ellexson - 01/09/25 12:03:29 PM: Removed foot pedal and switches. Spring was partially broken causing the foot pedal to not fully disengage one of the switches. Swapped out with new. Cleaned right switch inside due to a little high resistance. Put back together and no resistance on any contacts anymore. Put back on machine and everything is working the way it should.,[]
1692,EQ ID 1692,"Tables, Carts, etc.",Assembly,14516,01/29/2025,2. General Maint - High Priority,paint cell welder foot pedal is faulty machine 3135,Closed and Completed,0,0.5,Preston/Dennis,Maintenance,0,01/29/2025 09:00 AM,Preston Ellexson - 02/04/25 10:23:59 AM: Removed foot pedal and took apart. Swapped out broken spring and put all back together. Plugged in and tested machine. Everything is working good.,[]
1692,EQ ID 1692,"Tables, Carts, etc.",Assembly,15254,04/02/2025,6. General Maint,"PMU lift jack not holding charge, probably needs a new batterie.",Closed and Completed,0,1,Dennis Davis,Maintenance,0,04/11/2025 12:30 PM,"Dennis Davis - 04/11/25 11:49:28 AM: Replaced battery with new one and removed foreign objects from load wheels | Dennis Davis - 04/03/25  7:47:32 AM: Battery is bad. It will not charge to more than 8 volts.
A new battery will be ordered.",[]
1692,EQ ID 1692,"Tables, Carts, etc.",Assembly,15909,05/30/2025,6. General Maint,foot pedal on welder was messed up in trimline ex,Closed and Completed,0,0.5,Dennis Davis,Maintenance,0,05/30/2025 02:00 PM,Dennis Davis - 05/30/25 12:28:44 PM: Replaced large spring in foot pedal,[]
1692,EQ ID 1692,"Tables, Carts, etc.",Assembly,16068,06/12/2025,6. General Maint,spot welds electric lift pallet jack needs new batterie,Closed and Completed,0,1,Dennis Davis,Maintenance,0,06/13/2025 12:00 PM,Dennis Davis - 06/13/25 10:06:30 AM: Battery tested bad under load. Replaced with new one | Dennis Davis - 06/12/25 12:15:59 PM: Checking this one out,[]
1692,EQ ID 1692,"Tables, Carts, etc.",Assembly,16471,07/23/2025,6. General Maint,welder in new extension cell has exposed wire.,Closed and Completed,0,0.5,Dennis Davis,Maintenance,0,07/23/2025 02:00 PM,Dennis Davis - 07/23/25 12:27:37 PM: reattached conduit | Dennis Davis - 07/23/25 11:18:07 AM: Working on this one,[]
1692,EQ ID 1692,"Tables, Carts, etc.",Assembly,16540,07/31/2025,6. General Maint,door cart wheel is messed up,Closed and Completed,0,0.25,Dennis Davis,Maintenance,0,08/01/2025 01:00 PM,Dennis Davis - 08/01/25 11:25:43 AM: replaced both non caster wheels,[]
1692,EQ ID 1692,"Tables, Carts, etc.",Assembly,15953,06/04/2025,6. General Maint,The team members has requested to add a shelf under one of the tables in Trimline Ext cell to hold small piece parts and tools.,Closed Without Action,0,0.1,Dennis Davis,Maintenance,0,09/24/2025 08:00 AM,Dennis Davis - 09/24/25  7:22:20 AM: Evon said this project will not be completed because she cannot find a shelf to purchase | Dennis Davis - 06/05/25  8:07:32 AM: Talked to Evon Stanglin she will buy one or have one made to be installed,[]
1692,EQ ID 1692,"Tables, Carts, etc.",Assembly,19904,06/18/2026,6. General Maint,new table to put together and a new cart to assemble,Closed and Completed,0,1,Dennis Davis,Maintenance,0,06/19/2026 09:00 AM,Dennis Davis - 06/22/26  4:24:45 AM: Both table and cart have been assembled | Dennis Davis - 06/19/26  4:12:05 AM: Matt said he will bring the table and cart to the cage so I can assemble them,[]
1709,EQ ID 1709,Cleco Driver (CG 0082),Assembly,2187,08/17/2022,"3. Prod Affected, Not Stopped",clecos are stripping the screws from the bases,Closed and Completed,0,0.25,Preston,Maintenance,0,08/17/2022 11:30 AM,Preston Ellexson - 08/17/22 11:03:11 AM: Lowered torque on this driver. Tested and saved on spreadsheet.,[]
1709,EQ ID 1709,Cleco Driver (CG 0082),Assembly,2417,09/20/2022,"3. Prod Affected, Not Stopped",NEEDS RECALIBRATION,Closed and Completed,0,0.25,Preston/Mark,Maintenance,0,09/20/2022 02:30 PM,Preston Ellexson - 09/21/22  4:08:44 AM: Adjusted torque on driver and updated spreadsheet.,[]
1709,EQ ID 1709,Cleco Driver (CG 0082),Assembly,2526,10/06/2022,"3. Prod Affected, Not Stopped",CALIBRATION,Closed and Completed,0,0.25,Mark Zeober,Maintenance,0,10/06/2022 12:00 AM,Mark Zeober - 10/06/22 11:50:53 AM: Adjusted driver,[]
1709,EQ ID 1709,Cleco Driver (CG 0082),Assembly,3125,11/05/2022,"5. Prod Ongoing, Maint Required",NEEDS ADJUSTMENT,Closed Without Action,0,0,Preston,Maintenance,0,11/16/2022 12:00 AM,Preston Ellexson - 01/17/23 10:11:52 AM: Driver is working good. No issues from operators.,[]
1709,EQ ID 1709,Cleco Driver (CG 0082),Assembly,13213,09/30/2024,6. General Maint,needs to be recalibrated.,Closed and Completed,0,0.25,Preston,Maintenance,0,10/02/2024 10:00 AM,Preston Ellexson - 10/07/24  4:58:07 AM: Adjusted torque on gun until good. Saved in excel spreadsheet.,[]
1709,EQ ID 1709,Cleco Driver (CG 0082),Assembly,14144,12/18/2024,"5. Prod Ongoing, Maint Required",not Torquing to spec,Closed and Completed,0,0.25,Preston/Dennis,Maintenance,0,01/21/2025 09:00 AM,Preston Ellexson - 02/12/25 10:29:09 AM: Adjusted torque and saved in spreadsheet.,[]
1713,EQ ID 1713,Cleco Driver (CH 3160),Assembly,16259,07/01/2025,6. General Maint,leaking air,Closed and Completed,0,3,Dennis Davis,Maintenance,0,07/16/2025 02:00 PM,Dennis Davis - 07/16/25 12:05:10 PM: used parts from a discarded driver and replaced the section that was leaking air | Dennis Davis - 07/01/25  8:50:54 AM: Will look and see what I can do,[]
1713,EQ ID 1713,Cleco Driver (CH 3160),Assembly,20176,07/31/2026,"5. Prod Ongoing, Maint Required",air leak,Closed and Completed,0,3,Dennis Davis,Maintenance,0,08/03/2026 11:30 AM,Dennis Davis - 08/03/26 10:17:50 AM: I was given 2 drivers one had a bad valve spring and the other was locked up so I used the spring out of the locked up one and fixed the one with a bad spring and replaced the other with a new one I found in maintenance. I will hold on to the locked up one for parts. | Dennis Davis - 07/31/26  5:52:56 AM: I will look at this after break,[]
1733,EQ ID 1733,PMU Rivet gun #6,Assembly,3546,12/09/2022,"3. Prod Affected, Not Stopped",Trigger broke,Closed Without Action,0,0,Preston,Maintenance,0,12/09/2022 10:00 AM,Preston Ellexson - 12/09/22  8:45:45 AM: Wrong equipment.,[]
1735,EQ ID 1735,PMU 2 Multicyl,Assembly,12168,06/20/2024,2. General Maint - High Priority,guide stop broke off,Closed and Completed,0,0.5,Josh Patton,Maintenance,0,06/21/2024 12:00 AM,Joshua Patton - 06/21/24  5:50:12 AM: replaced the guide stop on the machine,[]
1742,EQ ID 1742,PMU 2 Spotwelder KVA-30 (#11788),Assembly,1935,07/18/2022,1. Prod Stopped,Machine needs Oil and air check. See Lorena for more information.,Closed and Completed,0,4,Preston,Maintenance,0,07/19/2022 01:00 PM,"Preston Ellexson - 07/19/22 12:06:52 PM: Retract wasn't functioning properly. Removed valves and took to maintenance. Took apart, cleaned, greased up and tested manually. The spool was dry and wasn't shifting right. Got valves put back on machine. Had to adjust the air pressure on both regulators. These require more air pressure than our other spotwelders due to the difference in valves. Had Chris set tips and test weld. Machine is working great.",[]
1742,EQ ID 1742,PMU 2 Spotwelder KVA-30 (#11788),Assembly,2046,07/29/2022,"3. Prod Affected, Not Stopped",Welder arm is sticking and staying down on every weld,Closed and Completed,0,0.5,Preston,Maintenance,0,07/29/2022 02:00 PM,"Preston Ellexson - 07/30/22  9:30:13 AM: Had to adjust the valves on the inside of the machine, and the outside. Patrick printed a label for what the outside regulators should normally be set at.",[]
1742,EQ ID 1742,PMU 2 Spotwelder KVA-30 (#11788),Assembly,2077,08/03/2022,"3. Prod Affected, Not Stopped",Arm will not come back up after weld.,Closed and Completed,0,0.5,Preston,Maintenance,0,08/03/2022 07:00 AM,Preston Ellexson - 08/03/22  7:56:38 AM: Adjusted the bottom tip holder in a bit. Got a file and cleaned top and bottom tips. Cleaned after that with 80 grit sandpaper. Adjusted some settings on the weld schedule. It is sticking maybe once every door. I'm not sure why it's doing that. I will monitor.,[]
1742,EQ ID 1742,PMU 2 Spotwelder KVA-30 (#11788),Assembly,3818,01/05/2023,"3. Prod Affected, Not Stopped",ERROR O1,Closed and Completed,0,0.25,Preston,Maintenance,0,01/05/2023 07:00 AM,Preston Ellexson - 01/05/23  7:39:40 AM: Cleared all functions and extended functions. Reprogrammed the schedule and tested. Machine is running good with no errors.,[]
1742,EQ ID 1742,PMU 2 Spotwelder KVA-30 (#11788),Assembly,10197,02/01/2024,"5. Prod Ongoing, Maint Required",leaking air in cylinder valve?,Closed and Completed,0,0.5,Josh patton,Maintenance,0,03/11/2024 12:00 AM,"Joshua Patton - 03/11/24 10:13:12 AM: I believe the leak they were hearing was from the airline that I repaired | Joshua Patton - 02/29/24  8:17:34 AM: I spoke with matt and the operator we cycled the machine we never heard a leak from the value the air line was leaking and I repaired that,I am going to leave the work order open and",[]
1742,EQ ID 1742,PMU 2 Spotwelder KVA-30 (#11788),Assembly,11373,04/19/2024,1. Prod Stopped,Spotwelder 11788 er c8 se,Closed and Completed,0,0.25,Preston,Maintenance,0,04/19/2024 06:30 AM,Preston Ellexson - 04/22/24  7:06:00 AM: Haven't had any more issues out of this welder. | Preston Ellexson - 04/19/24  4:32:53 AM: Checked the machine. Inspected for any issues visually. Reset all functions on the control board. Set weld schedules back to what they had stored. Tested and everything is working good. I will monitor for the day.,[]
1742,EQ ID 1742,PMU 2 Spotwelder KVA-30 (#11788),Assembly,19032,04/08/2026,1. Prod Stopped,valve stuck in the down position,Closed and Completed,0,1,Dennis Davis,Maintenance,0,04/08/2026 01:00 PM,"Dennis Davis - 04/08/26 11:05:16 AM: manually actuated the air solenoid valve to remove extra oil and it started working. Also turned the lubricator down.
Will monitor.to make sure",[]
1742,EQ ID 1742,PMU 2 Spotwelder KVA-30 (#11788),Assembly,20351,08/13/2026,1. Prod Stopped,welder not working,Closed and Completed,0,4.5,Dennis Davis,Maintenance,0,08/13/2026 01:00 PM,Dennis Davis - 08/13/26 11:21:45 AM: Had to replace the Strip/Firing Board,[]
1743,EQ ID 1743,PMU 2 Spotwelder KVA-30 (#11789),Assembly,2048,07/29/2022,"3. Prod Affected, Not Stopped",ARM IS RETRACTING AND COMING DOWN HARDER THEN NORMAL,Closed and Completed,0,0.5,Preston,Maintenance,0,07/29/2022 02:30 PM,"Preston Ellexson - 07/30/22  9:30:43 AM: Had to adjust the valves on the inside of the machine, and the outside. Patrick printed a label for what the outside regulators should normally be set at.",[]
1743,EQ ID 1743,PMU 2 Spotwelder KVA-30 (#11789),Assembly,2078,08/03/2022,"3. Prod Affected, Not Stopped",Error message on welder needs to be evaluated by maintenance.,Closed and Completed,0,0.25,Preston,Maintenance,0,08/03/2022 07:30 AM,Preston Ellexson - 08/03/22  7:58:08 AM: Cleared all schedules and extended functions. Reset welder to the right settings. I will see tomorrow morning if it does it again.,[]
1743,EQ ID 1743,PMU 2 Spotwelder KVA-30 (#11789),Assembly,2561,10/12/2022,"3. Prod Affected, Not Stopped",Oil leak inside the machine,Closed Without Action,0,0.5,Preston,Maintenance,0,03/01/2023 10:30 AM,"Preston Ellexson - 03/01/23  8:21:39 AM: This is not an emergency exit and shouldn't be used as one. We have this door automatically locking in case the compressor room doesn't get locked at the end of the shifts. If we do this, someone could break into the building will ease after hours and nobody would know. | Preston Ellexson - 10/12/22  8:03:56 AM: The oil drip was set pretty high. I adjusted it down almost all the way. Opened the machine to inspect. The muffler is exhausting oil a bit more than it should. The valves are functioning properly while spotwelding. Cleaned up the oil and put the cover back on. I will check at the end of the week to see if we've accumulated anymore oil leaks. I am awaiting a quote for the valves.",[]
1743,EQ ID 1743,PMU 2 Spotwelder KVA-30 (#11789),Assembly,10198,02/01/2024,"5. Prod Ongoing, Maint Required",leaking air in cylinder valve and leaking at air shut off switch.,Closed and Completed,0,0.5,Josh Patton,Maintenance,0,04/08/2024 12:00 AM,Joshua Patton - 04/08/24  6:59:08 AM: replaced the Qd on the supply line,[]
1743,EQ ID 1743,PMU 2 Spotwelder KVA-30 (#11789),Assembly,15177,03/26/2025,2. General Maint - High Priority,welder stopped working,Closed and Completed,0,8,Preston,Maintenance,0,04/24/2025 10:00 AM,"Preston Ellexson - 04/24/25  8:29:43 AM: David came out 4/7 to inspect welder. We hooked up 120V to the high lead inside the electrical cabinet. Went through the current control settings to test the transformer. Resistance is showing what is needed with no issues. Transformer is in good shape. Just got this machine looked at since then. Hooked up single phase 220V to the disconnect switch. Found another current lead hit the arm when retracting. Turned all power off at the breaker. Had to move all the current control leads inside the machine so they weren't touching the top arm inside the machine. Taped over bare spot. Made sure I could put my fingers between all the leads and the arm. Nothing is close to touching now. Turned power on and tested. Did a clear all on the machine due to errors flashing when turning on. Tested current settings 2-6 with no issues. I did have to adjust the schedule due to the fact I'm not using the wild leg for a single phase, just using 120V on both. Everything welds good with minor adjustments to weld current and percent on the schedule. Tightened loose fittings and foot pedal as well. Machine is good to run. I will leave in maintenance as a backup. I am replacing the wood underneath and then it's good to run if needed. | Preston Ellexson - 03/28/25 12:24:21 PM: Tested machine after checking all other current lead wiring. When it arced out, it blew something on the current control. Tried settings 2-5 each and nothing will weld. Swapped welder with one of the backups we had. Had to do small repairs on it. Cut new wood for spacing up approx 6"". Nailed all together. Swapped regulator and gauge. It runs good, but I have the air pressure pretty high on the retract or it won't function. It's running around 80psi instead of 20-30. It's either still a bad regulator, or a bad valve. Machine runs good so I'm not going to swap anything else right now. Did the machine safety analysis and everything passed. Good to use for production. I will get with David@Spotwelding Consultants 3/31 to see if it's worth repairing. It is one of our newest machines. Leaving in pending until I figure out what we'll do with the machine. | Preston Ellexson - 03/26/25  8:15:19 AM: Work in process. Locked out until I return tomorrow. Matt was ok with that. I'll swap the welder out with an old one first thing in the morning. Current control lead arced out to ground inside machine.",[]
1749,EQ ID 1749,Staple Guns,Assembly,1502,05/26/2022,"3. Prod Affected, Not Stopped",2 staples guns not working properly,Closed and Completed,0,0,Preston,Maintenance,0,05/26/2022 01:00 PM,Preston Ellexson - 05/26/22 12:14:50 PM: Got 2 staple guns repaired and sent back to Johnny.,[]
1749,EQ ID 1749,Staple Guns,Assembly,2217,08/23/2022,4. Prod Continuing but Affected Equipment stopped,we have 5 staple guns that need attention,Closed and Completed,0,2,Preston,Maintenance,0,08/25/2022 11:30 AM,Preston Ellexson - 08/26/22  4:56:06 AM: Got 4 staple guns back up and running. One had a broken left jaw. One had a missing o-ring on the trigger assembly. The other 2 had issues with the o-rings on the valve stem. I robbed parts off of one to get these all running. I sent back to Johnny for production when needed. I am going to keep this one back here for spare parts. I am going to order replacement o-rings for these.,[]
1749,EQ ID 1749,Staple Guns,Assembly,2558,10/11/2022,"3. Prod Affected, Not Stopped",Staple gun fail apart,Closed and Completed,0,0.25,Preston,Maintenance,0,10/11/2022 01:30 PM,Preston Ellexson - 10/12/22  7:19:49 AM: Bolt that holds the staple holder in place was missing. Replaced and checked other parts. Put all back together and tested. Staples are closing the way they should.,[]
1749,EQ ID 1749,Staple Guns,Assembly,3890,01/11/2023,"5. Prod Ongoing, Maint Required",staple gun came apart,Closed and Completed,0,0.25,Preston,Maintenance,0,01/11/2023 10:00 AM,Preston Ellexson - 01/12/23 10:23:05 AM: Got staple gun put back together and tested. Everything is working good and closing the staple as needed.,[]
1749,EQ ID 1749,Staple Guns,Assembly,3191,11/09/2022,6. General Maint,the staple gun holder is broke or loose. its not the staplle gun itself,Closed and Completed,0,3,Joshua Patton,Maintenance,0,02/03/2023 12:00 AM,Joshua Patton - 02/03/23 12:17:30 PM: duplicate work order,[]
1749,EQ ID 1749,Staple Guns,Assembly,5226,04/11/2023,4. Prod Continuing but Affected Equipment stopped,crimp teeth on staple gun broke.,Closed and Completed,0,0.15,Josh Patton,Maintenance,0,04/12/2023 12:00 AM,,[]
1749,EQ ID 1749,Staple Guns,Assembly,5293,04/13/2023,6. General Maint,not working,Closed and Completed,0,0.5,Preston,Maintenance,0,04/13/2023 11:00 AM,Preston Ellexson - 04/13/23 10:38:25 AM: Took gun apart. Guide plate needed reset. Oiled gun and lubed the orings. Tested and staples are closing good.,[]
1749,EQ ID 1749,Staple Guns,Assembly,5294,04/13/2023,6. General Maint,not working,Closed and Completed,0,0.5,Preston,Maintenance,0,04/13/2023 12:00 PM,Preston Ellexson - 04/13/23 10:40:03 AM: Took gun apart. Lubed orings. Oiled gun. Replaced air plug fitting. Guide plate needed reset as well. Tested and gun is working good.,[]
1749,EQ ID 1749,Staple Guns,Assembly,7908,11/06/2023,"3. Prod Affected, Not Stopped",Won't ban staple,Closed and Completed,0,0.5,josh patton,Maintenance,0,11/08/2023 12:00 AM,Joshua Patton - 11/09/23  4:30:35 AM: switched welders and the machine and welder are operating correctly going going to continue to monitor the machine to see if the problem happens again.,[]
1749,EQ ID 1749,Staple Guns,Assembly,8059,11/16/2023,"3. Prod Affected, Not Stopped",Staple jam,Closed and Completed,0,0.5,Josh Patton,Maintenance,0,11/28/2023 12:00 AM,,[]
1749,EQ ID 1749,Staple Guns,Assembly,11913,06/01/2024,"5. Prod Ongoing, Maint Required",there are two staple guns in spotweld that are not working,Closed and Completed,0,0.5,josh Patton,Maintenance,0,06/03/2024 12:00 AM,"Joshua Patton - 06/03/24  6:45:36 AM: both guns would not feed staples, took apart and blew all the debris that was in there out, put back together and the staplers are working properly",[]
1749,EQ ID 1749,Staple Guns,Assembly,15156,03/25/2025,"3. Prod Affected, Not Stopped",WON'T BEND STAPLE,Closed and Completed,0,0,Dennis Davis,Maintenance,0,03/26/2025 09:30 AM,"Dennis Davis - 03/26/25  9:59:24 AM: Lot of foreign material inside folding area.
cleaned and checked out working ok at this time",[]
