equipment_id,equipment_eq_id,equipment_name,department,wo_id,date_notified,urgency,problem,status,material_cost,labor_time,work_performed_by,assigned_to,downtime_hours,completed_datetime,comments,attachments
1749,EQ ID 1749,Staple Guns,Assembly,16774,08/21/2025,"5. Prod Ongoing, Maint Required",staple gun is became loose and needs repairs.  gun is at Johnny's desk,Closed and Completed,0,1,Dennis Davis,Maintenance,0,08/22/2025 11:00 AM,"Dennis Davis - 08/22/25  9:37:13 AM: Took apart and cleaned. tightened all screws aligned slide rail and adjusted anvil | Dennis Davis - 08/22/25  5:46:13 AM: I am looking into this, but it is partially disassembled so I need to verify if all the parts are here.",[]
1749,EQ ID 1749,Staple Guns,Assembly,16809,08/26/2025,6. General Maint,not working,Closed and Completed,0,1.5,Dennis Davis,Maintenance,0,08/26/2025 07:15 AM,Dennis Davis - 08/26/25  5:17:53 AM: Had a bad O-ring in the Guide/Trigger Valve Upper section,[]
1749,EQ ID 1749,Staple Guns,Assembly,16840,08/27/2025,"3. Prod Affected, Not Stopped",Won't band staple,Closed and Completed,0,1.5,Dennis Davis,Maintenance,0,08/28/2025 11:00 AM,"Dennis Davis - 08/28/25 10:24:34 AM: Staples were not feeding all the way, adjusted stop | Dennis Davis - 08/28/25  4:03:42 AM: Working on this",[]
1749,EQ ID 1749,Staple Guns,Assembly,17919,12/11/2025,6. General Maint,we have two bad staple guns in office,Closed and Completed,0,0.75,Dennis Davis,Maintenance,0,12/12/2025 10:50 AM,"Dennis Davis - 12/12/25  8:52:55 AM: One had a broken O-ring and the other was not feeding the staples in far enough, so I cleaned the track and the pusher",[]
1749,EQ ID 1749,Staple Guns,Assembly,18392,02/06/2026,6. General Maint,staple gun malfunctioning,Closed and Completed,0,0.5,Dennis Davis,Maintenance,0,02/09/2026 09:00 AM,Dennis Davis - 02/09/26  7:18:10 AM: Large piece of tape preventing the staples from feeding in | Dennis Davis - 02/06/26 12:13:33 PM: Working on it,[]
1749,EQ ID 1749,Staple Guns,Assembly,18467,02/13/2026,"5. Prod Ongoing, Maint Required",staple gun not working,Closed and Completed,0,3,Dennis Davis,Maintenance,0,02/20/2026 08:00 AM,Dennis Davis - 02/20/26 12:19:22 PM: Replaced O-ring on the trigger assemble,[]
1749,EQ ID 1749,Staple Guns,Assembly,18466,02/13/2026,"5. Prod Ongoing, Maint Required",staple gun not working,Closed and Completed,0,1,Dennis Davis,Maintenance,0,02/24/2026 10:00 AM,Dennis Davis - 02/24/26  7:08:50 AM: Pin pusher and roll pusher was jammed,[]
1749,EQ ID 1749,Staple Guns,Assembly,18720,03/12/2026,6. General Maint,not working properly,Closed and Completed,0,1,Dennis Davis,Maintenance,0,03/13/2026 08:30 AM,Dennis Davis - 03/13/26  9:39:37 AM: Adjusted bend area,[]
1749,EQ ID 1749,Staple Guns,Assembly,18719,03/12/2026,6. General Maint,not working properly,Closed and Completed,0,1.5,Dennis Davis,Maintenance,0,03/13/2026 11:00 AM,Dennis Davis - 03/13/26  9:52:38 AM: RH anvil had broken loose,[]
1749,EQ ID 1749,Staple Guns,Assembly,19260,04/30/2026,6. General Maint,staples getting stuck,Closed and Completed,0,0.5,Dennis Davis,Maintenance,0,04/30/2026 07:45 AM,"Dennis Davis - 04/30/26  5:53:12 AM: SS/Soc HDog 5i16-18 x 1 Loc was out of adjustment 
(set screw that determines how far the staple bends)",[]
1749,EQ ID 1749,Staple Guns,Assembly,19211,04/28/2026,6. General Maint,gun jamming up,Closed and Completed,0,3,Dennis Davis,Maintenance,0,05/04/2026 12:30 PM,Dennis Davis - 05/04/26 10:40:50 AM: Assy/Support & Pin. Part was worn so far it would not hold the staples straight while bending. causing a jam | Dennis Davis - 04/29/26 11:44:52 AM: working on it,[]
1749,EQ ID 1749,Staple Guns,Assembly,19346,05/08/2026,6. General Maint,staple gun jamming up,Closed and Completed,0,1,Dennis Davis,Maintenance,0,05/12/2026 01:30 PM,Dennis Davis - 05/12/26  4:12:03 AM: Adjusted SS/Soc HDog 5i16-18 x 1 Loc,[]
1749,EQ ID 1749,Staple Guns,Assembly,19699,06/04/2026,6. General Maint,not working,Closed and Completed,0,0.5,Dennis Davis,Maintenance,0,06/05/2026 08:00 AM,Dennis Davis - 06/05/26 11:45:59 AM: blowing air from QD. Replaced QD | Dennis Davis - 06/04/26 12:16:26 PM: looking into the problem,[]
1749,EQ ID 1749,Staple Guns,Assembly,19698,06/04/2026,6. General Maint,not working,Closed and Completed,0,1,Dennis Davis,Maintenance,0,06/05/2026 09:30 AM,Dennis Davis - 06/05/26 11:47:30 AM: Not completing cycle. Liner A/valve assy was sticking. Freed assy and oiled | Dennis Davis - 06/04/26 12:15:39 PM: looking into the problem,[]
1749,EQ ID 1749,Staple Guns,Assembly,20066,07/23/2026,6. General Maint,not working,Closed and Completed,0,1.5,Dennis Davis,Maintenance,0,07/23/2026 02:00 PM,Dennis Davis - 07/24/26  8:27:52 AM: Spring/Cycle Through assembly fell out,[]
1749,EQ ID 1749,Staple Guns,Assembly,20065,07/23/2026,6. General Maint,not working,Closed and Completed,0,1.5,Dennis Davis,Maintenance,0,07/24/2026 09:00 AM,Dennis Davis - 07/24/26  8:25:27 AM: Adjusted spring Assy/Roll Magazine A5/8 | Dennis Davis - 07/23/26  9:55:42 AM: Working on this,[]
1749,EQ ID 1749,Staple Guns,Assembly,20067,07/23/2026,6. General Maint,not working,Closed and Completed,0,1.5,Dennis Davis,Maintenance,0,07/24/2026 10:00 AM,Dennis Davis - 07/24/26  8:22:36 AM: Replaced broken anvil,[]
1749,EQ ID 1749,Staple Guns,Assembly,20443,08/20/2026,6. General Maint,not working properly,Closed Without Action,0,0.25,Dennis Davis,Maintenance,0,08/20/2026 01:30 PM,Dennis Davis - 08/20/26 11:30:49 AM: Ran 60 staples all were good,[]
1749,EQ ID 1749,Staple Guns,Assembly,20474,08/24/2026,"5. Prod Ongoing, Maint Required",not working,Closed Without Action,0,0.5,Dennis Davis,Maintenance,0,08/24/2026 01:00 PM,Dennis Davis - 08/25/26  4:41:17 AM: Ran 50 staples without a problem,[]
1749,EQ ID 1749,Staple Guns,Assembly,20472,08/24/2026,"5. Prod Ongoing, Maint Required",not working,Closed and Completed,0,1,Dennis Davis,Maintenance,0,08/24/2026 01:30 PM,Dennis Davis - 08/25/26  4:06:35 AM: Roll pin on piston rod to anvil sheared off. replaced,[]
1749,EQ ID 1749,Staple Guns,Assembly,20473,08/24/2026,"5. Prod Ongoing, Maint Required",not working,Closed and Completed,0,2,Dennis Davis,Maintenance,0,08/25/2026 08:30 AM,"Dennis Davis - 08/25/26  7:40:21 AM: Made an adjustment to the Magazine. I don't know if this is the fix, but I can't reproduce the failure at this time.",[]
1750,EQ ID 1750,Skirt Multicyl (Tigerstop),Assembly,1376,05/12/2022,"3. Prod Affected, Not Stopped",Need Oil in multicyl  machine in skirt cell.,Closed and Completed,0,0.1,Mark Zeober,Maintenance,0,05/12/2022 07:00 AM,Mark Zeober - 05/12/22  5:16:44 AM: fill cylinder with oil,[]
1750,EQ ID 1750,Skirt Multicyl (Tigerstop),Assembly,3761,12/29/2022,1. Prod Stopped,Curtain not working,Closed and Completed,0,0.25,Preston,Maintenance,0,12/29/2022 12:00 PM,Preston Ellexson - 12/29/22 10:42:22 AM: Emitter was getting a work time fault. Unplugged the main harness and reset. No change. Removed the emitter and receiver pylons and reset to get receiver length fault. Plugged it in and reset to get the emitter length fault. Plugged it in and reset. Everything cleared. Machine is back up and running.,[]
1750,EQ ID 1750,Skirt Multicyl (Tigerstop),Assembly,10479,02/22/2024,"5. Prod Ongoing, Maint Required",needs new bushing,Closed and Completed,1145,3,Preston,Maintenance,0,03/04/2024 10:00 AM,"Preston Ellexson - 03/12/24  8:16:14 AM: Removed needed parts to replace bushings and guide pins. Cleaned everything while I was there. Got all remounted. Filled the oil reservoir. Replaced bad bolts on die setup. Spray lubed all guide pins and bushings. Tested some parts with Johnny. Machine is running good. | Preston Ellexson - 03/01/24 12:20:49 PM: All the parts finally made it in. I am on other repairs right now, but will get this knocked out next week ASAP. | Preston Ellexson - 02/22/24 10:26:58 AM: Got the quote and sent through today. Order was sent and asked for overnight delivery. I will take this apart next week and get everything swapped out.",[]
1750,EQ ID 1750,Skirt Multicyl (Tigerstop),Assembly,13678,11/04/2024,1. Prod Stopped,The multicyl is frozen and not working,Closed Without Action,0,0,Preston,Maintenance,0,12/09/2024 06:30 AM,Preston Ellexson - 12/09/24  4:26:16 AM: Duplicate work order.,[]
1750,EQ ID 1750,Skirt Multicyl (Tigerstop),Assembly,14098,12/16/2024,"3. Prod Affected, Not Stopped",The clamp on the multicyl is broke off.,Closed and Completed,0,0.5,Derek,Maintenance,0,12/26/2024 08:00 AM,Preston Ellexson - 01/02/25  8:01:59 AM: Ordered the original size and put in the original location. Tested with no issues.,[]
1750,EQ ID 1750,Skirt Multicyl (Tigerstop),Assembly,14143,12/18/2024,"5. Prod Ongoing, Maint Required",We are requesting that the clamp on the multicyl is moved back due to the skirt is unable to clear the turn. It is causing the skirt to be dented.,Closed and Completed,0,0.25,Derek,Maintenance,0,12/26/2024 08:00 AM,Preston Ellexson - 12/31/24  6:20:46 AM: I ordered replacements that matched the original clamp size. Derek got this swapped out while I was on vacation.,[]
1750,EQ ID 1750,Skirt Multicyl (Tigerstop),Assembly,14373,01/15/2025,"3. Prod Affected, Not Stopped",Light curtain quit working,Closed and Completed,0,0.25,Preston,Maintenance,0,01/15/2025 06:30 AM,"Preston Ellexson - 02/05/25  7:09:36 AM: Checked light curtains. Unplugged power, checked harnesses and cables. Plugged back in and reset the main board. Everything is working good.",[]
1750,EQ ID 1750,Skirt Multicyl (Tigerstop),Assembly,14589,02/06/2025,"3. Prod Affected, Not Stopped",Put fan up in skirt cell,Closed and Completed,0,0.25,Dennis Davis,Maintenance,0,02/06/2025 10:30 AM,Dennis Davis - 02/06/25  8:56:07 AM: Installed fan,[]
1750,EQ ID 1750,Skirt Multicyl (Tigerstop),Assembly,14696,02/17/2025,6. General Maint,needs oil added,Closed and Completed,0,0.5,Preston,Maintenance,0,02/17/2025 12:00 PM,Preston Ellexson - 02/17/25 10:30:01 AM: Filled machine with oil. Cycled machine with no issues and no leaks.,[]
1750,EQ ID 1750,Skirt Multicyl (Tigerstop),Assembly,15708,05/12/2025,1. Prod Stopped,"Multicyle is not working, and production has stopped.",Closed and Completed,0,0.25,Preston,Maintenance,0,05/12/2025 06:30 AM,Preston Ellexson - 05/12/25  5:41:24 AM: Opened the light curtain box and reset error. No change. Unplugged harness from door circuit board. Waited for a minute then plugged back in. Let it start up then hit internal reset switch. Light curtains are working good now. Machine is good to run.,[]
1750,EQ ID 1750,Skirt Multicyl (Tigerstop),Assembly,16021,06/09/2025,"3. Prod Affected, Not Stopped",Boat stripped on Multicyl,Closed and Completed,0,0.5,Dennis Davis,Maintenance,0,06/09/2025 02:00 PM,"Dennis Davis - 06/09/25 12:08:22 PM: I put a longer bolt in it for now but at some point, it may need a nut on the bottom or a HELICOIL insert",[]
1750,EQ ID 1750,Skirt Multicyl (Tigerstop),Assembly,16297,07/07/2025,"3. Prod Affected, Not Stopped",Boat stripped out,Closed and Completed,0,2,Preston,Maintenance,0,07/07/2025 02:30 PM,"Preston Ellexson - 07/08/25  4:11:52 AM: The right bolt hole for the aluminum bar stop was almost completely stripped out. Went to O'Reilys and got a helicoil kit. Drilled out both holes and tapped for the helicoil. The ones I installed are approx. 1/2"" long. I ordered 1"" coils that should be here today. When they arrive, I will swap them out so the entire bolt hole is threaded back to original size. Machine is ready to run. I turned everything back on yesterday before we left. I let Christian know it's good to run.",[]
1750,EQ ID 1750,Skirt Multicyl (Tigerstop),Assembly,17250,10/10/2025,"3. Prod Affected, Not Stopped",Add to hydraulic,Closed and Completed,0,0.5,Dennis Davis,Maintenance,0,10/10/2025 10:30 AM,Dennis Davis - 10/10/25  8:41:27 AM: Filled with AW32,[]
1750,EQ ID 1750,Skirt Multicyl (Tigerstop),Assembly,18039,12/30/2025,1. Prod Stopped,Skirt cell multicyl went down. Issue w/light seems to prevent machine from running at all.,Closed and Completed,0,0.5,Dennis Davis,Maintenance,0,12/30/2025 11:50 AM,Dennis Davis - 12/30/25  9:54:10 AM: due to the plant wide 480 power loss I had to reset the light curtain.,[]
1750,EQ ID 1750,Skirt Multicyl (Tigerstop),Assembly,18103,01/07/2026,"3. Prod Affected, Not Stopped",Multicyl in skirt cell low on hydraulic flood,Closed and Completed,0,0.5,Dennis Davis,Maintenance,0,01/07/2026 10:40 AM,Dennis Davis - 01/07/26  8:44:17 AM: filled with fluid,[]
1750,EQ ID 1750,Skirt Multicyl (Tigerstop),Assembly,19685,06/03/2026,1. Prod Stopped,bolt came out. need to check and make sure it is safe to continue operation.,Closed and Completed,0,2,Dennis/Preston,Maintenance,0,06/04/2026 07:00 AM,"Dennis Davis - 06/04/26  5:05:01 AM: 2 screws on the piston housing broke off so we removed the remains of one screw but were unable to remove the other CENTER screw.
Replaced the one and reassembled. It is working ok.",[]
1750,EQ ID 1750,Skirt Multicyl (Tigerstop),Assembly,19854,06/15/2026,1. Prod Stopped,The multicyl will not work. Lead tried to rest it and it will not operate at all.,Closed Without Action,0,0,Preston,Maintenance,0,06/15/2026 02:30 PM,Preston Ellexson - 06/15/26 12:22:25 PM: I have a work order in place for this. I am closing without action and logging everything on the first one entered. I'll update Evon as well.,[]
1750,EQ ID 1750,Skirt Multicyl (Tigerstop),Assembly,19845,06/15/2026,1. Prod Stopped,Electric eyeglass is busted on Multicyl,Closed and Completed,2000,12,Preston/David@DCW,Maintenance,0,06/30/2026 11:00 AM,"Preston Ellexson - 07/09/26  6:59:52 AM: David came out and got this working good. He gave me a couple pointers to add more safety redundancy within the wiring as well. Everything is running as it should now. Curtains are functioning safely and wired safely as well. Machine is good for production. | Preston Ellexson - 06/30/26  5:34:48 AM: We went ahead and got a Keyence safety relay and light curtains. I removed the old set-up. I got everything drilled and tapped for the new curtain brackets and electrical junction box. Got the din rail mounted with the relay on it. Rewired coil pack, foot pedal and DC wires in the electrical junction box. I ran the air lines different from the valve. Removed the main valve and cleaned. Everything on it is good and functions without issue. Removed the coil pack and pneumatic valve to inspect and clean. No issues here either. Replaced the mufflers on the valve with new. Tested the machine without the safety relay just to make sure it functions as it should. No issues here. I went through the manual for the safety relay and the light curtains. Tried wiring, and I'm having issues with machine repeatability. Got with 2 techs at Keyence. They both had me try different ways to wire. It is still not working the way it should. The contacts that control the barrier being broken are NC. Most systems are NO. I believe this is causing a double redundancy issue that I can't figure out. I got with David@DCW Industrial Services. He flew in 6/29 and will be here this morning to help me get this wired up and running safely. | Preston Ellexson - 06/17/26  5:35:37 AM: I checked continuity and voltage on anything inside the Pinnacle light curtain box that could affect this. I am not seeing any issues, and it isn't throwing any error codes. Took the top off of the foot pedal. Only one switch is being used. I checked continuity and voltage on it with no inconsistencies. Took foot pedal behind the machine so I could troubleshoot while operating with the light curtain electrical box open. I am not finding any issues at all after running for 30+ minutes. I had the operator come over while I checked everything. 15 parts were ran. I told him to keep running and let Johnny know if it happened again. He welded up all the skirts, went over after break, and it wouldn't run. Aside from replacing the Pinnacle control box, there can't be anything else that would fix this. I received a quote 6/15 from Guardomation APS for a new emitter and receiver. I am awaiting a quote for a new control box. As soon as I receive this, I'll let Evon know we need to get it ordered ASAP. | Preston Ellexson - 06/17/26  4:35:20 AM: They are only having one issue with this I'm trying to troubleshoot. While in operation, the machine will randomly not operate. When this first started, the operator could simply break the light barrier, and the machine would continue. The operator deemed this unsafe to operator since he was intentionally having to break a safety barrier to get the machine to function properly. I locked the machine out. Removed the coil pack and valve and brought to maintenance. Left the solenoid connector tied in. Took apart the coil pack. One of the internal springs seemed to be out of place. I got it all cleaned, dried, and re-assembled. Put back on the machine. Tested for 30-40 minutes with no issues. I tried to make it fault out with no luck. Let the operator run. It wasn't long before Johnny called back with the same issue. | Preston Ellexson - 06/15/26 12:19:06 PM: Work is in progress. I have quotes in process while I troubleshoot.",[]
1750,EQ ID 1750,Skirt Multicyl (Tigerstop),Assembly,20691,09/14/2026,6. General Maint,multicyl needs some oil added,Closed and Completed,0,0.75,Dennis Davis,Maintenance,0,09/14/2026 01:00 PM,Dennis Davis - 09/14/26 11:39:04 AM: Oil has been added,[]
1847,EQ ID 1847,Dynafile,Assembly,1662,06/13/2022,"3. Prod Affected, Not Stopped",head on dynafile is not aligned,Closed and Completed,0,0.25,Preston,Maintenance,0,06/14/2022 12:00 PM,Preston Ellexson - 06/14/22  9:56:56 AM: Swapped contact arm assembly with a used one.,[]
1847,EQ ID 1847,Dynafile,Assembly,2049,07/30/2022,"3. Prod Affected, Not Stopped","2 dynafiles need some repair. 
It is on Preston's desk.
Thank you,",Closed Without Action,0,0,Preston,Maintenance,0,10/12/2022 02:00 PM,Preston Ellexson - 10/12/22 12:22:24 PM: Saved dynafiles in maintenance for backup parts.,[]
1847,EQ ID 1847,Dynafile,Assembly,11112,04/12/2024,"3. Prod Affected, Not Stopped",Spring broke on foot pedal,Closed and Completed,0,0.5,Josh Patton,Maintenance,0,04/12/2024 12:00 AM,"Joshua Patton - 04/12/24 12:12:29 PM: the foot pedal spring broke, I replaced the the spring",[]
1847,EQ ID 1847,Dynafile,Assembly,15413,04/17/2025,"3. Prod Affected, Not Stopped",Dynafile hoes licking air,Closed and Completed,0,0.25,Dennis Davis,Maintenance,0,04/17/2025 06:45 AM,Dennis Davis - 04/17/25  4:46:23 AM: Replaced air hose and fittings,[]
1847,EQ ID 1847,Dynafile,Assembly,19870,06/16/2026,6. General Maint,handle was loose and not working,Closed and Completed,0,0.5,Dennis Davis,Maintenance,0,06/16/2026 02:00 PM,Dennis Davis - 06/17/26  4:03:12 AM: Removed the handle and found a bad O-ring. Replaced it and it is working ok now,[]
1848,EQ ID 1848,Air Hose,Assembly,1154,04/19/2022,"3. Prod Affected, Not Stopped",replace air hose,Closed and Completed,0,0.5,Mark Zeober,M/E,0.1,04/19/2022 07:00 AM,Mark Zeober - 04/19/22  6:41:50 AM: Replaced Air Line,[]
1848,EQ ID 1848,Air Hose,Assembly,1382,05/12/2022,"3. Prod Affected, Not Stopped",gvfiji,Closed Without Action,0,0,Preston,Maintenance,0,05/12/2022 08:00 AM,Preston Ellexson - 05/12/22  6:40:25 AM: Test.,[]
1848,EQ ID 1848,Air Hose,Assembly,2495,10/04/2022,1. Prod Stopped,main air line hose rupture.,Closed and Completed,0,0.25,Preston,Maintenance,0,10/04/2022 12:00 PM,Preston Ellexson - 10/04/22 10:00:59 AM: Cut out bad spot on air line and crimped on a new ferrule and disconnect. Tested with no leaks.,[]
1848,EQ ID 1848,Air Hose,Assembly,10097,01/24/2024,"3. Prod Affected, Not Stopped","Require T- Shape hose connector at painted cell so that all welder and air hand tools can share the equipment. 

Please See Derek for more explanation.",Closed and Completed,0,0.5,Preston,Maintenance,0,01/25/2024 12:00 PM,"Preston Ellexson - 01/25/24 10:20:38 AM: These welders have different sized plugs/disconnects for air. Shut air off, added 8"" extension of line going to welder. Put a tee on it. Crimped an air plug on the line coming from the ceiling Turned on and tested. No issues.",[]
1848,EQ ID 1848,Air Hose,Assembly,15317,04/08/2025,"3. Prod Affected, Not Stopped",Air hose have a hoe small terminal,Closed and Completed,0,0.25,Preston,Maintenance,0,04/08/2025 12:00 PM,"Preston Ellexson - 04/09/25  4:07:08 AM: There was a pinhole in the airline. This line goes up in the ceiling and comes from the large trimline cell. I just hand crimped the line, cut out the bad spot, and put a double barbed fitting in place. Line isn't leaking any more.",[]
1886,EQ ID 1886,PMU 1 Foam Machine,Assembly,1481,05/25/2022,"3. Prod Affected, Not Stopped",Door won't close,Closed and Completed,0,2,Preston,Maintenance,0,05/25/2022 10:00 AM,Preston Ellexson - 05/25/22  7:55:08 AM: The door bushings on top and bottom are trashed. Swapped the door with a brand new one. Tested machine and the foam is looking good. I went ahead and cleaned off a lot of the build-up on the mold in the machine. Cleaned out the ports on it as well. Tested again and foam is good. Set to 100 and let run. I am going to put in a work order for the 2 doors in maintenance that need new bushings.,[]
1886,EQ ID 1886,PMU 1 Foam Machine,Assembly,1839,07/01/2022,"3. Prod Affected, Not Stopped",Screw broke off,Closed and Completed,0,1,Preston,Maintenance,0,07/06/2022 07:30 AM,Preston Ellexson - 07/06/22  5:38:17 AM: Jaw/calendar motor had a broken screw on the coupler. Removed motor and got threads out. Put all back on the machine and checked everything else right there. Tested machine and everything is working good.,[]
1886,EQ ID 1886,PMU 1 Foam Machine,Assembly,2229,08/24/2022,"3. Prod Affected, Not Stopped",Air compressor is out on this foam machine.,Closed and Completed,0,3,Ronnie @ Sealed Air,Maintenance,0,08/25/2022 01:00 PM,"Preston Ellexson - 08/26/22  4:51:07 AM: Ronnie swapped out the compressor. He cleaned many things on the machine, including the track for the mixing block. He kept getting a calendar motor error. He found in the settings something accidentally got changed. It was set for a 24"" head instead of the 20"" ones we use. After that, aside from the fan wind, the machine is good to run.",[]
1886,EQ ID 1886,PMU 1 Foam Machine,Assembly,2333,09/07/2022,1. Prod Stopped,Calender motor,Closed and Completed,0,0.75,Preston,Maintenance,0,09/07/2022 10:00 AM,"Preston Ellexson - 09/08/22  7:01:21 AM: I found a burned up component on one of the circuit boards. Replaced the board. Tested machine, and it was operating better, but still throwing calendar motor every time. Replaced the motor and tested the machine. Everything is working good now.",[]
1886,EQ ID 1886,PMU 1 Foam Machine,Assembly,3323,11/22/2022,4. Prod Continuing but Affected Equipment stopped,motor controller failed.,Closed and Completed,0,0.5,Preston,Maintenance,0,11/22/2022 08:00 AM,Preston Ellexson - 11/23/22  7:31:09 AM: Replaced calendar motor and tested machine. Everything is running.,[]
1886,EQ ID 1886,PMU 1 Foam Machine,Assembly,3330,11/22/2022,"3. Prod Affected, Not Stopped",Large foam machine not foaming oieces correctly.,Closed and Completed,0,1,Preston/Derek,Maintenance,0,11/22/2022 12:00 PM,Preston Ellexson - 11/23/22  7:30:02 AM: This was actually for the Large Trimline machine. Cleaned the dispenser solution drain. Replaced cloth and scotch brite pad. Reset a few things on the recipe and tested. Machine is running good. | Preston Ellexson - 11/23/22  7:27:36 AM: Replaced calendar motor. Tested machine and everything is working good. Set machine to run.,[]
1886,EQ ID 1886,PMU 1 Foam Machine,Assembly,4052,01/19/2023,"3. Prod Affected, Not Stopped",Blowed fuse,Closed and Completed,0,1,Preston,Maintenance,0,01/19/2023 10:00 AM,Preston Ellexson - 01/23/23  4:27:17 AM: Replaced fuse. Got an amp read on both legs and tested machine. 8A slow blow fuse is the correct fuse. Vacuum motor is running 45A on both legs. Replaced motor and fuse. Let machine warm up and adjusted recipe. Everything is running good.,[]
1886,EQ ID 1886,PMU 1 Foam Machine,Assembly,4374,02/14/2023,"3. Prod Affected, Not Stopped",Lose air pressure,Closed and Completed,0,0.5,Preston/Johnny,Maintenance,0,02/15/2023 01:00 PM,Preston Ellexson - 02/16/23 10:18:43 AM: Johnny swapped out bloffer/eject valve with new and machine is running good. | Preston Ellexson - 02/14/23 11:28:45 AM: Bloffers/eject valves are to arrive tomorrow.,[]
1886,EQ ID 1886,PMU 1 Foam Machine,Assembly,4516,02/22/2023,"3. Prod Affected, Not Stopped",B side pump motor low,Closed and Completed,0,1,Joshua Patton,Maintenance,0,02/27/2023 12:00 AM,"Joshua Patton - 02/28/23  4:09:07 AM: I replaced the brushes with new brushes. | Joshua Patton - 02/28/23  4:05:06 AM: I replaced the brushes with new brushes. | Joshua Patton - 02/23/23  8:30:11 AM: The Brushes for the pump has a ETA ON  2/28/2023 | Joshua Patton - 02/23/23  8:29:55 AM: The Brushes for the pump has a ETA ON  2/28/2023 | Joshua Patton - 02/22/23  9:15:10 AM: the brushes on the pump motor are going bad i fliiped them to get us to run now, the parts are on order",[]
1886,EQ ID 1886,PMU 1 Foam Machine,Assembly,5060,03/29/2023,"3. Prod Affected, Not Stopped",Film hanging up,Closed and Completed,0,0.5,Joshua Patton,Maintenance,0,03/29/2023 12:00 AM,"Joshua Patton - 03/29/23 11:23:19 AM: order 2 belts so that we have a spare, the belt will be here Friday.",[]
1886,EQ ID 1886,PMU 1 Foam Machine,Assembly,5363,04/18/2023,4. Prod Continuing but Affected Equipment stopped,screen is out  on foam machine,Closed and Completed,0,8,Preston,Maintenance,0,04/19/2023 01:00 PM,"Preston Ellexson - 04/20/23  4:51:42 AM: Removed the jaw assembly and brought to maintenance. Took all apart to replace the bearings in the follow roller that feeds from the black rollers. Cleaned all needed and checked all bolts and parts. Got all back together and put on machine. Got warmed up and recipe adjusted. Machine is running good now. | Preston Ellexson - 04/20/23  4:49:23 AM: Tried to calibrate the dispay with no luck. Got a new one sent overnight. Replaced cables and display. Touchscreen isn't reading at all. Mouse works but no touch. Got with Ronnie and tech support. Replaced main 1164GD board. Calibrated display, but now getting a dispenser solution low pressure. Replaced mixing block, tubing assembly, dispenser solution, and cleaned as much as possible. Still getting error because pump for solution isn't operating. Replaced the main board with another new. Everything is working the way it should after calibrating this time. When film feeds, the right side wants to roll back up. | Preston Ellexson - 04/20/23  4:49:18 AM: Tried to calibrate the dispay with no luck. Got a new one sent overnight. Replaced cables and display. Touchscreen isn't reading at all. Mouse works but no touch. Got with Ronnie and tech support. Replaced main 1164GD board. Calibrated display, but now getting a dispenser solution low pressure. Replaced mixing block, tubing assembly, dispenser solution, and cleaned as much as possible. Still getting error because pump for solution isn't operating. Replaced the main board with another new. Everything is working the way it should after calibrating this time. When film feeds, the right side wants to roll back up.",[]
1886,EQ ID 1886,PMU 1 Foam Machine,Assembly,5399,04/21/2023,1. Prod Stopped,MOLD EJECT,Closed and Completed,0,3,Preston/Josh,Maintenance,0,05/08/2023 02:30 PM,"Preston Ellexson - 05/11/23  8:36:29 AM: Swapped compressor pump and all is running good. | Preston Ellexson - 05/01/23 12:00:12 PM: I've replaced the 1164FE board. I replaced the vacuum motor as well. It was shorting to ground, and the brushes and armature were very worn out. The pressure isn't even producing 9psi. I believe the compressor is bad. Ronnie is getting 2 shipped to us ground. I will swap when it arrives and go from there. Wouldn't even calibrate ejection due to pressure issue. Ran a leak test with no issues.",[]
1886,EQ ID 1886,PMU 1 Foam Machine,Assembly,6299,07/05/2023,"3. Prod Affected, Not Stopped",Door will not open,Closed and Completed,0,1,Preston,Maintenance,0,07/05/2023 12:00 PM,Preston Ellexson - 07/05/23  9:57:19 AM: Door pressure was a little low. Adjusted to see if it made a difference. Door still isn't opening every time. You can very lightly assist it when mold is done and it works fine. Replaced the electro magnet on the door and reset the door pressure. Ran 10 with no issues at all. Left machine running. Good so far.,[]
1886,EQ ID 1886,PMU 1 Foam Machine,Assembly,7119,09/06/2023,6. General Maint,door problems?,Closed and Completed,0,2,Preston,Maintenance,0,09/07/2023 10:30 AM,"Preston Ellexson - 09/07/23  9:42:32 AM: Adjusted the door pressure. Removed the jaw assembly so I could replace all the teflon tape. Got put back together and warmed up. After making adjustments to the recipe, the machine is producing good molds.",[]
1886,EQ ID 1886,PMU 1 Foam Machine,Assembly,9658,01/10/2024,"3. Prod Affected, Not Stopped",Controller motor is stuck,Closed and Completed,0,3,Preston,Maintenance,0,01/29/2024 09:30 AM,Preston Ellexson - 01/30/24  6:22:15 AM: Sprayed the ball screw for the foam control to ease up during operation. Cleaned jaws and replaced all teflon tape. Replaced the cut wire too. Got back together and still have issues with the film rolling straight. Replaced the entire jaw assembly and got all put back together. Adjusted recipe and machine is running good. I need to repair the rollers/bearings on the assembly I removed in maintenance. | Preston Ellexson - 01/22/24  6:39:47 AM: Getting with Johnny on this machine to see about urgency on repair.,[]
1886,EQ ID 1886,PMU 1 Foam Machine,Assembly,10623,03/04/2024,"3. Prod Affected, Not Stopped",Door not kitchen magnet,Closed and Completed,0,0.75,Preston,Maintenance,0,03/04/2024 02:00 PM,"Preston Ellexson - 03/07/24  5:15:52 AM: Operators cleaned the door parts of the machine and it has been running good for 2 days now. | Preston Ellexson - 03/04/24 11:48:29 AM: Adjusted door pressure and recipe. Still same issue. Swapped the load cell for the door out, reset door pressure, and still the same outcome. Got with Ronnie to see if it might be a board issue. Machine is running, the molds just don't look too good.",[]
1886,EQ ID 1886,PMU 1 Foam Machine,Assembly,8190,11/30/2023,"3. Prod Affected, Not Stopped",Door motor come apart,Closed and Completed,0,2,Preston,Maintenance,0,03/12/2024 10:00 AM,Preston Ellexson - 03/12/24  8:19:03 AM: Completed this awhile back. Went ahead and swapped the entire jaw assembly. The motor wasn't the only repair needed. There are bearings inside the aluminum roller that need replaced. The labor takes an hour or 2 to removed everything and get all replaced. I have the old jaw assembly in maintenance for repair. Machine has been running good since.,[]
1886,EQ ID 1886,PMU 1 Foam Machine,Assembly,10775,03/20/2024,"3. Prod Affected, Not Stopped",Mode pressure iow,Closed and Completed,0,3,Preston,Maintenance,0,03/21/2024 12:00 PM,Preston Ellexson - 03/26/24  4:37:27 AM: Inspected machine. Ran diagnostics and found a leak on the tank. Turned everything off and locked out. Removed tank and took to maintenance. Ground off paint and welded all bad spots. Came in next morning and cleaned up weld. Put tank back on machine and got everything plugged back in. Tested and  now everything looks good. I adjusted the coupler on the calendar motor due to it moving away from the jaw coupler. Got cover put back on. Had to adjust the recipe. Got code from Ronnie to adjust main settings. Adjusted the reverse distance on the film after a cycle. Made minor adjustments while the machine was warming up and everything looks good.,[]
1886,EQ ID 1886,PMU 1 Foam Machine,Assembly,11090,04/12/2024,1. Prod Stopped,Blown views,Closed and Completed,0,1.5,Preston,Maintenance,0,04/12/2024 10:00 AM,"Preston Ellexson - 04/12/24 12:15:02 PM: Replaced fuse. Tested vacuum motor with new fuse and my meter on it. Brushes on vacuum motor are no good, and they're not replaceable. I swapped the vacuum motor out with a new one, and replaced the fuse again. Tested with no issues. Made some adjustments on the film speed start and the reverse distance on the film. It has been running good with no more issues.",[]
1886,EQ ID 1886,PMU 1 Foam Machine,Assembly,11713,05/16/2024,2. General Maint - High Priority,needs general maintenance,Closed and Completed,0,1,Preston,Maintenance,0,05/16/2024 01:30 PM,Preston Ellexson - 05/23/24  5:36:33 AM: So far this machine hasn't had any other issues. Got with Matt this morning on it. We did receive in warranty stock parts for the IMolds though. Machine is good. | Preston Ellexson - 05/16/24 12:06:57 PM: Had to remove brackets for the A/B hoses. Pulled back up and tightened brackets. The lines have just slipped down over time. Moved the assembly in and out manually to see if it would still hit. Had to adjust the metal flex arm out a little bit. Ran a leak test with no issues. Compressor is working good. Adjusted the recipe and cleaned the teflon tape up. Machine is running ok. It is taking longer than normal to initiate the release of the mold after it is completed. It might be a board going out. I need to order some parts tomorrow for stock. I will monitor this and leave it open until next week.,[]
1886,EQ ID 1886,PMU 1 Foam Machine,Assembly,12484,07/22/2024,2. General Maint - High Priority,controller calendar motor issues,Closed and Completed,0,5,Preston,Maintenance,0,07/23/2024 01:30 PM,"Preston Ellexson - 07/23/24 12:09:49 PM: Inspected machine. A/B lines were pretty tight in the mount by the electrical box. Got some slack in them and put a zip tie on for a stop. Cleaned cut wire and teflon. Put on a new teflon apron due to one missing. Tested and we were still getting the calendar motor error off and on. I replaced the calendar motor with a new one and got mounted back on. Door pressure was high so I adjusted it down. Made minor adjustments to the recipe. Replaced FE circuit board due to multiple errors that point towards this. Added dispenser solution. Replaced main film roll. Got machine running good molds with very little issues. Cables for lift table were smashed by the table. Up/Down control has been locked out because it's broken. Went ahead and replaced the control and cable. Replaced the power cable with new. It was wired in a box via wire nuts. Turned power off, removed, and put on a plug so it could be unplugged if needed. Machine is now running good and lift table works.",[]
1886,EQ ID 1886,PMU 1 Foam Machine,Assembly,12557,07/29/2024,"5. Prod Ongoing, Maint Required",low pressure error and door not operating properly.,Closed and Completed,0,3,Preston,Maintenance,0,07/26/2024 08:00 AM,"Preston Ellexson - 07/31/24  7:31:59 AM: Inspected machine. There is a precharge error coming up. This happens because the machine will stop in the middle of a mold, and never eject. There is still air in the tank when it tries to start a new mold but gets confused on tank pressure. When this error happens, you just have to remove the tubing from the tank and let it bled out. Started up the mold. Still getting door issues even after adjusting. I removed the back door cover and replaced the load cell. Adjusted door pressure and hit run. After adjusting the recipe and cleaning the machine pretty well, it's running good. I let it run and came back to check every hour. Machine hasn't had anymore issues yet.",[]
1886,EQ ID 1886,PMU 1 Foam Machine,Assembly,12659,08/06/2024,2. General Maint - High Priority,I believe air compressor is going out,Closed and Completed,0,3,Preston,Maintenance,0,08/06/2024 02:00 PM,Preston Ellexson - 08/09/24 12:41:50 PM: Had to replace compressor. Adjusted recipe. Everything else was good. Monitored for a few hours off and on with no issues. | Preston Ellexson - 08/06/24 12:40:08 PM: Work in process.,[]
1886,EQ ID 1886,PMU 1 Foam Machine,Assembly,12892,08/28/2024,2. General Maint - High Priority,i think the blower motor burnt up after replacing fuse?,Closed and Completed,0,10,Preston/Ronnie @ Sealed Air,Maintenance,0,09/23/2024 02:30 PM,"Preston Ellexson - 09/25/24 10:46:15 AM: Received parts and Ronnie came back out 9/23 to complete. Got board replaced and re-programmed machine. Replaced the vacuum motor too. Tested with no issues. Machine is good to run. | Preston Ellexson - 09/19/24  5:40:40 AM: Had Ronnie come out. After troubleshooting for awhile, he's fairly certain he found the problem. The small board with the 2-30A fuses in the back console is the power management board. He thinks this is the culprit. He ordered 2 overnight, but they probably won't be here until Friday. He said you have to re-program the machine after this is swapped out, so he'll have to come back to complete repair. | Preston Ellexson - 08/29/24  8:53:17 AM: Checked voltage and everything is good incoming. Removed the cover off of the console cover behind machine. Found a capacitor that had burned up for some reason. Outgoing voltage was lost and only about 6V per each leg. Verified on another machine just to be certain. Got with Ronnie and he overnighted a new console circuit board. I will swap out when it arrives. Machine is locked out and all tools, etc. were removed. | Preston Ellexson - 08/28/24  6:34:36 AM: Checked vacuum motor. Brushes are burnt up pretty bad. Replaced vacuum motor with new. Turned on power and still have a black screen. I believe we blew the power supply which probably caused a current spike that took the vacuum motor. I am finishing another job and getting back on this today.",[]
1886,EQ ID 1886,PMU 1 Foam Machine,Assembly,14097,12/16/2024,"3. Prod Affected, Not Stopped",Getting too much foam,Closed and Completed,0,1,Preston/Ronnie @ Sealed Air,Maintenance,0,12/19/2024 02:00 PM,Preston Ellexson - 12/31/24  6:23:28 AM: Ronnie came out and got this fixed. He programmed all the new molds while he was here so we should be able to run any mold on any machine. Adjustments will need to be made to the recipe if ran on different machines.,[]
1886,EQ ID 1886,PMU 1 Foam Machine,Assembly,14496,01/28/2025,"3. Prod Affected, Not Stopped",Sensor not working foam machine in paint cell,Closed and Completed,0,2,Preston,Maintenance,0,01/28/2025 12:00 PM,Preston Ellexson - 01/30/25  8:54:51 AM: Replaced teflon on jaw and sealing bar. Adjusted the cut seal percentage due to it being too hot. Adjusted the door percentage to swing open quicker. Adjusted to recipe until molds looked good. Replaced 2 of the teflon aprons. Machine is running good molds.,[]
1886,EQ ID 1886,PMU 1 Foam Machine,Assembly,16597,08/07/2025,4. Prod Continuing but Affected Equipment stopped,blower motor is not working mother board is probably fried after some diagnosis was done.,Closed and Completed,0,1.5,Preston,Maintenance,0,08/07/2025 08:00 AM,Preston Ellexson - 08/08/25  4:34:32 AM: Turned machine on. Tested compressor and it's working good. Nothing when I run the vacuum motor though. Tested voltage and the board isn't sending out voltage the way it should. Turned off power and swapped FE board. Turned machine on. Tested vacuum motor with no issues. They had just replaced this one too so brushes are almost brand new. Started running machine. Got recipe adjusted. Adjusted door pressure. Machine is running good with no issues.,[]
1886,EQ ID 1886,PMU 1 Foam Machine,Assembly,16783,08/22/2025,"5. Prod Ongoing, Maint Required",film will not dispense properly to allow machine to run.,Closed and Completed,0,1.5,Preston/Matt,Maintenance,0,09/01/2025 06:00 AM,Preston Ellexson - 09/09/25  8:51:28 AM: Matt swapped out the jaw assembly with a new one. Machine is running good. | Preston Ellexson - 08/28/25  4:05:06 AM: Machine has a bearing locked up on a roller. It won't even roll in the machine. Removed jaw assembly and brought to maintenance. Found that the aluminum roller bearing on the right side was locked up. Removed everything and replaced with new. Put back on machine. For some reason it still is wanting to backfeed the film on the right side. I had Dan send a new jaw assembly. It should be here today. I will replace this when it arrives and go from there. | Dennis Davis - 08/25/25  4:04:23 AM: looking into this,[]
1893,EQ ID 1893,Lift Table (Large Trimline),Assembly,1257,04/29/2022,"3. Prod Affected, Not Stopped",please move the electrical cable away from the boxing area.,Closed and Completed,0,0.5,Preston,Maintenance,0,04/29/2022 02:30 AM,Preston Ellexson - 05/05/22  5:17:24 AM: Cut zip ties in the ceiling and re-routed the power cord.,[]
1893,EQ ID 1893,Lift Table (Large Trimline),Assembly,16645,08/12/2025,2. General Maint - High Priority,"The lift table started having a strong wire burning smell, per Preston could be out of oil or motor issue.",Closed and Completed,760,5,Preston,Maintenance,0,09/17/2025 10:00 AM,"Preston Ellexson - 09/17/25  9:51:10 AM: Finally got this knocked out. Checked motor wiring before installing. Got a new gasket made for the pump to motor mount. Got pump mounted to motor and installed back on the lift table. Got hydraulic lines tightened. Rewired pump and motor in electrical box. Removed foot pedals and took apart. Checked switches and they look good. Mounted all back on and tightened electrical lines. Plugged lift table in, removed maintenance stop, and tested up and down numerous times. Lift table is working good with no issues. Had Jimmie take back to LTL 2. Got it setup, plugged in, and tested again. Good to use for production. | Preston Ellexson - 08/25/25  5:28:38 AM: Received the motor in 8/22. I'll get this done when I can. This week is busy. | Preston Ellexson - 08/20/25  4:23:28 AM: Finally got the motor ordered yesterday afternoon. It will make it here next week and I'll proceed with this repair. | Preston Ellexson - 08/15/25  8:51:35 AM: Made notes of electrical wiring and disconnected motor assembly. Got it removed from the lift table. Oil isn't the issue. It is relatively clean too. Took the pump off the motor. Pump is still moving free with no issues. Motor is completely shot. Windings on top and bottom caught on fire inside the motor. Not sure why this happened but I'm checking the foot switches and the rest of the electrical for any issues. Got a quote from Presto for a new motor. Awaiting a call to place the credit card order today. I will inspect the electrical before the motor arrives. 1-3 day lead time so it'll be end of next week before it arrives. | Preston Ellexson - 08/12/25 12:28:49 PM: Went to LTL 2 cell. Lift table motor is extremely hot. It either ran low on oil, or locked up for some other reason. Tripped the breaker. I reset it. No power issues just the table. I will inspect this first thing tmrw. It smells too bad right now. I'll see if I can find a motor/gear box replacement or a lift table replacement after inspection.",[]
1893,EQ ID 1893,Lift Table (Large Trimline),Assembly,19891,06/18/2026,"5. Prod Ongoing, Maint Required",Lift table not functioning up/down correctly.,Closed and Completed,0,3,Dennis Davis,Maintenance,0,06/18/2026 09:00 AM,"Dennis Davis - 06/18/26  7:19:38 AM: I found a ground wire in the main junction box that was not connected and may have been touching the up enable for the switch.
Also, there was a butt connector that the wire had come disconnected but that was on the down pedal, so I don't think that was the root problem.",[]
1903,EQ ID 1903,Lift Table (Vendor Boxes),Assembly,1171,04/20/2022,1. Prod Stopped,Please completed quality check lift table.,Closed Without Action,0,2,Preston,Maintenance,0,02/09/2023 07:00 AM,"Preston Ellexson - 02/09/23  5:02:50 AM: Ordered all parts to turn the manual table into a pneumatic table. They no longer have the need for two. | Joshua Patton - 02/04/23  8:18:53 AM: CNC would power on but the screen wouldnt come on , I hardwired 24v to the screen and it came on, when it came on there is a ALARM A06""Covers open""  we can not get the alarm to clear. spoke with Preston and now we are goin to get in touch with the tech for support. | Preston Ellexson - 06/23/22 10:20:57 AM: *",[]
1903,EQ ID 1903,Lift Table (Vendor Boxes),Assembly,16022,06/09/2025,"3. Prod Affected, Not Stopped",Pedal on lift table,Closed and Completed,0,1,Dennis Davis,Maintenance,0,06/09/2025 01:30 PM,Dennis Davis - 06/09/25 11:35:35 AM: Removed bare wires and replaced worn switch,[]
1909,EQ ID 1909,Lights,Assembly,19677,06/03/2026,6. General Maint,light above trimline ex is flickering.,Pending,0,0,,Maintenance,0,,Dennis Davis - 07/23/26 10:02:52 AM: I will need to replace a ballast,[]
1909,EQ ID 1909,Lights,Assembly,4768,03/10/2023,6. General Maint,lights in vendors work area not coming on .,Closed and Completed,0,1,Joshua Patton,Maintenance,0,03/10/2023 12:00 AM,"Joshua Patton - 03/10/23  6:54:29 AM: the light strip was burned up from plugging in a heater, replaced the light strip with a new one",[]
1909,EQ ID 1909,Lights,Assembly,10597,03/01/2024,"3. Prod Affected, Not Stopped","Require the light set up on the boxing table in vendor's cell. 

Please see Matt Miller for more information.",Closed and Completed,0,12,Josh Patton,Maintenance,0,05/10/2024 12:00 AM,"Joshua Patton - 05/10/24 10:39:53 AM: built a stand for the light out of square  tubing | Joshua Patton - 03/05/24 11:04:49 AM: Spoke With matt on this issue, I am going to have to come up with a design that a light will hook on to the door tester",[]
1909,EQ ID 1909,Lights,Assembly,17066,09/24/2025,"5. Prod Ongoing, Maint Required",We have a light table in the MBLK cell that is broken on one side.,Closed and Completed,0,2,Dennis Davis,Maintenance,0,10/09/2025 08:00 AM,Dennis Davis - 10/09/25  6:32:10 AM: Replaced hand crank hydraulic pump | Dennis Davis - 10/01/25  4:18:37 AM: We have parts on order for this table | Dennis Davis - 09/29/25  8:05:00 AM: Looking into the problem,[]
1919,EQ ID 1919,PMU 2 Foam Machine,Assembly,1482,05/25/2022,"3. Prod Affected, Not Stopped",Door pop open,Closed and Completed,0,3,Preston,Maintenance,0,05/25/2022 06:30 AM,"Preston Ellexson - 05/25/22  6:01:43 AM: While putting the vacuum motor back on, I saw a short on the ground wire. Fixed and ran 10 on machine. They look good so far so I set it to 100 and will follow-up. | Preston Ellexson - 05/25/22  5:42:53 AM: Yesterday I looked at the machine off and on since 9am. There was a component on the small circuit board that appeared to have overheated, but hard to tell. I've seen this before on Large Trimline machine. Swapped the circuit board and continued running machine to troubleshoot. I couldn't get the machine to have the door error while I was there. Set it up to run 100 when I left. Came in this morning, and the door issue happened after a few pieces of foam. Checked the blauffer and it looks good.",[]
1919,EQ ID 1919,PMU 2 Foam Machine,Assembly,1691,06/15/2022,"3. Prod Affected, Not Stopped",Foam covered eyes,Closed and Completed,0,2,Preston,Maintenance,0,06/20/2022 10:00 AM,"Preston Ellexson - 06/20/22  9:32:47 AM: Removed needed parts. Replaced the mold eject sensor, and the film sensor. Had to adjust the mold eject sensor. It was sensing too low and wouldn't operate. Ran 10 pieces on cold and machine is running good. Let Chris know he could run if needed.",[]
1919,EQ ID 1919,PMU 2 Foam Machine,Assembly,2112,08/05/2022,"3. Prod Affected, Not Stopped",counter motor going out.. possible replacement needed. see johnny,Closed and Completed,0,0.75,Preston,Maintenance,0,08/05/2022 01:30 PM,"Preston Ellexson - 08/05/22 12:10:14 PM: Calendar motor coupler was loose. Tightened it up, but still getting the alarm. The motor has got play in it causing it to fault. Swapped with a new motor and tightened the coupler where needed. Machine is running good now.",[]
