equipment_id,equipment_eq_id,equipment_name,department,wo_id,date_notified,urgency,problem,status,material_cost,labor_time,work_performed_by,assigned_to,downtime_hours,completed_datetime,comments,attachments
1919,EQ ID 1919,PMU 2 Foam Machine,Assembly,2348,09/09/2022,1. Prod Stopped,A side pump motor high,Closed and Completed,0,2,Preston/Ronnie @ Sealed Air,Maintenance,0,09/13/2022 10:30 AM,Preston Ellexson - 09/13/22 10:14:37 AM: Ronnie removed the pump assemble. The rotor was locked up. He got it free and checked everything else. Found no other issues. Turned the machine on and tested. Everything is running the way it should. | Preston Ellexson - 09/12/22  6:56:18 AM: Got with Ronnie @ Sealed Air. He said to swap the primary and secondary A and B wires. Did and now the error is saying B Side. That means it's something to do with the pump itself. Ronnie will be out tomorrow to look into this further.,[]
1919,EQ ID 1919,PMU 2 Foam Machine,Assembly,3055,10/26/2022,"3. Prod Affected, Not Stopped",Calendar Motor,Closed and Completed,0,1,Preston,Maintenance,0,10/26/2022 02:00 PM,Preston Ellexson - 10/26/22 12:29:20 PM: Motor has play in it. Removed the one from large trimline and put it on here. Tested machine and everything is working good. I let Ronnie know we needed some parts sent.,[]
1919,EQ ID 1919,PMU 2 Foam Machine,Assembly,3526,12/08/2022,"3. Prod Affected, Not Stopped",A side high pressure,Closed and Completed,0,2,Preston/Ronnie @ Sealed Air,Maintenance,0,12/19/2022 02:30 PM,Preston Ellexson - 12/29/22  5:45:10 AM: Ronnie came and worked on the machine.,[]
1919,EQ ID 1919,PMU 2 Foam Machine,Assembly,4532,02/22/2023,"3. Prod Affected, Not Stopped",Recipe erase,Closed and Completed,0,0.75,Preston,Maintenance,0,02/22/2023 01:00 PM,Preston Ellexson - 02/22/23 12:37:45 PM: Made new recipe and adjusted until machine was warm and running good molds. Machine is running good parts with no issues.,[]
1919,EQ ID 1919,PMU 2 Foam Machine,Assembly,4106,01/23/2023,"3. Prod Affected, Not Stopped",Controller motor,Closed and Completed,0,0.75,Preston,Maintenance,0,03/10/2023 09:00 AM,Preston Ellexson - 03/10/23 12:28:54 PM: Replaced motor and had to reset the entire recipe. Running good molds now. | Preston Ellexson - 02/02/23  7:09:39 AM: Calendar motor needs replaced. Johnny has got the machine running every day so far.,[]
1919,EQ ID 1919,PMU 2 Foam Machine,Assembly,5689,05/16/2023,"5. Prod Ongoing, Maint Required","fried the 901 control box, pulled away from the machine via power cord.",Closed and Completed,0,5,Preston/Ronnie,Maintenance,0,05/24/2023 02:30 PM,Preston Ellexson - 05/31/23 12:05:26 PM: Swapped compressor and small 1164FE board. Still not getting A or B in bag. Pressure error. Ronnie came in the next week and got it all running. He had to use a new main board and transfer all the files via usb flash drive. After adjusting recipe he got machine running good. | Preston Ellexson - 05/19/23  5:06:31 AM: Received in the replacement power console. Got it all swapped out and inspected everything else on the machine. Visually everything else looks good. Turned on and tested. Compressor isn't making any psi. New ones will be here today and I'll continue to see if there are any other parts that need replaced.,[]
1919,EQ ID 1919,PMU 2 Foam Machine,Assembly,6083,06/16/2023,"3. Prod Affected, Not Stopped",Door open before finish,Closed Without Action,0,3,Preston,Maintenance,0,06/22/2023 06:30 AM,"Preston Ellexson - 07/14/23 11:30:25 AM: Duplicate work order. | Preston Ellexson - 06/22/23  4:11:47 AM: Ronnie looked into this and is thinking the magnet is just getting weak. I will swap and go from there. | Preston Ellexson - 06/20/23  4:08:37 AM: Tried many things troubleshooting. Called Ronnie @ Sealed Air and we tested a few more things. No changes overall. I put this mold back in large trimline and started it up. No issues at all. Put a small mold in this machine and we are not having the door issues. I let Ronnie know so he can figure out what issue we have going on. I am awaiting a response, but both machines are running good right now.",[]
1919,EQ ID 1919,PMU 2 Foam Machine,Assembly,7994,11/10/2023,"3. Prod Affected, Not Stopped",Air Compressor Fail,Closed and Completed,0,2,Preston,Maintenance,0,11/10/2023 02:30 PM,Preston Ellexson - 11/14/23  4:55:04 AM: Tested machine and the compressor isn't even kicking on. Got it swapped out with a new one. Changed filters and all. Don't see any other issues with the machine. Turned on and got running. Had to finish this on Monday to make sure the recipe didn't need any adjustments. I did adjust a few things but everything is running good now.,[]
1919,EQ ID 1919,PMU 2 Foam Machine,Assembly,10827,03/26/2024,"3. Prod Affected, Not Stopped",Losing charge,Closed and Completed,0,4,Preston,Maintenance,0,03/21/2024 12:00 PM,"Preston Ellexson - 03/27/24 10:31:52 AM: Replaced compressor. Replaced board due to more issues. Checked bloffer and vacuum motor. Checked calendar motor coupler. Replaced some teflon on the jaw assembly due to bad sealing of film. Adjusted door pressure. After adjusting the recipe quite a bit, I had to adjust the film reverse distance after the film seals every cycle. Got the machine running and sealing good.",[]
1919,EQ ID 1919,PMU 2 Foam Machine,Assembly,10842,03/28/2024,"3. Prod Affected, Not Stopped",Cross seal wire open,Closed and Completed,0,1.5,Preston,Maintenance,0,04/03/2024 09:30 AM,"Preston Ellexson - 04/04/24  4:08:13 AM: Turned on machine and inspected. I didn't see anything visually wrong with the cross seal wire, but the error happens the first time and stays. I went ahead and swapped the jaw out with a used one from maintenance. The teflon and wire are pretty new, so it should last for awhile. Made recipe adjustments and everything is running good.",[]
1919,EQ ID 1919,PMU 2 Foam Machine,Assembly,11091,04/12/2024,"3. Prod Affected, Not Stopped",Film hang up on one side,Closed Without Action,0,0,Preston,Maintenance,0,05/23/2024 07:00 AM,Preston Ellexson - 05/23/24  5:39:30 AM: This is not an issue on the machine. I fixed this when I worked on it last. Got with Matt today and he said all the IMolds are running good and need no work right now.,[]
1919,EQ ID 1919,PMU 2 Foam Machine,Assembly,13127,09/20/2024,2. General Maint - High Priority,controller arm fell down,Closed and Completed,0,0.5,Preston,Maintenance,0,09/20/2024 01:00 PM,Preston Ellexson - 09/25/24 10:41:33 AM: Inspected machine. The dispenser assembly had come loose. It only holds in place with one thumb screw on the right side. It had worked its way loose and the assembly fell out of the dowel pin holes. Put back in place and tightened thumb screw. Machine is ready to run.,[]
1919,EQ ID 1919,PMU 2 Foam Machine,Assembly,13923,11/26/2024,2. General Maint - High Priority,air tank is cracked.,Closed and Completed,0,1,Preston/Derek,Maintenance,0,12/02/2024 12:00 AM,Preston Ellexson - 12/09/24  4:23:47 AM: Removed tank and brought to maintenance. I welded up one we already had in back and put on this machine. One is still in need of repair. Got all the lines plugged back in the machine and turned on. Did a leak test and everything is good.,[]
1919,EQ ID 1919,PMU 2 Foam Machine,Assembly,13963,12/04/2024,2. General Maint - High Priority,not putting foam in a bag.,Closed and Completed,0,1,Preston/Derek,Maintenance,0,12/06/2024 12:00 PM,Preston Ellexson - 12/09/24  4:20:21 AM: Replaced the dispenser head assembly. Cleaned fittings on A and B hoses while they were disconnected. Combed through the lines to the dispenser. They were tangled and zip tied that way. Got everything swapped out and started. Made minor adjustments to the recipe and everything is running good.,[]
1919,EQ ID 1919,PMU 2 Foam Machine,Assembly,14515,01/29/2025,2. General Maint - High Priority,foam machine problem that you looked at yesterday.,Closed Without Action,0,0,Preston,Maintenance,0,01/30/2025 09:00 AM,Preston Ellexson - 01/30/25  8:51:05 AM: Operators are saying the machine is running good with no issues.,[]
1919,EQ ID 1919,PMU 2 Foam Machine,Assembly,14617,02/10/2025,"5. Prod Ongoing, Maint Required",head not going back in,Closed and Completed,0,2.5,Preston,Maintenance,0,02/11/2025 07:30 AM,Preston Ellexson - 02/11/25  5:54:15 AM: Matt was having a hard time getting the mixing block back in the machine. I test fit a new mixing block with no issues. This tells me the ball screw controlling the mixing block is faulty and not opening at the right height anymore. I removed the entire dispenser assembly and replaced with a new one. Replaced power cable too. Fixed mounts for the hoses/lines going to the head. Replaced missing bolts on the mounts as well. The dispenser assembly was a little rough while manually moving in and out. Sprayed ball screw with white lithium grease. Turned machine on and tested everything with no issues. Made adjustments to the recipe and everything is working good right now. Good molds.,[]
1919,EQ ID 1919,PMU 2 Foam Machine,Assembly,14328,01/13/2025,"5. Prod Ongoing, Maint Required",put new filters and cleaned.  but it is still showing dispenser solution high pressure.,Closed and Completed,0,2,Preston,Maintenance,0,02/14/2025 10:00 AM,Preston Ellexson - 02/05/25  7:56:12 AM: Changed dispenser solution assembly. Changed the mixing block. Replaced teflon on both sides of the jaw assembly. Got the code from Dan to go into the settings. Lowered the seal wire percentage because we're going through them much quicker than in the past. Adjusted the dispenser solution pressure. After getting those set I started running molds. Adjusted recipe and got everything working good. Machine is making good molds.,[]
1919,EQ ID 1919,PMU 2 Foam Machine,Assembly,14761,02/19/2025,2. General Maint - High Priority,lost power,Closed and Completed,0,1,Preston,Maintenance,0,02/19/2025 02:00 PM,Preston Ellexson - 02/20/25  8:21:56 AM: Removed cover from rear console. Main 30A fuses were still good. 10A glass fuse was blown. Swapped with new and started machine. Swapped mold handle block because one was broken. Put mold in they needed and got recipe adjusted. Molds are running good.,[]
1919,EQ ID 1919,PMU 2 Foam Machine,Assembly,15065,03/14/2025,"3. Prod Affected, Not Stopped",Lost power,Closed and Completed,0,1.5,Preston,Maintenance,0,03/14/2025 02:00 PM,"Preston Ellexson - 03/18/25  4:19:12 AM: Removed cover on rear console. 10A glass fuse inside connector was blown. Swapped out and turned machine on. Went to run first mold. Film comes down, A/B fill, no vacuum, no door, then we lose power. Checked the fuse and it was burnt up again. I smelled a burning smell after it shut down. Swapped vacuum motor and no more issues. Brushes on the other one were no good causing excess current. Got covers put back on and mold running. After adjusting the recipe, the machine is running good.",[]
1919,EQ ID 1919,PMU 2 Foam Machine,Assembly,15441,04/21/2025,"5. Prod Ongoing, Maint Required","door motor going out, binding up",Closed and Completed,0,2,Preston,Maintenance,0,04/21/2025 02:30 PM,Preston Ellexson - 04/22/25  4:18:52 AM: Went to the machine. The door motor lovejoy coupler was not engaged with the door gear. Set screws were loose on both lovejoys. Got set back where they need to be. Tightened both set screws. Replaced jaw with rebuilt. Bottom wire was starting to show and cause film seal issues. Door was randomly trying to open during operation. Found the mag block had loose bolts. Removed the left side cover and tightened both allen shoulder screws. Replaced brass plate shim stock. Put cover back on. Door is staying shut now with no issues. Made recipe adjustments and let run. Machine is doing good making good molds.,[]
1919,EQ ID 1919,PMU 2 Foam Machine,Assembly,17037,09/18/2025,2. General Maint - High Priority,wires are exposed on the arm and need replaced. machine is locked out currently,Closed and Completed,0,2,Preston,Maintenance,0,09/18/2025 02:30 PM,Preston Ellexson - 09/18/25 12:33:39 PM: Cable going to the mixing block assembly had multiple exposed wires. No arc flash or anything major. Got cable swapped out with a new one. Routed all cables together and tightened everything up. Removed lock and turned on power. Removed cover and adjusted door pressure. It was extremely low. Put cover back on. Bled air from tank. Calibrated eject cycle. Started running and molds are looking pretty good. No change in recipe. After everything warmed up molds are looking good. No more issues.,[]
1919,EQ ID 1919,PMU 2 Foam Machine,Assembly,17133,10/03/2025,"5. Prod Ongoing, Maint Required","replaced the door, the door now works but it is still not functioning right.  as per our conversation its probably a mother board is faulty.",Closed Without Action,0,0,Preston,Maintenance,0,10/06/2025 06:30 AM,Preston Ellexson - 10/06/25  4:33:53 AM: I have another work order in place for this. I will update the existing work order.,[]
1919,EQ ID 1919,PMU 2 Foam Machine,Assembly,17047,09/19/2025,4. Prod Continuing but Affected Equipment stopped,"door not closing, and trying to eject foam before its time.",Closed and Completed,0,2,Preston,Maintenance,0,10/07/2025 09:00 AM,"Preston Ellexson - 10/07/25  7:41:47 AM: With the issues they've been having, I replaced the FE circuit board with a new one. Turned machine on and tested. Getting calendar motor error. Removed cover and found a pretty good gap between the lovejoy couplers. Adjusted motor side and shaft side. Tightened set screws and fed film. This took care of that error. Calibrated eject cycle with no issues. Checked recipe and it looks good. Started running and machine didn't have any issues. Waited until everything warmed up. Recipe is running good. Machine isn't having any issues. | Preston Ellexson - 10/06/25  4:30:04 AM: They got the door in and got it swapped out. Machine is still not operational. They have a new work order in for this. I will continue this work order and close the other as a duplicate. | Preston Ellexson - 09/30/25  8:17:58 AM: Checked machine before turning on. Everything is ready. Turned machine on, checked recipe, and started mold. Door didn't want to close. Mold was also trying to eject before the cycle was complete. Went to operations to test the door. It opens with no problem. It won't close at all. The motor engages and ""jogs"" the door, but it won't shut. Brass bushing are in really bad shape. Gears show signs of wear through broken teeth in some places. Without the door working, I can't look further into why the cycle is wanting to eject early. Got with Dan@Sealed Air. He has a door assembly coming. It won't process and ship until 9/30. I told Matt he could swap it out when it arrives or just wait until I come back 10/6.",[]
1919,EQ ID 1919,PMU 2 Foam Machine,Assembly,17230,10/09/2025,6. General Maint,film not wanting to roll out seems tight Mabey in a bind,Closed and Completed,0,0.75,Preston,Maintenance,0,10/13/2025 07:00 AM,"Preston Ellexson - 10/13/25  5:40:00 AM: Opened cover and removed right side film roll bracket. The spring tension is on a threaded stud weld. There are  pieces that thread on it that are flat but can thread onto the stud fully. They just needed adjusted so the threads were flush instead of protruding out. Both threads were rubbing the film as it fed down. Got these adjusted and put the bracket back on. Got film ready, checked recipe, and started mold. Everything is feeding good now. Let it warm up and recipe is making good molds. Machine is good.",[]
1919,EQ ID 1919,PMU 2 Foam Machine,Assembly,17856,12/08/2025,4. Prod Continuing but Affected Equipment stopped,NOT HOLDING AIR PRESSURE,Closed and Completed,0,1.5,Preston,Maintenance,0,02/12/2026 10:00 AM,"Preston Ellexson - 02/16/26  6:34:22 AM: Tank had a leak. Removed it and brought to maintenance. Welded top of the tank up and ground smooth. Swapped out air fitting on bottom. Someone broke the other one and put on different fittings to reduce the tubing size. Put the tank back on the machine. Turned on and calibrated eject cycle with no issues. Checked recipe and it looks good. Everything else on the machine looks good as well. Started making molds. After everything warmed up, the machine is running good.",[]
1919,EQ ID 1919,PMU 2 Foam Machine,Assembly,19921,06/22/2026,2. General Maint - High Priority,corner foam mold blew apart. the plastic part separated from the wood.,Closed and Completed,0,2,Preston,Maintenance,0,07/23/2026 11:00 AM,"Preston Ellexson - 08/12/26  5:41:28 AM: Took the mold apart and cleaned everything as much as I could. Scraped a lot of the build-up off. Put back together the edge screws. They were still holding good. For all the broken holes, I put broken toothpicks in. I replaced the screws as well. Used epoxy when putting back together. I only used a little in every hole. I hope with the toothpicks will help this all hold longer. Got all back tight and left to dry overnight in maintenance. Got with Matt and he had me put it in the small trimline cell for future use. Mold is good.",[]
1919,EQ ID 1919,PMU 2 Foam Machine,Assembly,20466,08/24/2026,4. Prod Continuing but Affected Equipment stopped,Air tank cracked.,Closed and Completed,0,2,Preston,Maintenance,0,08/25/2026 07:00 AM,"Preston Ellexson - 08/25/26  7:32:00 AM: Tank was cracked at the top. Turned machine off. Removed the rear console cover and ground wire on back and set aside. Removed bloffer, vacuum motor, and air lines from the tank. Unbolted tank and used a shop vac to clean out all debris. Ran a tap through the tank mounting holes to clean. Put repaired tank on and got bolted up. Put on air lines, bloffer, and vacuum motor. Put ground wire back on rear console cover. Put cover on and plugged everything back in. Turned the machine on and calibrated ejection. Started running at the end of the day. Came in 8/25 to get with Josh and see how it ran. He said it did good. I made some adjustments to the recipe. Cleaned up all debris in front of the machine. Molds are looking good. No more issues right now. | Preston Ellexson - 08/24/26  7:40:57 AM: I am checking the tank. We have one I've already repaired in maintenance I can swap with if needed.",[]
1928,EQ ID 1928,Pallet Jack,Assembly,20491,08/25/2026,6. General Maint,pallet jack needs a new wheel.,Pending,0,0,,Maintenance,0,,Dennis Davis - 09/02/26  4:09:52 AM: WE have new wheels on order,[]
1928,EQ ID 1928,Pallet Jack,Assembly,4453,02/17/2023,"3. Prod Affected, Not Stopped",HANDLE BROKE,Closed and Completed,0,0.25,Preston,Maintenance,0,02/17/2023 02:00 PM,Preston Ellexson - 02/20/23  4:06:21 AM: Repaired handle lever.,[]
1928,EQ ID 1928,Pallet Jack,Assembly,4557,02/22/2023,6. General Maint,PALLET JACK STOPPED GOING UP AND DOWN.,Closed and Completed,0,1,Joshua Patton,Maintenance,0,02/22/2023 12:00 AM,Joshua Patton - 02/23/23  4:10:25 AM: ground wire came loose,[]
1928,EQ ID 1928,Pallet Jack,Assembly,7100,09/05/2023,"3. Prod Affected, Not Stopped",Palate jack stuck up,Closed and Completed,26,0.5,Preston,Maintenance,0,09/05/2023 09:30 AM,Preston Ellexson - 09/05/23  7:37:25 AM: Up/down switch was shorted out. Replaced it and rewired. Tested and jack is working good. Sent back to PMU.,[]
1928,EQ ID 1928,Pallet Jack,Assembly,10759,03/18/2024,6. General Maint,Paint cells lift jack has stopped working. probably needs a new batterie,Closed and Completed,0,0.15,Josh Patton,Maintenance,0,03/19/2024 12:00 AM,Joshua Patton - 03/19/24  7:14:45 AM: it came un plugged the lift is working fine,[]
1928,EQ ID 1928,Pallet Jack,Assembly,12738,08/13/2024,1. Prod Stopped,Lyft jack bushing wheal,Closed and Completed,0,1,Preston,Maintenance,0,08/21/2024 01:00 PM,"Preston Ellexson - 08/22/24  7:27:25 AM: This was on a blue electric high lift jack. We didn't have any casters already on the shelf. We have 2 bad jacks in maintenance though. Removed casters from one of them and swapped the bad one on this jack. Put the other used one on the shelf for backup. Replaced the power cord for the charging unit due to many wear spots. Tested jack when done, and everything is working good. | Preston Ellexson - 08/15/24 12:39:13 PM: Justin got with me on this and had a work order entered. Lift was in PMU cells. I will follow-up tomorrow.",[]
1928,EQ ID 1928,Pallet Jack,Assembly,16047,06/11/2025,6. General Maint,Live jack stuck will not go down,Closed and Completed,0,1,Dennis Davis,Maintenance,0,06/11/2025 12:00 PM,Dennis Davis - 06/11/25 11:13:06 AM: Broken wire to up/down switch | Dennis Davis - 06/11/25  7:33:20 AM: Working on this one,[]
1928,EQ ID 1928,Pallet Jack,Assembly,18456,02/12/2026,6. General Maint,Pallet jack in paint cell,Closed and Completed,0,1,Dennis Davis,Maintenance,0,02/24/2026 12:00 PM,Dennis Davis - 02/24/26 10:29:30 AM: Power switch had an internal problem replaced with new switch.,[]
1928,EQ ID 1928,Pallet Jack,Assembly,18518,02/19/2026,6. General Maint,Pallet jack in skirt cell,Closed and Completed,0,1,Dennis Davis,Maintenance,0,03/04/2026 10:00 AM,"Dennis Davis - 03/04/26  8:01:52 AM: The tote lift has been scrapped, and a new one has been ordered | Dennis Davis - 02/25/26 11:59:35 AM: Waiting on Randall Garza to decide whether or not to fix or scrap | Dennis Davis - 02/24/26 10:32:36 AM: This pallet jack has several problems, and I am working with Scott to see if we are going to fix them or replace it.",[]
1941,EQ ID 1941,Sweat Bee Fan,Assembly,11729,05/17/2024,6. General Maint,separate power switch,Closed and Completed,0,2,Preston,Maintenance,0,05/17/2024 11:00 AM,"Preston Ellexson - 05/20/24  4:17:39 AM: Added another disconnect box so we could separate the fans. They just wanted the fan for the small trimline extension cell to be on its own. Spotweld cell is 2 disconnects. Got everything mounted, ran, wires extended and re-routed. Tested and everything is working good.",[]
1941,EQ ID 1941,Sweat Bee Fan,Assembly,20664,09/10/2026,"5. Prod Ongoing, Maint Required",the center fan is making a really bad noise from what sharron said,Pending,0,0.25,Dennis,Maintenance,0,09/11/2026 09:00 AM,"Dennis Davis - 09/11/26  9:39:43 AM: The fan sounds like it has a bad bearing so I unwired it so we can run the second fan until we have a chance to replace it | Preston Ellexson - 09/10/26  2:00:02 PM: Sharon got with me before I left. I turned the fan on to see what it sounded like. It's either a loose bolt causing the guard to rattle, or we have some sort of motor issue. I locked this out. I am busy tomorrow for most of the day already. I will get with Dennis first thing tomorrow to see if he has time to check this out.",[]
1944,EQ ID 1944,Large Trimline Foam Machine,Assembly,20321,08/11/2026,"3. Prod Affected, Not Stopped",Large trimline 2 foam machine lift on machine lost power,Pending,0,0,,Maintenance,0,,,[]
1944,EQ ID 1944,Large Trimline Foam Machine,Assembly,1264,05/02/2022,1. Prod Stopped,Film rose up in the machine,Closed and Completed,0,4,Preston,Maintenance,0,05/03/2022 02:30 PM,"Preston Ellexson - 05/05/22  5:00:00 AM: Got bearings swapped out. Re-assembled unit. Took back to large trimline and got machine back together. Turned on and ran. Everything looks good and is functioning properly. | Preston Ellexson - 05/02/22 12:33:06 PM: One of the rollers on the head assembly isn't turning both ways. Removed the head assembly and brought to maintenance. Took all the way apart and cleaned. Found bad bearings on roller. Ordered from McMaster Carr and they'll be here tomorrow. I'll replaced bearings and re-assemble head unit. Hopefully that is the only issue, and we will have it back up and running.",[]
1944,EQ ID 1944,Large Trimline Foam Machine,Assembly,1383,05/12/2022,"3. Prod Affected, Not Stopped",Need lot of work,Closed and Completed,0,0.75,Preston,Maintenance,0,05/12/2022 07:30 AM,"Preston Ellexson - 05/12/22  6:43:00 AM: Changed the mixing block. Cleaned the head for the mixing block after removing the old one. The valve for the B line going into the mixing block is pretty hard to turn. I am going to see if Ronnie can order us another head. Once it arrives, I'll swap it out, clean the old one, and then we should have a backup on hand. Machine is running good now.",[]
1944,EQ ID 1944,Large Trimline Foam Machine,Assembly,1471,05/24/2022,"3. Prod Affected, Not Stopped",Door pops open early,Closed Without Action,0,0,Preston,Maintenance,0,05/24/2022 09:30 AM,Preston Ellexson - 05/24/22  7:38:31 AM: Entered on wrong machinery.,[]
1944,EQ ID 1944,Large Trimline Foam Machine,Assembly,1652,06/10/2022,"3. Prod Affected, Not Stopped",Foam Machine is down,Closed and Completed,0,0.5,Preston/Johnny,Maintenance,0,06/15/2022 02:30 PM,Preston Ellexson - 06/21/22 11:24:48 AM: Swapped out the jaw assembly and everything is running good.,[]
1944,EQ ID 1944,Large Trimline Foam Machine,Assembly,1830,06/30/2022,"3. Prod Affected, Not Stopped",High Pressure,Closed and Completed,0,2.5,Preston,Maintenance,0,07/01/2022 02:00 PM,"Preston Ellexson - 07/01/22 11:58:17 AM: Machine was getting either high pressure A, B or dispenser solution consistently. I emptied and cleaned dispenser solution and refilled with new. Replaced the tubing assembly. Removed the mixing block head unit. Took to maintenance and disassembled. Cleaned all parts. Replaced o-rings on A and B valves. There were bare spots in the white and green wire. Put electrical tape around them separately. Put all back together and on machine. Tested and machine is working good. Released for production.",[]
1944,EQ ID 1944,Large Trimline Foam Machine,Assembly,2033,07/28/2022,"3. Prod Affected, Not Stopped",Calender motor,Closed and Completed,0,1,Preston,Maintenance,0,07/28/2022 10:00 AM,"Preston Ellexson - 07/28/22  9:55:17 AM: Removed the calendar motor. Adjusted the coupler on the jaw assembly shaft, and the coupler on the motor. Put back on and tested. Machine is running good now. | Preston Ellexson - 07/28/22  9:55:10 AM: Removed the calendar motor. Adjusted the coupler on the jaw assembly shaft, and the coupler on the motor. Put back on and tested. Machine is running good now.",[]
1944,EQ ID 1944,Large Trimline Foam Machine,Assembly,2153,08/11/2022,"3. Prod Affected, Not Stopped",Calender motor,Closed and Completed,0,0.75,Preston,Maintenance,0,08/11/2022 10:30 AM,Preston Ellexson - 08/11/22 12:23:21 PM: Swapped out the calendar motor with new. Tested machine and everything is working good.,[]
1944,EQ ID 1944,Large Trimline Foam Machine,Assembly,2372,09/15/2022,"3. Prod Affected, Not Stopped",CALENDER MOTOR,Closed and Completed,0,0.5,Preston,Maintenance,0,09/19/2022 12:00 AM,Preston Ellexson - 09/19/22 12:23:40 PM: Swapped out the calendar motor. Adjusted the love joy coupler. Got all back together and tested. Machine is running good molds after warming up. Put on all covers and turned on to run.,[]
1944,EQ ID 1944,Large Trimline Foam Machine,Assembly,2574,10/13/2022,"3. Prod Affected, Not Stopped",Won't pull bag in,Closed and Completed,0,2,Preston,Maintenance,0,10/13/2022 12:00 PM,"Preston Ellexson - 10/14/22  4:09:47 AM: Took the mold they needed from small trimline and put back in large trimline. I had made adjustments prior to moving. When I turned on large trimline, the recipe was different from what I had just saved it, and ran it as. Cleaned the foam off of the door, etc. Ran and adjusted the mold as it warmed up. Decreased the film length, and lowered the values on step 2, 3, and 4 for film position. After adjusting a little at a time, and the chemicals warmed up, the molds were coming out looking good. Checked the machine after running through lunch and all is good.",[]
1944,EQ ID 1944,Large Trimline Foam Machine,Assembly,3041,10/25/2022,"3. Prod Affected, Not Stopped",Air compessor out,Closed and Completed,0,1.5,Preston,Maintenance,0,10/25/2022 01:00 PM,Preston Ellexson - 10/25/22 11:14:07 AM: Tried to calibrate ejection and run a leak test with no action. Replaced the compressor and all lines/filters with new. Got all wiring tied back in and compressor all plugged in. Tested and machine ran good. Ran 10 on cold with no issues. Machine is running good.,[]
1944,EQ ID 1944,Large Trimline Foam Machine,Assembly,3054,10/26/2022,"3. Prod Affected, Not Stopped",mIXING BLOCK WILL NOT RELEASE,Closed and Completed,0,0.5,Preston,Maintenance,0,10/26/2022 01:00 PM,Preston Ellexson - 12/05/22 12:17:33 PM: Fixed this on a new work order. | Preston Ellexson - 10/26/22 12:26:30 PM: Screw to release the mixing block is stripped out. Ronnie @ Sealed Air will be here tomrorrow. Mixing block won't release.,[]
1944,EQ ID 1944,Large Trimline Foam Machine,Assembly,3216,11/10/2022,1. Prod Stopped,Controller foam motor failed,Closed and Completed,0,3,Ronnie @ Sealed Air,Maintenance,0,11/10/2022 02:30 PM,Preston Ellexson - 11/18/22 10:39:42 AM: Ronnie came out and swapped the assembly. | Preston Ellexson - 11/15/22  6:25:15 AM: Ronnie is ordering a new assembly for this. The machine will not run right now.,[]
1944,EQ ID 1944,Large Trimline Foam Machine,Assembly,3434,12/02/2022,1. Prod Stopped,Scree stripped out on machine,Closed and Completed,0,3,Preston,Maintenance,0,12/05/2022 08:00 AM,Preston Ellexson - 12/05/22 11:28:16 AM: Replaced the mixing block assembly and mixing block. Removed old part and wiring and replaced. Put new zip ties on lines. Adjusted the recipe until foam was looking good. Machine is running good.,[]
1944,EQ ID 1944,Large Trimline Foam Machine,Assembly,3662,12/15/2022,"3. Prod Affected, Not Stopped",Solution try stop up,Closed and Completed,0,1,Preston,Maintenance,0,12/15/2022 12:00 PM,"Preston Ellexson - 12/16/22  8:46:46 AM: Removed dispenser tray. It was clogged up. Cleaned tray, and removed drain line to clean as well. Put all back together and tested. Machine is running good. Had to make some adjustments to the recipe. Molds are good.",[]
1944,EQ ID 1944,Large Trimline Foam Machine,Assembly,4891,03/20/2023,1. Prod Stopped,Eject did not reach precharge,Closed and Completed,0,1,Joshua Patton,Maintenance,0,03/20/2023 12:00 AM,,[]
1944,EQ ID 1944,Large Trimline Foam Machine,Assembly,5162,04/05/2023,"3. Prod Affected, Not Stopped",Door won't open or close,Closed and Completed,0,2,Joshua Patton,Maintenance,0,04/05/2023 12:00 AM,,[]
1944,EQ ID 1944,Large Trimline Foam Machine,Assembly,5165,04/06/2023,"3. Prod Affected, Not Stopped",Not reading card,Closed and Completed,0,1,Preston,Maintenance,0,04/06/2023 01:00 PM,Preston Ellexson - 04/07/23 12:18:40 PM: Reset recipe and mold name. Adjusted recipe as well until molding was good. Machine is running good.,[]
1944,EQ ID 1944,Large Trimline Foam Machine,Assembly,5218,04/11/2023,1. Prod Stopped,MOLD EJECT,Closed and Completed,0,3,Preston,Maintenance,0,04/11/2023 12:00 PM,"Preston Ellexson - 04/12/23 12:03:08 PM: This was for small trimline machine. Changed out the mixing block. Nothing else is stopped up or too bad. Put on a rebuilt bloffer, epoxy on foam repair. Had to make adjustments to the corner mold, and then swap with small trimline mold and adjust it as well. Machine has ran good since with no other issues.",[]
1944,EQ ID 1944,Large Trimline Foam Machine,Assembly,5687,05/16/2023,4. Prod Continuing but Affected Equipment stopped,error code will not clear,Closed Without Action,0,0.25,Matt,Maintenance,0,05/16/2023 12:30 PM,Preston Ellexson - 05/16/23 11:06:30 AM: Operators got machine running. Dispenser solution was low so they filled. They said the screen had a message come up but everything was black so they couldn't see it. They turned machine power on and off a few times and everything is working good now. I will monitor for a few days to see if we need to get another display on order.,[]
1944,EQ ID 1944,Large Trimline Foam Machine,Assembly,6076,06/15/2023,2. General Maint - High Priority,not reaching precharge pressure. put new blopper in with no luck and air compresser seems fine.,Closed and Completed,0,2,Preston,Maintenance,0,06/19/2023 10:00 AM,Preston Ellexson - 06/20/23  4:09:27 AM: Got this set back up and the machine/mold are running good so far. | Preston Ellexson - 06/16/23  8:17:57 AM: Ran a leak test and it was good. I don't feel or see any cracks on the tank. It's meeting the pressure requirements of the machine. I adjusted the recipe for awhile. Walked away and it threw a pressure error. Went back and they had moved the needed mold to another cell. I am waiting until they need this machine and have a mold setup to continue troubleshooting.,[]
1944,EQ ID 1944,Large Trimline Foam Machine,Assembly,6146,06/21/2023,1. Prod Stopped,Door won't close,Closed and Completed,0,2,Preston,Maintenance,0,06/21/2023 01:30 PM,"Preston Ellexson - 06/22/23  4:10:41 AM: The coupler for the motor and gear had come apart and weren't engaging. Adjusted and tightened the set screw bolts. Couldn't get the broken bolt out of the cover. We had a used cover in maintenance I swapped with. Adjusted the recipe, but the film wasn't cutting good every time. Replaced the strip on the jaw assembly with a new one. Cleaned cut wire. Got the recipe set pretty good. Machine is good.",[]
1944,EQ ID 1944,Large Trimline Foam Machine,Assembly,6231,06/27/2023,"3. Prod Affected, Not Stopped",Tank Lincoln air,Closed and Completed,0,1,Josh Patton,Maintenance,0,06/27/2023 12:00 AM,,[]
1944,EQ ID 1944,Large Trimline Foam Machine,Assembly,6428,07/14/2023,2. General Maint - High Priority,foam machine is down,Closed and Completed,0,3,Preston,Maintenance,0,07/19/2023 07:00 AM,"Preston Ellexson - 07/19/23 10:48:01 AM: Swapped the main GD board and the compressor. Had to re-calibrate the screen and manually load in the saved recipes. Got all back together and opened a door cover to clean out the foam. Found the bottom door mount was broken. The plates that hold the bushing had broken welds and separated. Got all cleaned up and welded back. Tested machine after everything was done and all is running good now. | Preston Ellexson - 07/14/23 11:25:08 AM: Getting 102-3 and 102-5 precharge and full pressure drop errors. Checked voltage, and when the signal sends for the compressor and vacuum motor to engage, they aren't. I swapped the vacuum motor, but that's not the issue. I'm fairly certain the main GD board needs replaced. We are out so I sent Ronnie a list to order for us. One is being sent overnight and will be here Monday. The only other issue could be the compressor, but I am starting with the board when it arrives and working from there.",[]
1944,EQ ID 1944,Large Trimline Foam Machine,Assembly,7194,09/12/2023,"3. Prod Affected, Not Stopped",Magnet not on door,Closed and Completed,0,2,Preston,Maintenance,0,09/12/2023 10:30 AM,"Preston Ellexson - 09/13/23  4:06:36 AM: Door would shortly after mold starts. Error 122 Mold door has not reached closed position. Door pressure was very low. Adjusted it, but still happening. Checked FE board for anything. Removed cover for the door motor. The wiring harness for the closed sensor was partially unplugged. Refit all harnesses and tested. After adjusting mold for a bit, everything is running good.",[]
1944,EQ ID 1944,Large Trimline Foam Machine,Assembly,7463,10/04/2023,"3. Prod Affected, Not Stopped",Foam blew up in the machine,Closed and Completed,0,4,Preston,Maintenance,0,10/04/2023 02:00 PM,Preston Ellexson - 10/06/23  7:46:52 AM: Cleaned everything off. Removed jaw assembly and cleaned what needed. Replaced the liner and filter in the dispenser tray. Replaced the mixing block due to the mess. Tested and everything is working. Molds are looking pretty good.,[]
1944,EQ ID 1944,Large Trimline Foam Machine,Assembly,7816,10/27/2023,1. Prod Stopped,Door not opening,Closed and Completed,0,1.5,Preston,Maintenance,0,10/27/2023 02:00 PM,"Preston Ellexson - 10/27/23 12:03:59 PM: Checked door sensors, and they are all good. Nothing is loose. Checked door pressure, and it was pretty low. Adjusted and monitored machine during recipe adjustments. Had to put on a new roll of film and let it warm back up. Machine is running pretty good molds and no errors right now.",[]
1944,EQ ID 1944,Large Trimline Foam Machine,Assembly,8057,11/16/2023,"3. Prod Affected, Not Stopped",TO much foam,Closed and Completed,0,1,Preston,Maintenance,0,11/16/2023 12:00 PM,Preston Ellexson - 11/17/23  7:01:48 AM: Step 4 was shooting foam on this one. Only steps 2 and 3 shoot foam on a 4 step recipe. Made adjustments to the recipe while running. Molds are good and machine is running good.,[]
1944,EQ ID 1944,Large Trimline Foam Machine,Assembly,9994,01/17/2024,"3. Prod Affected, Not Stopped",Film hanging up wont roll down,Closed and Completed,0,4,Preston,Maintenance,0,01/17/2024 09:00 AM,"Preston Ellexson - 01/17/24  7:33:21 AM: Swapped out the dispenser assembly and ran the new power line back. Removed the teflon tape strips and the mounting plate. There was a bunch of mold inside causing the roller to lock up. Got everything clean and moving freely. Got all parts back on the machine and swapped molds out to run. After adjusting the recipe, all is running good.",[]
1944,EQ ID 1944,Large Trimline Foam Machine,Assembly,10103,01/25/2024,"3. Prod Affected, Not Stopped",IS not blowing foam bag out,Closed and Completed,0,6,Preston,Maintenance,0,01/25/2024 11:00 AM,"Preston Ellexson - 01/25/24 10:35:27 AM: Cleaned the excess foam off of the machine. Put on a new cut wire, teflon tape kit, door load cell, brass door shim plate, and new FE circuit board. Adjusted door pressure and recipe. Ran for awhile, but they started having issues with the air. Tested eject cycle and compressor wouldn't make psi. Replaced compressor with new and put on a new bloffer. Cycled machine power. Calibrated the eject cycle with no issues and no air leaks. Machine has ran over 75 pieces with no issues.",[]
1944,EQ ID 1944,Large Trimline Foam Machine,Assembly,10164,01/30/2024,"3. Prod Affected, Not Stopped",Door open early,Closed and Completed,0,0.5,Preston,Maintenance,0,01/30/2024 02:00 PM,"Preston Ellexson - 02/02/24  5:36:03 AM: Machine is still running good. | Preston Ellexson - 01/31/24  4:37:58 AM: Adjusted door pressure and tested. Ran many molds with no issues, but I am following up with Andrew shortly to see how it ran on overtime.",[]
1944,EQ ID 1944,Large Trimline Foam Machine,Assembly,10763,03/19/2024,"3. Prod Affected, Not Stopped",Losing air,Closed Without Action,0,0,Preston,Maintenance,0,03/22/2024 11:30 AM,Preston Ellexson - 03/22/24  9:43:31 AM: Duplicate work order.,[]
1944,EQ ID 1944,Large Trimline Foam Machine,Assembly,10321,02/12/2024,1. Prod Stopped,CALENDER MOTOR,Closed and Completed,0,4,Preston,Maintenance,0,04/15/2024 12:00 PM,"Preston Ellexson - 04/22/24  8:32:49 AM: Finally got to this repair. There were a lot of parts that needed replaced since the initial calendar motor. Removed complete jaw assembly and brought to maintenance. Took all the way apart. Replaced outer mounted bearings for the black rubber roller. Replaced both black knurled rollers. Replaced bearings in the aluminum housing on the roller assembly. Cleaned most of the build-up on the jaw assembly. Got all back together and took back to machine. Replaced calendar motor. Replaced film motor. Replaced teflon strip on the jaw. Replaced one edge seal insert. Turned machine on and let it warm up. Adjusted recipe. Adjusted door pressure. Started machine and after making a few more adjustments, everything is running good. | Preston Ellexson - 02/16/24  6:42:35 AM: Got with Johnny on this. The calendar motor needs replaced. If he holds it in the right position when the machine is first turned on, it will run fine. The motor has come loose from it's housing like they have in the past. I will get to this next week sometime.",[]
1944,EQ ID 1944,Large Trimline Foam Machine,Assembly,11844,05/28/2024,1. Prod Stopped,Will not blow out bag,Closed and Completed,0,2,Preston,Maintenance,0,05/28/2024 12:00 PM,"Preston Ellexson - 05/29/24  4:09:01 AM: Tank had a crack in the top again. As I was removing the tank, the 120V cord for the lift table shorted out. Locked out plug and machine power. Removed tank and repaired in maintenance. Put back on machine after it cooled down. Repaired the power cord to the lift table. Repaired the incoming 120V plug due to wires showing. Got everything back together on the machine. Replaced the bracket for the A/B hoses on the side. One of the bolts was stripped out on the old one, and the rubber inside was gone. Got the door pressure adjusted. Recipe was good. Machine is running good parts.",[]
1944,EQ ID 1944,Large Trimline Foam Machine,Assembly,12139,06/18/2024,"3. Prod Affected, Not Stopped",Losing air,Closed and Completed,0,1,Preston,Maintenance,0,06/21/2024 02:00 PM,"Preston Ellexson - 06/26/24  5:54:38 AM: Replaced tank and fittings. Got all put back together, but they are low on the A-side drums right now. They started machine up this week and haven't had any issues out of it so far. | Preston Ellexson - 06/18/24 11:07:50 AM: Tank has a leak. Had Ronnie from Sealed Air order some last Friday. One will be in tomorrow and another will be in next week for stock.",[]
1944,EQ ID 1944,Large Trimline Foam Machine,Assembly,12512,07/24/2024,2. General Maint - High Priority,not sensing the film with full roll and the door is not opening.,Closed and Completed,0,3,Preston,Maintenance,0,07/29/2024 10:00 AM,"Preston Ellexson - 07/29/24  8:18:59 AM: Inspected machine. There were others issues that I found while waiting for the front film sensor to error out again. Door pressure needed adjusted. Recipe was adjusted numerous times. The door wouldn't stay shut with the right pressure setting. Ended up replacing the door pressure load sensor. When I was putting the door cover back on, some of the screws wouldn't start. Re-tapped threads on all door cover screws. Came back 7/29 and they were running a different mold. This was a very big mold, so it took a little longer fine tuning the recipe. Didn't get the film error, but the error log was full of this one. Removed front cover on the door. Adjusted the sensitivity on the front film sensor. Put cover back on and turned machine on. Got warmed up and molds are looking good. No issues right now.",[]
1944,EQ ID 1944,Large Trimline Foam Machine,Assembly,12660,08/06/2024,"3. Prod Affected, Not Stopped",Film not present,Closed and Completed,0,3,Preston,Maintenance,0,08/06/2024 01:30 AM,"Preston Ellexson - 08/09/24 12:43:20 PM: Removed front cover. Adjusted sensor multiple times. Sensor is faulty, but it is in a good position right now. We haven't gotten that error in a day or so. I will order a new one next week when I return. Adjusted door pressure. Adjusted recipe on mold. Machine is running good right now. | Preston Ellexson - 08/09/24 12:43:12 PM: Removed front cover. Adjusted sensor multiple times. Sensor is faulty, but it is in a good position right now. We haven't gotten that error in a day or so. I will order a new one next week when I return. Adjusted door pressure. Adjusted recipe on mold. Machine is running good right now. | Preston Ellexson - 08/06/24 12:40:34 PM: Work in process.",[]
1944,EQ ID 1944,Large Trimline Foam Machine,Assembly,12841,08/22/2024,"3. Prod Affected, Not Stopped",Solution tray stopped up,Closed and Completed,0,2,Preston,Maintenance,0,08/22/2024 02:00 PM,Preston Ellexson - 08/22/24 12:31:23 PM: Took solution tray and drain line off. Brought to maintenance and fully cleaned. They are running without filters because they don't have any. Put all back on. Cut a scotch brite filter out of our stock and put in tray. Had to replace the door pressure load cell due to issues with the door opening. Adjusted the recipe a few times and got everything running good. | Preston Ellexson - 08/22/24  9:36:18 AM: Work in process.,[]
1944,EQ ID 1944,Large Trimline Foam Machine,Assembly,12857,08/23/2024,"3. Prod Affected, Not Stopped",Door open early,Closed and Completed,0,0.5,Preston,Maintenance,0,08/23/2024 01:00 PM,Preston Ellexson - 08/23/24 12:24:49 PM: Adjusted door pressure. Adjusted recipe to help. Ran over 60 without any door issues.,[]
1944,EQ ID 1944,Large Trimline Foam Machine,Assembly,13823,11/14/2024,"3. Prod Affected, Not Stopped",Burn out on roller,Closed and Completed,0,3,Preston,Maintenance,0,03/10/2025 06:30 AM,"Preston Ellexson - 03/10/25  4:33:08 AM: This has been fixed for a couple weeks now. Originally went over and replaced door assembly due to bad bushings on the door. Replaced teflon and teflon aprons. Once I got everything replaced, the machine was just stopping as soon as it was supposed to shoot A/B chemicals. Got with Dan and tech support. They suggested swapping boards out. Swapped out main with new. Didn't have a memory card that would fit it. Dumped files and cleaned the old card. Loaded with updated recipes and tried running. Still the same thing. Swapped FE board with new and still no change. Got with Dan and tech support again. They suggested swapping FE board. After swapping 2 new FE boards, machine started running good. Made recipe adjustments and door pressure adjustments. First time I've had a bad FE board.",[]
1944,EQ ID 1944,Large Trimline Foam Machine,Assembly,15149,03/24/2025,"3. Prod Affected, Not Stopped",Back roller hanging up,Closed and Completed,0,4,Preston,Maintenance,0,03/31/2025 08:00 AM,"Preston Ellexson - 03/31/25  5:25:08 AM: Removed jaw assembly and brought to maintenance. Removed everything and inspected. Black rollers are working still. Aluminum roller bearings are still really good. Cleaned everything, and lubed all bearings with white lithium grease. Put all back together and took to machine. Put on and got going. Still doing the same thing on the left side. Removed and brought to maintenance again. Took apart and replaced the left side black knurled roller and put all back together. Sprayed some lithium grease on again when putting back together. Put back on the machine. It is doing much better. Should've replaced both rollers, but didn't have the needed parts. Got recipe adjusted and everything is running good. I am ordering a list of replacement parts from Sealed Air today.",[]
1944,EQ ID 1944,Large Trimline Foam Machine,Assembly,15414,04/17/2025,"3. Prod Affected, Not Stopped",Back roller hanging up,Closed and Completed,0,3,Preston,Maintenance,0,04/21/2025 12:00 PM,Preston Ellexson - 04/22/25  4:12:53 AM: Removed jaw assembly. Replaced with one newly rebuilt. Ran a few molds and got a high pressure reading. The mixing block was completed stopped up and was everywhere on the dispenser assembly. Removed the block and trashed. Removed the drain line and cleaned fully. Cleaned the mixing block tray. Replaced both filters. Cleaned the dispenser assembly. Replaced mixing block with new. Got all done and started machine again. Made adjustments to recipe. Got the machine running really good. Didn't need any other parts. Film is rolling good now. Nothing else needed.,[]
1944,EQ ID 1944,Large Trimline Foam Machine,Assembly,15966,06/05/2025,1. Prod Stopped,The compressor quit working on the Large Trimline 1 foam machine.,Closed and Completed,0,2.5,Preston,Maintenance,0,06/05/2025 07:00 AM,"Preston Ellexson - 06/05/25  7:56:31 AM: Checked voltage to compressor when it should be on. Voltage coming from the board to it is good. Swapped the compressor, wires, tubing, and filters. Cleaned off front jaw. A/B lines were a little too tight when dispenser is at home position. When removing the bracket that holds them, one of the bolts wouldn't break free. Removed mount and took to maintenance. Tried removing bolt but it broke. This has happened before. I just drill out the insert and put a through bolt with lock nut or jam nuts. I will get more brackets and a compressor ordered. Everything else looks good. Turned machine on and let it warm up. Calibrated ejecting with no issues at all. Ran and adjusted recipe as needed. Machine is running good with good foam.",[]
