equipment_id,equipment_eq_id,equipment_name,department,wo_id,date_notified,urgency,problem,status,material_cost,labor_time,work_performed_by,assigned_to,downtime_hours,completed_datetime,comments,attachments
1944,EQ ID 1944,Large Trimline Foam Machine,Assembly,16505,07/28/2025,"3. Prod Affected, Not Stopped",Line stopped up,Closed and Completed,0,6,Preston,Maintenance,0,08/14/2025 10:00 AM,"Preston Ellexson - 08/20/25  4:27:43 AM: Got mixing blocks in. Put a new one on and got recipe adjusted. Didn't have any issues after warming up. Machine is running good with no issues. | Preston Ellexson - 08/11/25  5:21:56 AM: There was an issue with our account somehow and parts have yet to arrive. I repaired a mixing block to test. Ran 30-50 molds then it blew up for some reason. Got with Dan 8/8. He is sending some mixing blocks through the warranty. I removed the jaw assembly. Cleaned all inside of the machine after mixing block failure. Removed the dispenser tray assembly. Cleaned and replaced both filters. Cleaned tray and metal filter as well. Removed dispenser solution line and the fitting on the housing. Cleaned both out and put back together. Rebuilt a jaw assembly while awaiting parts. Cleaned all parts. Replaced aluminum rollers. Replaced black knurled rollers. Replaced calendar motor. Replaced all teflon on assembly. Replaced edge seal inserts. Still have one more jaw assembly to clean and rebuild. I need to order parts for that repair so I'll put it on another work order. Hopefully mixing blocks arrive today and I can get this back up and running. | Preston Ellexson - 07/28/25 10:40:21 AM: We don't have anymore mixing blocks. I got more ordered today. I am going to remove and clean what I can today. When mixing blocks arrive, I'll continue this job. I might have to replace the dispenser solution assembly too. Working with Dan to get some more of those ordered as well.",[]
1944,EQ ID 1944,Large Trimline Foam Machine,Assembly,17025,09/17/2025,"3. Prod Affected, Not Stopped",Large 2 foam machine calender motor,Closed and Completed,0,1.5,Preston,Maintenance,0,09/17/2025 02:00 AM,"Preston Ellexson - 09/17/25 12:31:19 PM: Getting a calendar motor error. Mixing block assembly is really hard to move left and right. Removed film roll and covered ball screw with white lithium grease. Mixing block assembly is moving freely now. Still getting calendar error. Turned machine off and removed the jaw assembly. Cleaned off all foam buildup. It was up to 3/4"" thick on the mixing block side. Cleaned inside machine as well. Put assembly back on and tightened everything. Put film back in and fed through. There was so much foam buildup the mixing block wasn't making it to it's home position. That was causing the calendar error because the mixing block didn't travel far enough to start the mold cycle. Emptied tank and calibrated the eject cycle. Adjusted the recipe and everything is running good now.",[]
1944,EQ ID 1944,Large Trimline Foam Machine,Assembly,17298,10/15/2025,"3. Prod Affected, Not Stopped",Large trimline 2                Lost power to controller brings machine up and down,Closed and Completed,0,0.5,Preston,Maintenance,0,10/15/2025 09:00 AM,Preston Ellexson - 10/15/25  6:58:33 AM: Removed cover for lift table electrical box underneath. The breaker for it was tripped. Reset breaker and put cover back on. Tested and the lift table is working good. Ran up and down numerous times with no issues. I let Johnny know so he can continue. Jaw assembly needs to be removed and cleaned. Rollers won't move right now. He should be able to clean and get it back operational. I told him to holler if that doesn't get it running. | Preston Ellexson - 10/15/25  5:38:25 AM: Johnny got with me on this. I'll get the lift table functional and he said he'd continue his work after I got that working.,[]
1944,EQ ID 1944,Large Trimline Foam Machine,Assembly,17319,10/16/2025,"3. Prod Affected, Not Stopped",Large trimline 2 foam machine imold film hanging up,Closed and Completed,0,6,Preston,Maintenance,0,10/16/2025 01:00 PM,"Preston Ellexson - 10/16/25 11:57:07 AM: Johnny removed the jaw assembly to clean and still can't get the machine to run. He told me this yesterday. Today I came in and started rebuilding a used jaw assembly. Took it to the machine when I was done. Removed the jaw assembly that was in it and put the rebuilt one in. Put in the mold they were needing. Started machine and it is cutting through the film. Checked and found the film was fed wrong on the back side. It was behind the film sensor and bracket. It is supposed to be in front of it. That was causing the split. Got the film fed back the right way. Ran another and it is putting small little holes in the front film. Removed film roll and found the issue. The front and back film are sticking together from the manufacturers roll. When they separate, it is putting little holes all the way down the film. Removed film roll and put on a new roll. It is not sticking at all on this roll. Got machine started, and after adjusting the recipe a couple times, the foam is looking good. Ran over 60 without any issues, errors, or bad foam. I let Dan know we were having some film issues. He said to save the bad rolls and we can get comped for them. He is going to send that issue up the chain at Sealed Air since we've had 3 or 4 in the past month be no good out of the box. Machine is running good now.",[]
1944,EQ ID 1944,Large Trimline Foam Machine,Assembly,17540,11/03/2025,"3. Prod Affected, Not Stopped",Top door falling off hinges,Closed and Completed,0,2,Preston,Maintenance,0,11/04/2025 10:00 AM,Preston Ellexson - 11/05/25  5:51:45 AM: Most of the threads on all 6 hinge bracket holes were pretty worn out. I replaced all hinge bracket bolts with a bolt an inch long. I put a nut on the back side of all 6. Straightened hinge mounts once brackets were tight. Slid door back on the hinges. Tightened the ground wire and the metal flat rod on the door. Turned the machine on and made a quick adjustment to the recipe. Took machine about 20 parts to fully warm up. Made a few more recipe adjustments and machine is running good molds now. No more issues. | Preston Ellexson - 11/04/25  4:05:23 AM: I removed the door hinges and put the door on top of the machine. I need to clean the threads on the machine hinge nuts. I'll put a longer bolt in or bolt and nut them all.,[]
1944,EQ ID 1944,Large Trimline Foam Machine,Assembly,17591,11/06/2025,"3. Prod Affected, Not Stopped",Large 2 foam machine film is rolling up,Closed and Completed,0,2.5,Preston,Maintenance,0,11/06/2025 02:00 PM,"Preston Ellexson - 11/07/25  8:52:51 AM: Loaded a mold into the machine. Machine wasn't bad, but needed a little cleaning. One of the handles that locks the mold in was broken. I replaced it with new. Had to put a new film roll on. Made adjustments to the recipe before running. First film roll was bad and was tearing during operation. Cleaned mess on machine. I put the bad roll in maintenance for return with a couple others. Tried a new roll in the machine. It was better. Had it happen once, but was fine after that. Got mold running good, then they needed a change out for a different unit. Swapped it all and adjusted recipe as needed. Mold is running good. No more issues with this machine.",[]
1944,EQ ID 1944,Large Trimline Foam Machine,Assembly,18338,02/02/2026,"3. Prod Affected, Not Stopped",CONTROLLER MOTOR BROKE,Closed and Completed,0,1,Preston,Maintenance,0,02/09/2026 08:00 AM,Preston Ellexson - 02/09/26  7:40:58 AM: Removed the cover for the calendar motor. Lovejoy coupler was broken on the motor shaft side. Removed the calendar motor with the bracket attached. Removed broken coupler and replaced with new. Tightened set screw and put the motor and bracket back on the machine. Turned the machine on and got it ready. Checked recipe and it looks good. Machine is running good molds with no more issues. | Preston Ellexson - 02/02/26 11:12:56 AM: Got with Johnny on this. It will be Wednesday before I can get to this.,[]
1944,EQ ID 1944,Large Trimline Foam Machine,Assembly,18820,03/19/2026,"3. Prod Affected, Not Stopped",Instamold A chemical barrel on Large Trimline 2 Foam machine has a small puncture on bottom that's causing it to leak. Request to look into a patch option to prevent further spillage.,Closed and Completed,0,0.5,Dennis Davis,Maintenance,0,03/19/2026 12:00 PM,"Dennis Davis - 03/19/26 10:23:29 AM: Used some JB weld and a piece of metal to create a patch.
Do not know if it will hold",[]
1944,EQ ID 1944,Large Trimline Foam Machine,Assembly,18966,04/02/2026,"3. Prod Affected, Not Stopped",Pin broke off,Closed and Completed,0,3,Preston,Maintenance,0,04/03/2026 08:00 AM,Preston Ellexson - 04/03/26  6:24:13 AM: They were having a hard time removing the mixing block and accidentally broke the tip of the assembly. I locked the machine out. Removed wiring from mixing block. Removed hose and barb fitting. A line was extremely hard to remove. Just build up over time. Got it off and plugged. Removed B with no issues. Cleaned the fitting on the A line so it would spin somewhat freely. Put new assembly on. Plugged wiring in. Put B line on and tightened. Put A line on and tightened. Put hose back on barb. Double checked everything else on the machine before turning on. Turned on and fed film. Adjusted the recipe. Started running molds. Door pressure was low so I tightened the bolts on the load cell. Molds are running really good now. They don't need any foam right now so I stopped the machine. It is ready to run when they need it.,[]
1944,EQ ID 1944,Large Trimline Foam Machine,Assembly,19055,04/10/2026,"3. Prod Affected, Not Stopped",Mixon block stuck on machine,Closed and Completed,0,5,Preston,Maintenance,0,04/21/2026 02:00 PM,"Preston Ellexson - 04/22/26  4:28:36 AM: Removed the lines and power cable from the mixing block assembly. Removed it and the mixing block and replaced with new. Connected A and B lines. Hooked up power cable and dispenser solution tubing. I'm going to rebuild the mixing block I removed. It had very little use on it, and is not built up too bad. Removed lock out tag out and turned machine on to get warming up. There was no film in the machine. Got with Jimmie for a new roll. The adjustable roller bracket that keeps the film tight needed adjusted. I removed it, adjusted the stop plates, and re-installed it. Put film roll in and fed as needed. Adjusted recipe slightly and started machine. Molds started running good once it warmed up. Not too many recipe adjustments were needed. I let Johnny know to order more mixing blocks, and more film rolls. Machine is running good. | Preston Ellexson - 04/14/26 12:14:48 PM: I got the parts in today. I'll get this swapped out tomorrow morning. | Preston Ellexson - 04/10/26 12:28:24 PM: Dan got back with me. He thinks it's the drive assembly that is the issue. Sealed Air changed motors in that assembly and he is not a fan of the new ones. They have been having issues with them. I removed the assembly from the machine, but left everything plugged in. Took top cover off to inspect gears inside. All is good. Nothing is locked up, and there is plenty of grease inside. Removed the ballscrew/motor assembly. The mixing block rod was all the way up in the ballscrew housing. The snap ring on top of the mixing block was twisted and not locked on the rod anymore. I manually pushed it down to remove the bad mixing block. Got the ballscrew to home position. Replaced mixing block with new and put top cover back on. Turned the machine on and tested. No errors on the machine, but it won't shoot A or B chemicals. Tried a couple times with the same result. I'm having Dan send more dispenser assemblies. I'll swap out and go from there when they arrive next week. | Preston Ellexson - 04/10/26  4:37:59 AM: For some reason, the ball screw that operates the mixing block keeps giving us errors. I believe this is a rear console circuit board issue. This happened a few weeks ago. I replaced the mixing block assembly and everything was running good after making machine and recipe adjustments. They called me yesterday with the same issue. Johnny wanted to know if I knew how to remove the mixing block when the assembly was still intact with the top of it. I reached out to Dan at the end of the day yesterday with no response. I am getting with him today after first break. I don't have anymore mixing block assemblies so I locked the machine out and told them to just leave the block as is until I figure it out.",[]
1944,EQ ID 1944,Large Trimline Foam Machine,Assembly,19169,04/22/2026,"3. Prod Affected, Not Stopped",Large 2 foam machine magnet on door broke,Closed and Completed,0,1,Preston,Maintenance,0,04/22/2026 01:00 PM,Preston Ellexson - 04/22/26 11:56:30 AM: Went to the machine to inspect. It looks like the 4 bolts for the door magnet slowly backed out and came unthreaded. The threads on the internal plate were a little messed up. Took to maintenance and ran a tap through to clean. Took back to the machine and put everything back together. I used the old magnet block and the load sensor that was there. They didn't have any damage. Turned the machine on and checked the recipe. Set the door pressure. Started running molds with no issues. Put all covers back on. Machine is running good now. No new parts were needed.,[]
1944,EQ ID 1944,Large Trimline Foam Machine,Assembly,19290,05/05/2026,"3. Prod Affected, Not Stopped",Foam Machine door wont close,Closed and Completed,0,3,Preston,Maintenance,0,05/05/2026 02:00 PM,"Preston Ellexson - 05/06/26  6:35:41 AM: Turned machine on and tested. Door works good when running in manual operation. Started molds and after the first few, the door started acting up. We had a new door assembly in maintenance. Turned machine power off and swapped out faulty one with new assembly. Turned power on. Door pressure was high and needed to be lowered. Adjusted the recipe slightly. Started molds and let everything warm up. After warming up ,the door was having issues staying shut. Ran over 40 parts before it started doing this. I lowered the door pressure around 300. When it warms up, the pressure is rising on this machine. Got everything running good with no issues.",[]
1944,EQ ID 1944,Large Trimline Foam Machine,Assembly,19337,05/07/2026,"3. Prod Affected, Not Stopped",Large 2 foam machine magnet loose on door,Closed and Completed,0,1,Preston,Maintenance,0,05/18/2026 09:00 AM,"Preston Ellexson - 05/18/26  7:18:09 AM: They have the machine running now since film rolls arrived. No issues with function. | Preston Ellexson - 05/12/26  5:13:56 AM: Bolts came loose on the door magnet again. This is the second time it's happened on this machine. I've never had this happen on any machine before. I removed the door panels. Removed the door magnet and parts. Cleaned threads on door magnet plate. Load cell bolts were slightly stripped. Got replacements from maintenance. Put all back together and got the door pressure set. I was going to start running the molds, but they are out of film rolls. Machine is ready to run otherwise.",[]
1944,EQ ID 1944,Large Trimline Foam Machine,Assembly,19637,06/01/2026,2. General Maint - High Priority,motor controller arm not functioning.,Closed and Completed,0,1.5,Preston,Maintenance,0,06/03/2026 02:30 PM,"Preston Ellexson - 06/03/26  4:10:38 AM: Went to the machine. Put in a mold and turned on. Removed the cover for the calendar motor. The lovejoy couplers had a pretty good gap in between each other. Tried feeding film to run. Right edge seal is not reading good. Replaced the inserts in the left and right edge seal. We don't have any more new edge seals w/card. I let Matt know to get a dozen ordered of each. Loosened set screws on both couplers, pushed together, and tightened. Checked recipe and it looks good to start with. Started running parts with no issues. The coupler was the issue. I let the cell know they are ready to run when they need it. I let Matt know as well. | Preston Ellexson - 06/01/26  5:00:07 AM: I am going to look at this after break.",[]
1944,EQ ID 1944,Large Trimline Foam Machine,Assembly,19727,06/05/2026,"5. Prod Ongoing, Maint Required",calendar motor,Closed and Completed,0,3,Preston,Maintenance,0,06/05/2026 01:30 PM,"Preston Ellexson - 06/05/26 12:27:30 PM: Put a mold in the machine and turned the power on. Edge seals were in very bad shape. We don't have anymore, so I just replaced the inserts with new ones. I realized the teflon aprons weren't installed properly. Replaced 3 that were sliced and put on correctly. Tried running just to see. Calendar motor happens pretty quick. Turned power off. Removed the calendar motor and bracket. Removed the lovejoy coupler from the motor shaft. Removed the motor from the bracket. Put a new motor on and put loctite on the bolts. As I was tightening the set screw on the coupler, the bolt head broke. Took to maintenance and removed the broken bolt. Took back and put on the motor. Got it set to the right depth and put all back on the machine. Turned power on and checked recipe. It looks good to start. The door pressure was too low and needed adjusted. Once it warmed up, the recipe needed slight adjustments. It has ran 60+ molds with no issues. Machine is running good.",[]
1944,EQ ID 1944,Large Trimline Foam Machine,Assembly,19755,06/09/2026,"3. Prod Affected, Not Stopped",Calender motor failed,Closed and Completed,0,4,Preston,Maintenance,0,06/11/2026 01:00 PM,"Preston Ellexson - 06/17/26  4:28:57 AM: Checked the calendar motor. It doesn't seem loose yet, so I'm wondering why it's having issues. Checked circuit boards for any signs. No issues. Blew out the electrical cabinet. It was full of foam debris and dust. Operator said it isn't cutting very well. I got a code from Dan. Logged in and adjusted the cut wire percentage. Checked the reverse distance as well. Made sure no other settings needed adjusted while I was logged into the special menu. As I was inspecting everything, I realized the right side of the jaw was very wobbly. The bolt that holds the aluminum arm with bearing was broken. Tried removing it with no luck. I have a new and rebuilt jaw assembly in maintenance. Grabbed the rebuilt one and put on the machine. Now it is throwing a cut wire short. I removed the cut wires and threw away the jaw. Got one off of the new assembly in maintenance and put on the machine. Everything is working now. I had to fine tune the recipe, but molds are looking good now. No machine issues right now.",[]
1944,EQ ID 1944,Large Trimline Foam Machine,Assembly,20521,08/27/2026,"3. Prod Affected, Not Stopped",Air compressor hot working  large trimline 2,Closed and Completed,0,2,Dennis Davis,Maintenance,0,09/14/2026 12:00 AM,Dennis Davis - 09/16/26  7:10:04 AM: replaced Air compressor.,[]
1944,EQ ID 1944,Large Trimline Foam Machine,Assembly,20709,09/15/2026,"3. Prod Affected, Not Stopped",Large Trimline 2 boat stripped out on mixing block,Pending,0,0.25,Preston,Maintenance,0,09/21/2026 06:00 AM,Preston Ellexson - 09/21/26  4:04:12 AM: Awaiting warranty parts for repair.,[]
1968,EQ ID 1968,Small Trimline Foam Machine,Assembly,1384,05/12/2022,"3. Prod Affected, Not Stopped",Need lot of work,Closed and Completed,0,1.5,Preston,Maintenance,0,05/12/2022 06:45 AM,Preston Ellexson - 05/12/22  6:45:52 AM: Yesterday I welded up the broken brackets up top. Tested the machine but still needs work. This morning I adjusted the sensor aiming down for the mold. Turned machine on and tested. Machine is running good foam.,[]
1968,EQ ID 1968,Small Trimline Foam Machine,Assembly,1517,05/27/2022,"3. Prod Affected, Not Stopped",side A clogged,Closed and Completed,0,3,Preston,Maintenance,0,05/27/2022 11:30 AM,"Preston Ellexson - 05/31/22  8:18:44 AM: Removed the mixing block head assembly. Brought to maintenance and took all the way apart to clean. Got all cleaned and back on the machine. The jaw motor coupler was not as tight as it should be. Removed covers and adjusted the motor coupler for a nice tight fit. Put all covers back on and tested machine. It is running good, but did a few with no A or B in bag. Threw a Side B pressure read fail error. Running good now. Not sure what the issue was but will monitor next week.",[]
1968,EQ ID 1968,Small Trimline Foam Machine,Assembly,1719,06/20/2022,4. Prod Continuing but Affected Equipment stopped,left edge seal is bad and needs replaced,Closed and Completed,0,0.25,Preston,Maintenance,0,06/20/2022 11:30 AM,Preston Ellexson - 06/20/22  9:59:21 AM: Left edge seal needed replaced. Tested machine and everything is working good.,[]
1968,EQ ID 1968,Small Trimline Foam Machine,Assembly,1792,06/27/2022,"3. Prod Affected, Not Stopped",We'll not feed bag,Closed and Completed,0,1,Preston,Maintenance,0,06/27/2022 12:00 PM,"Preston Ellexson - 06/27/22 11:01:25 AM: Checked to see if the small board was bad. No issues with it. The calendar motor had some play by itself. I swapped it out with a new one, and the machine is running good now.",[]
1968,EQ ID 1968,Small Trimline Foam Machine,Assembly,1665,06/13/2022,"3. Prod Affected, Not Stopped",Nut loose on head,Closed and Completed,0,4,Ronnie @ Sealed Air,Maintenance,0,07/14/2022 02:30 PM,Preston Ellexson - 07/21/22  7:08:59 AM: Ronnie came out and got the issues solved. The ball screw that the mixing block assembly rides on was really dirty. He got it all cleaned and adjusted and machine is running good now. | Preston Ellexson - 06/23/22 10:20:08 AM: *,[]
1968,EQ ID 1968,Small Trimline Foam Machine,Assembly,2324,09/06/2022,"3. Prod Affected, Not Stopped",Screw strip out,Closed and Completed,0,3,Preston,Maintenance,0,09/09/2022 02:00 PM,"Preston Ellexson - 09/12/22  7:00:13 AM: Got the part in. It is the entire assembly with new wires. Had to put a new mixing block on because it doesn't come with one. The wires were about 10' shorter. Had to splice in an extension to be able to function properly. Got all complete. Put in a mold and tested. After warming up, the foam looks good. Machine is running good. | Preston Ellexson - 09/07/22  4:29:30 AM: The screw that tightens the mixing block is fine, but the threads on the housing are stripped. Called Ronnie and he is going to get the part overnighted if in stock. If it arrives today, I will repair. If it's not here today, I'll get in touch with Ronnie and check the status of the part.",[]
1968,EQ ID 1968,Small Trimline Foam Machine,Assembly,2354,09/12/2022,1. Prod Stopped,Not reading mode,Closed and Completed,0,1,Preston/Ronnie @ Sealed Air,Maintenance,0,09/13/2022 12:00 PM,Preston Ellexson - 09/13/22 10:13:25 AM: Ronnie removed the vacuum motor to see the sensor from the back side. One of the wire leads had fallen off and was dangling. He re-crimped and put all back together. Tested approx. 30 molds with no issues. Machine is good to run. | Preston Ellexson - 09/12/22 11:07:16 AM: Tried different molds with no luck. Checked all settings. It's not reading the molds. Got with Ronnie and he said he thinks it's probably a board on this one. The board on the bottom right that we just ran out of. He will be here tomorrow.,[]
1968,EQ ID 1968,Small Trimline Foam Machine,Assembly,2445,09/22/2022,"3. Prod Affected, Not Stopped",Change out sensor,Closed and Completed,0,0.5,Preston,Maintenance,0,09/21/2022 01:30 PM,Preston Ellexson - 09/23/22  7:41:14 AM: Swapped out the mold sensor while Johnny had the machine apart cleaning.,[]
1968,EQ ID 1968,Small Trimline Foam Machine,Assembly,2446,09/22/2022,"3. Prod Affected, Not Stopped",Foam don't look straight coming down,Closed and Completed,0,1.5,Preston,Maintenance,0,09/23/2022 08:00 AM,"Preston Ellexson - 09/23/22  7:44:52 AM: Scraped most of the foam build-up off of the machine. Adjusted the film length, the film speed, and the flow. Took a little time to fine tune but machine is running good parts now. Had to adjust the Keyence mold sensor.",[]
1968,EQ ID 1968,Small Trimline Foam Machine,Assembly,3040,10/25/2022,1. Prod Stopped,Dispenser sulution pressure low,Closed and Completed,0,3,Preston/Johnny,Maintenance,0,10/25/2022 02:00 PM,"Preston Ellexson - 10/25/22 11:47:19 AM: Mixing block was missing a seal for the dispensing solution. Machine is running good. One of the molds for small trimline isn't reading the file correctly. Sent Ronnie a message and awaiting a response. Other than this, the machine is running good. | Preston Ellexson - 10/25/22 11:11:49 AM: Replaced tubing assembly. Disposed and replaced the dispensing solution. Removed mixing block to check for blockages. Check dispenser solution barb and opening. Cleaned the filter in the dispensing solution container. Tested machine and it is still getting the same error. Got with Ronnie @ Sealed Air and we think it's the compressor. I just used our last one, so I'll have him order more. Shane is ordering more dispensing solution.",[]
1968,EQ ID 1968,Small Trimline Foam Machine,Assembly,3093,11/01/2022,"3. Prod Affected, Not Stopped",WE'LL NOT PULL IN BAG,Closed and Completed,0,1,Ronnie @ Sealed Air,Maintenance,0,11/11/2022 02:30 PM,Preston Ellexson - 11/23/22  9:47:04 AM: Ronnie came and got the machine going.,[]
1968,EQ ID 1968,Small Trimline Foam Machine,Assembly,3318,11/21/2022,4. Prod Continuing but Affected Equipment stopped,b side high pressure,Closed and Completed,0,6,Preston,Maintenance,0,11/23/2022 07:00 AM,"Preston Ellexson - 11/23/22  7:35:41 AM: Removed lines and checked for blockages. A side was stopped up. Replaced filter in fitting. Mixing block is still good. Had to remove the mixing block assembly. It was very hard moving back and forth. Cleaned and sprayed with white lithium grease and it is moving free and easy. Taped up A and B lines where they ride on one of the covers. Had to tape it to make it a smooth transition while moving the mixing block. Cleaned all foam from inside machine. Tested and machine is running ok. Had to mess with the recipe for awhile, but now they are running good.",[]
1968,EQ ID 1968,Small Trimline Foam Machine,Assembly,3499,12/07/2022,4. Prod Continuing but Affected Equipment stopped,A AND B SIDE HIGH PRESSURE.,Closed and Completed,0,4,Preston,Maintenance,0,01/10/2023 08:00 AM,"Preston Ellexson - 01/12/23 10:31:19 AM: Tech support said one of the boards needed replaced. Got Ronnie to order one. Swapped and still getting the issue. Inspected the foam controller motor and found it is slipping when in motion. Had Ronnie send 2. Swapped out and put machine back together. Tested and all is working good with no errors on this issue anymore. | Preston Ellexson - 12/29/22  5:47:29 AM: I've worked on this machine for a week or so off and on. Ronnie came and inspected. Load cell for door might need replaced, but it is working most of the time. We believe there might be a board failing and causing these random issues that are inconsistent. We are now getting an error that won't allow the machine to start-up. I am calling tech support with Ronnie off this week.",[]
1968,EQ ID 1968,Small Trimline Foam Machine,Assembly,4373,02/14/2023,"3. Prod Affected, Not Stopped",Calender motor,Closed and Completed,0,1.25,Preston/Josh,Maintenance,0,02/14/2023 10:00 AM,Preston Ellexson - 02/14/23  9:35:07 AM: Removed and replaced calendar motor. Ran machine. Made adjustments on the recipe until foam looked good. Machine is running good with no issues.,[]
1968,EQ ID 1968,Small Trimline Foam Machine,Assembly,4691,03/07/2023,"3. Prod Affected, Not Stopped",Foam needs adjusted,Closed and Completed,0,1,Preston,Maintenance,0,03/07/2023 09:00 AM,Preston Ellexson - 03/07/23  8:51:00 AM: Cleaned all foam build-up off of machine. Ran mold and adjusted until foam looked good. It's ran 100 pieces since with no issues.,[]
1968,EQ ID 1968,Small Trimline Foam Machine,Assembly,5117,04/03/2023,1. Prod Stopped,Mold Eject did not P RECHARGE,Closed and Completed,0,5,Preston,Maintenance,0,04/03/2023 12:30 PM,"Preston Ellexson - 04/07/23 12:25:10 PM: Replaced 1164FE board and ran about 20 pieces. Now getting a motor communication failure. Replaced the 1164GN board and still same result. Removed the motor assembly for the foam dispenser. Cleaned ball screw and replaced motor with new. Re-assembled everything and still getting same error. Replaced the main 1164GD board and swapped the SD card out. Machine turned on and is running. Had to make many adjustments on the recipe, but after that, machine is running good molds. | Preston Ellexson - 04/03/23 10:33:24 AM: Board is faulty. Compressor pump isn't getting 240V. Awaiting boards to arrive from Sealed Air.",[]
1968,EQ ID 1968,Small Trimline Foam Machine,Assembly,5560,05/05/2023,"3. Prod Affected, Not Stopped",Mold eject,Closed and Completed,0,1,Preston/Josh,Maintenance,0,05/08/2023 12:00 AM,Preston Ellexson - 05/11/23  8:35:41 AM: Swapped out compressor pump and all is running good.,[]
1968,EQ ID 1968,Small Trimline Foam Machine,Assembly,5879,06/05/2023,"3. Prod Affected, Not Stopped",Getting too much foam,Closed and Completed,0,5,Preston,Maintenance,0,06/06/2023 02:00 AM,Preston Ellexson - 06/06/23 12:10:27 PM: Adjusted recipe but kept on getting empty film every 10 or so. It was reading a high b pressure when this happened. Took the mixing block off and replaced all wear parts on it. New mixing blocks should be here 6/8. Getting a low dispenser solution now and realized there was an o-ring missing. Machine is back up and running. Made more adjustments to the recipe and everything is working good right now. I will monitor today and tmrw for any more issues.,[]
1968,EQ ID 1968,Small Trimline Foam Machine,Assembly,6559,07/21/2023,"3. Prod Affected, Not Stopped",Solution is lincoln,Closed and Completed,0,4,Preston,Maintenance,0,07/24/2023 07:30 AM,"Preston Ellexson - 07/24/23  5:29:11 AM: Removed mixing block assembly and brought to maintenance. Removed a side valve, cleaned, and replaced all 3 seals. Tightened the allen screw for the housing due to it being loose. B side is fine so I didn't do anything to it. Cleaned all liquids from machine and scraped down any foam build-up. Had to replace a seal in the mixing block as well. Replaced the center foam sensor due to the build-up on it. Cleaned the velcro type pads so they interlock better. Removed the jaw assembly and cleaned. Replaced teflon tape kit but not on the jaw itself by the cut wire. Cleaned cut wire. Warmed up machine and ran. Everything looks good with no issues.",[]
1968,EQ ID 1968,Small Trimline Foam Machine,Assembly,7155,09/11/2023,"3. Prod Affected, Not Stopped",Screen goes blank door wont latch,Closed and Completed,0,4,Preston,Maintenance,0,09/12/2023 09:00 AM,"Preston Ellexson - 09/13/23 12:12:40 PM: Went over Monday. ST-6 mold is having issues. When it starts the mold process, the screen goes blue and everything just stops. No door movement or anything. Got with Ronnie. He suggested main board swap after inspecting wear items for issues. Had to dump the files to USB due to the flash drives being different. Got new one installed and files all loaded. Had a different mold in and everything was working good. Swapped back to the ST-6 mold and still have blue screen issue. This recipe had 4 steps, but can run off of 3 being a small mold. I deleted the 4th step and everything started working fine. There must have been some sort of corrupt file inside the 4th step on the saved file. I adjusted the mold with 3 steps and it has been running since 6/12 @ 8am. All is good. Left the board in since I had to swap all files and recipes.",[]
1968,EQ ID 1968,Small Trimline Foam Machine,Assembly,7705,10/17/2023,"3. Prod Affected, Not Stopped",A side pressure reading failed,Closed and Completed,0,8,Preston,Maintenance,0,10/17/2023 02:30 PM,Preston Ellexson - 10/31/23 12:17:17 PM: Just got the dispenser assembly replaced. Ran new wires and tied everything up again. Had to replace a few bolts on the mounts. One bolt by the electrical cabinet was broken on the mount bracket. Had to remove the threaded insert and put in a longer bolt/jam nut. Cleaned the entire mixing block and replaced all seals. Ran a few a got a high dispenser solution error. Got with Ronnie for access code. Zeroed solution pressure and adjusted the offset. Ran over 100 now with little to no issues. | Preston Ellexson - 10/24/23  4:04:55 AM: Received in part from Sealed Air to hopefully repair. Will get on this again today.,[]
1968,EQ ID 1968,Small Trimline Foam Machine,Assembly,8174,11/29/2023,"3. Prod Affected, Not Stopped",Running empty bags,Closed and Completed,0,0.75,Preston,Maintenance,0,11/29/2023 08:00 AM,"Preston Ellexson - 12/12/23  7:18:11 AM: Had Patrick change out the mixing block and it has been running good since. | Preston Ellexson - 11/29/23  5:56:27 AM: Checked the recipe and looked at the diagnostics. I adjusted the recipe, but everything else looks good. Last time this happened, the dispenser assembly was swapped out with new. It was the belief that the ball screw operating the dispenser was malfunctioning. I didn't see any blanks for the time I was at the machine, and molds were looking pretty good. Cleaned the foam out of the mold and adjusted recipe again. I will monitor to see if this machine continues to have problems.",[]
1968,EQ ID 1968,Small Trimline Foam Machine,Assembly,11502,05/03/2024,"5. Prod Ongoing, Maint Required",needs general maintenance,Closed and Completed,0,4,Preston,Maintenance,0,05/03/2024 01:30 AM,"Preston Ellexson - 05/03/24 11:49:13 AM: Adjusted the recipe and cleaned the teflon tape. Cleaned the cut wire. Still kept having issues. The screen would go blue, door wouldn't shut, and no foam would go. Found a corrupt file on the 3579 recipe. Deleted it from the machine and remade the recipe. Had to adjust many times moving forward. Replaced teflon tape on the jaw. Replaced the the FE board with the one from matte black cell. That machine is down until I get parts Monday. Finally got this making good molds without any issues.",[]
1968,EQ ID 1968,Small Trimline Foam Machine,Assembly,11874,05/30/2024,"5. Prod Ongoing, Maint Required",broke the t handle off of the I mold,Closed and Completed,0,0.75,Preston,Maintenance,0,05/30/2024 07:00 AM,"Preston Ellexson - 05/30/24  5:10:53 AM: Matt came back in maintenance and got with me on this. 2 handles are broken, and we don't have any here right now. We don't have and 5/16-18 couplers either. Welded 2 sets of nuts together. We had some handles with through holts for a 9/16 bolt. I used these for the 5/16 bolts and a jam nut. Put on the machine as tight as I could without unthreading. I am ordering new handles/blocks overnight. Hopefully we'll get them in tomorrow and I can swap out with the original.",[]
1968,EQ ID 1968,Small Trimline Foam Machine,Assembly,11914,06/03/2024,"3. Prod Affected, Not Stopped","cant get foam to fully fill the mold, and the door seems to not want to shut fully",Closed and Completed,0,4,Preston,Maintenance,0,06/03/2024 01:30 PM,"Preston Ellexson - 06/03/24 11:40:17 AM: Inspected the machine. Found a leak in the tank where it had been rewelded previously. Locked out machine. Removed electrical cover panel on back and removed tank. Took to maintenance, welded it up, and ground down smooth. Put back on machine. Found the electrical box on back was missing the 2 bolts that keep it safely attached. Replaced them so it wouldn't pull off and short out like the PMU one in the past. Got all lines put back on and everything tied in. Turned on and tested. Machine was running ok, but seal wire isn't cutting very well. Removed the back jaw assembly and replaced all teflon tape. Adjusted recipe, cleaned seal wire, and adjusted the door pressure. After fine tuning recipe, everything is running good. No issues since lunch.",[]
1968,EQ ID 1968,Small Trimline Foam Machine,Assembly,12685,08/07/2024,2. General Maint - High Priority,compressor problems,Closed and Completed,0,0.5,Preston,Maintenance,0,08/07/2024 10:00 PM,"Preston Ellexson - 08/07/24 11:04:21 AM: Compressor is working fine. Bag isn't sucking in when mold starts. Checked voltage to the vacuum motor. Voltage is there, but motor isn't working. Swapped with new and everything is working good now. Adjusted the recipe and machine is running good molds. Checked the vacuum motor I pulled off, and one of the motor brushes is pretty much done. I am getting with Ronnie to see if they sell replacement brushes.",[]
1968,EQ ID 1968,Small Trimline Foam Machine,Assembly,13698,11/06/2024,"3. Prod Affected, Not Stopped",A Side pressure reading failed,Closed and Completed,0,2,Preston,Maintenance,0,11/11/2024 10:00 AM,Preston Ellexson - 11/25/24  7:21:22 AM: Replaced entire dispenser assembly. I believe the motor/ball screw was faulty on the old one causing a high pressure reading. Got swapped out and adjusted recipe. Machine is running good.,[]
1968,EQ ID 1968,Small Trimline Foam Machine,Assembly,14146,12/18/2024,"3. Prod Affected, Not Stopped",Door won't close on foam machine,Closed and Completed,0,0.5,Preston,Maintenance,0,12/18/2024 09:00 AM,Preston Ellexson - 02/11/25  5:56:09 AM: Got this fixed awhile back. Adjusted door pressure and made some recipe adjustments. Everything is running good.,[]
1968,EQ ID 1968,Small Trimline Foam Machine,Assembly,14402,01/20/2025,1. Prod Stopped,Door won't close screen goes blank,Closed and Completed,0,2,Preston/Dennis,Maintenance,0,01/22/2025 10:00 AM,"Preston Ellexson - 01/28/25  5:51:53 AM: Changed molds and everything runs with no problem. Loaded the other mold back in and tested. Still getting blanks, no door movement and screen goes blue or black. Removed mold and cycled machine power. Took a flash drive to the large trimline 2 IMold and copied all of the recipes. Went back to small trimline and deleted all recipes from the memory card. Loaded the flash drive recipes on one by one. Put mold in and everything is working. Had to adjust the recipe and checked all wear items on machine. Replaced some teflon on the jaw. Machine is running good.",[]
1968,EQ ID 1968,Small Trimline Foam Machine,Assembly,14538,01/31/2025,"3. Prod Affected, Not Stopped",Corner foam mode needs repair,Closed and Completed,0,3,Preston,Maintenance,0,01/31/2025 12:00 PM,Preston Ellexson - 02/05/25  6:23:56 AM: Took apart 2 molds. Cleaned both. Removed broken screws. Replaced all screws with new. Checked for gapping and everything looks good. Both molds were put back together and are ready for use.,[]
1968,EQ ID 1968,Small Trimline Foam Machine,Assembly,14810,02/25/2025,"3. Prod Affected, Not Stopped",B side drum is empty     is not empty drum is full,Closed and Completed,0,2,Preston/Dan@Sealed Air,Maintenance,0,03/04/2025 12:00 PM,Preston Ellexson - 03/05/25  5:55:10 AM: B motor/pump isn't running. Removed the cover on the rear console. Found a capacitor that had blown. Replaced the main board on the rear console. Got all covers back on and turned machine on. Got a low current error on B side motor/pump. Swapped out the brushes with new. Now it's not shooting any A or B. Got with Dan @ Sealed Air and he said you have to re-program the rear board when replaced. They have 1 program key so he had to come out. Got it all set to the right parameters. Ran machine and everything is working good now. Adjusted the recipe and molds are looking good.,[]
1968,EQ ID 1968,Small Trimline Foam Machine,Assembly,15323,04/08/2025,"3. Prod Affected, Not Stopped",Losing air,Closed and Completed,0,2.5,Preston,Maintenance,0,04/08/2025 02:00 PM,"Preston Ellexson - 04/09/25  4:40:22 AM: Molds were blowing out a little inside while curing. I adjusted the recipe a little bit, but still acting up every few parts. Had to clean a few times due to the door closing and getting fresh components on mold and door so it was very sticky. Unplugged and removed the vacuum motor. The seal on the valve eject was completely loose and was moving up and down as the eject valve was initiated. We have no more new ones in maintenance. Dug through the old ones and got one that still had good edges around the top of the seal. Super glued back down in place. Let it dry and put it on the machine. Emptied tank pressure and ran eject cycle. Machine is running much better now. No issues with the film not pulling in any more. Also put on a rebuilt jaw with new teflon and a new top wire. Rebuilt the one that was on it and it is in maintenance ready to use. Ran 50+ molds with no issues. Removed door motor cover and sprayed gears with lithium grease. They were noisy when in operation. Machine is running good.",[]
1968,EQ ID 1968,Small Trimline Foam Machine,Assembly,15843,05/21/2025,1. Prod Stopped,Running empty binag,Closed and Completed,0,4,Preston,Maintenance,0,06/06/2025 07:30 AM,"Preston Ellexson - 06/06/25  8:33:09 AM: Got the dispenser assembly in. Swapped it out. Ran the new cable and harness to the rear console board. Swapped one teflon apron. Cleaned front jaw teflon. Swapped out the dispenser solution tubing assembly. Turned machine on and tested. It is putting in dispenser solution but still no A/B mixture still. Turned back off. Replaced the FE circuit board in the back. Replaced the mixing block with a new one. Turned  machine on. Emptied air from rear tank. Calibrated eject cycle. Started running and it's finally working. Had to adjust recipe for a bit but foam is running good now. | Preston Ellexson - 06/02/25  7:58:29 AM: Wrong part was delivered. Got with Dan to get the right one sent. | Preston Ellexson - 05/23/25 11:38:33 AM: Dan got parts ordered today. Machine is locked out. When I return the week after, I'll get right back on this with new parts. | Preston Ellexson - 05/22/25 12:06:17 PM: Removed mixing block. Replaced all filters and o-rings. Slightly opened the A and B valves individually with the mixing block off. They are flowing with nothing stopped up. Put all back together and ran mold cycle. Still just dispenser solution but no A and B. Getting high side A pressure but not B. Fairly certain I need to change the dispenser solution assembly. We are out so I had to get with Dan @ Sealed Air and he ordered 2 for us. I will change this out when it arrives and go from there.",[]
1968,EQ ID 1968,Small Trimline Foam Machine,Assembly,16081,06/16/2025,"3. Prod Affected, Not Stopped",Film keep hanging up,Closed and Completed,0,4,Preston,Maintenance,0,06/16/2025 08:00 AM,"Preston Ellexson - 06/23/25  7:38:28 AM: They had a film break that caused a/b mixture to make a big mess inside the machine. Cleaned everything off. Replaced the front film sensor due to foam damage. Replaced the mold block sensor due to foam damage as well. I had an entire rebuilt jaw assembly in maintenance. I put it on due to the mess with the other one. I think it was just a recipe issue and the cut wires. After I got all the parts swapped out I started running molds. Ran 25-30 and had one issue. Had to clean a little bit up, but no replacements of anything. Continued running with a recipe adjustment. Ran over 60 without any issues. Machine is running good.",[]
1968,EQ ID 1968,Small Trimline Foam Machine,Assembly,16236,06/26/2025,"3. Prod Affected, Not Stopped",Mold box sensor messed up,Closed and Completed,0,2,Preston,Maintenance,0,06/27/2025 01:00 PM,Preston Ellexson - 07/02/25  5:00:01 AM: Cleaned up mess. Removed entire jaw assembly. Cleaned and adjusted sensors after a leak occurred. Replaced the left side apron velcro strip on the bracket. Cleaned jaw assembly where needed. Put all back together and turned machine on. Tested everything with no issues. Started running mold. Made adjustments to the recipe and everything is now running good.,[]
1968,EQ ID 1968,Small Trimline Foam Machine,Assembly,16523,07/29/2025,"3. Prod Affected, Not Stopped",Bag rolling up in the machine,Closed and Completed,0,2,Preston,Maintenance,0,08/01/2025 12:00 PM,"Preston Ellexson - 08/08/25  4:29:26 AM: Ended up needing a new compressor. Board is sending out voltage the way it should. Got compressor swapped out. Started machine up. Once it started running, I didn't have any issues with the operation. Made recipe adjustments. No roller issues or back rolling the film. Not sure why this was happening before. I ran over 50 without any issues. Machine is good to run. | Preston Ellexson - 07/29/25 12:26:30 PM: Went over to machine. Tried to run one and it seems to be a roller or bearing going bad. When I ran it, it gave a precharge didn't meet pressure error. Ran eject cycle and the compressor isn't even kicking on. I will go over first thing and see if it's a board or compressor issue. I am in the middle of rebuilding an entire jaw assembly already. I will likely need to complete this repair so I can use it on the machine. I'm adding my time for the jaw assembly to this work order.",[]
1968,EQ ID 1968,Small Trimline Foam Machine,Assembly,16839,08/27/2025,"3. Prod Affected, Not Stopped",NO air pressure,Closed and Completed,0,1.5,Preston/Johnny,Maintenance,0,09/15/2025 07:00 AM,"Preston Ellexson - 09/15/25  5:26:22 AM: Johnny got the jaw assembly swapped out. He is having air pressure issues still. I swapped out the bloffer and everything is working good now. Molds look good. | Preston Ellexson - 08/28/25  4:25:07 AM: Johnny was having an issue with the machine building pressure. He tried 2 different bloffers with no change. He turned the power off. I went over after lunch and turned on. It won't even roll the film down straight for me. Left and right side are not feeding down, but back up into the machine. Nothing is locked up. This is a fairly new entire jaw assembly. Had him come out for a second set of eyes, and he doesn't see anything wrong either aside from function. Got with Dan to send another jaw assembly. It'll either be here 8/29 or next week. I'll swap it when it arrives and go from there.",[]
1968,EQ ID 1968,Small Trimline Foam Machine,Assembly,17084,09/29/2025,"3. Prod Affected, Not Stopped",Mold sensor,Closed and Completed,0,0.75,Preston,Maintenance,0,09/29/2025 10:30 AM,"Preston Ellexson - 09/29/25  8:36:39 AM: Machine was getting calendar motor error and mold box not clear error. Unplugged harnesses, removed teflon apron strips, and removed jaw assembly. Cleaned and adjusted sensor to where it should be good. Cleaned buildup from teflon apron strips. Removed cover for calendar motor. Couplers had a good gap between them but nothing is broken and motor is still good. Adjusted both love joy couplers tight together and tightened set screws. Put jaw assembly back on. Put on teflon apron strips and metal plate. Plugged everything back in and turned machine on. Had to fine tune the adjustment on the mold box sensor. Adjusted recipe and started running. Took 10+ parts to warm up. Everything is working good with no errors. Molds are looking good and running smooth.",[]
1968,EQ ID 1968,Small Trimline Foam Machine,Assembly,17476,10/27/2025,"3. Prod Affected, Not Stopped",B side stop up,Closed and Completed,0,1,Preston,Maintenance,0,10/27/2025 02:00 PM,Preston Ellexson - 10/28/25  7:15:52 AM: I put a mold block in the machine and powered up. Machine is getting a b side pump motor current error. Turned power off and checked the motor brushes on b side pump. They are still good size and in good shape. Put back in place and made sure they seated well. Turned machine back on and everything is working good with no errors. Had to let the machine warm up due to sitting for days. Got the recipe adjusted slightly and molds are looking good. Machine is running good with no errors.,[]
