equipment_id,equipment_eq_id,equipment_name,department,wo_id,date_notified,urgency,problem,status,material_cost,labor_time,work_performed_by,assigned_to,downtime_hours,completed_datetime,comments,attachments
1633,EQ ID 1633,TruLaser 2030 (WC 2001),Fabrication,19658,06/02/2026,1. Prod Stopped,The 2030 fiber laser is throwing an error on the dust collector (Preston is aware),Closed and Completed,150,4,Preston,Maintenance,0,06/03/2026 01:30 PM,"Preston Ellexson - 06/05/26  5:17:01 AM: There was a circuit breaker that was tripping in the dust collector electrical cabinet. The circuit breaker was tripping because the contactor that it runs off of was not de-energizing as it should. It was staying locked in causing an amperage spike. I removed the contactor and brought to maintenance. Took the contactor all the way apart. One of the phase contact points was broken completely inside. This was leaving at least one phase latched in when the contactor is supposed to be de-energized. It is not repairable. I found 5 in stock on Mouser. Everywhere else was 4+week leadtime from the manufacturer. I sent to Paul and he went ahead and ordered all 5 of them. They arrived 6/3 before 10am. I put the new contactor in and got all wires tied back in. Unlocked the machine and turned on. Machine started up with no issues and is running good. Hours later they were having an issues where it was saying low air pressure. The main incoming wasn't low. I made sure nothing was tripped and all was good. I checked the regulator inside the machine and it was reading above 6 bar. I adjusted the regulator up to 6.5 bar. Machine is running good like this. Not sure if we have a switch going bad, or if we're still fine tuning the way it runs here. I am monitoring. They ran all day yesterday with no issues.",[]
1633,EQ ID 1633,TruLaser 2030 (WC 2001),Fabrication,19889,06/18/2026,1. Prod Stopped,the suction cups will not kick on air.,Closed and Completed,0,8,Preston,Maintenance,0,06/22/2026 07:00 AM,"Preston Ellexson - 06/23/26  5:47:40 AM: We came in 6/18 and Vern was having issues with the machine. Suction frame is functioning as it should. The vacuum isn't engaging like it should. It is taking too long and showing this error. Suction frame vacuum error while indexed to the machine. Created a case and got with tech support. Made sure there was nothing in the way to keep it from functioning. Checked suction cups for any issues. Michael@Trumpf got with me. He said to clean them if dirty, check for air leaks, sheet size, etc. All are good. Had me check solenoid connector 11 and 12. 12 is active when vacuum is off. When engaged, valve shifts and engages 11. That sends air the the valve selector. All of that is working as it should. When the valve selector lights are on, that means there is no pressure going out of that port. When the lights are off, that means there should be air pressure coming out of that port. All of this is working as it should. Went back and forth with Michael trying to determine the issue. When we came in 6/22, we changed material and attempted running another job. Ran this with no problem. Machine ran all day with no issues. Not sure what the issue was. Michael said normally this is a mechanical issue, not electrical. I will monitor, but machine is running great.",[]
1633,EQ ID 1633,TruLaser 2030 (WC 2001),Fabrication,20077,07/23/2026,6. General Maint,The sheet separator will need to be fixed again,Closed and Completed,0,1.5,Preston,Maintenance,0,07/27/2026 02:30 PM,"Preston Ellexson - 08/12/26  5:19:02 AM: I removed the sheet separator assembly and brought to maintenance. The tracking was off because some of the screws came loose. The tracking is made out of a machinable plastic, and it is just worn down. I put thread tape around every screw for the remaining pieces. I also put superglue on them all when assembling. Took to the machine and got it all set back up and plugged in. We tested and it is working well. If this needs repaired again, I'll remake the plastic tracking. There have been 2 missing for awhile. No issues right now.",[]
1633,EQ ID 1633,TruLaser 2030 (WC 2001),Fabrication,19363,05/12/2026,6. General Maint,"There is a water leak on the back of the 2030 laser in one of the cabinets, get with Vern or MJ so they can show you. (Preston is aware)",Closed and Completed,0,0.5,Preston,Maintenance,0,07/28/2026 09:00 AM,"Preston Ellexson - 08/12/26 11:28:40 AM: I wrapped the piping with FlexSeal. It hasn't been leaking at all anymore. I've had it on for a little over 2 weeks with no dripping. | Preston Ellexson - 05/28/26  4:40:39 AM: Got with Matthew John on this to see what kind of leak it was. Visually inspected and the fitting that is leaking is PVC, or CPVC. Shouldn't be too hard to change out, but it's all glued and there are some threaded fittings as well. I am going to take some measurements today. I will get with Shacole now I know the location. | Preston Ellexson - 05/12/26  5:09:59 AM: Got with Shacole on this. I should be able to get this looked at and possibly repaired this week. It just depends on where the leak is.",[]
1633,EQ ID 1633,TruLaser 2030 (WC 2001),Fabrication,20168,07/30/2026,1. Prod Stopped,Laser is throwing a Task 3 laser error for the cooling unit and will not run. (Preston is aware),Closed and Completed,0,3,Preston,Maintenance,0,07/30/2026 09:00 AM,"Preston Ellexson - 08/07/26  7:48:53 AM: Checked control cabinet for cooling unit. The static pressure switch was tripped. This caused a high pressure read. I had Vern cut new filters for the cooling unit cabinet. While he was doing that, I blew it out with air. It was really dirty inside. Got done cleaning, replacing the filters, and resetting the switch. Cycled the machine power. No more errors and it is running with no issues.",[]
1633,EQ ID 1633,TruLaser 2030 (WC 2001),Fabrication,20465,08/24/2026,1. Prod Stopped,Water leak above cutting head (Preston is aware),Closed and Completed,0,2.75,Preston,Maintenance,0,08/24/2026 08:30 AM,"Preston Ellexson - 08/24/26 10:26:13 AM: Machine had a water leak Saturday. Got with Matthew John first thing. I removed the tracking as needed to find the leak. We had to turn the machine on and run for a bit to get the water pressure back up. Found the leak. It was on a black 10mm festo line that went from the top of the machine through the tracking down to the cutting head. It was only 6 feet or so. I removed the entire line and replaced it with a new one. Refit it through the tracking and got it all clamped back up. Put the tracking cover on. I left the main cover off so we could test the machine for leaks. I had to remove the safety switch from the machine cover and put it in place so the machine would run with the cover off. We ran multiple sheets with no issues. There isn't any water leaking from anywhere. I put on the last covers, and everything is good to run production.",[]
5340,EQ ID 5340,TruMatic 6000,Fabrication,12432,07/17/2024,"3. Prod Affected, Not Stopped",grip master grippers hitting hard and the cam down pin rubbing down the side of the table (Preston aware),Closed and Completed,0,4,Preston,Maintenance,0,07/17/2024 01:00 PM,"Preston Ellexson - 07/18/24  5:35:16 AM: We ran 3 different programs with no issues. During this, we had an issue opening the left door to the scrap area. I had to remove the bottom of the safety switch so we could open the door. The plastic roller inside was broken and wasn't fully disengaging the door switch. Paul is getting another one ordered. I removed the door switch plate and left it engaged in the safety switch. It is bypassed right now, but both doors will be open if the area needs entry, and the other safety switch is working. The chiller unit inside the machine behind the material table was low on water. Filled up with water from the forklift battery watering station. We got the missing cage in. I removed the wiring the techs temporarily installed and got the new gate/cage installed. Everything on the machine is good. I will swap out the sensor when it arrives. | Preston Ellexson - 07/18/24  4:49:59 AM: After working with tech support and adjusting the cylinder sensors related to this, I found the grip master anchors weren't tight anymore. Tried tightening the back left one towards the forklift aisle. It wasn't tight in the concrete anymore, and I pulled it out by hand. Had to drill a 3/4"" hole and cut rebar. Put in a longer anchor and it tightened up. The adjustable foot catty cornered to this was loose and had a gap allowing the table to be pushed down. Got the foot adjusted out tight. Tried to tightened the silver anchor and the anchor is just spinning with the nut. It's still tight but paritally not grabbing the concrete anymore. Once everything was tight, we are not hitting anymore. The brass roller has plenty of clearance from the table. Grip master fingers aren't hitting anything either.",[]
5340,EQ ID 5340,TruMatic 6000,Fabrication,12439,07/18/2024,6. General Maint,safety gate will need to be installed at the back of the machine (Preston is aware),Closed and Completed,0,0.5,Preston,Maintenance,0,07/18/2024 09:30 AM,Preston Ellexson - 07/18/24  8:21:06 AM: Removed the temporary cage and installed the new one.,[]
5340,EQ ID 5340,TruMatic 6000,Fabrication,12551,07/26/2024,1. Prod Stopped,sheet master unlevel throwing error code. and light sensor 1 tripped (Preston working on),Closed and Completed,0,8,Preston,Maintenance,0,07/25/2024 02:00 PM,"Preston Ellexson - 07/29/24  5:36:31 AM: Worked on this 7/24 and 7/25. Had to get with Darrick@Trumpf on this. There are 2 sensors catty corner from each other on the sheetmaster. Sensor 2 is towards the front left and sensor 1 is towards the back right. Checked both. Sensor 1 is green, and 2 is green and orange. You have to teach this sensor a different height so it will allow for the material to be slightly out of level. Trumpf uses a 4mm wrench to adjust the gap. The initial distance is approx. 2.5-3mm so giving that extra 1mm is within tolerance and won't mess the machine up. Downloaded the sensor pdf to re-teach it. Took a few tries, but got this adjusted and finally got the sheetmaster raised up. Had Shacole run a few sheets to see if the issue would  happen again. All was good. End of 7/24, the skid ran out of material. When the sheetmaster attempted to pick up nothing, it was unlevel again. We got back on this 7/25. I didn't reset the sensor height. I put a bigger wrench in to get the sensor in green, raised the sheetmaster, and removed the wrench. Once raised and wrench removed, it leveled out and both sensors were back in green. Got more material loaded and started program with no issues. Removed some water from the internal chiller unit because I slightly overfilled it while I was here. Machine ran good after all this. Still monitoring this week.",[]
5340,EQ ID 5340,TruMatic 6000,Fabrication,12548,07/26/2024,1. Prod Stopped,The sheet master got stuck in down position was not able to get it to reset to home.,Closed Without Action,0,0,Preston,Maintenance,0,07/29/2024 06:00 AM,Preston Ellexson - 07/29/24  4:05:42 AM: Duplicate work order.,[]
5340,EQ ID 5340,TruMatic 6000,Fabrication,12868,08/26/2024,6. General Maint,air filter for the cooling unit needs to be blown out (Preston is aware),Closed and Completed,0,0.25,Preston,Maintenance,0,08/26/2024 02:00 PM,"Preston Ellexson - 08/26/24 12:12:25 PM: Blew out filter. These are replaceable 28""X28"". I'm going to see if I can find bulk or a roll from somewhere and get with Paul on it.",[]
5340,EQ ID 5340,TruMatic 6000,Fabrication,12923,08/29/2024,6. General Maint,water leaking out of cooling cabinet behind laser (Preston is aware),Closed and Completed,0,1,Preston,Maintenance,0,08/29/2024 10:00 AM,"Preston Ellexson - 08/29/24  8:50:26 AM: Checked for leak. Found 2 screws a little loose coming off of a pipe fitting. Tightened up and the leak stopped. Cleaned all water. There is a drain in the bottom, but it was plugged underneath. Had to have Jimmie help me remove it due to location. Got the plug out and swiveled the fitting towards the outside of the laser. Put a piece of clear tubing on for visual. Added a fitting and the plug back in. We might just have to drain the little bit every week or so.",[]
5340,EQ ID 5340,TruMatic 6000,Fabrication,13277,10/03/2024,1. Prod Stopped,"code 00070115  
case number 9263221",Closed Without Action,0,0,Preston,Maintenance,0,12/09/2024 06:30 AM,Preston Ellexson - 12/09/24  4:32:11 AM: Closed on another work order.,[]
5340,EQ ID 5340,TruMatic 6000,Fabrication,13388,10/14/2024,1. Prod Stopped,machine crashed and wont run. in error mode.,Closed Without Action,0,0,Preston,Maintenance,0,12/09/2024 06:30 AM,Preston Ellexson - 12/09/24  4:31:38 AM: Closed out on another work order.,[]
5340,EQ ID 5340,TruMatic 6000,Fabrication,13686,11/05/2024,1. Prod Stopped,"We had a crash. Machine is throwing an error code and wont let the hydraulics come in, case has been put in with Trumpf",Closed and Completed,0,0,Trumpf Techs,Maintenance,0,12/09/2024 07:00 AM,Preston Ellexson - 12/09/24  4:25:50 AM: Techs found rats had chewed through wires inside the floor tracks. They got everything repaired or swapped. Replaced the internal chiller unit prior to finding out this was the issue. They worked with Shacole on some other small issues and everything is running good now.,"[{""name"": ""laser2.jpg"", ""url"": ""https://circaweb.bobrick.com/PME/Forms/DownloadAttachment/656?guid=0da8db8b-bacb-4a1e-937c-767ab5ace980""}, {""name"": ""laser3.jpg"", ""url"": ""https://circaweb.bobrick.com/PME/Forms/DownloadAttachment/657?guid=0da8db8b-bacb-4a1e-937c-767ab5ace980""}, {""name"": ""laser7.jpg"", ""url"": ""https://circaweb.bobrick.com/PME/Forms/DownloadAttachment/658?guid=0da8db8b-bacb-4a1e-937c-767ab5ace980""}, {""name"": ""laser4.jpg"", ""url"": ""https://circaweb.bobrick.com/PME/Forms/DownloadAttachment/659?guid=0da8db8b-bacb-4a1e-937c-767ab5ace980""}, {""name"": ""laser6.jpg"", ""url"": ""https://circaweb.bobrick.com/PME/Forms/DownloadAttachment/660?guid=0da8db8b-bacb-4a1e-937c-767ab5ace980""}, {""name"": ""laser1.jpg"", ""url"": ""https://circaweb.bobrick.com/PME/Forms/DownloadAttachment/661?guid=0da8db8b-bacb-4a1e-937c-767ab5ace980""}, {""name"": ""laser5.jpg"", ""url"": ""https://circaweb.bobrick.com/PME/Forms/DownloadAttachment/662?guid=0da8db8b-bacb-4a1e-937c-767ab5ace980""}]"
5340,EQ ID 5340,TruMatic 6000,Fabrication,14644,02/12/2025,1. Prod Stopped,machine is getting an error on the Y-axis for the sheetmaster. service case has been sent and we are in contact with a tech.,Closed and Completed,0,1,Preston/Matthew John,Maintenance,0,02/12/2025 12:00 PM,Preston Ellexson - 02/12/25 10:38:14 AM: Found a broken bolt that is supposed to thread into a cylinder shaft. Had to remove multiple covers to access. Got broken bolt removed and replaced with a new one. Put all covers back on and tested. Machine is running good now.,[]
5340,EQ ID 5340,TruMatic 6000,Fabrication,14699,02/17/2025,6. General Maint,"the skeleton table at the laser has some sharp edges on it, was needing a rubber bumper to maybe cover it (Preston is working on it)",Closed and Completed,0,0.5,Preston,Maintenance,0,02/17/2025 10:30 AM,Preston Ellexson - 02/17/25 10:29:05 AM: We had some rubber edging lined with metal. I cut to fit and hammered in place.,[]
5340,EQ ID 5340,TruMatic 6000,Fabrication,14742,02/19/2025,1. Prod Stopped,suction cup came off (Dennis is working on it),Closed and Completed,0,0.5,Dennis Davis,Maintenance,0,02/19/2025 07:30 AM,Dennis Davis - 02/19/25  7:19:08 AM: put suction cup back on Lift table,[]
5340,EQ ID 5340,TruMatic 6000,Fabrication,14274,01/07/2025,"5. Prod Ongoing, Maint Required",The rubber flap guard needs to be looked at. Please get in touch with Matthew John.,Closed and Completed,0,0.25,De4nnis Davis,Maintenance,0,02/20/2025 06:30 AM,"Dennis Davis - 02/20/25  4:33:13 AM: Used 1/4 20 1/2"" screw and rehung falling safety curtain",[]
5340,EQ ID 5340,TruMatic 6000,Fabrication,14782,02/21/2025,6. General Maint,Need to install auto-drain on Nitrogen holding tank,Closed and Completed,0,2,Dennis Davis,Maintenance,0,02/24/2025 10:45 AM,Dennis Davis - 02/24/25  8:50:04 AM: Auto drain has been installed per instructions,[]
5340,EQ ID 5340,TruMatic 6000,Fabrication,15453,04/22/2025,"3. Prod Affected, Not Stopped","the safety switch for the door needs to be adjusted, it keeps throwing an alarm and MJ has to push the door in to make it run (Preston is aware)",Closed and Completed,0,1,Preston,Maintenance,0,04/24/2025 02:00 PM,Preston Ellexson - 04/24/25 11:57:00 AM: Laser has been running good with no more sensor issues on the front doors. | Preston Ellexson - 04/23/25  4:47:38 AM: Still having issues with this. Removed the shims I put in yesterday. The mount for the actual sensor has slotted mounting holes. I loosened the 4 nuts and shifted the sensor bracket closer to the switch latch. Tightened lock nuts and tested. Safety switch is making much better now. I couldn't push the door enough to make it unlatch. I'll monitor this today with operator. | Preston Ellexson - 04/22/25 11:49:31 AM: The corner of the right door looks a little bent in. Pulled it back straight. Removed the horizontal latch for the door switch. Added a small washer to shim each bolt to get the plate closer to the safety switch. Tightened back up and laser is good to run. Matthew John is going to let me know if he has any more issues. I'll leave open until Friday unless it continues to error out on him. | Preston Ellexson - 04/22/25  6:33:04 AM: I am getting with Matthew John on this shortly. Seems the switch isn't fully engaging all the time. I'll see what I need to do to fix this .,[]
5340,EQ ID 5340,TruMatic 6000,Fabrication,17904,12/10/2025,6. General Maint,"error coming up pump high pressure, it is letting us run. (Preston is aware)",Closed and Completed,0,13,Preston,Maintenance,0,12/22/2025 09:00 AM,"Preston Ellexson - 12/22/25  7:47:09 AM: We ordered 2 new filters. Got them in Saturday. It is a different style filter, so we checked with tech support first. Swapped out the filters and filled the new one with DI. Turned machine on and we are not leaking anywhere. Let machine warm up. No errors at all are popping up. Machine is running good with no issues at all. I taped up the box with the extra filter, labeled it, and put it in the cabinet inside the machine. | Preston Ellexson - 12/19/25  5:05:21 AM: Tech support got back. I removed the filter housing and filter element. It was black and slimy. Looks like oil, but the tech said algae and slime might look like that being so dirty. Cleaned the filter with low pressure water. There wasn't any hard build-up on it. Filled the filter and housing with DI water and put it back on the machine. Turned machine power on and cycled the pump. Had Matthew John try running a program. Ran half a sheet with the pump pressure high error in yellow, then it turned to red. Machine will not run until we get a new filter, and possibly do a full water change. Filter was ordered yesterday, so it should be here Monday. I'll replace when it arrives and test the machine. | Preston Ellexson - 12/18/25 10:22:59 AM: We've been working with tech support on this issue. Found the fan for the chiller was in reverse rotation. Got that swapped. Had Johnson's Heating & Air here to check the compressor. Had them make sure it was running good and had enough freon. Compressor is good. Still getting a high pump pressure. Tech support says it might just be a filter. It is past due for the PM on this from Trumpf. Shacole let Paul know we need to schedule it. We are awaiting tech support to clarify the tech guide they sent. Doesn't match our machine. Once they reach out, we'll clean the filter if possible and see if the issues continue. Right now it won't run due to the pressure issue.",[]
5340,EQ ID 5340,TruMatic 6000,Fabrication,18213,01/16/2026,6. General Maint,we have two guards that need to be installed on the new laser,Closed and Completed,0,1.5,Dennis Davis,Maintenance,0,01/19/2026 08:00 AM,Dennis Davis - 01/19/26 12:01:35 PM: Installed 2 guards on center legs | Dennis Davis - 01/19/26  4:20:17 AM: I will try and get this done today,[]
5340,EQ ID 5340,TruMatic 6000,Fabrication,18650,03/04/2026,1. Prod Stopped,check sensors on machine,Closed and Completed,0,2,Preston,Maintenance,0,03/16/2026 10:00 AM,"Preston Ellexson - 03/17/26  5:23:19 AM: Tech came out and got the laser running. It was just a reset that needed to be done. Not sure why the tech didn't tell Shacole this, but we know now. | Preston Ellexson - 03/13/26  8:03:16 AM: I did not proceed with the information below. We already had a part expedited from Germany. When the relay arrived, I swapped it out and rewired everything. Set the dip switches as well. We are getting different machine errors now, and the relay is showing different errors too. Shacole got back with Trumpf on this case. Tech said it was to the point we should get someone in here. I am leaving this open to document all findings, but I am not doing anything with this until then. | Preston Ellexson - 03/09/26 12:05:23 PM: Shacole sent me all the information from the tech support last week. We are awaiting the part they think will fix this. It is coming from Germany, so it might be a couple days. I am going to go through all the conversations with Trumpf from her tomorrow morning just to ensure we're not missing something else. There are multiple things on the machine to check that I want to verify while it's already down.",[]
5340,EQ ID 5340,TruMatic 6000,Fabrication,18705,03/11/2026,1. Prod Stopped,Nitrogen Generator is down,Closed and Completed,0,8,Preston/General Compressor Inc.,Maintenance,0,03/19/2026 08:00 PM,"Preston Ellexson - 03/20/26  5:34:25 AM: Zach called Wednesday morning and said the pump was there. He sent Aaron here to swap everything out. He got done around 2. We got everything ready, except for the covers. Once air was built up in the system, we started the compressor. It was a bit noisy when starting, but is running good now. Everything is working as it should. I came in Thursday morning and got all the covers back on it. Double checked everything and found no issues. Cleaned a little oil from under the reservoir. It's not leaking, it's just residual from when Aaron filled it. Started compressor and let operators know it was back up and running. | Preston Ellexson - 03/13/26  8:06:47 AM: Quote was received and processed with rush delivery yesterday. We are awaiting tracking still, but we expect it will be here by Tuesday 3/17. Jeremiah said they will have someone out next week when ready for swapping out the new pump with the faulty one. I will update this after we swap and try to run it. | Preston Ellexson - 03/11/26  7:52:54 AM: They were getting a stated gas error on the old laser. Checked the nitrogen generator system. The compressor was in fault mode. I cleared it, tried to start it, and it went straight to a motor overcurrent error. Removed the fan cover from the motor. It was locked up solid. The motor shaft was pretty warm too. Not too hot to hold my hand on, but irregular. I locked out the machine and removed the covers from the air end housing. Removed motor housing mounting bracket bolts and released belt tension. When I got the belts loose and free, the motor spins free with no issues. The air end is completely locked up. Checked the electrical cabinet for any issues and found none. All fuses, relays, and components are working the way they should. Tried running the machine after removing the belts from the air end. Machine starts up and motor runs with no issues. Called General Compressor to get a tech out to inspect this. They made it out this morning. He checked everything and came to the same conclusion. He said there doesn't appear to be anything that caused it outside of the air end components. Oil is the only maintenance, and that was just completed last week. I am awaiting a quote for repair or part replacement.",[]
5340,EQ ID 5340,TruMatic 6000,Fabrication,18886,03/25/2026,6. General Maint,"There is some insulation hanging down out of the ceiling in the corner by the new laser, get with Matthew John for details",Closed and Completed,0,1,Dennis Davis,Maintenance,0,03/27/2026 01:00 PM,Dennis Davis - 03/27/26 11:10:49 AM: repaired insulation,[]
5340,EQ ID 5340,TruMatic 6000,Fabrication,19111,04/15/2026,"3. Prod Affected, Not Stopped",install new valve in laser for the suction cup issue we are having (Preston is aware and has parts),Closed and Completed,0,5,Preston,Maintenance,0,04/20/2026 01:00 PM,"Preston Ellexson - 04/21/26  6:26:01 AM: Got with Steve for valve unit addressing. Programmed new valve unit. Removed needed covers on the machine. Removed mounting bolts for valve, all air lines, and communication lines. Checked addresses on old valve just to be certain. Removed all fittings from old valve and put on the new one. Mounted valve in place with everything hooked back up. Replaced filter for suction block #44. Turned machine on and tested everything. This fixed the issue we were having with suction cups 3, 5, and 9. Suction cup 44 is still lighting up like it's not functioning 100%. Right now it isn't causing any issues at all. I will monitor with Matthew John to see if it starts causing problems. Put all covers back on the machine and it is ready for production. Working with Trumpf on RMA for the faulty valve unit. | Preston Ellexson - 04/15/26 12:12:41 PM: I need to read the manual for the programming unit. I will get this done tomorrow morning. The part is easy to swap, but I need to make sure the programming is clear. If not, I'll reach out to Steve@Trumpf.",[]
5340,EQ ID 5340,TruMatic 6000,Fabrication,18840,03/23/2026,"3. Prod Affected, Not Stopped",the laser is having issues with the suction cups picking up the sheet and not wanting to drop parts when its supposed to.,Closed and Completed,0,4.5,Preston,Maintenance,0,04/24/2026 08:00 AM,"Preston Ellexson - 04/24/26  5:53:05 AM: I got this entered on another work order somehow. Time logged on here is separate than the other work order. | Preston Ellexson - 03/30/26 11:12:58 AM: The valve unit and programming device are both here. I got with Shacole on this and will get on it tomorrow between first break and lunch. | Preston Ellexson - 03/24/26  7:36:05 AM: Parts were ordered yesterday. One is out of stock and will be coming from Germany. They said 3-4 days for it. The other part will be here today. I'll get this swapped out 3/30 when I return. | Preston Ellexson - 03/23/26 10:29:37 AM: Matthew John was having issues with the suction cups not  releasing when they should. When the part was being removed, suction cup 3 is trying to grab the sheet of material. I put in a service case with Trumpf. Steve reached back out and gave me a few documents to go over and check. I ended up making a 6mm tubing plug. I disconnected suction cup 3 and plugged the air line. Had MJ run a sheet. It didn't have any issues now. Steve said a valve unit needed to be replaced. The one that controls suction cups 1-9. There is also a programmer you have to purchase so the unit can be addressed to the machine. The order was put in 3/20 and was placed 3/23. Pam is asking if they have any expedited options. Machine is running right now. Shacole is having issues with a few other suction cups. They are not releasing the part after it's been cut. It is dropping on the finished goods pallet instead of being placed and suction released. These are cups 1 and 2, so it follows what Steve suggested. I'll swap the valve out and re-program it when the parts arrive here.",[]
5340,EQ ID 5340,TruMatic 6000,Fabrication,19890,06/18/2026,1. Prod Stopped,"The machine experienced a crash last night, resulting in damage to the 10-station holder in the head. Preston will submit a case to Trumpf and initiate the required corrective-action process.",Closed and Completed,0,20,Preston/Saul@Trumpf,Maintenance,0,07/17/2026 02:30 PM,"Preston Ellexson - 08/12/26 11:36:27 AM: Saul came back. Found more parts that needed ordered to fix the multi-tool. We received them while he was still here. He got everything fixed and working. We have been running since with no issues again on this. | Preston Ellexson - 07/09/26 11:55:31 AM: Saul@Trumpf arrived first thing 7/7. We removed the stripper assembly to inspect everything again. He couldn't find any issues. I had some orings that I wasn't sure where they went. We got them on and re-installed the stripper housing. The error is coming and going still. He moved forward to check the alignment of the punch holder. We are out of tolerance and are in need of a new punch holder. I got the quote and got one coming overnight. It should be here today. He got the machine to a point where it can run. The alignment will cause slight wear on the tooling until punch holder is replaced and aligned afterwards. He was still having trouble with the multi tool. The multi tool lock isn't hitting it's up sensor. He ran out of time to get this functional. I need to removed the stripper housing and try to get it aligned up tomorrow. If I can get the multi tool to lock and unlock as it should, the machine should be able to run production. Not sure until I get into it again. I'll update this tomorrow after my findings. | Preston Ellexson - 07/09/26  7:58:17 AM: I put in a case on the Trumpf app. Steve got back with me. He had me start taking everything apart to find the visibly damaged parts. Got the stripper housing assembly removed. It needs replaced as well as the stripper ring. Everything else actually looks good still. No odd marking like it was rubbing. Steve quoted the stripper assembly that is pre-assembled for $10,200. After I sent him the pictures of damage, he said it looked like I could reuse the parts in the old one. The quote for a non-assembled stripper housing is around $5000. I got it ordered. I also requested an onsite tech just in case I got pulled away for anything else. When parts arrived, I removed all the parts from the old one. Got everything swapped out to the new housing. I had to heat up the housing due to the crash. Everything swapped out and is working manually with no issues or binding. Got the machine put all back together and powered up. Machine let me reference, but now I am getting another error. Mounting ring stripper lifting block defective. I am waiting for the tech to arrive.",[]
2026,EQ ID 2026,Tool Grinder,Fabrication,4606,02/28/2023,"5. Prod Ongoing, Maint Required",the tool sharpener isnt sharpening the punches level see Ken for details,Closed Without Action,0,0.25,Preston,Maintenance,0,02/28/2023 09:00 AM,Preston Ellexson - 03/01/23  8:26:08 AM: This was just a setup error. Machine is sharpening tools evenly.,[]
2026,EQ ID 2026,Tool Grinder,Fabrication,7116,09/06/2023,6. General Maint,"we have a new sharpening wheel for the tool sharpener, I'm needing it put on",Closed and Completed,0,0.15,Josh Patton,Maintenance,0,09/06/2023 12:00 AM,,[]
2026,EQ ID 2026,Tool Grinder,Fabrication,7550,10/10/2023,"3. Prod Affected, Not Stopped","motor dragging down while in use, but also needs to be cleaned or drained.",Closed and Completed,0,5,Preston,Maintenance,0,10/12/2023 07:30 AM,"Preston Ellexson - 10/12/23  8:14:16 AM: Drained the tank. Cleaned everything inside and out. Checked current draw on incoming power. Tested start/stop 20+ times with no change in motor function. Shimmed the right side of the table up due to it not draining. Got all covers put back on and machine is good to use. I will monitor in case I need to get a motor on order. | Preston Ellexson - 10/10/23  4:54:04 AM: Got with Shacole on this. I asked her to have an operator do their portion of cleaning up top like normal. When completed, I'll go over and inspect the machine to try and find the issue. I am ordering more Perkool. If we have enough, I'll drain and clean the tank. If not I'll do it when it arrives.",[]
2007,EQ ID 2007,Cut-To-Length Line,Fabrication,1232,04/27/2022,"3. Prod Affected, Not Stopped",Please repair the hydraulic leak.,Closed and Completed,49.43,4,Mark Zeober,Maintenance,0,05/05/2022 11:30 AM,"Mark Zeober - 05/05/22 10:23:48 AM: found broken black iron pipe nipple.  replaced the nipple with hydraulic rated nipple.  re-routed filter out of the way of operator.  added new flex bypass hose for its flexibility, this also allowed me to remove 4 fittings (less fittings less chances of leaks.",[]
2007,EQ ID 2007,Cut-To-Length Line,Fabrication,1283,05/04/2022,"3. Prod Affected, Not Stopped","Add air doubler, modify CTL.",Closed and Completed,278,16,Mark Zeober,Maintenance,0,05/24/2022 11:00 AM,"Mark Zeober - 06/02/22  4:19:24 AM: Installed the new Air Booster system & adjusted the pressure to 140psi.  Ran a sample run and found the machine is now running much more consistent than before (originally +/- .125, after first set of modifications  +/- .03, after Booster install +/- .012). This is sufficient enough to hold and maintain all Bobrick tolerances.  Jose & I have released the CTL Line machine to go back into service effective 5/24/22 | Mark Zeober - 05/19/22  8:30:06 AM: Fabricated A panel to mount all the Regulators, Filters, Booster, 3 way valve, and Lubricator. Assembled Panel and the Booster components to the  Panel.  Anchored panel to the floor, plumbed in the air circuits, and function tested. Now I need to run a production test. | Mark Zeober - 05/06/22 10:56:37 AM: need to build pedestal to mount New Regulator, Booster and Lubricator.  waiting for Lubricator to arrive.",[]
2007,EQ ID 2007,Cut-To-Length Line,Fabrication,2349,09/09/2022,1. Prod Stopped,having issues with it not cutting the end off,Closed and Completed,106.09,12,mark zeober,Maintenance,0,09/14/2022 01:00 AM,Mark Zeober - 09/14/22 10:44:44 AM: When I checked on the issue with not shearing.  First I checked hydraulic Pressure by adding a pressure gage.  Pressure is good (2600psi).  I found 2 broke bolts that secure the die frame to the machine and I replaced them.  Also while working on the machine I noticed that the air booster was bypassing (sounds like a bad air leak).  This was caused by someone adjusting the pressure incorrectly.  The booster system is a delicate system and can be adjusted by maintenance personnel only.,[]
2007,EQ ID 2007,Cut-To-Length Line,Fabrication,2392,09/19/2022,"3. Prod Affected, Not Stopped",needing a feed roller switch,Closed Without Action,0,0.5,Mark Zeober,Maintenance,0,09/19/2022 07:00 AM,"Preston Ellexson - 03/01/23  8:32:14 AM: Third party vendor through Medley showed up and swapped out tires. Lift is running good. | Mark Zeober - 09/19/22  4:48:34 AM: checked the switch this morning & it needs replacing, will get one ordered.",[]
2007,EQ ID 2007,Cut-To-Length Line,Fabrication,2409,09/20/2022,1. Prod Stopped,need a new hydraulic hose,Closed and Completed,0,0.25,Mark Zeober,Maintenance,0,09/20/2022 12:00 AM,Mark Zeober - 09/20/22  9:28:12 AM: the hose fitting was leaking and running down the hose.  That made it look like the leak was in the hose.  Tightened all the fittings and everything should be okay now.,[]
2007,EQ ID 2007,Cut-To-Length Line,Fabrication,2440,09/22/2022,1. Prod Stopped,Need to look at the punch die in the machine.  May need to sharpen a punch.,Closed and Completed,0,5,Preston/Kevin,Maintenance,0,11/09/2022 12:00 PM,"Preston Ellexson - 01/17/23 10:16:37 AM: Took die apart and ordered new punches. Cleaned die and greased guide posts/bushings. Helped Kevin set-up die. We made several adjustments to get it running good. Removed shims from top of dies. Tapped machine holes clean due to mounting issues. Gave Kevin a set of die bolts that are 1/2"" shorter for this die. Parts are coming out with minimal issues.  Machine and die are good to run.",[]
2007,EQ ID 2007,Cut-To-Length Line,Fabrication,4347,02/13/2023,1. Prod Stopped,feed roller out of alignment,Closed and Completed,0,0,Joshua Patton,Maintenance,0,02/15/2023 12:00 AM,"Joshua Patton - 02/14/23  5:52:01 AM: we took the die out and I adjusted the air pressure on the feed roller and the machine ran good, we put the die back in and ran the machine it ran good, we ran the machine at operating speed and it is working good, i am goin to continue to motor the machine before closing out the work order. | Joshua Patton - 02/14/23  5:51:39 AM: we took the die out and I adjusted the air pressure on the feed roller and the machine ran good, we put the die back in and ran the machine it ran good, we ran the machine at operating speed and it is working good, i am goin to continue to motor the machine before closing out the work order. | Joshua Patton - 02/13/23 11:57:55 AM: changing out coil to see if that is the issue",[]
2007,EQ ID 2007,Cut-To-Length Line,Fabrication,4124,01/25/2023,"3. Prod Affected, Not Stopped",The open and close roller switch is not operating correctly.  Please get with the operator. Thanks.,Closed and Completed,0,1,Josh Patton,Maintenance,0,02/28/2023 12:00 AM,Joshua Patton - 01/25/23 12:11:17 PM: Reached out to the Manufacture waiting on them to email us back for the electrical controls schematics.,[]
2007,EQ ID 2007,Cut-To-Length Line,Fabrication,4346,02/13/2023,6. General Maint,belt needs to be tightened,Closed Without Action,0,0,Preston/Josh,Maintenance,0,03/01/2023 10:30 AM,Preston Ellexson - 03/01/23  8:27:15 AM: There is no room for adjustment on this belt.,[]
2007,EQ ID 2007,Cut-To-Length Line,Fabrication,7742,10/19/2023,6. General Maint,"hydraulic leak near where all the lines come in, See Kevin for details",Closed and Completed,0,0.5,Josh Patton,Maintenance,0,10/26/2023 12:00 AM,Joshua Patton - 10/24/23  6:49:41 AM: the machine is not leaking at this time will monitor the machine to see if it starts leaking again,[]
2007,EQ ID 2007,Cut-To-Length Line,Fabrication,7592,10/11/2023,"3. Prod Affected, Not Stopped",having issues with the sensor for the coil (see Kevin for details),Closed and Completed,0,0.5,Josh patton,Maintenance,0,11/02/2023 12:00 AM,"Joshua Patton - 11/09/23  4:33:00 AM: switched welders and the machine and welder are operating correctly going going to continue to monitor the machine to see if the problem happens again. | Joshua Patton - 10/12/23  6:41:59 AM: I spoke with Shacole about this issue, when there is another order for that machine I will get with the operator and finish calibrating the sensor.",[]
2007,EQ ID 2007,Cut-To-Length Line,Fabrication,9421,12/20/2023,"3. Prod Affected, Not Stopped",needs new springs on the die (see Merritt),Closed and Completed,0,2.5,Josh Patton,Maintenance,0,01/12/2024 12:00 AM,"Joshua Patton - 01/12/24 12:02:05 PM: I removed  the die from the machine disassembled the top plate and removed the top, inspected the springs the springs are good, disassembled the die from the top  plate and inspected the  punch dies, one of the dies was damaged I replaced all four punch dies. reassembled and put back in the machine for normal  operation.

the CTL punch die part# VJX37 03121 PS4 P.2500 TT .1880 XCR",[]
2007,EQ ID 2007,Cut-To-Length Line,Fabrication,10518,02/26/2024,"3. Prod Affected, Not Stopped",having issues with the sensor for the feeder,Closed and Completed,0,1,Josh Patton,Maintenance,0,02/26/2024 12:00 AM,Joshua Patton - 02/27/24 12:56:19 PM: adjusted the sensitivity on the board | Joshua Patton - 02/27/24 12:56:14 PM: adjusted the sensitivity on the board,[]
2007,EQ ID 2007,Cut-To-Length Line,Fabrication,10669,03/08/2024,1. Prod Stopped,"eye not reading, eye needing to be moved to the center of the material. recalibrate machine",Closed and Completed,0,1,Josh Patton,Maintenance,0,03/15/2024 12:00 AM,Joshua Patton - 04/25/24 10:20:51 AM: installed the new board and it is working the machine is running good i have reached out to coil tek to see if there is any more adjusting that can be done with the sensor | Joshua Patton - 03/22/24  5:48:27 AM: moved the the sensor to the other side and centered it waiting to see if the is adjustments needed when they are running it again | Joshua Patton - 03/11/24  8:34:24 AM: spoke with Shacole on this the CTL line is going to be running the rest of this week I will get to this when the machine is not running next week,[]
2007,EQ ID 2007,Cut-To-Length Line,Fabrication,11320,04/16/2024,1. Prod Stopped,sensor issue (Josh is working on it),Closed and Completed,0,1.5,josh patton,Maintenance,0,04/25/2024 12:00 AM,"Joshua Patton - 04/25/24 10:19:44 AM: installed the new board and it is working the machine is running good i have reached out to coil tek to see if there is any more adjusting that can be done with the sensor | Joshua Patton - 04/18/24  4:32:02 AM: one of the potentiometer was broke away from the board, spoke with coiltek and have order a new board | Joshua Patton - 04/16/24  7:31:37 AM: emailed   coiltek waiting on them to get back with me",[]
2007,EQ ID 2007,Cut-To-Length Line,Fabrication,12711,08/09/2024,1. Prod Stopped,had a bolt break off in the die.,Closed and Completed,0,0.5,Preston,Maintenance,0,08/09/2024 12:00 PM,"Preston Ellexson - 08/09/24 12:40:46 PM: Took a little work, but got the broken bolt out. Tapped threads clean. Put a new bolt in. Let Merritt run some parts before I left. Machine is running good.",[]
2007,EQ ID 2007,Cut-To-Length Line,Fabrication,12336,07/10/2024,"3. Prod Affected, Not Stopped","having issues with it cutting short, part getting hung up",Closed and Completed,0,3.5,Preston,Maintenance,0,08/21/2024 02:00 PM,"Preston Ellexson - 08/22/24  7:45:11 AM: Followed up after many days of running. We have had no issues with shearing parts anymore. I'm closing this out. If this issue continues when they swap to the bigger bracket/coil, I will reinvestigate the problem. As of now there are no issues with the function of the machine. | Preston Ellexson - 08/15/24 12:41:59 PM: Merritt has still been having issues with this. Swapped the AW32 oil out to AW46 this morning. He has been running all day with no issues. I am getting with him tomorrow and seeing when he is changing material to the wider brackets. I will follow-up on the work order after. | Joshua Patton - 07/11/24 12:19:34 PM: I have emailed the tech, we are having issues with Cutting shear cutting through the parts | Joshua Patton - 07/11/24  9:44:21 AM: the setup was wrong the coil on the coiltek was off center, reset up machine from the beginning and so far the machine is running parts as it should i will continue to monitor the machine before closing the work order out.",[]
2007,EQ ID 2007,Cut-To-Length Line,Fabrication,14495,01/28/2025,1. Prod Stopped,"machine just stopped, for any further info get with Merritt",Closed and Completed,1300,5,Preston/Dennis,Maintenance,0,02/10/2025 02:30 PM,Preston Ellexson - 03/06/25  5:46:55 AM: Got the new pump in. Put everything back together. Cleaned up any oil mess. Replaced seal material on hydraulic tank and used foam material. Got all lines tied back in and tight. Double checked everything before turning machine power on. Got Shelley to setup machine. Helped her get it all going. Had to make adjustments on the shims of each die. Cleaned aluminum rollers due to wear marks denting material. Used scotch brite and cleaned them manually. Got everything set and the machine is running good. | Preston Ellexson - 02/05/25  6:26:31 AM: Removed cover on hydraulic tank. Found the pump was cracked again. Removed it and brought to maintenance. New pump was ordered and is expected to ship 2/10.,[]
2007,EQ ID 2007,Cut-To-Length Line,Fabrication,14725,02/18/2025,6. General Maint,"coil wont come on, and the punches are hitting too hard (Preston is working on it)",Closed and Completed,0,2,Preston,Maintenance,0,02/19/2025 07:00 AM,"Preston Ellexson - 02/19/25  5:03:30 AM: Checked fuses and voltage at the uncoiler. Everything is getting voltage and ready to run. Cycled machine power and started up with no issues. Shelley hasn't ran this machine in a long time, and I don't know the daily operator functions of it. Punches seem to be hitting too hard. Removed die and removed the top cylinder from the punch side. Removed the 2 shims and put back together. I wanted these the be easily removable for testing purposes. Ran a few parts then it wouldn't puncture through the material. Added the shims back on top and put some tape on them. Parts are running pretty good. Dies are a little dull and causing some rolling but they have checked QC and parts will be sufficient to run like this. No more issues right now.",[]
2007,EQ ID 2007,Cut-To-Length Line,Fabrication,16837,08/27/2025,6. General Maint,"When maintenance has availability, we will need to take down the CT line in the Mirror Department—the one Fabrication used for the brackets—and send it to Tennessee. Please advise me before you begin so we can take pictures of the machines.

Thank you.",Closed and Completed,0,12,Dennis Davis,Maintenance,0,09/29/2025 02:00 PM,Dennis Davis - 09/29/25 12:12:02 PM: Teardown of the cut to length cell is complete and I will remove the fence the day the equipment is going to be removed | Dennis Davis - 08/27/25 10:17:41 AM: Scott has told me that we will begin teardown of this cell after the planed moves have been completed,[]
1967,EQ ID 1967,Panfolder (WC#2043-M1),Fabrication,1243,04/28/2022,1. Prod Stopped,the pedal stop working,Closed Without Action,0,0,Preston,Maintenance,0,04/28/2022 12:00 AM,Preston Ellexson - 05/05/22  5:34:01 AM: Jesse powered down the machine and restarted it. Everything is working good now and he hasn't had any issues with it since.,[]
1967,EQ ID 1967,Panfolder (WC#2043-M1),Fabrication,1887,07/11/2022,1. Prod Stopped,e-stop issue will not operate.,Closed Without Action,0,0,Preston,Maintenance,0,07/18/2022 06:30 AM,Preston Ellexson - 07/18/22  4:30:42 AM: Another work order is already in place.,[]
1967,EQ ID 1967,Panfolder (WC#2043-M1),Fabrication,1930,07/15/2022,"3. Prod Affected, Not Stopped","still tripping a relay  the motor in the cabinet  getting hot you can  feel the heat coming off of it.
