equipment_id,equipment_eq_id,equipment_name,department,wo_id,date_notified,urgency,problem,status,material_cost,labor_time,work_performed_by,assigned_to,downtime_hours,completed_datetime,comments,attachments
246,EQ ID 246,Fladder AUT,Fabrication,16013,06/09/2025,1. Prod Stopped,operator says machine isn't sounding right get with Jason,Closed Without Action,0,0.25,Preston,Maintenance,0,06/09/2025 07:00 AM,"Preston Ellexson - 06/10/25  4:07:40 AM: Operator turned motor on, and then vacuum motor on. Without turning the table on, but the table knob at 100%, the machine creates a lot more vacuum for some reason. I think this is the design. When you turn the table knob down to the normal 40%, it's quieter like normal. That is still with the table not running. I don't see any issues with this due to the fact the vacuum is like normal with the table speed lower. Operator only had it that high to clean it on Friday.",[]
246,EQ ID 246,Fladder AUT,Fabrication,15127,03/20/2025,"5. Prod Ongoing, Maint Required","I ordered a new drive belt for the fladder, which has a 4-week lead time, I will update you when it comes in.",Closed and Completed,0,12,Preston/Dennis,Maintenance,0,07/15/2025 10:00 AM,"Preston Ellexson - 07/22/25  4:47:00 AM: Started 7/9. Cleaned machine, dust collector, and vacuum motor as best we could. Got all back inside before the end of day. Came in 7/10 and had some things to do inside. Dennis worked on fixing numerous electrical issues. Removed 120V switch for fan and he put on a plug and receptacle to be plugged in when needed. He ran new SO cord for the machine power quick disconnect due to a bare wire inside the junction. Went through the belt swap process. Cleaned the conveyor unit with wire wheels while the belt was off. Got it back on the machine. After some digging, I realized I accidentally left the top piece of the machine outside and we found out someone stole it. Had to order needed parts and get started on a replacement. Dennis got the bed level while I started this. Made a 16ga piece out of stainless steel. Had Chad help with bends and with brackets for the brushes too. Dust collector fitting came in 7/14. I finished the top machine piece end of that day. Started up 7/15 and the machine was spitting out so much dust. At the table mainly, but up top too. Checked rotation on dust collector and found it was backwards. I ran it for 30+ minutes that way so it broke up the rest of the dust inside the machine and created a mess for a little bit. Turned off breaker and swapped rotation. Let it run for 20 minutes or so and they dust subsided. Cleaned up mess on floor. Got machine and everything ready to run. Made adjustments on the belt at 100% speed while operators were setting machine up to run. Still made adjustments off an on last week. Everything else is good to run. No more issues. Bed is level and running quality parts. Operators are getting much better results than before. | Preston Ellexson - 07/03/25  8:26:29 AM: Getting with Shacole 7/7 to check weather forecast. We will determine a day then. We are going to do the cleaning PM for all while we swap the belt. | Scott Herbert - 04/15/25  8:29:55 AM: Awaiting delivery of belt.",[]
246,EQ ID 246,Fladder AUT,Fabrication,16446,07/21/2025,1. Prod Stopped,"the belt keeps stopping while the machine is running, we did notice that it is over more in the back than in the front",Closed and Completed,0,1.5,Dennis Davis,Maintenance,0,07/23/2025 10:30 AM,"Dennis Davis - 07/23/25  8:33:18 AM: After adjusting the belt from tracking left, we have had no more problems with the belt stopping but I will monitor
and make adjustments as needed. | Dennis Davis - 07/22/25  3:50:38 AM: Belt had tracked far left so I adjusted tracking.
operator said he had no problems for the rest of the day.  Will monitor and adjust as needed",[]
247,EQ ID 247,Press Brake #46 (WC 2010),Fabrication,1248,04/29/2022,1. Prod Stopped,E-stop button came off of panel.,Closed and Completed,0,0.25,Preston,Maintenance,0,04/29/2022 08:20 AM,,[]
247,EQ ID 247,Press Brake #46 (WC 2010),Fabrication,2281,08/30/2022,1. Prod Stopped,ram isnt holding a 90,Closed and Completed,0,1.5,Preston,Maintenance,0,08/31/2022 07:30 AM,Preston Ellexson - 09/23/22  7:48:04 AM: Machine has been running good since the adjustments. | Preston Ellexson - 09/01/22  4:21:05 AM: I adjusted the torque on the way clamps. We are monitoring to ensure if this fixed the issue or not. For some reason now it is pausing when it hits the material. It didn't do this before. It isn't causing any issues but would like to find out why this started. I will email Greg Ott if the problem remains.,[]
247,EQ ID 247,Press Brake #46 (WC 2010),Fabrication,2362,09/13/2022,"3. Prod Affected, Not Stopped",plug for the fan is messed up and when the machine vibrates it turns the fan off,Closed and Completed,0,1,Mark Zeober,Maintenance,0,09/16/2022 12:00 AM,"Mark Zeober - 09/16/22  7:05:31 AM: receptacle was shorted and disintegrated, replaced with new receptacle.",[]
247,EQ ID 247,Press Brake #46 (WC 2010),Fabrication,3189,11/09/2022,1. Prod Stopped,pedal not working right,Closed and Completed,0,4,Preston,Maintenance,0,12/02/2022 08:00 AM,Preston Ellexson - 12/05/22 12:11:12 PM: ETS board blew a capacitor. Ordered a new one. Ran continuity test on foot pedal wiring. Found a short there. Cut off bad and repaired. Tested continuity on pedestal wiring too. No issues there. Replaced board when it arrived. Had to get with Greg @ Capital to help me set parameters on pedestal. Saved and put a copy on press. Machine is running good.,[]
247,EQ ID 247,Press Brake #46 (WC 2010),Fabrication,3524,12/08/2022,"5. Prod Ongoing, Maint Required",if we pull the emergency stop button up the machine will come on and not when we hit our yellow run button,Closed and Completed,0,0.75,Preston,Maintenance,0,12/08/2022 09:30 AM,Preston Ellexson - 12/08/22 12:39:26 PM: Checked continuity on the start button and it is working good. The oil cooler fan was still running with no hydraulics engaged. Powered down and opened the electrical cabinet. The auxiliary contact on the main contactor was stuck in the energized position. Swapped it out with a new one and the machine is working the way it should.,[]
247,EQ ID 247,Press Brake #46 (WC 2010),Fabrication,4260,02/06/2023,1. Prod Stopped,"foot pedal is not functioning right, the kick plate isnt working, needs a new pedal",Closed and Completed,0,1,Joshua Patton,Maintenance,0,02/06/2023 12:00 AM,Joshua Patton - 02/06/23 11:00:19 AM: installed new foot peddle,[]
247,EQ ID 247,Press Brake #46 (WC 2010),Fabrication,4771,03/10/2023,6. General Maint,need new foot pedals for all brake presses,Closed and Completed,0,1,Joshua Patton,Maintenance,0,03/10/2023 10:00 AM,Preston Ellexson - 03/10/23 10:16:15 AM: Working on replacements on all machines.,[]
247,EQ ID 247,Press Brake #46 (WC 2010),Fabrication,4720,03/08/2023,1. Prod Stopped,E-stop and start misbehaving,Closed and Completed,0,5,Preston,Maintenance,0,03/10/2023 01:30 PM,"Preston Ellexson - 03/10/23 12:27:57 PM: Replaced motor contactor and auxiliary contactor. Tested voltage and everything is good. Calibrated machine and everything runs the way it should. | Preston Ellexson - 03/09/23  4:27:46 AM: With e-stop engaged, the hydraulic fan still runs. When you disengage the e-stop, the machine automatically starts back up without having to press the start button. Found the main contactor sticking and not de-energizing. Removed it and took apart. All contact points were black and heavily pitted. Smoothed, cleaned, and reassembled. Got machine ready to run, but the contactor is too worn out at this point. Ordered more to be sent overnight. Will arrive today and I'll continue repair.",[]
247,EQ ID 247,Press Brake #46 (WC 2010),Fabrication,5231,04/12/2023,"3. Prod Affected, Not Stopped",Lasersafe on Brake press 46 isn't reading correctly.,Closed Without Action,0,0,Preston,Maintenance,0,05/03/2023 07:00 AM,"Preston Ellexson - 05/03/23  5:01:52 AM: These are an odd size wheel. We don't have any, but I'm checking for availability. | Joshua Patton - 04/14/23  8:32:29 AM: spoke with tech support they suggest we change the cable out that runs the receiver , I am waiting on a Quote for the cable | Joshua Patton - 04/14/23  6:56:06 AM: reached out to the vendor  waiting on a call back",[]
247,EQ ID 247,Press Brake #46 (WC 2010),Fabrication,6427,07/14/2023,6. General Maint,can we have the fan checked on the machine to see if it is on high,Closed and Completed,0,0.1,Josh Patton,Maintenance,0,07/15/2023 12:00 AM,,[]
247,EQ ID 247,Press Brake #46 (WC 2010),Fabrication,6854,08/16/2023,6. General Maint,"the casing for some wires on the backguage is busted and the wires are hanging down so when the backguage is moved in and out it is rubbing, see Eddie",Closed and Completed,0,0.25,Preston,Maintenance,0,08/16/2023 06:30 AM,Preston Ellexson - 08/16/23  7:08:25 AM: The cable track has broken. I zip tied the main wires to the backgauge. Tied up the rest of the wires too so they follow the tracking better.,[]
247,EQ ID 247,Press Brake #46 (WC 2010),Fabrication,11512,05/03/2024,6. General Maint,half the buttons on the pedestal are not working (Preston has been notified),Closed Without Action,0,0,Preston,Maintenance,0,05/09/2024 01:00 PM,"Preston Ellexson - 05/09/24 11:59:52 AM: Machine hasn't given any more issues. If it was the pedestal overlay, the issues wouldn't have stopped themselves. I'll monitor.",[]
247,EQ ID 247,Press Brake #46 (WC 2010),Fabrication,12921,08/29/2024,6. General Maint,the machine when turned makes a whining sound but after it warms up it stops (Preston is aware),Closed and Completed,0,4,Preston,Maintenance,0,09/02/2024 10:00 AM,Preston Ellexson - 02/11/25  6:38:59 AM: Replace oil cooler motor. Fixed mounting issues while I had off in maintenance. Welded some nuts in place to make this easier to removed if needed. Checked everything before turning on. Turned machine on and tested with no issues.,[]
247,EQ ID 247,Press Brake #46 (WC 2010),Fabrication,13409,10/15/2024,6. General Maint,back gauge is making noises when operator is doing the morning calibration. Paul said to put it at low priority,Closed and Completed,0,0.5,Preston,Maintenance,0,11/04/2024 10:00 AM,Preston Ellexson - 02/11/25  6:53:55 AM: Oiled back gauge and everything sounds good.,[]
247,EQ ID 247,Press Brake #46 (WC 2010),Fabrication,15703,05/09/2025,6. General Maint,Ram bolt broke off (Preston is aware),Closed and Completed,0,1,Preton,Maintenance,0,05/12/2025 07:00 AM,Preston Ellexson - 05/12/25  5:55:47 AM: Put adjustable die blocks under ram to hold in position. Locked machine out. One of the ram lug bolts on the right inside cap broke. The front one was only finger tight when I went to remove it. Got the cap off. Broken bolt wasn't in a place I could drill and ease out. Had to use a hammer and chisel to work the broken bolt out. Finally got it out. Replaced both bolts with new and tightened down. Checked all front ram lug bolts on both sides. Everything is tight. Removed lock and powered machine on. Removed die blocks and machine is ready to run. This will be something I add to our PM so we can start checking them more frequently.,[]
247,EQ ID 247,Press Brake #46 (WC 2010),Fabrication,15899,05/30/2025,1. Prod Stopped,has power to machine but the screen/monitor isnt coming on,Closed and Completed,0,1,Dennis Davis,Maintenance,0,05/30/2025 07:30 AM,"Dennis Davis - 05/30/25  5:41:21 AM: Blown fuse to monitor F27. (note) removed a 15A fuse but the socket said 30A 600v and Scott told me to use a 30AMP as labeled.
I will ask Preston about this Monday 06/02/25",[]
247,EQ ID 247,Press Brake #46 (WC 2010),Fabrication,15997,06/06/2025,"3. Prod Affected, Not Stopped","operator thinks that his wire for the eyes doesn't have a good connection, his eyes keep resetting for the lasers.",Closed and Completed,0,2.5,Dennis Davis,Maintenance,0,06/26/2025 12:30 PM,"Dennis Davis - 06/26/25 11:02:21 AM: I have replaced the shorted cable with a new one. Appears to be working fine now | Dennis Davis - 06/06/25  7:25:00 AM: Looking into this problem yes it looks like we have a bad cable to the light curtain, and I will look into getting another one",[]
247,EQ ID 247,Press Brake #46 (WC 2010),Fabrication,16459,07/22/2025,6. General Maint,"one of the bolts fell out on the cylinder, operator is keeping an eye on it to make sure it doesn't move (Preston is aware)",Closed and Completed,0,4,Preston,Maintenance,0,07/24/2025 12:00 PM,"Preston Ellexson - 07/25/25 12:13:31 PM: Put die blocks in ram and hand tightened. Locked machine out. Removed the cylinder with a die cart. Removed broken bolts. Ran a tap through the cylinder threads to clean them up. Got the cylinder mounted back on the machine. Tightened all cylinder pin bolts. Checked other cylinder bolts. Checked ram lug bolts in front . Nothing else was broken or even loose. Turned machine on and removed die blocks. Everything is ready to run. | Preston Ellexson - 07/22/25 11:51:44 AM: Operator found a broken bolt on the ground. I looked at all cylinders and cylinder pin mounts. Rear right cylinder by hydraulic tank broke a bolt on the bottom of the cylinder pin housing. Shacole wants to wait til Thursday or Friday when they have a bit of free time. Shouldn't take long to remove the bolt and replace with new. I'll check rocker arm bolts, rod pin bolts, and connecting rod bolts while I'm here.",[]
247,EQ ID 247,Press Brake #46 (WC 2010),Fabrication,16814,08/26/2025,1. Prod Stopped,"back gauge stopped moving, error message came up.",Closed and Completed,0,5,Preston/Dennis,Maintenance,0,10/10/2025 02:00 PM,Preston Ellexson - 10/13/25  5:51:49 AM: Got parts in and scheduled repair with Shacole. Mounted motor back on the machine and tightened. Put belt on and got the tensioner set and tightened. X-axis moves freely when manually moving. Put covers on backgauge. Removed harnesses/etc from drive. Swapped out faulty drive with refurbished drive. Plugged everything back in. Turned machine on and tested by calibrating. X-axis is moving in the opposite direction. Got with Capital 10/9 and they sent a request for tech support 10/10. Got a call just after first break. Had to get internet to the machine and get ready for tech support. Ran line from the poe switch at Shacole's desk. Took a couple tries with Teamviewer. Version on machine wouldn't connect to the internet. Ended up downloading version 13 on my computer and putting on a flash drive. Installed on the machine and it connected right away. Called Edwin back at Capital and gave him Teamviewer info. He sent to tech support. They logged in just before lunch and were troubleshooting. After lunch I went over and the backgauge was ready. No errors. Calibrated Y-axis and ran a test program. No issues at all. Cleaned all oil on top of reservoir and machine is ready to run. | Preston Ellexson - 09/30/25  9:48:58 AM: Parts will arrive this Thursday. I've already gotten with Wesley in shipping on this order. I will work with Shacole's production schedule next week to repair this. | Preston Ellexson - 08/28/25  4:22:00 AM: Inspected the machine. Removed panels for the access to both backgauge belts/motors. A nut had come loose from the left side X-axis ballscrew. Everything was still in place and functional. Put it back on and tightened. Checked right side as well. Motor/belts/pulleys all move freely on X axis. Turned machine back on and opened electrical cabinet door. Had Eddie try to calibrate while watching the backgauge. It will shift for a second then drive is showing and F. error. Left and right side ballscrews do shift slightly when trying to calibrate. This is a position or velocity following error. We had a used identical motor in maintenance. Removed cables from motor on machine and plugged this one in. Turned machine on and tried again. Same result with the same error. Got with Kirk and he figures it's the drive. I left motor off and got machine ready to run in ETS100 pedestal mode for some hem/flat operation. I manually moved the R-axis up and pushed backgauge where needed for a single brake. Soft clamped in place. I removed the motor from the backgauge next day. Removed the cables from the X-axis motor on BP#42 and put the BP#46 motor in place so I could watch the motor shaft. Had Eddie turn the machine on and try to calibrate. Motor runs smooth with no errors on the drive. It is a bad drive or cables on BP#46 after testing this. Sent in for a quote and received one before end of day 8/27. Lead time is 3 weeks. Quote was sent and approved. It should be sent to Capital today. They can continue to run the machine as is. I let them know I could re-position the backgauge if needed for single brake operations until the drive arrives.,[]
247,EQ ID 247,Press Brake #46 (WC 2010),Fabrication,17329,10/17/2025,6. General Maint,R Target on machine was off from what it was the day before. (Preston is aware and monitoring),Closed and Completed,0,0.5,Preston,Maintenance,0,10/24/2025 07:30 AM,"Preston Ellexson - 10/24/25  5:46:17 AM: Machine hasn't had any issues with R target. Calibration is working the way it should. Machine has ran good all week long with no faults. | Preston Ellexson - 10/17/25 11:40:43 AM: Got with Chad on this. When he calibrated his r-axis this morning, it was approximately 1/4"" higher than normal. He would have to adjust every program to run right. His concern was if it calibrated to the original height with another operator, it might crash into the bottom die. Everything is functioning the way it should. I will follow-up first thing Monday when they turn the machine on to see where it calibrates to. Already got with Chad and Shacole.",[]
247,EQ ID 247,Press Brake #46 (WC 2010),Fabrication,17525,10/30/2025,"3. Prod Affected, Not Stopped",back gauge is out of align (Preston is aware),Pending,0,0.25,Preston,Maintenance,0,10/31/2025 10:00 AM,"Preston Ellexson - 10/31/25  8:16:06 AM: Backgauge needs to be measured to see how much adjustment it needs to be straight. Hopefully it's just out of square and not damaged beyond that. If it is no longer straight, it will need to be machined or replaced. I need to schedule with Shacole. I will see if we can this this done next week before my vacation.",[]
247,EQ ID 247,Press Brake #46 (WC 2010),Fabrication,17371,10/20/2025,6. General Maint,"the site glass for the oil you cant see where it is at, and there is a oil leak on top of the cylinder.",Closed and Completed,0,6,Preston,Maintenance,0,03/18/2026 04:00 PM,"Preston Ellexson - 03/20/26  6:29:20 AM: Got the main gasket on 3/18. I did an oil change while I was here. Changed the return line filter. Changed the suction strainer on the pump as well. Had to wait 2 days for the strainer to arrive. Put all back together when it showed up. Got all lines and cables hooked back up. Everything is tight. Wired motor back up and insulated the lugs. Double checked everything before turning on. Cycled ram on the machine for 15 minutes with no issues. It was the end of the day, so Chad didn't have time to set-up. He got the hem/flat operation setup next morning. Machine was giving him some issues. It was bending consistently, but very slow once it grabs the material. I got with Kirk and he gave me a couple things to look at. Stopped by the machine after our meeting and it was running much better. Not sure if it was just air in the system or what. Machine is running good now with no issues. There is still a pretty good leak on top of the tank. It must be the manifold that is leaking. I didn't want to remove all the lines from the pump, so this didn't get replaced. I'll get with Shacole when she gets back 3/23 to see what we want to do moving forward. | Preston Ellexson - 10/20/25 10:23:57 AM: Neither cylinder is leaking. The seals on the tank need to be replaced. I cleaned this last week, and it's already full of oil again. Motor/pump plate has to be removed to properly replace the tank seal. Got with Shacole, and we will schedule to do this when we start the machine move in fabrication. I am going to see if I can clean the sight glass without removing it. If not, it will have to wait until we do the tank seals due to mounting access.",[]
247,EQ ID 247,Press Brake #46 (WC 2010),Fabrication,18864,03/24/2026,6. General Maint,foot pedal safety switch isnt engaging right,Closed and Completed,0,0.75,Preston,Maintenance,0,03/24/2026 10:30 AM,"Preston Ellexson - 03/24/26  9:34:19 AM: Turned machine off and locked out. Took apart foot pedal to repair the front stop. Nothing was broken. The spring was a little bent and not fully tensioned. Took rod out and removed spring. Straightened the coils a little bit, and stretched the spring out for more tension. Put back together and tested the foot pedal. It is working the way it should now. Put foot pedal back together and turned machine back on. Machine is good to run. Safety latch on foot pedal is working properly now.",[]
247,EQ ID 247,Press Brake #46 (WC 2010),Fabrication,18954,04/02/2026,1. Prod Stopped,"cylinder leaking on the brake press, shooting fluid out every time the brake press gets under pressure.",Closed and Completed,0,3,Preston/Dennis,Maintenance,0,04/02/2026 12:00 PM,"Preston Ellexson - 04/03/26 11:17:34 AM: This was the cylinder that got repaired years ago. We have a brand new cylinder here to replace this with. Locked the machine out. Got the lines off and plugged. Removed the cylinder from the machine. Put the new cylinder on and hit pins in place. Tightened bolts after they were in. When removing the fittings from the cylinder, I had an issue with the bottom one. Looks like when they welded it the threads got damaged inside. I could barely get the fitting to move; even once it was loose. I went to Jimmie's Auto Supply and bought an identical fitting. Came back and installed it. Got hydraulic lines hooked back up. Cleaned up all the oil mess on the floor and on top of the reservoir. Unlocked machine and turned on. Calibrated the machine with no issues once the fluid built up in the cylinder. Had Chad run a hem/flat part. Machine is running good. It doesn't make near as much noise as before, and doesn't seem to hit as hard. There is still leaking on top of the tank. Not sure from where. I'll get with Shacole and see what they want to do about it.",[]
247,EQ ID 247,Press Brake #46 (WC 2010),Fabrication,19070,04/13/2026,1. Prod Stopped,Handle for the laser curtains broke,Closed and Completed,0,2.5,Preston,Maintenance,0,04/13/2026 12:30 PM,"Preston Ellexson - 04/13/26 11:13:54 AM: The handle on the right side light curtain broke. I tried drilling it out, using an ease out, and left handed drill bits. Nothing was removing it, and the ease outs felt like they were at the point of snapping. I removed the assembly from the machine and rested it on their yellow cart. Tried using a chisel to tap/twist it out, but still no luck. I got it loose so it would move freely up and down the track. Removed the top cover and removed the handle block with the broken stud. Took to maintenance and put in the mill. Removed as much of the handle stud as possible with a 1/4"" end mill. Tried working it around the hole to remove it. Not any luck their either. I got it thin enough with a hand file where I could start to see thread marks. Used a tapered tap and slowly cleaned the threads. Got them cleaned and usable. Put the assembly back on the machine and used a socket head allen bolt in place of the handle. After looking in maintenance, we don't have any handles for these. I am getting some ordered for backup. Light curtain is holding and working as it should. I will replaced the bolt with a handle when they arrive.",[]
247,EQ ID 247,Press Brake #46 (WC 2010),Fabrication,19364,05/12/2026,6. General Maint,The breaker box on the machine can be opened without turning the machine off.,Pending,0,0.5,Preston,Maintenance,0,05/12/2026 07:00 AM,"Preston Ellexson - 05/12/26  5:09:11 AM: Door handle lock is broken. I need to order a new one. When machine power is turned off, the door disconnect is released from the door. It is opening after this because of the faulty door lock.",[]
247,EQ ID 247,Press Brake #46 (WC 2010),Fabrication,19629,05/29/2026,6. General Maint,The bp still has a pretty significant oil leak.,Pending,0,0.5,Preston,Maintenance,0,06/01/2026 09:30 AM,"Preston Ellexson - 06/01/26  7:26:03 AM: This is not a priority right now. I have other work orders that she has priority over. I will monitor if the oil gets too low, and get this repair done as needed. | Preston Ellexson - 06/01/26  5:03:06 AM: Working out downtime with Shacole for the repair.",[]
242,EQ ID 242,"Punch Press, 150 ton (WC 2005)",Fabrication,1857,07/06/2022,1. Prod Stopped,lock up on the wooden blocks need rev motor,Closed and Completed,0,0.5,Mark Zeober,Maintenance,0,07/06/2022 10:00 AM,"Mark Zeober - 07/06/22  7:57:14 AM: reversed motor, backed off blocks, and reset everything.  Machine is back in operation.",[]
242,EQ ID 242,"Punch Press, 150 ton (WC 2005)",Fabrication,1193,04/22/2022,"3. Prod Affected, Not Stopped",need to work on the emergency stop button.,Closed Without Action,0,0,Preston,Maintenance,0,11/03/2022 07:30 AM,"Preston Ellexson - 11/03/22  5:24:15 AM: Got this done over a month ago. Drained oil and removed motor/pump assembly. Cleaned tank and all parts. Replaced the oil cooler motor. Bearings were shot in the old one. Replaced seals on two valves. Got all put back together with new oil and everything sealed. The return line filter is leaking a little bit, but not much. I am ordering a new gasket for it and will replace it when it arrives. | Preston Ellexson - 06/23/22 10:21:11 AM: *",[]
242,EQ ID 242,"Punch Press, 150 ton (WC 2005)",Fabrication,1903,07/12/2022,1. Prod Stopped,will not stop tripping the main breaker .,Closed and Completed,32000,10,Preston/BCN/LMG Services,Maintenance,0,11/29/2022 02:30 PM,"Preston Ellexson - 12/05/22 12:16:31 PM: Replaced main motor, eddy current drive, and DSI controller. Still getting the same issue. Called Jeff @ LMG Services and he came out to assess. Found the brake wasn't releasing. Adjusted the flywheel pulley. The parker valve for the brake had broke parts inside. This was allowing the air to bypass the brake and directly out the muffler. He picked up the repair kit, and spare kit, from Fort Worth and came back the next morning to repair. We replaced the counterbalance regulator. Machine is running good.",[]
242,EQ ID 242,"Punch Press, 150 ton (WC 2005)",Fabrication,4259,02/06/2023,6. General Maint,the punch is making a high pitched sound when it cycles up,Closed and Completed,0,0.5,Joshua Patton,Maintenance,0,02/06/2023 12:00 AM,Joshua Patton - 02/06/23 11:00:57 AM: air filter was lose,[]
242,EQ ID 242,"Punch Press, 150 ton (WC 2005)",Fabrication,4251,02/04/2023,6. General Maint,change the latch for the safety door on the back of the large punch so it will stay closed,Closed and Completed,0,4,Joshua Patton,Maintenance,0,02/11/2023 12:00 AM,"Joshua Patton - 02/14/23  7:02:03 AM: I put gun oil in the gun it is working fine now, it was dry they need to be reminded to put a couple of drops of  oil in there guns at the start of each Ihift. | Joshua Patton - 02/11/23  8:25:49 AM: Removed the limit switch and installed a new safety door latch, re wired the safety switch also | Joshua Patton - 02/08/23  4:25:30 AM: Spoke with Shacole and Preston the latch will be installed on a Saturday so it dose not interrupt production",[]
242,EQ ID 242,"Punch Press, 150 ton (WC 2005)",Fabrication,4587,02/27/2023,1. Prod Stopped,lock tab broke off in die needs to be removed,Closed and Completed,0,0.5,Preston,Maintenance,0,02/27/2023 06:30 AM,Preston Ellexson - 02/27/23  4:41:17 AM: Removed broken tab. Drill a hole not fully through and used a chisel to remove. Die looks good and is ready to run.,[]
242,EQ ID 242,"Punch Press, 150 ton (WC 2005)",Fabrication,4610,02/28/2023,1. Prod Stopped,safety hazard cover needs to be put back on before production can continue,Closed and Completed,0,0.5,"Josh, Preston.5",Maintenance,0,02/28/2023 12:00 AM,,[]
242,EQ ID 242,"Punch Press, 150 ton (WC 2005)",Fabrication,4273,02/08/2023,6. General Maint,the cover needs to be put back on,Closed and Completed,0,0.5,Preston/Josh,Maintenance,0,02/28/2023 10:30 AM,Preston Ellexson - 03/01/23  8:27:50 AM: Cover was put back on machine.,[]
242,EQ ID 242,"Punch Press, 150 ton (WC 2005)",Fabrication,4712,03/07/2023,6. General Maint,hydraulic leak,Closed and Completed,0,6,Joshua Patton,Maintenance,0,03/27/2023 12:00 AM,Joshua Patton - 03/27/23  7:57:49 AM: installed new oil canister/Filter ran the machine there are no leaks at this time. | Joshua Patton - 03/13/23  6:23:59 AM: I placed a order for a replacement oil canister today 3/813/2023 | Joshua Patton - 03/07/23 11:28:15 AM: spoke with the operator and the next time the machine runs i will be there to troubleshoot the leak,[]
242,EQ ID 242,"Punch Press, 150 ton (WC 2005)",Fabrication,5561,05/05/2023,1. Prod Stopped,the emergency stop button came off,Closed Without Action,0,0,Preston,Maintenance,0,05/05/2023 02:30 PM,Preston Ellexson - 05/11/23  8:34:31 AM: Wrong machinery.,[]
242,EQ ID 242,"Punch Press, 150 ton (WC 2005)",Fabrication,7027,08/28/2023,1. Prod Stopped,the screen on the machine wouldn't come on,Closed and Completed,0,0.25,Preston,Maintenance,0,08/28/2023 06:30 AM,"Preston Ellexson - 08/28/23  6:48:58 AM: Checked all fuses, and all are good. Turned off power and breaker for a minute then turned back on. Everything is working good now. I was told we had a power surge in Durant this weekend. This could've caused this. If not then we might have our OmniLink controller failing. I will monitor with the operator.",[]
242,EQ ID 242,"Punch Press, 150 ton (WC 2005)",Fabrication,7358,09/26/2023,6. General Maint,the power button on the machine to start it up the cover broke on it (see Ken for details),Closed and Completed,0,0.1,Josh Patton,Maintenance,0,09/27/2023 12:00 AM,,[]
242,EQ ID 242,"Punch Press, 150 ton (WC 2005)",Fabrication,7766,10/23/2023,"3. Prod Affected, Not Stopped",Buttons intermittently fail to operate machine.,Closed and Completed,0,0.5,Josh Patton,Maintenance,0,10/26/2023 12:00 AM,Joshua Patton - 10/24/23  6:35:15 AM: there was a loose connection on a contact switch I fixed that issue going to monitor the machine before closing the work order,[]
242,EQ ID 242,"Punch Press, 150 ton (WC 2005)",Fabrication,9443,12/22/2023,1. Prod Stopped,ram adjust chain issue,Closed and Completed,0,8,Preston,Maintenance,0,01/18/2024 11:00 AM,"Preston Ellexson - 01/22/24  6:36:43 AM: Something on the slide adjust wasn't working and the ram got over 1/2"" out of level. Got ram down so I could inspect. Released tensioners on left and right slide adjust chains. Removed links in both chains to get free. Unwired slide adjust motor and removed. Got out of machine and found both sprockets had loose set screws, and the shaft key had shifted off the shaft and out of the right side sprocket. Cleaned and inspected motor for any damage. All looks good and the magnetic brake is still working fully. Had to remove both sprockets with a puller. Cleaned shaft and inner sprockets so I could remove/reinstall by hand. Trimmed back all motor wires due to the length. New shaft key. Reinstalled motor and changed SO fitting. Rewired and mounted motor. Got both chains back on with tensioners set. Got ram on bottom and measured height left and right. Adjusted until level, and set indicator to correct height. Put chain back on indicator sprocket and tested machine. All is running good. New heights need to be set for all dies now unfortunately.",[]
242,EQ ID 242,"Punch Press, 150 ton (WC 2005)",Fabrication,8167,11/28/2023,1. Prod Stopped,"stop condition error, wont clear",Closed and Completed,150,2,Preston,Maintenance,0,01/25/2024 12:30 PM,Preston Ellexson - 01/25/24 10:18:22 AM: Replaced palm buttons with new. Put new switches on palm button mount and wired in. I ordered one extra set of switches that fit this size. I will monitor this for a week or so. | Preston Ellexson - 11/29/23  5:57:56 AM: All switches seem to be operating correctly. Fuses are all good. All voltage is good. I am getting with 2 companies to see if we can get some assistance with this issue.,[]
242,EQ ID 242,"Punch Press, 150 ton (WC 2005)",Fabrication,10168,01/30/2024,1. Prod Stopped,Clutch air pressure,Closed and Completed,0,0.5,Preston,Maintenance,0,01/31/2024 06:30 AM,"Preston Ellexson - 02/02/24  5:34:59 AM: No more issues with this machine. | Preston Ellexson - 01/31/24  4:36:51 AM: Pressure regulator was lower than it typically is for clutch air pressure. Moved from 40psi to 50psi. Adjusted the counter balance due to this increase. Machine is running good right now, but I will leave this open and monitor the remainder of the day.",[]
242,EQ ID 242,"Punch Press, 150 ton (WC 2005)",Fabrication,11777,05/22/2024,6. General Maint,the air valve for the punch is spraying out oil when Ken adjusted it. (Preston has looked at it),Closed and Completed,160,6,Preston,Maintenance,0,05/30/2024 02:00 PM,"Preston Ellexson - 05/31/24  9:44:30 AM: Remade the entire air setup for the regulators. Made all new to size out of 1/2 black iron. On the outgoing of both regulators, they go up to the top with soft line hoses. Replaced the first filter/lubricator with new. Used existing counter balance regulator. Replaced the clutch regulator with new and it is a filter as well. Drilled/tapped 1/4-20 holes to mount the first filter/lubricator. Put a union in the middle for ease of removal if we need to replace anything in the future. Unlocked air and machine power. Tested everything. Machine is running good with no leaks. | Preston Ellexson - 05/24/24 12:03:02 PM: I will have to re-plumb the air lines. The incoming air is coming from the right side, and I need it to hardline from the left for the new filter/regulator. I will get with Shacole and see if they're running Tuesday so I can do this. If not Tuesday, whatever fits the punch press schedule. | Preston Ellexson - 05/22/24  5:03:24 AM: Got a filter/regulator sent to be ordered. It was late yesterday so it'll get ordered today and deliver tomorrow. I'll repair when the machine isn't being used, or during a setup.",[]
242,EQ ID 242,"Punch Press, 150 ton (WC 2005)",Fabrication,8063,11/17/2023,6. General Maint,oil leaking on electrical cabinet see Jimmy,Closed Without Action,0,0,Preston,Maintenance,0,08/22/2024 10:00 AM,,[]
242,EQ ID 242,"Punch Press, 150 ton (WC 2005)",Fabrication,12325,07/10/2024,1. Prod Stopped,smoke coming from top of machine,Closed and Completed,13765,20,Preston/BCN/LMG Services/DCW,Maintenance,0,12/02/2024 02:30 PM,"Preston Ellexson - 12/09/24  5:10:08 AM: LMG never worked out for the repair. We found an out of state company that was capable of completely this. David Cooper @ DCW MFG and Industrial Services came out 11/25-11/27. Removed all wiring/boards/components that were no longer needed. Wired motor and got VFD programmed and set parameters. Found out we needed a dynamic brake on this. Had to order over Thanksgiving and come back 12/2. Installed and adjusted needed parameters. Watched machine operate and everything is working good. | Preston Ellexson - 08/22/24  7:42:50 AM: I will have to make a motor mount to fit the bigger motor on the existing plate and line it all up with the flywheel. 9/3 I have Jeff@LMG Services showing up to assist in the removal of all eddy current drive components/wiring. He will also be tying in the VFD and getting everything wired into the safety circuit,etc. | Preston Ellexson - 08/22/24  7:41:10 AM: Clutch drive up top was locked up. Worked with BCN to figure out repair options. A week or so after this happened, I went to check something on the machine. Plugged main air in, and I heard a pop come from up top somewhere. I was curious if the main Ross valve was stuck and when the machine started that day. If so, that would explain the clutch drive locking up and smoking due to the brake being engaged. This would have not allowed the flywheel to physically engage, but the drive was trying to engage it. I ordered a new valve and already got it swapped out. We are going to an upgraded version and removing the motor and eddy current drive setup. We will be going up motor sizes, and running it all off a VFD setup. Motor/inverter and shaft coupler should ship 8/26 and be here next week.",[]
242,EQ ID 242,"Punch Press, 150 ton (WC 2005)",Fabrication,14604,02/07/2025,6. General Maint,the button for the lube cycle broke off,Closed and Completed,0,0.25,Dennis Davis,Maintenance,0,03/24/2025 01:30 PM,Dennis Davis - 03/24/25 11:31:14 AM: Replaced damaged button | Dennis Davis - 02/20/25 10:27:22 AM: We have a new button on order,[]
242,EQ ID 242,"Punch Press, 150 ton (WC 2005)",Fabrication,14002,12/09/2024,"3. Prod Affected, Not Stopped",we need a new 110 plug installed so the operator can have light when running parts,Closed and Completed,0,8,Dennis Davis,Maintenance,0,03/25/2025 12:00 AM,"Dennis Davis - 03/28/25  4:16:29 AM: Ran a 110 v Drop to 150 tun press and an extra to the partition behind the press for the forklift warning light | Dennis Davis - 03/21/25 12:23:23 PM: Began installing 03/21/2025
Projected completion 03/25/2025",[]
243,EQ ID 243,Press Brake #47 (WC 2013),Fabrication,2501,10/05/2022,"3. Prod Affected, Not Stopped",the machine was stopping and not running Chad had to bump the controls to get it to run,Closed and Completed,0,0.5,Preston,Maintenance,0,10/04/2022 10:00 AM,"Preston Ellexson - 10/05/22  9:42:02 AM: Checked for shorts and found none. Removed the harness for the circuit board and for the overlay and left off with machine running. Plugged back in after a minute, and the machine hasn't had any issues since. I will monitor to see if any other issues come up.",[]
243,EQ ID 243,Press Brake #47 (WC 2013),Fabrication,2511,10/05/2022,"3. Prod Affected, Not Stopped",Machine sounds like its hitting hard at bottom stroke,Closed Without Action,0,0,Preston,Maintenance,0,11/23/2022 12:00 PM,Preston Ellexson - 11/23/22  9:47:48 AM: Work order was put in on wrong machinery.,[]
243,EQ ID 243,Press Brake #47 (WC 2013),Fabrication,6735,08/07/2023,1. Prod Stopped,having issues with braking parts under and over a 90 and the ram level isn't working,Closed and Completed,0,1.5,Preston,Maintenance,0,08/08/2023 09:00 AM,Preston Ellexson - 10/04/23 10:57:27 AM: Nothing has been leaking since this work ordered was done. Closing out after monitoring. | Preston Ellexson - 08/08/23  7:15:12 AM: Checked wiring from pedestal to ETS main board. The pedestal overlay was not staying lit up on some of the button. The foot leds were hesitating. Swapped the pedestal overlay with a new one. I think something shorted out and tripped the overload that runs the ram tilt motor. Reset overload and checked the amperage setting. Got all wires tightened back up. Turned machine on and tested. Everything is working good right now. It is leaking from the eccentric shaft on the ram tilt assembly. Awaiting a response from Greg Ott to move forward with repair.,[]
237,EQ ID 237,CNC #3 (WC 2021),Fabrication,1606,06/08/2022,1. Prod Stopped,GEAR BOX TRANSMISION IS BAD.,Closed and Completed,0,10,Preston/Luke,Maintenance,0,06/20/2022 02:30 PM,"Preston Ellexson - 07/21/22  7:40:13 AM: Cylinder is working fine. Pulled rod to maximum extension and put back on the machine. Everything is working good now. Put all machine covers back on 7/20/2022, cleaned entire machine with air, and put safety cage back together. Changed all batteries and put labels. Filled machine with oil. Machine is good to run. | Preston Ellexson - 07/21/22  7:38:29 AM: Put the motor and the needed covers back on. Made sure all wires, couplers, etc were good to run. Turned the machine on and had to manually zero the ram axis. Got with Luke on the custom settings that needed to be adjusted to zero-set. After zero setting the ram, I got it back to normal operation mode. Zero-set everything and all is working. Shacole ran for a day then got an SQ35 error. The cylinder rod for the fulcrum unlock wasn't engaging. I removed the cylinder and tested the rod and seals. | Preston Ellexson - 07/21/22  7:33:54 AM: Ran through some ideas and tested some things out on this machine. Found no issues with the gearbox once I removed the punch holder from the turret and tested in an open tool location. I manually walked the crankshaft all the way around with no binding or issues whatsoever. Removed the spline adapter from the motor and got it chucked up in a hand drill. Inserted the spline into the gearbox and ran on low speed. No bent shafts or bad gears. The drill easily ran the gears around. | Preston Ellexson - 06/22/22  8:20:15 AM: Helped Luke investigate an issue and found a bent shaft in the gearbox. We received a quote for repair but the lead time is 5-7 weeks minimum. I put an expense list together for this machine since January. It was sent to Debbie, Billy, and Paul. I am awaiting a response as to what route to take moving forward.",[]
237,EQ ID 237,CNC #3 (WC 2021),Fabrication,2251,08/26/2022,1. Prod Stopped,missing bolt on cnc,Closed and Completed,0,0.5,Preston,Maintenance,0,08/25/2022 02:30 PM,Preston Ellexson - 08/26/22  4:43:50 AM: Parts were getting hung up while running due to a missing bolt. Had to remove a panel to get a nut on the bolt. Got tightened and panel back on. Tested and machine is running good with no issues.,[]
237,EQ ID 237,CNC #3 (WC 2021),Fabrication,2919,10/14/2022,1. Prod Stopped,emergency stop button broke off and it ran the sheet but then turned itself off after now it just keeps going off,Closed and Completed,0,0.5,Preston,Maintenance,0,10/14/2022 01:00 PM,Preston Ellexson - 10/17/22  4:09:22 AM: Removed the e-stop from CNC #2 and put on CNC #3. Ordering new for CNC #2.,[]
237,EQ ID 237,CNC #3 (WC 2021),Fabrication,2973,10/20/2022,4. Prod Continuing but Affected Equipment stopped,material stop not moving up and down easy,Closed and Completed,0,0.5,Preston,Maintenance,0,10/20/2022 11:30 AM,Preston Ellexson - 10/21/22  4:18:01 AM: Removed material stop and removed sensor. Brought to maintenance to take apart and clean. Put all back together and sprayed with dry silicone lubricant. Put back together and all is moving freely. Put back on machine and set sensor. Machine is good.,[]
237,EQ ID 237,CNC #3 (WC 2021),Fabrication,3197,11/10/2022,1. Prod Stopped,"sensor error 30 crank shaft sensor, machine is stopping in the middle of the program",Closed and Completed,0,1.5,Preston,Maintenance,0,11/10/2022 09:00 AM,"Preston Ellexson - 11/10/22  7:27:58 AM: Crankshaft plate(dog) had one broken bolt and the other was loose. When the bolt broke, it broke the 1/8"" pipe for lubrication. Removed covers to access. Removed broken bolt and tapped threads clean. Tapped pipe fitting as well. Put all back together with new bolts and fittings. Turned machine on to test, and everything is working good. Put all covers back on. Filled oil in machine. Good to run.",[]
237,EQ ID 237,CNC #3 (WC 2021),Fabrication,3215,11/10/2022,1. Prod Stopped,SQ. 30 error,Closed and Completed,0,2,Preston,Maintenance,0,11/11/2022 06:00 AM,"Preston Ellexson - 11/15/22  6:23:32 AM: Replaced the bolts and spring pins on the crankshaft plate. Replaced 1/8"" oil line for bearing. Got all covers put back on first thing and tested. Machine is running good.",[]
237,EQ ID 237,CNC #3 (WC 2021),Fabrication,3455,12/06/2022,1. Prod Stopped,SQ42 error,Closed and Completed,0,0.5,Preston,Maintenance,0,12/06/2022 08:00 AM,Preston Ellexson - 12/08/22  5:57:17 AM: Turned machine off and disconnected the air. Removed needed covers and manually moved the in/out track to make sure nothing was in a bind. Everything is moving freely. Got covers back on and turned machine on. Zero-set and ran a program with no issues.,[]
237,EQ ID 237,CNC #3 (WC 2021),Fabrication,3495,12/07/2022,1. Prod Stopped,SQ.34 error,Closed and Completed,0,0.5,Preston,Maintenance,0,12/07/2022 09:00 AM,Preston Ellexson - 12/08/22  4:12:05 AM: Checked fulcrum pin cylinders. Checked fulcrum shift sensors. We found that the work holder underneath the tool at a certain point in the program. Adjusted and everything is running good.,[]
237,EQ ID 237,CNC #3 (WC 2021),Fabrication,3828,01/05/2023,"3. Prod Affected, Not Stopped",punch holder messed up or locked up (see Ken),Closed and Completed,0,0.75,Preston,Maintenance,0,01/05/2023 12:00 PM,"Preston Ellexson - 01/06/23  4:33:01 AM: The lock ring was not working right. I think the tool was crashed at some point. Removed the lock ring and found pretty bad burring where the springs set. Got a used one and swapped it out. Tested the punch holder and everything is functioning properly. Had Ken put in machine to run. The tool needed sharpened, the stripper plate needed changed, and the station needs aligned. Running good other than those issues.",[]
237,EQ ID 237,CNC #3 (WC 2021),Fabrication,4112,01/24/2023,6. General Maint,one of the screws fell out on one of the clamps,Closed and Completed,0,0.5,Joshua Patton,Maintenance,0,01/30/2023 12:00 AM,"Joshua Patton - 01/30/23 10:24:31 AM: replaced broken bolts, the cylinder is shimmed with 18ga, the guided sleeves have 15thousand shims",[]
237,EQ ID 237,CNC #3 (WC 2021),Fabrication,4817,03/15/2023,1. Prod Stopped,error A05 ram not a TDC,Closed and Completed,0,8,Preston,Maintenance,0,03/16/2023 12:30 PM,"Preston Ellexson - 03/16/23 10:47:31 AM: Got the ram top dead center fixed manually. Got a c-axis torque alarm and found one of the indexing tool holders was locked up. Took apart and removed worm gear. Found metal inside. Cleaned and put back together. Greased while manually turning the tool holder. Went ahead and did the same to the other indexing punch holder as well. After that had to remove covers and fixe coupler error after torque alarm. Got everything lined up, zero-set and ran some parts. Machine is running as best as it can and all covers are back on.",[]
237,EQ ID 237,CNC #3 (WC 2021),Fabrication,5596,05/10/2023,1. Prod Stopped,piece on the air line broke for the clamps,Closed and Completed,0,0.45,Joshua Patton,Maintenance,0,05/10/2023 12:00 AM,,[]
237,EQ ID 237,CNC #3 (WC 2021),Fabrication,6570,07/24/2023,1. Prod Stopped,"having issues with the table where the part goes in between the dies, the parts keeping getting hung up",Closed and Completed,0,2,Preston,Maintenance,0,07/24/2023 02:00 PM,"Preston Ellexson - 07/25/23  4:30:36 AM: Inspected the table on the machine. The covers around the turret were all loose causing them to sag. I removed 2 of the sets of roller sections on the material side of the table. Replaced any missing bolts/nuts on the covers directly around the turret and that raised it back it where it needed to be. Tested a part and one still got caught up. The middle portion of the table is bowed, and that's causing both corners to be a little bit lower than where they should be. I used a pry bar and slightly bent the edges up a little bit. Ran multiple parts on medium speed with no issues. If this continues in the future, that section of the table needs to be removed and flattened out to fix the issue.",[]
237,EQ ID 237,CNC #3 (WC 2021),Fabrication,7051,08/29/2023,1. Prod Stopped,screws on one of the clamps are broke,Closed and Completed,0,0.5,Josh Patton,Maintenance,0,08/29/2023 12:00 AM,,[]
237,EQ ID 237,CNC #3 (WC 2021),Fabrication,7243,09/15/2023,6. General Maint,bolts on the top of the table are backing out and the table is bent up in one spot.,Closed and Completed,0,0.5,Josh Patton,Maintenance,0,09/15/2023 12:00 AM,,[]
