equipment_id,equipment_eq_id,equipment_name,department,wo_id,date_notified,urgency,problem,status,material_cost,labor_time,work_performed_by,assigned_to,downtime_hours,completed_datetime,comments,attachments
1550,EQ ID 1550,Die Towel Tray Forming #16,Fabrication,16993,09/15/2025,1. Prod Stopped,part hung up in die from running it paper down,Closed and Completed,0,1,Preston,Maintenance,0,09/15/2025 09:00 AM,Preston Ellexson - 09/17/25  4:04:58 AM: Tried removing the part with the die separated in the machine. Couldn't get it out. Had operator remove die and bring to maintenance. Separated the top an bottom. Used c-clamps to put tension on the stripper plate. Removed part while the hem tooling had space inside. Got part out. No damage was done to the die at all. Put back together and sent back to punch press.,[]
1550,EQ ID 1550,Die Towel Tray Forming #16,Fabrication,17405,10/22/2025,1. Prod Stopped,the locator for the first operation die is stuck down,Closed and Completed,0,1.5,Preston,Maintenance,0,10/22/2025 12:00 PM,"Preston Ellexson - 10/23/25  4:13:19 AM: Left the top half of the die in the machine. Marked the bottom half on machine bed. Removed bottom half and took to maintenance. Separated die. Springs are still good. The locator was in a jam. Removed both locators and ran on a wire wheel. Used drill and wire brush on the ID of the die locator holes. Cleaned inside of the die while apart. Tested locators and both are functioning with ease. Took back to the machine and had Ken help. Lined up as close as possible and got the top die almost touching the guide posts. Manually adjusted the height down around an inch so the dies were fully seated. Tightened down bottom die. Adjusted machine height back up to the original height. Had him test a part. We went a little too high. After adjusting down twice, the parts look good and are ready to run. Locators are working good.",[]
1551,EQ ID 1551,Die Towel Tray Hem/Flat #20,Fabrication,10490,02/22/2024,1. Prod Stopped,"the plate for this die will be here on 2/23, we will need this plate welded to the bottom of the die so we can run this die in the large punch",Closed and Completed,0,4,Josh Patton,Maintenance,0,03/02/2024 12:00 AM,"Joshua Patton - 02/29/24  7:35:56 AM: I broke the draw bar for mill Yesterday I ordered new one yesterday from McMaster-Carr it should bee here today when it arrives finishing this die will be my top priority | Joshua Patton - 02/23/24  4:36:29 AM: spoke with Shacole she is going to let me know when the plate is here  and I will get it welded, I have the Die in the maintenance shop",[]
1551,EQ ID 1551,Die Towel Tray Hem/Flat #20,Fabrication,14347,01/14/2025,2. General Maint - High Priority,guide pins is bent,Closed and Completed,2700,2,Preston/H&O Die Supply,Maintenance,0,02/03/2025 06:00 AM,"Preston Ellexson - 02/05/25  7:49:40 AM: I replaced the guide pins, but had a very hard time get the dies back together. Got with Kevin @ H&O Die Supply. He got with Lonestar, their internal die shop. We got a hot shot delivery to get the die there. Took 1 1/2 weeks. They found issues with top and bottom dies. Re-surfaced both due to them being crowned slightly. Bored out the bushing and guide pin holes due to wear. Installed bigger guide pins and bushings. Added mounts to the guide bushing. Tested die with no issues. We set up 2/3 and ran with no issues.",[]
1551,EQ ID 1551,Die Towel Tray Hem/Flat #20,Fabrication,17870,12/09/2025,1. Prod Stopped,position pin spring is broke and will need to be replaced (Preston is aware),Closed and Completed,0,1.5,Preston,Maintenance,0,12/18/2025 12:30 PM,"Preston Ellexson - 12/18/25 10:27:08 AM: Separated the die in maintenance. Removed the bottom part of the die from the plate. Springs are both still good. One locator is still wanting to get stuck. They are measuring around .497. It's a .500 hole. One is a little harder to push in and out as the other. I used a .501 reamer to clean the hole from both sides. Locator slides in and out easy now without binding. Cleaned die and removed all oil. Put white lithium grease on the guides and guide posts. Put top die back on bottom die and got it set. I let Shacole know the die was ready for production. It is in the die rack. | Preston Ellexson - 12/10/25  4:33:06 AM: Die is in maintenance. Got with Shacole, and I will repair this first thing 12/15 next week.",[]
1551,EQ ID 1551,Die Towel Tray Hem/Flat #20,Fabrication,20686,09/14/2026,1. Prod Stopped,The locator pin in the bottom die is stuck down. (Preston is aware),Closed and Completed,0,3,Preston,Maintenance,0,09/23/2026 09:30 AM,"Preston Ellexson - 09/23/26  7:14:39 AM: Still having slight issues with this. It is happening more frequently. Will ordered a few different conical springs for the locator pins. He said just keep doing what I've been doing to repair and get running until the new die sets get approved. | Preston Ellexson - 09/14/26 10:03:25 AM: Operator came back in an hour and had the same issue. I hooked up a power drill and cleaned the hole with a .501 straight reamer. Cleaned the bottom of the locator pin with a flat file. Put locator back in the die and tested manually. Pin is moving freely. Put the spring back in, set the bottom plate, and tightened as needed. Tested the machine a few times. Die is working well. I let Shacole know this will eventually get to a point where it won't function properly. No way of knowing when it will get to that point. She is letting Paul know so we can get feedback on the die/machine update they've been working on. I am leaving this work order open until the end of the week to monitor. | Preston Ellexson - 09/14/26  9:53:44 AM: Put in a die block and removed the bottom plate. Cleaned up the locator opening and put back together. Tightened bottom plate as needed for alignment. Ran machine and it is working good.",[]
1560,EQ ID 1560,"Tables, Carts, etc.",Fabrication,1738,06/21/2022,"3. Prod Affected, Not Stopped",grey cart need a wheel replace,Closed and Completed,0,0.25,Preston,Maintenance,0,06/21/2022 10:00 AM,Preston Ellexson - 06/21/22  7:59:58 AM: Replaced swivel casters with new. Sent back with Jesse.,[]
1560,EQ ID 1560,"Tables, Carts, etc.",Fabrication,1770,06/23/2022,4. Prod Continuing but Affected Equipment stopped,THEN FAN AT 56 IS DOWN .,Closed and Completed,0,0.5,Preston,Maintenance,0,06/23/2022 01:00 PM,Preston Ellexson - 06/23/22 12:41:14 PM: Bolt to put the fan in fixed or oscillation broke. Drilled and eased out the broken bolt. Cleaned threads with tap. Replaced bolt with new and tightened. Adjusted the fan a bit and tested. Everything is working good.,[]
1560,EQ ID 1560,"Tables, Carts, etc.",Fabrication,1654,06/13/2022,"3. Prod Affected, Not Stopped",will need a new knife punch make for the 2 inch skirts I have the old one on my desk . see attachment,Closed and Completed,0,2.5,Mark Zeober,Maintenance,0,06/29/2022 01:30 PM,Mark Zeober - 06/29/22 11:29:08 AM: Blades have been made. | Mark Zeober - 06/16/22  5:42:30 AM: picked up the sample part & Material fro Paul.  Will make the new Blades as soon as I can get them in the machine.,"[{""name"": ""die 2 inch punch.jpg"", ""url"": ""https://circaweb.bobrick.com/PME/Forms/DownloadAttachment/58?guid=89eb9f4c-aa4a-4daa-aa45-8234a9d9fcc4""}]"
1560,EQ ID 1560,"Tables, Carts, etc.",Fabrication,1979,07/22/2022,"3. Prod Affected, Not Stopped",grey cart needs a new wheel,Closed and Completed,0,0.25,Preston,Maintenance,0,07/22/2022 09:00 AM,Preston Ellexson - 07/22/22 11:53:57 AM: Replaced all casters on this cart.,[]
1560,EQ ID 1560,"Tables, Carts, etc.",Fabrication,1836,07/01/2022,1. Prod Stopped,the mirror hanger die got a key punch out stuck in the die when the operator loaded the part in the die it had a punch out stuck to the bottom of the part . ( see attachment ),Closed and Completed,871,6,Preston,Maintenance,0,07/22/2022 01:30 PM,"Preston Ellexson - 07/22/22 11:58:29 AM: Cleaned the die, put new punches in, and tightened all bolts on top and bottom. Made sure everything was clear and not in a bind. Die is ready to take back to fab. | Preston Ellexson - 07/07/22  4:30:14 AM: Quote was processed. There is 6 day lead time. It says due date for 7/14. | Preston Ellexson - 07/01/22  7:22:48 AM: Brought the die back to maintenance. Removed the part of tooling with the slug in it. Drilled it and removed. The tooling doesn't have any damage to it at all, so we won't have to send it out for repair. I removed the broken punch. Sent a quote request to H&O for more.","[{""name"": ""mirror hanger die.jpg"", ""url"": ""https://circaweb.bobrick.com/PME/Forms/DownloadAttachment/64?guid=798cdfcd-bbaf-4e87-814b-44e0ff7c8ddd""}, {""name"": ""mirror hanger die 2.jpg"", ""url"": ""https://circaweb.bobrick.com/PME/Forms/DownloadAttachment/65?guid=798cdfcd-bbaf-4e87-814b-44e0ff7c8ddd""}]"
1560,EQ ID 1560,"Tables, Carts, etc.",Fabrication,2191,08/17/2022,4. Prod Continuing but Affected Equipment stopped,Need to work on air cylinder die. It isn't functioning properly.,Closed and Completed,0,6,Preston,Maintenance,0,08/17/2022 02:30 PM,"Preston Ellexson - 08/17/22 12:16:15 PM: Replaced all air lines. Adjusted needles valves, and port exhaust valves. Took cylinder apart to clean and inspect. Cleaned entire die setup. Replaced all mounting and plate bolts. Left 1/32"" gap for relief. Put labels on the die. We need to run regulated air pressure from now on at 60psi. I have a regulator with the die right now. It is running really good.",[]
1560,EQ ID 1560,"Tables, Carts, etc.",Fabrication,4047,01/18/2023,6. General Maint,time clock not lighting up,Closed and Completed,0,0.25,Preston,Maintenance,0,01/18/2023 02:00 PM,Preston Ellexson - 01/23/23  4:29:50 AM: Removed cover and. Unplugged power and ethernet cable. Plugged back in and it is working good.,[]
1560,EQ ID 1560,"Tables, Carts, etc.",Fabrication,4060,01/19/2023,6. General Maint,we have a wila die that is needing to be cut down so we can run our skirts on the clamping,Closed and Completed,0,3.5,Josh Patton,Maintenance,0,01/24/2023 12:00 AM,Joshua Patton - 01/24/23 10:22:40 AM: replicated the dye,[]
1560,EQ ID 1560,"Tables, Carts, etc.",Fabrication,4113,01/24/2023,6. General Maint,need a logo made to fit our new clamping on the brake press,Closed and Completed,0,3.5,Josh patton,Maintenance,0,01/24/2023 12:00 AM,Joshua Patton - 01/24/23 10:23:23 AM: replicated the dye,[]
1560,EQ ID 1560,"Tables, Carts, etc.",Fabrication,4146,01/26/2023,1. Prod Stopped,die needing to be cut down the give relief for the part.,Closed and Completed,0,0.5,Preston,Maintenance,0,01/26/2023 12:00 PM,"Preston Ellexson - 01/27/23 12:40:26 PM: Cut edges off, polished die, and deburred fully.",[]
1560,EQ ID 1560,"Tables, Carts, etc.",Fabrication,4248,02/03/2023,6. General Maint,need a die cut down for 3574-305 wrappers,Closed and Completed,0,0.5,Preston,Maintenance,0,02/03/2023 02:00 PM,"Preston Ellexson - 02/03/23 11:54:23 AM: Cut 1/4"" off die. Buffed, polished, and gave back to Eddie for setup.",[]
1560,EQ ID 1560,"Tables, Carts, etc.",Fabrication,4252,02/04/2023,1. Prod Stopped,die cut down to work with our 3574-305 wrappers on brake press#42,Closed and Completed,0,1,Joshua Patton,Maintenance,0,02/04/2023 12:00 AM,,[]
1560,EQ ID 1560,"Tables, Carts, etc.",Fabrication,5731,05/19/2023,6. General Maint,old rolla v die needs to be cut down from where it had broke and clean it up so we can use on smaller parts,Closed and Completed,0,0.5,Preston,Maintenance,0,05/22/2023 07:00 AM,Preston Ellexson - 05/22/23  4:57:33 AM: Cut off broken end of die and deburred all edges. Sent back to Eddie.,[]
1560,EQ ID 1560,"Tables, Carts, etc.",Fabrication,7091,09/01/2023,6. General Maint,punch holder at CNC#3 stripper plate locked up already given to Preston,Closed and Completed,0,2,Preston,Maintenance,0,09/01/2023 02:00 PM,"Preston Ellexson - 09/05/23  5:43:46 AM: Tried taking out the stripper plate and punch, but couldn't get it to release. The stripper plate had broken parts causing lack of movement. Removed the lock ring so I could get the broken pieces of the stripper plate removed. Had some used parts and I was able to get this one fixed and working good. Got another one repaired with the remainder of the parts we had. Had Shacole test them, and all is good. Sent to Jason.",[]
1560,EQ ID 1560,"Tables, Carts, etc.",Fabrication,7450,10/03/2023,6. General Maint,"there is a crack in the concrete right where you come in the bay door, we need it filled please, the lift sometimes falls off in it and its starting to break pallets now.",Closed and Completed,0,2,Josh Patton,Maintenance,0,10/09/2023 12:00 AM,,[]
1560,EQ ID 1560,"Tables, Carts, etc.",Fabrication,8173,11/29/2023,6. General Maint,ear plug container needs to be installed on the deburr cabinet (see Wanda for details),Closed and Completed,0,0.1,Josh Patton,Maintenance,0,01/10/2024 12:00 AM,Joshua Patton - 01/11/24 11:58:29 AM: emailed buhmi to order this on 1/11/24 | Joshua Patton - 01/10/24 11:56:10 AM: wrong machine,[]
1560,EQ ID 1560,"Tables, Carts, etc.",Fabrication,10756,03/18/2024,6. General Maint,"need our joggle die cut down to 6"" sections, already got with Preston on this.",Closed and Completed,0,1,Preston,Maintenance,0,03/19/2024 06:30 AM,"Preston Ellexson - 03/21/24  4:11:58 AM: Cut die into 2-6"" pieces and the rest was all extra. Buffed and polished dies and sent back to Shacole.",[]
1560,EQ ID 1560,"Tables, Carts, etc.",Fabrication,11108,04/12/2024,6. General Maint,a wheel on one of the carts for large trimline is messed up and will need a new one,Closed and Completed,0,0.25,Preston,Maintenance,0,04/12/2024 01:00 PM,Preston Ellexson - 04/12/24 12:13:15 PM: Replaced bad caster with new.,[]
1560,EQ ID 1560,"Tables, Carts, etc.",Fabrication,11504,05/03/2024,1. Prod Stopped,one of the carts from assembly needs a new wheel,Closed and Completed,0,0.25,Preston,Maintenance,0,05/03/2024 10:00 AM,Preston Ellexson - 05/03/24 11:42:49 AM: Swapped rigid casters with new. Took to Jesse in Fab.,[]
1560,EQ ID 1560,"Tables, Carts, etc.",Fabrication,11682,05/16/2024,6. General Maint,the top on one of the tables in fab has come loose,Closed and Completed,0,1.5,Josh Patton,Maintenance,0,05/16/2024 12:00 AM,Joshua Patton - 05/16/24  7:47:04 AM: I scrapped of  the old double sided tape and reinstalled new tape,[]
1560,EQ ID 1560,"Tables, Carts, etc.",Fabrication,11845,05/28/2024,6. General Maint,our adapter die for our wila tooling needs a set screw added to it (Preston knows about this),Closed and Completed,0,0.5,Preston,Maintenance,0,05/31/2024 10:30 AM,Preston Ellexson - 05/31/24  9:39:51 AM: Measured between existing set screws for center point. Drilled/tapped a metric 6x1 thread in the middle of the die holder. Replaced all 3 set screws. Cleaned burrs and sent back to Eddie.,[]
1560,EQ ID 1560,"Tables, Carts, etc.",Fabrication,12254,06/28/2024,6. General Maint,the barrier needs to be installed in front of the water change station,Closed and Completed,0,1,Jimmie,Maintenance,0,06/28/2024 01:30 PM,"Preston Ellexson - 07/01/24  5:03:54 AM: Jimmie drilled and mounted the corner barrier. This will guard the forklift battery watering station. I have to order a new filter housing and some fittings. When it was hit, a plastic disconnect was cracked, and the nipple on the filter housing was cracked too. I removed the filter and brought to maintenance. Plastic welded the crack. Tested with no leaks right now. It should last until the new filter arrives. I will monitor and close this after they have been swapped out.",[]
1560,EQ ID 1560,"Tables, Carts, etc.",Fabrication,12307,07/09/2024,6. General Maint,a section of the building over by the new laser has a hole in it. and the gutter comes right down in front of it and when it rains it comes in really bad. (see Shacole for details),Closed and Completed,0,0.5,Josh Patton,Maintenance,0,07/09/2024 12:00 AM,"Joshua Patton - 07/09/24  6:19:22 AM: spoke with Scott about this and I have sent a email to Shane  with pics to let him know, I am Closing the work order per Scott",[]
1560,EQ ID 1560,"Tables, Carts, etc.",Fabrication,12305,07/09/2024,6. General Maint,change the front wheels on the die cart for CTL to rotating wheels,Closed and Completed,0,1.5,Preston,Maintenance,0,07/17/2024 02:00 PM,"Preston Ellexson - 07/18/24  8:23:32 AM: Ground off paint. Welded a 12"" piece of 1 1/4"" tubing on each of the legs. It hangs off approximately 6"". Painted all red to match. Mounted casters with u-bolts and tightened. The casters are 1/4"" taller than existing, so I didn't have to remove the original straight caster. Took to Merritt at CTL. | Preston Ellexson - 07/16/24 11:12:17 AM: Got some casters and u-bolts sent to be ordered. I'll just have to weld a piece of extension tubing to each leg of the cart. That'll give me a piece of tubing to mount the casters on with the u-bolts. | Preston Ellexson - 07/09/24  5:45:05 AM: Got with Merritt on this. I will look into options.",[]
1560,EQ ID 1560,"Tables, Carts, etc.",Fabrication,12695,08/08/2024,6. General Maint,"the die cabinet by Jim Box, the tab broke off for the clip to be able to pull the drawer out (Josh is aware)",Closed and Completed,0,0.1,Josh Patton,Maintenance,0,08/08/2024 12:00 AM,Joshua Patton - 08/08/24  8:40:44 AM: the locking mechanism broke and I roved the latch per shacole,[]
1560,EQ ID 1560,"Tables, Carts, etc.",Fabrication,12878,08/27/2024,6. General Maint,the table has a broken top on it (Preston is aware),Closed and Completed,0,1.5,Preston,Maintenance,0,08/27/2024 01:00 PM,"Preston Ellexson - 08/27/24 11:18:35 AM: Cut a new piece of 1/2"" phenolic at approx. 40.5""X48.5"". Removed old piece and threw away. Cleaned table top and phenolic with acetone. Mounted new piece on the table with double sided tape and sent back to Fab for use.",[]
1560,EQ ID 1560,"Tables, Carts, etc.",Fabrication,12904,08/28/2024,6. General Maint,can we get chains installed on the new carts that came in back by maintenance,Closed and Completed,0,0,Josh Patton,Maintenance,0,08/29/2024 12:00 AM,,[]
1560,EQ ID 1560,"Tables, Carts, etc.",Fabrication,13177,09/26/2024,6. General Maint,the rolling table for the fladder needs to be carpeted,Closed and Completed,0,2,Fab,Maintenance,0,09/27/2024 02:30 PM,Preston Ellexson - 10/01/24  5:13:30 AM: Fab employees knocked this out last day of inventory.,[]
1560,EQ ID 1560,"Tables, Carts, etc.",Fabrication,13688,11/05/2024,6. General Maint,the fan by the small punch has stopped working,Closed Without Action,0,0,Preston,Maintenance,0,11/05/2024 10:00 AM,Preston Ellexson - 11/25/24  7:22:09 AM: This wasn't an issue. Operator error.,[]
1560,EQ ID 1560,"Tables, Carts, etc.",Fabrication,13679,11/04/2024,6. General Maint,one of the carts needs a new wheel,Closed and Completed,0,0.25,Preston/Derek,Maintenance,0,12/04/2024 10:00 AM,Preston Ellexson - 12/09/24  4:27:09 AM: Swapped out the rigid casters on the cart and sent back to large trimline.,[]
1560,EQ ID 1560,"Tables, Carts, etc.",Fabrication,14561,02/03/2025,6. General Maint,one of the large trimline carts needs a new wheel,Closed and Completed,60,0.25,Preston/Dennis,Maintenance,0,02/03/2025 10:00 AM,Preston Ellexson - 02/04/25 10:23:04 AM: Swapped out the rigid casters with new. Sent back to large trimline area.,[]
1560,EQ ID 1560,"Tables, Carts, etc.",Fabrication,14658,02/13/2025,6. General Maint,"when its raining, its raining on the computer monitor by deburr",Closed and Completed,0,1,Preston,Maintenance,0,02/13/2025 10:00 AM,Preston Ellexson - 02/13/25 10:35:46 AM: I modified the mount so the computer is a little more adjustable. It sits back much further than where the leak occurs. Had to swap the screen with a used one in storage. Screen was halfway working and in bad shape. Got everything tight and mounted. Turned on and tested with no issues.,[]
1560,EQ ID 1560,"Tables, Carts, etc.",Fabrication,14591,02/06/2025,6. General Maint,chains need to be added to the new carts for Large trimline (I showed Dennis what we were needing added),Closed and Completed,0,0.1,Dennis Davis,Maintenance,0,02/20/2025 06:35 AM,Dennis Davis - 02/20/25  4:39:23 AM: All carts now have chain added | Dennis Davis - 02/06/25  8:00:48 AM: Added chains to 5 new carts I will need to order some chain,[]
1560,EQ ID 1560,"Tables, Carts, etc.",Fabrication,13675,11/04/2024,6. General Maint,"the die that has been modified to brake our skirts has been bent, we will need a new one made see Eddie for details",Closed and Completed,0,5,Will Russel,Maintenance,0,04/04/2025 02:30 PM,Dennis Davis - 04/11/25 12:10:16 PM: Will Russel has machined a new die and production has it | Scott Herbert - 03/18/25 10:37:08 AM: 3/18/25 PSH: Got with Shacole and found a donor die to use for machining new die.,"[{""name"": ""Bent Die 1.jpg"", ""url"": ""https://circaweb.bobrick.com/PME/Forms/DownloadAttachment/746?guid=c2e0446c-2a86-4032-8099-89df18bc0ecf""}, {""name"": ""Bent Die 2.jpg"", ""url"": ""https://circaweb.bobrick.com/PME/Forms/DownloadAttachment/747?guid=c2e0446c-2a86-4032-8099-89df18bc0ecf""}]"
1560,EQ ID 1560,"Tables, Carts, etc.",Fabrication,15454,04/22/2025,6. General Maint,"I have a couple of wila dies that the clip has broke on that makes the die attach to our wila clamping, I have some bent or broke dies we can steal the clip from to make them work for the ones that broke, either get with Shacole or Chad about this.",Closed and Completed,0,0.75,Dennis Davis,Maintenance,0,04/22/2025 09:45 AM,Dennis Davis - 04/22/25  7:48:51 AM: Replaced broken clips with ones from broken or bent die.,[]
1560,EQ ID 1560,"Tables, Carts, etc.",Fabrication,15774,05/19/2025,6. General Maint,A grey cart needs a wheel replacement.,Closed and Completed,0,0.2,Dennis Davis,Maintenance,0,05/19/2025 10:15 AM,Dennis Davis - 05/19/25  8:22:13 AM: Replaced 2 broken wheels,[]
1560,EQ ID 1560,"Tables, Carts, etc.",Fabrication,16698,08/15/2025,"5. Prod Ongoing, Maint Required","At the small punch, the tool chart has a broken wheel. John E found it on his safety walk.",Closed and Completed,0,0.5,Dennis Davis,Maintenance,0,08/18/2025 10:30 AM,Dennis Davis - 08/18/25  8:46:30 AM: Replaced all 4 wheels | Dennis Davis - 08/18/25  8:16:03 AM: Looking into this,[]
1560,EQ ID 1560,"Tables, Carts, etc.",Fabrication,16651,08/13/2025,6. General Maint,the markings for a Fire Ext location behind the new laser need to be removed due to it not being at that location anymore,Closed and Completed,0,0.5,Dennis Davis,Maintenance,0,08/19/2025 09:30 AM,Dennis Davis - 08/20/25 10:44:00 AM: Removed sign | Dennis Davis - 08/18/25  8:49:26 AM: I will see what I can do,[]
1560,EQ ID 1560,"Tables, Carts, etc.",Fabrication,17317,10/16/2025,6. General Maint,there is a column behind the new laser that use to have a fire ext. on it. the red needs to be removed from the column.,Closed and Completed,0,1,Dennis Davis,Maintenance,0,10/16/2025 02:00 PM,Dennis Davis - 10/16/25 12:11:22 PM: Painted over the red with black paint | Dennis Davis - 10/16/25  8:53:22 AM: I will work on removing it today,[]
1560,EQ ID 1560,"Tables, Carts, etc.",Fabrication,17592,11/06/2025,6. General Maint,there is a table that needs a new phenolic top on it (Preston is aware),Pending,0,0,Preston,Maintenance,0,12/10/2025 07:00 AM,"Preston Ellexson - 12/10/25  4:35:58 AM: Table is still in maintenance. I will cut a new piece of phenolic next week, and get the table back to fab.",[]
1560,EQ ID 1560,"Tables, Carts, etc.",Fabrication,17826,12/03/2025,6. General Maint,after moving machinery there is an exposed crack that could pose a trip hazard,Closed Without Action,0,0,Preston,Maintenance,0,12/22/2025 10:00 AM,"Preston Ellexson - 12/22/25  7:47:46 AM: New slab took care of this. No patch work is needed anymore. | Preston Ellexson - 12/08/25  7:05:54 AM: After the new slab is poured, I will check this again. I'm not sure if this will need to be repaired afterwards or not.",[]
1560,EQ ID 1560,"Tables, Carts, etc.",Fabrication,18336,02/02/2026,6. General Maint,there is parts of the bolts sticking up from where the old laser use to be,Closed and Completed,0,2.5,Preston,Maintenance,0,02/03/2026 11:00 AM,"Preston Ellexson - 02/04/26  4:07:53 AM: Ground down every anchor with an angle grinder. If there are any left, it will only be underneath the material skids in one row. This is completed for now. I will check the slab when the material is moved to see if there are any I couldn't get to. | Preston Ellexson - 02/02/26  4:31:33 AM: I'll get these taken care of while getting the cage done on the laser.",[]
1560,EQ ID 1560,"Tables, Carts, etc.",Fabrication,18557,02/24/2026,6. General Maint,there is some bolts still sticking up in front of BP42 and BP44,Closed and Completed,0,0.25,Dennis Davis,Maintenance,0,02/24/2026 02:00 PM,Dennis Davis - 02/25/26  6:16:04 AM: Cut anchors below surface level,[]
1560,EQ ID 1560,"Tables, Carts, etc.",Fabrication,18656,03/05/2026,6. General Maint,electrical cords over some of the brake presses need to be zip tied up so that are not hanging down on top of the machines.,Closed and Completed,0,1,Dennis Davis,Maintenance,0,03/10/2026 07:30 AM,Dennis Davis - 03/10/26  5:53:03 AM: Zip tied cords so they are not touching the machine | Dennis Davis - 03/06/26 10:13:02 AM: Will complete this next week,[]
1560,EQ ID 1560,"Tables, Carts, etc.",Fabrication,18694,03/10/2026,6. General Maint,need to put together broom rack,Closed and Completed,0,0.5,Dennis Davis,Maintenance,0,03/10/2026 09:00 AM,Dennis Davis - 03/10/26  7:18:40 AM: The broom rack has been assembled,[]
1560,EQ ID 1560,"Tables, Carts, etc.",Fabrication,18679,03/09/2026,6. General Maint,need a fan mounted for the sort and stack table,Closed and Completed,0,1.5,Preston,Maintenance,0,03/11/2026 09:30 AM,Preston Ellexson - 03/11/26 11:23:33 AM: Found a fan mount bracket in maintenance that was already made and will be sufficient for this. Had to run a longer power cord on the fan. Wired new SO wire directly into the motor housing. Installed a plug on the end as well. Mounted the bracket on the outside corner of BP#42. Put the fan in and tightened the adjustment handle where the fan was needed. Both sides of the sort and stack have a good breeze with this fan installed. Zip tied cord on top of the cage and plugged into the outlet on BP#42. | Preston Ellexson - 03/09/26 10:59:41 AM: Got with Shacole on this already.,[]
1560,EQ ID 1560,"Tables, Carts, etc.",Fabrication,18815,03/18/2026,6. General Maint,We need a c02 fire extinguisher mounted for the new laser welder. Get with Will to ask where this needs to be mounted.,Closed and Completed,0,0.5,Dennis Davis,Maintenance,0,03/20/2026 10:30 AM,Dennis Davis - 03/20/26 10:56:42 AM: C02 fire extinguisher has been installed.,[]
1560,EQ ID 1560,"Tables, Carts, etc.",Fabrication,19114,04/15/2026,6. General Maint,Covers need to be put back on the brake presses,Pending,0,0.25,Preston,Maintenance,0,04/22/2026 06:30 AM,Preston Ellexson - 04/22/26  4:38:55 AM: I'm getting these done. I'm leaving the one off on BP#46 due to the oil leak. Leaving open until I get with Shacole on repairing that again.,[]
1560,EQ ID 1560,"Tables, Carts, etc.",Fabrication,16260,07/01/2025,6. General Maint,we have a rolla v die that the springs have broke on and am needing it looked at and if it can be fixed and if we have the parts to fix it,Closed and Completed,0,4,Preston,Maintenance,0,05/05/2026 09:00 AM,"Preston Ellexson - 05/05/26  7:13:20 AM: Removed all pins from the die. Removed all 4 top plates and all springs. Cleaned old grease from die. Threw all old parts away. Had one set of top plates left. They already come with the u-clip installed. I had to install the new springs on all u-clips. Filled springs holes with lithium grease. Put plate/spring assemblies in die. Set each spring in the pin, one by one. Double checked all were set correctly. Cleaned die and sent back to fabrication for use. | Preston Ellexson - 09/30/25 10:12:26 AM: All parts are here for the die repair. I will get this done as soon as I have time. I'll aim to get these dies repaired next week. | Preston Ellexson - 08/08/25  4:26:56 AM: Sent the quote to be ordered today. | Preston Ellexson - 07/28/25 12:24:13 PM: Sent a quote request to Capital today. | Preston Ellexson - 07/02/25  5:38:09 AM: Got with Shacole. We don't have any springs here to repair. She is getting with Paul to see if they want to proceed with any repairs. I'll let them know what to order if we proceed. | Preston Ellexson - 07/01/25 10:01:42 AM: Getting with Shacole on this. I believe we'll have to order parts for any more repairs.",[]
1560,EQ ID 1560,"Tables, Carts, etc.",Fabrication,19442,05/15/2026,6. General Maint,I have two carts that need a new wheel on each of them.,Closed and Completed,0,0.5,Dennis Davis,Maintenance,0,05/15/2026 11:00 AM,Dennis Davis - 05/15/26  8:55:22 AM: replaced broken wheels on both carts | Dennis Davis - 05/15/26  8:46:07 AM: Looking into it,[]
1560,EQ ID 1560,"Tables, Carts, etc.",Fabrication,19232,04/28/2026,6. General Maint,Can we get one of the speakers moved in the deburr are to the far North wall.,Closed and Completed,0,1.25,Dennis,Maintenance,0,05/28/2026 10:00 AM,"Dennis Davis - 05/28/26  8:05:46 AM: Speaker has been moved as requested. | Preston Ellexson - 05/04/26  7:13:52 AM: Getting with Shacole on this. I might need to order more wire, just depends on location.",[]
1560,EQ ID 1560,"Tables, Carts, etc.",Fabrication,20288,08/06/2026,6. General Maint,The fan by sort and stack isnt working and it was working this morning  (Dennis is aware),Closed and Completed,0,0.5,Dennis Davis,Maintenance,0,08/05/2026 07:00 AM,Dennis Davis - 08/10/26 11:58:06 AM: Replaced the fan,[]
1560,EQ ID 1560,"Tables, Carts, etc.",Fabrication,20532,08/28/2026,6. General Maint,Smooth out crack at the crack at south side of Fiber 2030 (Preston is aware),Closed and Completed,0,4,Preston,Maintenance,0,08/22/2026 12:00 PM,Preston Ellexson - 09/23/26  7:53:21 AM: Opened the bay door and ran a fan to help with the dust. Used an angle grinder with a concrete wheel to smooth out the corner of the slab on the 2030 Fiber. Cleaned up all debris when finished. I would like to come in and use crack repair to transition this better. Next Saturday they work and I won't be in the way; I'll schedule to do this. It is fine to use for now and doesn't affect the operators when taking pallets across with a jack.,[]
2116,EQ ID 2116,Exhaust Fan,Fabrication,3699,12/20/2022,6. General Maint,covering the vent over by large punch so its not so cold in that area,Closed and Completed,0,0.5,Preston,Maintenance,0,12/20/2022 10:00 AM,"Preston Ellexson - 12/21/22 10:18:33 AM: Cut a piece of 1/2""X4'X8' foam board and put up. Used foil tape to seal up as best as possible.",[]
2057,EQ ID 2057,Metal Finish Machine,Fabrication,18671,03/07/2026,6. General Maint,SMI  Have a light and a mirror added to the lissmac please get with Shelley and Wanda for location.,Pending,0,0,,Maintenance,0,,,[]
2057,EQ ID 2057,Metal Finish Machine,Fabrication,2560,10/12/2022,1. Prod Stopped,belt kept slipping and shutting machine down,Closed and Completed,0,0.25,Mark Zeober,Maintenance,0,10/12/2022 12:00 AM,"Mark Zeober - 10/12/22  5:39:02 AM: nut was backing off, tightened the nut, machine is running properly now.",[]
2057,EQ ID 2057,Metal Finish Machine,Fabrication,3711,12/21/2022,1. Prod Stopped,trying to run thinner material the whole machine vibrates,Closed Without Action,0,0.25,Preston,Maintenance,0,12/27/2022 06:30 AM,"Preston Ellexson - 12/28/22  4:42:07 AM: Had operators start up machine. Everything is running good. The material rollers are not rolling all the time, which shows it isn't too tight. I don't see anything wrong with the machine. They are running it. I just told them to let me know if something starts running odd.",[]
2057,EQ ID 2057,Metal Finish Machine,Fabrication,4446,02/16/2023,6. General Maint,belt needs to be painted for the finish line.,Closed and Completed,0,1,Joshua Patton,Maintenance,0,02/18/2023 12:00 AM,,[]
2057,EQ ID 2057,Metal Finish Machine,Fabrication,5153,04/05/2023,"3. Prod Affected, Not Stopped",machine out of calibration,Closed and Completed,0,1,Preston/Jimmie,Maintenance,0,04/06/2023 08:00 AM,Preston Ellexson - 04/07/23 12:20:46 PM: Had to get calibration procedure from Mid Atlantic Global. Tried procedure twice the day before with no luck. Got on video chat yesterday morning and we got the machine calibrated properly with help from their tech. Machine is running good aside from full belt size parts. I have a quote for PM service I will proceed with Monday.,[]
2057,EQ ID 2057,Metal Finish Machine,Fabrication,5189,04/07/2023,6. General Maint,turn computer on pole towards sort and stack table and move keyboard,Closed and Completed,0,1.2,Joshua Patton,Maintenance,0,04/14/2023 12:00 AM,,[]
2057,EQ ID 2057,Metal Finish Machine,Fabrication,5429,04/24/2023,1. Prod Stopped,conveyor belt not moving,Closed and Completed,0,12,Preston/Jimmie @ Mid Atlantic Global,Maintenance,0,06/28/2023 02:30 PM,"Preston Ellexson - 07/10/23 11:15:19 AM: Found the drive roller had sheared off at the shaft going into the gearbox. Put new one on when it arrived and followed procedure. Kept having issues so we scheduled Jimmie to come out and we went ahead and bought a new conveyor belt so it would be here if needed. He got the old one working after many adjustments over 2 days. Kept the new one for a backup, but as of now the machine is running good. It is fully usable at the entire width. Jimmie also went over a few different setup styles with the operators. Machine has been running good since. | Preston Ellexson - 05/04/23 12:08:05 PM: Drive roller shipped today from overseas. Should be here within 1-2 weeks. | Preston Ellexson - 04/24/23 11:45:14 AM: Flange got caught up in the machine. Jimmie got removed by cutting it out in pieces. When they tried to run machine, the conveyor isn't moving. We checked a handful of things and moved the belt and brushes out of the way. The motor and gear box for the conveyor belt is running good and not hot at all. The conveyor has something obstructing it from moving. Called Jimmy @ Mid-Atlantic Global. He said remove belt tension to inspect. He is going to send the process for resetting the conveyor belt tension. I ordered a torque wrench today, as our 3 weren't within the range we needed. Heading over to start working on.",[]
2057,EQ ID 2057,Metal Finish Machine,Fabrication,9532,01/05/2024,1. Prod Stopped,finish line wont come on or start up,Closed and Completed,0,8,Preston,Maintenance,0,01/26/2024 10:00 AM,"Preston Ellexson - 01/30/24  6:19:44 AM: After testing multiple different things, the manufacturer was suggesting to take the motor in question apart. I watched their video and decided to double check the relay in question before removing the motor. The relay wasn't seated correctly causing it to not energize properly. Got it reseated and everything is working good now. They have been running this for days with no issues. | Preston Ellexson - 01/22/24  6:38:07 AM: I have been working on this since 1/18 with our technician Jimmy and the manufacturer. Still sending back and forth to determine root cause.",[]
2057,EQ ID 2057,Metal Finish Machine,Fabrication,10551,02/28/2024,1. Prod Stopped,part stuck in machine the table is locked up and wont go down,Closed and Completed,0,2,Josh Patton,Maintenance,0,02/28/2024 12:00 AM,"Joshua Patton - 02/29/24  4:11:03 AM: there was apart stuck in the dust collector part and the machine table had over traveled by .200, we had to manually adjusted the table with the knob and turn the gears at the same time to release the tension on the chain to get it to automatically release. | Joshua Patton - 02/29/24  4:10:55 AM: there was apart stuck in the dust collector part and the machine table had over traveled by .200, we had to manually adjusted the table with the knob and turn the gears at the same time to release the tension on the chain to get it to automatically release.",[]
2057,EQ ID 2057,Metal Finish Machine,Fabrication,10887,04/02/2024,1. Prod Stopped,"machine stopped, no air going to motor",Closed and Completed,0,0.5,Preston,Maintenance,0,04/03/2024 10:00 AM,Preston Ellexson - 04/04/24  4:06:08 AM: Got with the tech Jimmie. It ended up just being a switch that was engaged when it wasn't supposed to be. The photo eye wasn't seeing the belt either. Got a new belt and painted both inside edges. Put on after it dried and tested with Wanda. Machine is running good.,[]
2057,EQ ID 2057,Metal Finish Machine,Fabrication,12120,06/17/2024,6. General Maint,the conveyor belt at the finish line is making noises and needs to be greased and the sprockets need to be checked,Closed and Completed,0,0.5,Josh Patton,Maintenance,0,06/17/2024 12:00 AM,"Joshua Patton - 07/10/24  4:03:06 AM: I haven't heard anything else about this issue since it the first W/O | Joshua Patton - 06/17/24 10:19:18 AM: i greased all the bearings and checked the sprocket and put chain lube on the chain, I will leave the work order open for a couple days to monitor the machine before closing it out",[]
2057,EQ ID 2057,Metal Finish Machine,Fabrication,12550,07/27/2024,6. General Maint,the conveyor belt is gapped on one side and looks like it may have been bumped by the lift,Closed and Completed,0,0.15,Josh Patton,Maintenance,0,07/27/2024 12:00 AM,Joshua Patton - 07/29/24  4:01:49 AM: I loosened two bolts and adjusted the Convery belt guard,[]
2057,EQ ID 2057,Metal Finish Machine,Fabrication,17378,10/21/2025,1. Prod Stopped,"the wet collector for the Lissmac will not come on, it alarmed out cause it needed water, Wanda added water and then it would not start back up",Closed and Completed,0,0.5,Dennis Davis,Maintenance,0,10/21/2025 12:00 PM,Dennis Davis - 10/21/25 10:30:57 AM: After I seated relays K1 K2 and K3 It started up and has not had a problem since.,[]
2057,EQ ID 2057,Metal Finish Machine,Fabrication,17905,12/10/2025,1. Prod Stopped,"part in machine hung up, operator brought the table up too far and got into the belt and bound up. (Preston is aware)",Closed and Completed,0,2.5,Preston,Maintenance,0,12/19/2025 09:30 AM,"Preston Ellexson - 12/19/25  7:19:36 AM: Got the machine fixed. Nothing is bound up. Everything is moving free by hand now. The table height needs to be calibrated now. We have the procedure, but need the password. I am awaiting a response from Jimmy and I will forward to Shacole and Jimmie to proceed. They can do this without me. Aside from this calibration, the machine is ready and safe to run. | Preston Ellexson - 12/19/25  4:56:21 AM: Tried manually working the table height down. It is in enough of a bind it won't go up or down without trying to skip the chain on the gearbox sprocket. Got with Jimmie @ Mid Atlantic Global 12/12. He ran through a procedure to release the belt tension from the table so I can manually move the table height down. I am working on this today.",[]
2057,EQ ID 2057,Metal Finish Machine,Fabrication,19275,05/01/2026,6. General Maint,The sanding brushes on the Lissmac need to be replaced.,Closed and Completed,0,3,Preston,Maintenance,0,05/01/2026 02:00 PM,"Preston Ellexson - 05/04/26  4:14:55 AM: Got all the lower sanding brushes replaced. They went from 120 grit to 40 grit so I stayed over when they started the machine back up. It needed to be zeroed out. Got in touch with Mitch@Lissmac for assistance. We had to do the process twice to get everything fine tuned. Machine is running good now with no issues. They ordered enough to replace all brushes, and I only did the lowers. I have the extras in maintenance.",[]
2057,EQ ID 2057,Metal Finish Machine,Fabrication,19109,04/15/2026,"5. Prod Ongoing, Maint Required",To installed the return system for the Lissmac,Closed and Completed,0,52,Dennis Davis,Maintenance,0,07/07/2026 12:00 AM,"Dennis Davis - 07/08/26 11:02:19 AM: Both return and incline belt have been assembled and safety rope installed.
Project is complete | Dennis Davis - 06/12/26  6:54:49 AM: The incline belt station has been completed /Safety rope and speed control.
Will get with Shacole to get time to get the last parts installed on the rest of it | Dennis Davis - 04/24/26  9:52:47 AM: I have put the legs and wheels on this so it can be moved as needed.",[]
2057,EQ ID 2057,Metal Finish Machine,Fabrication,20076,07/23/2026,1. Prod Stopped,The collector for the finishline will not start. The button will not engage. Dennis is aware.,Closed and Completed,0,2.5,Dennis Davis,Maintenance,0,07/14/2026 01:00 PM,Dennis Davis - 07/24/26  8:20:46 AM: Replaced 3 pole contactor,[]
2057,EQ ID 2057,Metal Finish Machine,Fabrication,20603,09/03/2026,6. General Maint,The Lissmac will need to be greased for its 250 hour service,Closed and Completed,0,0.5,Dennis Davis,Maintenance,0,09/04/2026 06:30 AM,Dennis Davis - 09/04/26  4:47:29 AM: It has been greased,[]
2058,EQ ID 2058,Dust Collector (Metal Finish Machine),Fabrication,20146,07/29/2026,1. Prod Stopped,Dust collector for the Lissmac wont start up. (Preston is aware),Closed and Completed,0,3,Preston,Maintenance,0,07/31/2026 08:00 AM,"Preston Ellexson - 08/07/26  7:52:10 AM: Replaced the relay when they arrived. Still having issues with the water level. Cleaned some build up out of the fill side with the sensor. I checked all settings for the water height. I made numerous adjustments on the levels. Low Low, Low, Set Point, High, and High High. After slowly adjusting these while running, I found a good place to set them at. I let Shacole know how to view them and what they were set at. There is more of a window from low to high now in comparison to what the actual readout is of the water level. | Preston Ellexson - 07/30/26  8:07:09 AM: Checked everything inside the electrical cabinet. The PLC isn't getting consistent power. I could wiggle some wires and get it to work off and on. Checked every wire inside. Tightened all to verify. Still same issue. Checked the slim relays. The K1 relay NC contacts are faulty inside. I sent a quote request to Radwell. Grainger has different brand, so I was hesitant. Found some aftermarket ones on Amazon that will deliver sometime today. If I don't hear anything from Radwell today, I'll reach out to a different contact person there. I'll get on this today if the order arrives while I'm here.",[]
2064,EQ ID 2064,Die Shadow on Di-Acro,Fabrication,15723,05/13/2025,6. General Maint,"needs oil, machine making squeaking sounds, cant see oil in sight glass",Closed and Completed,0,1,Dennis Davis,Maintenance,0,05/13/2025 10:30 AM,Dennis Davis - 05/13/25  9:14:53 AM: Filled to marked level. Working fine now,[]
2064,EQ ID 2064,Die Shadow on Di-Acro,Fabrication,16902,09/03/2025,"3. Prod Affected, Not Stopped","the machine is having issues with turning on, we have noticed that if we do not turn the switch off then it will turn right back on, so at the moment we are not going to shut the machine all the way down.",Closed Without Action,0,0,Preston,Maintenance,0,10/10/2025 06:30 AM,Preston Ellexson - 10/10/25  4:26:04 AM: Work order is already in place.,[]
2064,EQ ID 2064,Die Shadow on Di-Acro,Fabrication,16546,07/31/2025,"3. Prod Affected, Not Stopped","having issues when we go to turn the machine on some times it acts like it has no power to it, and wont come on (Preston is aware)",Closed Without Action,0,0.25,Preston,Maintenance,0,12/31/2025 08:00 AM,"Preston Ellexson - 08/01/25  7:31:38 AM: When I went over, they already had the machine back running. I told the operators to let me know if they had an issue with the start up again. If so I'll check switches and everything while they're having the issue.",[]
2064,EQ ID 2064,Die Shadow on Di-Acro,Fabrication,18202,01/15/2026,1. Prod Stopped,machine is low on oil,Closed and Completed,0,0.5,Dennis Davis,Maintenance,0,01/15/2026 10:30 AM,Dennis Davis - 01/15/26  8:30:50 AM: The oil has been filled,[]
2064,EQ ID 2064,Die Shadow on Di-Acro,Fabrication,18203,01/15/2026,"3. Prod Affected, Not Stopped","foot pedal on machine is loose, screws coming out",Closed and Completed,0,0.5,Dennis Davis,Maintenance,0,01/15/2026 12:00 PM,Dennis Davis - 01/15/26 10:06:26 AM: Tightened loose screws and replaced missing one | Dennis Davis - 01/15/26  8:55:31 AM: looking for a replacement screw,[]
1938,EQ ID 1938,Sweat Bee Fan,Fabrication,20170,07/30/2026,6. General Maint,We need a sweat bee mounted by the Trulaser 2030 pointed toward shadow and the punches. Have already talked to Preston about the location.,Pending,0,0,,Maintenance,0,,,[]
2042,EQ ID 2042,Mill,Maintenance,1237,04/28/2022,"3. Prod Affected, Not Stopped",install new spray mist system,Closed and Completed,309.82,1.5,Mark Zeober,Maintenance,0,05/06/2022 12:00 AM,Mark Zeober - 05/10/22  5:41:07 AM: Repaired Thread Dial,[]
2042,EQ ID 2042,Mill,Maintenance,1236,04/28/2022,"3. Prod Affected, Not Stopped",finish installing DRO (Z Axis),Closed and Completed,0,3,Mark Zeober,Maintenance,0,05/17/2022 04:00 PM,Mark Zeober - 05/18/22  4:03:09 AM: finished install,[]
2043,EQ ID 2043,Lathe,Maintenance,1235,04/28/2022,"3. Prod Affected, Not Stopped",Repair Thread dial.,Closed and Completed,0,0.25,Mark Zeober,Maintenance,0,05/06/2022 12:00 AM,,[]
2043,EQ ID 2043,Lathe,Maintenance,1622,06/09/2022,1. Prod Stopped,test,Closed and Completed,0,0,Preston,Maintenance,0,06/09/2022 12:00 PM,Preston Ellexson - 06/09/22 10:19:19 AM: Entered as a test and closed.,[]
2118,EQ ID 2118,Drill Press,Maintenance,16961,09/10/2025,4. Prod Continuing but Affected Equipment stopped,cannot keep the spindle on the one on the right,Closed and Completed,0,1,Dennis Davis,Maintenance,0,09/10/2025 09:30 AM,"Dennis Davis - 09/10/25  7:32:22 AM: Removed old shank and chuck, replaced with new one",[]
2118,EQ ID 2118,Drill Press,Maintenance,16995,09/15/2025,"5. Prod Ongoing, Maint Required",Vibration from Drill press is causing chuck to fall out and damage mirrors.  Need maintenance to evalutate long term permanent solution.,Closed and Completed,0,1,Dennis Davis,Maintenance,0,12/05/2025 11:00 AM,Dennis Davis - 12/05/25 11:00:03 AM: New spindle has been installed and Ronnie is ordering a new chuck | Dennis Davis - 10/23/25  6:27:32 AM: A new spindle and had to be ordered with 30 to 60 day lead time. That was on 10/01/2025 | Dennis Davis - 09/15/25 12:18:46 PM: New bearings ordered for spindle and shank 09/15/2025 | Dennis Davis - 09/15/25  5:34:39 AM: Looking into problem,[]
2119,EQ ID 2119,"1/2"" Drill",Maintenance,1619,06/09/2022,4. Prod Continuing but Affected Equipment stopped,Test work order.,Closed and Completed,0,0,Preston,Maintenance,0,06/09/2022 12:00 PM,Preston Ellexson - 06/09/22 10:19:39 AM: Entered as a test and closed.,[]
2119,EQ ID 2119,"1/2"" Drill",Maintenance,1621,06/09/2022,4. Prod Continuing but Affected Equipment stopped,test,Closed and Completed,0,0,Preston,Maintenance,0,06/09/2022 12:00 PM,Preston Ellexson - 06/09/22 10:20:13 AM: Entered as a test and closed.,[]
2125,EQ ID 2125,Forklift Water Filling Station,Maintenance,2279,08/30/2022,4. Prod Continuing but Affected Equipment stopped,Need to repair leaks.,Closed and Completed,0,0.5,Preston,Maintenance,0,08/30/2022 06:30 AM,Preston Ellexson - 08/30/22  5:23:04 AM: The coupler was leaking. Replaced with a new one and tested. No more leaks.,[]
2125,EQ ID 2125,Forklift Water Filling Station,Maintenance,17262,10/13/2025,6. General Maint,The water hose adaptor not working.,Closed and Completed,65,0.5,Preston,Maintenance,0,10/15/2025 06:00 AM,Preston Ellexson - 10/15/25  4:17:37 AM: Put on a new quick disconnect fitting. The extras should be here 10/17. | Preston Ellexson - 10/13/25 12:09:16 PM: Parts got ordered and will be here tomorrow. We ordered 4 so we'll have 3 for backup. | Preston Ellexson - 10/13/25  8:27:26 AM: Sent parts to Agkop to order today. Someone removed the quick disconnect fitting from the filling station.,[]
1453,EQ ID 1453,Maintenance Work Order,Maintenance,17231,10/09/2025,6. General Maint,this is a test,Closed Without Action,0,0,Preston,Maintenance,0,10/10/2025 06:30 AM,Preston Ellexson - 10/10/25  4:24:57 AM: Test work order.,[]
