equipment_id,equipment_eq_id,equipment_name,department,wo_id,date_notified,urgency,problem,status,material_cost,labor_time,work_performed_by,assigned_to,downtime_hours,completed_datetime,comments,attachments
829,EQ ID 829,Timesaver,Mirrors,14887,02/28/2025,4. Prod Continuing but Affected Equipment stopped,it  over runs the safety stock,Closed and Completed,0,2,Preston,Maintenance,0,03/03/2025 07:30 AM,Preston Ellexson - 03/03/25  7:16:43 AM: Buffing belt started running away. The switch didn't stop it for some reason. It was starting to grind into the machine casing. Removed the switch and straightened in maintenance. Cleaned photo eyes. Got the switch and plate mounted back. Adjusted the position and tightened everything. Put my safety switch in the side so I could operate with the door open. Turned everything on and started the buffing belt. It's cycling the way it should. I manually pulled the switch and the belt stopped as it should. Removed my safety switch and closed the door. Machine is ready to run. I suggested to Ronnie to wipe the photo eyes every week or so. | Preston Ellexson - 02/28/25 10:41:14 AM: Inspection in process to determine the root cause.,[]
829,EQ ID 829,Timesaver,Mirrors,18768,03/16/2026,"5. Prod Ongoing, Maint Required","on the back of the time saver, the air nozzles are missing & we are just wanting them replaced.",Closed and Completed,0,0.5,Dennis Davis,Maintenance,0,03/19/2026 01:00 PM,Dennis Davis - 03/19/26 11:02:11 AM: Nozzles Have been replaced | Dennis Davis - 03/17/26  6:55:28 AM: We have the parts on order.,[]
829,EQ ID 829,Timesaver,Mirrors,20009,07/01/2026,2. General Maint - High Priority,we need the safety switch put on.,Closed and Completed,0,2,Dennis Davis,Maintenance,0,07/06/2026 10:30 AM,Dennis Davis - 07/24/26 10:02:30 AM: Installed new safety bar on outgoing side | Dennis Davis - 07/02/26  4:07:04 AM: I will look at this today,[]
843,EQ ID 843,Notchline Conveyor,Mirrors,4237,02/02/2023,6. General Maint,We need another coil tensioner for the notch line.,Closed Without Action,0,0.25,Preston,Maintenance,0,02/02/2023 04:00 PM,Preston Ellexson - 08/16/24  4:11:29 AM: This is no longer needed. | Preston Ellexson - 04/13/23  5:54:15 AM: Awaiting a quote from P.R.E. for this. | Preston Ellexson - 02/02/23  2:11:05 PM: Got with Rhonda on this. I am looking for parts and will forward when I find a source to buy from.,"[{""name"": ""Coil Tensioner.jpg"", ""url"": ""https://circaweb.bobrick.com/PME/Forms/DownloadAttachment/212?guid=28067eab-e46d-4e6e-a769-250111b57569""}]"
843,EQ ID 843,Notchline Conveyor,Mirrors,5220,04/11/2023,6. General Maint,Need safety latches put on doors of both the 165 and hanger bracket notchlines,Closed and Completed,0,2,Joshua Patton,Maintenance,0,04/12/2023 12:00 AM,,[]
843,EQ ID 843,Notchline Conveyor,Mirrors,16475,07/24/2025,6. General Maint,Place wingnut on infeed of notch line to help ease adjustments.,Closed and Completed,0,0,Dennis Davis,Maintenance,0,07/24/2025 07:30 AM,Dennis Davis - 07/24/25  5:56:12 AM: Wingnuts have been installed | Dennis Davis - 07/24/25  5:36:22 AM: Looking for wingnuts,[]
846,EQ ID 846,Die 290 Angle Frame,Mirrors,19384,05/13/2026,2. General Maint - High Priority,it also needs a new hose. ronnie knows which one it is,Pending,0,0,,Maintenance,0,,Dennis Davis - 05/14/26 11:37:36 AM: I am looking into getting new hose 3/4-inch 200 psi,[]
846,EQ ID 846,Die 290 Angle Frame,Mirrors,20767,09/21/2026,4. Prod Continuing but Affected Equipment stopped,it is twisting the frames,Pending,0,0,,Maintenance,0,,Dennis Davis - 09/21/26  5:55:25 AM: Working on it,[]
846,EQ ID 846,Die 290 Angle Frame,Mirrors,16807,08/25/2025,"5. Prod Ongoing, Maint Required",need to change the die on the 290 notcher,Closed and Completed,0,0,Dennis Davis/Ronnie Marshall,Maintenance,0,10/14/2025 09:50 AM,Dennis Davis - 10/14/25  7:55:22 AM: Replaced punch and die set | Dennis Davis - 08/26/25  5:13:53 AM: Will be working on this with Ronnie as soon as He can find time to work with me,[]
846,EQ ID 846,Die 290 Angle Frame,Mirrors,18448,02/11/2026,1. Prod Stopped,290 nothline dye #2 is broke,Closed and Completed,0,2,Dennis Davis,Maintenance,0,02/12/2026 10:30 AM,Dennis Davis - 02/12/26  8:47:08 AM: Replaced air cylinder called GAC | Dennis Davis - 02/12/26  5:21:06 AM: Looking for new air cylinder,[]
846,EQ ID 846,Die 290 Angle Frame,Mirrors,19383,05/13/2026,4. Prod Continuing but Affected Equipment stopped,"the 290 notch line where the sensor is on the pole, the weld broke now the sensor is not lined up.",Closed and Completed,0,1.5,Dennis Davis,Maintenance,0,05/13/2026 01:30 PM,Dennis Davis - 05/13/26 12:27:02 PM: Welded the pole back in place,[]
846,EQ ID 846,Die 290 Angle Frame,Mirrors,19498,05/19/2026,4. Prod Continuing but Affected Equipment stopped,a bolt broke from the gag,Closed and Completed,0,4,Dennis Davis,Maintenance,0,05/20/2026 08:00 AM,"Dennis Davis - 05/20/26  6:33:44 AM: Removed the gag extracted the broken bolt and had to clean the threads with a tap.
Reinstalled gag and tested working good. | Dennis Davis - 05/19/26 10:32:09 AM: Working on this.
The bolt is broken below the surface of the hole so it may be a problem getting it out.",[]
846,EQ ID 846,Die 290 Angle Frame,Mirrors,19979,06/29/2026,4. Prod Continuing but Affected Equipment stopped,its showing low air pressure,Closed Without Action,0,0,Ronnie,Maintenance,0,06/29/2026 10:00 AM,Preston Ellexson - 06/30/26  5:11:26 AM: Ronnie cycled the machine power and said everything was good after that. No more issues since yesterday morning.,[]
846,EQ ID 846,Die 290 Angle Frame,Mirrors,20575,09/02/2026,4. Prod Continuing but Affected Equipment stopped,the gag broke on the 290 notchline,Closed and Completed,0,2.5,Dennis Davis,Maintenance,0,09/02/2026 11:00 AM,Dennis Davis - 09/02/26 11:31:10 AM: Replace broken gag cylinder #1. | Dennis Davis - 09/02/26  6:58:40 AM: working on it,[]
847,EQ ID 847,Die 165 Channel Frame,Mirrors,7142,09/07/2023,"5. Prod Ongoing, Maint Required",The roller that holds the material down in the 165 notchline is loose.,Closed and Completed,0,0.5,Josh Patton,Maintenance,0,09/08/2023 12:00 AM,,[]
847,EQ ID 847,Die 165 Channel Frame,Mirrors,7444,10/03/2023,4. Prod Continuing but Affected Equipment stopped,HAVE A FRAME STUCK IN THE DIE,Closed and Completed,0,1,Josh Patton,Maintenance,0,10/03/2023 12:00 AM,,[]
847,EQ ID 847,Die 165 Channel Frame,Mirrors,7688,10/16/2023,2. General Maint - High Priority,165 notch line  something inside die.   See Chane Mahan for more info.,Closed and Completed,0,1,Josh Patton,Maintenance,0,10/17/2023 12:00 AM,,[]
847,EQ ID 847,Die 165 Channel Frame,Mirrors,20736,09/17/2026,4. Prod Continuing but Affected Equipment stopped,we can't get the dye out.,Closed and Completed,0,1.5,Dennis Davis,Maintenance,0,09/17/2026 01:20 PM,"Dennis Davis - 09/17/26 11:22:39 AM: Number 1 piston had turned down into the top far enough that it was holding the die down
I set it to the correct position and it is working fine.",[]
848,EQ ID 848,"Die 9"" Hanger Bracket",Mirrors,12233,06/26/2024,4. Prod Continuing but Affected Equipment stopped,cannot get the material to feed right on the new 290 notch line,Closed and Completed,0,3,josh Patton,Maintenance,0,06/26/2024 12:00 AM,"Joshua Patton - 07/03/24  7:12:27 AM: I re-aligned the material and the guides and that seems to have been the issue the machine is feeding material like it should, they have had the issue before so not sure if that was the issue or not | Joshua Patton - 06/28/24  4:41:14 AM: we tool the die out and put it on the 290 line, when they are caught back up i will put the hangar bracket die back in Scott wants to look at it also to see if I am over looking something before we have to call a tech in.",[]
850,EQ ID 850,Corner Grinder,Mirrors,1560,06/02/2022,"3. Prod Affected, Not Stopped",bearing locked up,Closed and Completed,0,3,Mark Zeober,Maintenance,0,06/15/2022 09:30 AM,"Mark Zeober - 06/15/22  7:39:56 AM: replaced bearings, shims, & snap rings, on both rollers.",[]
850,EQ ID 850,Corner Grinder,Mirrors,5413,04/24/2023,"3. Prod Affected, Not Stopped",there is a bearing locked up,Closed and Completed,0,1.5,Joshua Patton,Maintenance,0,04/26/2023 12:00 AM,,[]
850,EQ ID 850,Corner Grinder,Mirrors,6726,08/05/2023,4. Prod Continuing but Affected Equipment stopped,bearing is starting to  lock up,Closed and Completed,0,3,Josh Patton,Maintenance,0,07/25/2023 12:00 AM,"Joshua Patton - 08/23/23  4:13:50 AM: received quote on, 08/21/23, sent to Kristin and Ronnie thon the same day | Joshua Patton - 08/10/23  5:29:08 AM: I emailed Dan at metal finish on 8/10/23 for a quote for the rollers",[]
850,EQ ID 850,Corner Grinder,Mirrors,7163,09/11/2023,"3. Prod Affected, Not Stopped",Bolt has fallen out,Closed and Completed,0,2,Josh Patton,Maintenance,0,09/11/2023 12:00 AM,,[]
850,EQ ID 850,Corner Grinder,Mirrors,7182,09/12/2023,"3. Prod Affected, Not Stopped",the buffing one is hitting the side of the machine,Closed and Completed,0,0,Josh patton,Maintenance,0,09/12/2023 12:00 AM,,[]
850,EQ ID 850,Corner Grinder,Mirrors,7233,09/14/2023,"3. Prod Affected, Not Stopped",THE CORNER GRINDER IS HITTING THE SIDE AGAIN,Closed and Completed,0,0.5,Josh Patton,Maintenance,0,09/21/2023 12:00 AM,"Joshua Patton - 09/15/23  4:22:49 AM: made some adjustments the machine is operating correctly at the moment, I will continue to monitor it.",[]
850,EQ ID 850,Corner Grinder,Mirrors,10094,01/23/2024,4. Prod Continuing but Affected Equipment stopped,bearing  is out on the roller,Closed and Completed,0,2.5,Josh Patton,Maintenance,0,01/24/2024 12:00 AM,Joshua Patton - 01/24/24 12:20:06 PM: the roller barring slot was over sized to much causing play in the assembly that caused the bushings to be damaged and to be replaced i replaced the roller and the bearings the bushings and the shims on the assembly,[]
850,EQ ID 850,Corner Grinder,Mirrors,12027,06/10/2024,"3. Prod Affected, Not Stopped",the table will not go up or down,Closed and Completed,0,0.45,Josh Patton,Maintenance,0,06/10/2024 12:00 AM,"Joshua Patton - 06/10/24  8:27:23 AM: i looked at the machine the guided table will not go up a down and i can turn the nut with a wrench and it will move up and down, it will not move when the handle is turned. tightened the jam nut and it moves the table up and down when turn the nut with a wrench",[]
850,EQ ID 850,Corner Grinder,Mirrors,13995,12/06/2024,4. Prod Continuing but Affected Equipment stopped,it will not rotate,Closed Without Action,0,0,Preston/Ronnie,Maintenance,0,12/06/2024 11:00 AM,Preston Ellexson - 02/12/25 10:32:54 AM: Ronnie was able to get this running before I made it down there.,[]
850,EQ ID 850,Corner Grinder,Mirrors,14487,01/28/2025,4. Prod Continuing but Affected Equipment stopped,the top bushing is out,Closed and Completed,0,2,Preston/Dennis,Maintenance,0,01/29/2025 09:00 AM,Preston Ellexson - 02/05/25  6:27:39 AM: Removed need parts. Replaced with new parts. Had to replace the handle while we were there. Got everything working good and machine is ready for use.,[]
1069,EQ ID 1069,Gorbel Workstation Bridge Crane,Mirrors,1397,05/16/2022,"3. Prod Affected, Not Stopped",IT IS BLOWING A FUSE WILL NOT TURN ON,Closed and Completed,65.43,0.5,Mark Zeober,Maintenance,0,05/20/2022 10:30 AM,"Mark Zeober - 05/20/22  6:54:06 AM: replaced capacitor, Bridge Crane is back on line, we have spare Capacitors in Maintenance. | Mark Zeober - 05/16/22  1:37:02 PM: found bad capacitors, both start up and run.  ordered new capacitors.",[]
1069,EQ ID 1069,Gorbel Workstation Bridge Crane,Mirrors,12191,06/24/2024,4. Prod Continuing but Affected Equipment stopped,it lost vacuum when trying to put glass in a frame,Closed Without Action,0,0,Josh Patton/Preston,Maintenance,0,12/09/2024 07:00 AM,"Preston Ellexson - 12/09/24  5:02:09 AM: We haven't had any issues out of this for many months. | Joshua Patton - 06/24/24  8:21:27 AM: the vacuum had dropped two pcs of glass, I picked up a new pcs and worked through there entire process and held each side of the glass with vacuum for 5 Min and it did not lose vacuum or drop that pcs of glass, I did find that one of the lines is pinched and will get some new vacuum line order",[]
1071,EQ ID 1071,Electric Chain Hoist,Mirrors,6982,08/24/2023,"3. Prod Affected, Not Stopped",need to fix the elec. cord on it,Closed and Completed,0,0.15,Josh Patton,Maintenance,0,08/25/2023 12:00 AM,,[]
1071,EQ ID 1071,Electric Chain Hoist,Mirrors,20622,09/08/2026,6. General Maint,"the hoist is still working , just making a louder sound than usual.",Closed Without Action,0,1,Dennis Davis,Maintenance,0,09/16/2026 09:00 AM,"Dennis Davis - 09/16/26  7:07:25 AM: Kept checking on this for a week and the problem did not return | Dennis Davis - 09/08/26  4:42:12 AM: The operator said that the vacuum motor was making more noise than usual, but it stopped before I got to it.
I will monitor it to see if it returns",[]
1122,EQ ID 1122,"Roll Former, Angle Frame",Mirrors,3844,01/06/2023,2. General Maint - High Priority,the dies are moving sideways,Closed and Completed,0,0.5,Preston,Maintenance,0,01/06/2023 11:00 AM,Preston Ellexson - 01/09/23 12:26:37 PM: Greased machine while running. Replaced one broken screw/zerk.,[]
1122,EQ ID 1122,"Roll Former, Angle Frame",Mirrors,1741,06/21/2022,"3. Prod Affected, Not Stopped",all the guard need to be replaced,Closed and Completed,0,4,Jeff,Maintenance,0,02/09/2023 07:30 AM,"Preston Ellexson - 02/09/23  5:08:08 AM: Made a new cover for 2/3 of the machine. Used expanded metal. Cleaned all burrs, painted with bed liner so it won't rust or corrode. Used masonite for the sides. Will have Jeff complete when he helps maintenance again. | Mark Zeober - 06/23/22 10:47:29 AM: *",[]
1122,EQ ID 1122,"Roll Former, Angle Frame",Mirrors,6683,08/02/2023,4. Prod Continuing but Affected Equipment stopped,NEED NEW HOSE CLAMP PUT ON THE AIR HOSE,Closed and Completed,0,0.15,Josh PAtton,Maintenance,0,08/02/2023 12:00 AM,"Joshua Patton - 08/02/23  8:21:13 AM: i have reached out to the manufacture, currently waiting on the speed control contact price i spoke with them and sent at email on 8/1/2023 | Joshua Patton - 08/02/23  8:19:36 AM: i have reached out to the manufacture, currently waiting on the speed control contact price i spoke with them and sent at email on 8/1/2023",[]
1122,EQ ID 1122,"Roll Former, Angle Frame",Mirrors,10177,01/31/2024,2. General Maint - High Priority,need to clean out the coolant tank,Closed and Completed,0,1,Josh Patton,Maintenance,0,02/07/2024 12:00 AM,,[]
1122,EQ ID 1122,"Roll Former, Angle Frame",Mirrors,10487,02/21/2024,"3. Prod Affected, Not Stopped","The breaker box door behind the roll former is loose. Can't stay close.

See Bhumi or Paul for exact location.",Closed and Completed,0,0.1,Josh Patton,Maintenance,0,02/16/2024 12:00 AM,Joshua Patton - 03/06/24  5:53:49 AM: I added a self tapper to keep the box closed,[]
1122,EQ ID 1122,"Roll Former, Angle Frame",Mirrors,12028,06/10/2024,4. Prod Continuing but Affected Equipment stopped,there is no water coming out to colol the dies,Closed and Completed,0,8,Josh patton,Maintenance,0,06/06/2024 12:00 AM,"Joshua Patton - 06/10/24  7:16:45 AM: the pump for the roll former was burned up, i order a new pump and had it overnighted, mirrors  need to get parts out so I hard lined a water line to the machine and they ran like that we had to dump a five gallon bucket ever 4 parts I helped dump the buckets because that machine was running with out a guard. the part came in I installed the new pump and the pump is working",[]
1122,EQ ID 1122,"Roll Former, Angle Frame",Mirrors,12581,07/30/2024,4. Prod Continuing but Affected Equipment stopped,a frame is jammed up in it,Closed and Completed,0,1,Josh Patton,Maintenance,0,08/01/2024 12:00 AM,"Joshua Patton - 08/01/24  4:16:07 AM: I had to cut the frame out in two sections removed a section of guide wheels, rest set the guide and the machine is working fine",[]
1122,EQ ID 1122,"Roll Former, Angle Frame",Mirrors,12501,07/23/2024,"5. Prod Ongoing, Maint Required",need to fix the guard on the top,Closed and Completed,0,4,Josh Patton,Maintenance,0,08/13/2024 12:00 AM,Joshua Patton - 08/26/24  8:09:36 AM: I fab  a complete new guard out of expanded metal and angle iron | Joshua Patton - 07/25/24  7:54:12 AM: spoke with Scott I am going to make the new guard out of expanded metal,[]
1122,EQ ID 1122,"Roll Former, Angle Frame",Mirrors,12779,08/15/2024,4. Prod Continuing but Affected Equipment stopped,290 roll former is eating frames,Closed Without Action,0,2,Preston/Ronnie,Maintenance,0,08/15/2024 02:00 PM,"Preston Ellexson - 09/13/24  4:24:06 AM: Johnson Heat & Air made it out and did AC PM's on both mini splits, and the 2 old 5 tons out front. Everything is working good. | Preston Ellexson - 08/15/24 12:21:35 PM: We shimmed a roller on the 5th set of aluminum guides. The 5th set roller towards the screw machine side. Put 1/16"" shim and tested. Still was having some issues every few frames. Removed it and added another 1/16"". Total 1/8"" shim underneath the roller to bring it up. Ran 10 frames with no issues. I will check with Ronnie tomorrow and see how this is doing.",[]
1122,EQ ID 1122,"Roll Former, Angle Frame",Mirrors,12915,08/28/2024,"5. Prod Ongoing, Maint Required",needs  a new lock out switch put on it,Closed and Completed,0,1,josh PAtton,Maintenance,0,08/29/2024 12:00 AM,Joshua Patton - 09/03/24  4:16:33 AM: installed safety chains on the carts,[]
1122,EQ ID 1122,"Roll Former, Angle Frame",Mirrors,18188,01/14/2026,6. General Maint,the 165 and 290 roll formers need to be greased,Closed and Completed,0,1,Dennis Davis,Maintenance,0,01/15/2026 07:00 AM,Dennis Davis - 01/15/26  8:00:42 AM: Complete grease,[]
1690,EQ ID 1690,Lift Table (293 cell 11181),Mirrors,15744,05/14/2025,4. Prod Continuing but Affected Equipment stopped,it has a bear wire at the foot pedal,Closed and Completed,0,1.5,Dennis Davis,Maintenance,0,05/15/2025 07:30 AM,Dennis Davis - 05/15/25  6:39:58 AM: Replaced wire from foot pedal to control box | Dennis Davis - 05/14/25 11:54:55 AM: Working on this one,[]
1690,EQ ID 1690,Lift Table (293 cell 11181),Mirrors,15915,06/02/2025,2. General Maint - High Priority,we have a plug that the wires need fixed,Closed and Completed,0,0.25,Dennis Davis,Maintenance,0,06/02/2025 07:00 AM,Dennis Davis - 06/02/25  5:02:00 AM: Replaced male plug 3 prong,[]
1690,EQ ID 1690,Lift Table (293 cell 11181),Mirrors,17357,10/20/2025,"5. Prod Ongoing, Maint Required",we have a air line that is leaking bad,Closed and Completed,0,0.5,Dennis Davis,Maintenance,0,10/20/2025 06:30 AM,Dennis Davis - 10/20/25  4:41:34 AM: Replaced quick disconnect | Dennis Davis - 10/20/25  4:18:27 AM: I will look at it,[]
1691,EQ ID 1691,Drill Press,Mirrors,3579,12/12/2022,"5. Prod Ongoing, Maint Required",need to check the belt it does not sound good,Closed Without Action,0,0,Preston,Maintenance,0,12/21/2022 12:00 AM,Preston Ellexson - 12/21/22 11:32:33 AM: Duplicate work order.,[]
1691,EQ ID 1691,Drill Press,Mirrors,3794,01/04/2023,6. General Maint,need to put a 4 way elec. plug in for the drill press,Closed and Completed,0,1,Joshua patton,Maintenance,0,01/25/2023 12:00 AM,,[]
1691,EQ ID 1691,Drill Press,Mirrors,1762,06/23/2022,4. Prod Continuing but Affected Equipment stopped,will not run,Closed and Completed,0,20,Preston/Josh,Maintenance,0,03/01/2023 10:30 AM,"Joshua Patton - 02/08/24  9:51:23 AM: I removed the old drill presses from service, the old presses were single phase, I installed two new drill presses that are 480 3ph I pulled another leg from the junction box in the celling to the Panel, I also in stalled a estop on the machine the estop work as temporary stop it kills the power to the drill presses from the stop the power coming in the estop will still be live, I also ran liquid tight from the disconnect to the estop and from the estop to two junction boxes | Preston Ellexson - 03/01/23  8:24:36 AM: Old drill presses are still running. We have new ones here. They are 3 phase power, and the existing are only single phase. Adjustments might have to be made when mounting the new drill presses as well. I will schedule this with Ronnie and Kristin. | Mark Zeober - 06/24/22  6:29:34 AM: installed used spindle Ronnie brought to me, hopefully it will run until the new machines come in. | Mark Zeober - 06/24/22  4:07:56 AM: new drill presses ordered 6/24/22 | Mark Zeober - 06/23/22 10:50:16 AM: met with Preston and Ronnie & we decided to replace the old drill Presses. Sent request to both Debbie & Chris.",[]
1691,EQ ID 1691,Drill Press,Mirrors,10737,03/18/2024,"5. Prod Ongoing, Maint Required",need to fix the lids on them both the hold clips have come off,Closed and Completed,0,0.15,Josh patton,Maintenance,0,03/22/2024 12:00 AM,"Joshua Patton - 03/22/24  6:32:13 AM: epoxied the clamps that hold the lid down | Joshua Patton - 03/18/24  4:47:47 AM: the clips that hold the lids down are broken , I believe the cause is from vibration, spoke with ronnie and going to try Jb weled the clips back on",[]
1691,EQ ID 1691,Drill Press,Mirrors,12211,06/25/2024,"3. Prod Affected, Not Stopped",the top guard is loose,Closed and Completed,0,1,Josh Patton,Maintenance,0,06/26/2024 12:00 AM,"Joshua Patton - 06/26/24  5:22:37 AM: the top of the frill press guard had vibrated loose from the tack welds, I bolted the guards to the machine, and ran then machine and noticed that the movable drill press was vibrating a lot more that normal and found that the bolt that the bladder screws in to was bent, I made a new bolt and replaced it and that resolved the issue, I informed Ronnie and the operators that if they notice the machine vibrating more than normal to stop and to call Maintenance",[]
1691,EQ ID 1691,Drill Press,Mirrors,16396,07/15/2025,"5. Prod Ongoing, Maint Required","Need to replace wheels and possibly boards fora all stock sizes for drill press skateboards.  sizes 24x72, 24x48, 18x36, 24x36",Closed and Completed,0,8,Preston,Maintenance,0,07/24/2025 09:00 AM,"Preston Ellexson - 07/28/25  4:18:47 AM: Got casters in. Predrilled and mounted all on tables. Took to mirrors. 24X72, 18X36, 24X48, and 24X36. Got all the old ones of these sizes removed from 290. Removed all casters from them. None of them were worth saving at $3 apiece. Operators were saying 24X24 would be really nice to have to. I went ahead and got 2 of these cut, deburred, and casters mounted. Took to mirrors. Got rid of all scrap phenolic in the wood rolloff. Nothing more is needed right now on the skate tables. | Preston Ellexson - 07/22/25  5:42:12 AM: All skate tables have been cut and deburred. 2 of every size. Casters accidentally got looked over last week and just got ordered today. They'll be here tmrw and I'll finish then. | Preston Ellexson - 07/15/25  7:08:31 AM: I will get with Shane on these when I complete my current job.",[]
1691,EQ ID 1691,Drill Press,Mirrors,18163,01/12/2026,"5. Prod Ongoing, Maint Required",THE ARBOR WILL NOT STAY ON it worked last wee from late monday till this morning,Closed and Completed,0,4,Dennis Davis,Maintenance,0,03/23/2026 11:30 AM,"Dennis Davis - 03/23/26  9:57:20 AM: Replaced drill press | Dennis Davis - 03/17/26  8:56:07 AM: Shane has decided to replace this unit and has one on order | Dennis Davis - 01/12/26 11:17:49 AM: I am getting a quote from granger for a new set ring that has broken. When i receive it, I will install it and set the arbor | Dennis Davis - 01/12/26  7:50:40 AM: Looking into the problem",[]
1691,EQ ID 1691,Drill Press,Mirrors,20155,07/29/2026,"5. Prod Ongoing, Maint Required",the arbor will not stay in has been fixed,Closed and Completed,0,0.5,Dennis Davis,Maintenance,0,07/29/2026 02:15 PM,Dennis Davis - 07/30/26  4:55:37 AM: Reinstalled arbor,[]
1702,EQ ID 1702,Screw Machine (West),Mirrors,20745,09/17/2026,"5. Prod Ongoing, Maint Required",The part that holds the bit broke,Pending,0,0.2,,Maintenance,0,,"Dennis Davis - 09/18/26  7:24:54 AM: New parts are on order | Dennis Davis - 09/17/26 12:17:30 PM: The shaft that the bit is attached to has broken off. If Ronnie does not have one, we will have to order one.",[]
1702,EQ ID 1702,Screw Machine (West),Mirrors,3554,12/09/2022,4. Prod Continuing but Affected Equipment stopped,needs to be tied to the floor and the table needs to be raised up to meet the other table and also needs to be straitened up,Closed and Completed,0,1,Preston/Jeff,Maintenance,0,12/28/2022 11:30 AM,Preston Ellexson - 12/29/22  5:43:43 AM: Jeff worked on getting the table back to level again. I anchored the machine. Everything is working good for now. I will monitor to ensure the table doesn't need any more adjustment.,[]
1702,EQ ID 1702,Screw Machine (West),Mirrors,5942,06/08/2023,"3. Prod Affected, Not Stopped",need to adjust the table to match the other one and level the long table,Closed and Completed,0,0.5,Preston,Maintenance,0,06/09/2023 02:30 PM,Preston Ellexson - 06/12/23  4:12:02 AM: Cut Ronnie some spacers for the table. He was going to get this completed on Saturday. I am following up with him shortly.,[]
1702,EQ ID 1702,Screw Machine (West),Mirrors,6405,07/13/2023,4. Prod Continuing but Affected Equipment stopped,IT will not put the screwws in all the way,Closed Without Action,0,0,Preston,Maintenance,0,07/14/2023 09:00 AM,Preston Ellexson - 07/14/23  8:14:51 AM: Ronnie is thinking this is an operator issue. He is going to check tomorrow and I'll follow-up Monday.,[]
1702,EQ ID 1702,Screw Machine (West),Mirrors,9337,12/13/2023,4. Prod Continuing but Affected Equipment stopped,WILL NOT PUT THE SCREW ALL THE WAY IN,Closed Without Action,0,0.01,josh Patton,Maintenance,0,01/10/2024 12:00 AM,Joshua Patton - 01/10/24 11:38:14 AM: wrong machine,[]
1702,EQ ID 1702,Screw Machine (West),Mirrors,12235,06/26/2024,4. Prod Continuing but Affected Equipment stopped,bowl will not turn,Closed and Completed,0,1,Josh Patton,Maintenance,0,07/01/2024 12:00 AM,"Joshua Patton - 07/03/24  7:10:42 AM: took the back hosing off and found several screws that were jammed, removed the screws and the machine is working like it should",[]
1702,EQ ID 1702,Screw Machine (West),Mirrors,13506,10/22/2024,4. Prod Continuing but Affected Equipment stopped,it will not put the screws all the way in the back panel,Closed Without Action,0,0,Dennis,Maintenance,0,03/10/2025 07:00 AM,"Preston Ellexson - 03/10/25  4:43:58 AM: Dennis went to check this out. When they turned the machine on, it ran pretty good. Big Dave ran a 24x60 through and it only missed 2 screws. No work was done and machine is running good.",[]
1702,EQ ID 1702,Screw Machine (West),Mirrors,16250,06/30/2025,"5. Prod Ongoing, Maint Required","the table needs to be raised about 5/8"" up",Closed and Completed,0,3.5,Dennis Davis,Maintenance,0,06/30/2025 12:00 PM,"Dennis Davis - 06/30/25 10:11:20 AM: Raised each corner of the table a little more than 1/2"" Ronnie Marshall said this will be fine for now | Dennis Davis - 06/30/25  5:53:36 AM: Working on this",[]
1702,EQ ID 1702,Screw Machine (West),Mirrors,16765,08/21/2025,4. Prod Continuing but Affected Equipment stopped,it will not feed,Closed and Completed,0,2,Dennis Davis,Maintenance,0,08/22/2025 07:30 AM,"Dennis Davis - 08/22/25  5:43:48 AM: Found missing screw for the feed rail, adjusted tension on ejector arm, and turned air down to 85psi It will need a few more adjustments but is working great at this time. also found what looks a shim for the feeder rail that i will reinstall later. | Dennis Davis - 08/21/25  8:32:17 AM: looking into it",[]
1702,EQ ID 1702,Screw Machine (West),Mirrors,16968,09/10/2025,4. Prod Continuing but Affected Equipment stopped,it will not put screws out,Closed and Completed,0,1,Dennis Davis,Maintenance,0,09/10/2025 02:00 PM,Dennis Davis - 09/10/25 12:07:19 PM: 3 screws blocking air cylender from moving,[]
1702,EQ ID 1702,Screw Machine (West),Mirrors,16989,09/12/2025,4. Prod Continuing but Affected Equipment stopped,it will not feed,Closed and Completed,0,1.5,Dennis Davis,Maintenance,0,09/12/2025 11:30 AM,"Dennis Davis - 09/12/25 10:16:25 AM: The screw hold-down rail was missing a bolt and turned out of position.
The ejector arm stop was moved to the wrong position and was not kicking the screws into the loading tube also missing a screw
Problems have been corrected",[]
1702,EQ ID 1702,Screw Machine (West),Mirrors,20526,08/28/2026,"5. Prod Ongoing, Maint Required",the screws are not flowing through the screw machine,Closed and Completed,0,1.5,Dennis Davis,Maintenance,0,08/28/2026 10:30 AM,Dennis Davis - 08/28/26  8:56:44 AM: The air cylinder that pushes the screws into the feeder tube had a screw behind it stopping it from moving back into position. | Dennis Davis - 08/28/26  5:42:32 AM: Working on it,[]
1702,EQ ID 1702,Screw Machine (West),Mirrors,20586,09/02/2026,4. Prod Continuing but Affected Equipment stopped,the screw gun is jammed up,Closed and Completed,0,1.5,Dennis Davis,Maintenance,0,09/03/2026 07:30 AM,"Dennis Davis - 09/03/26  5:34:43 AM: Adjusted the stopping point on the feeder lever | Dennis Davis - 09/02/26 12:27:13 PM: Screw feeding cylinder had a screw behind it. I removed the screw and it is working for now and I will look for the root problem
tomorrow",[]
1706,EQ ID 1706,Dynafile,Mirrors,4168,01/30/2023,6. General Maint,Needs guard fixed,Closed and Completed,0,0.15,Joshua Patton,Maintenance,0,02/02/2023 05:00 PM,,[]
1706,EQ ID 1706,Dynafile,Mirrors,4717,03/07/2023,"5. Prod Ongoing, Maint Required",THE BUFFER WE GOT FROM KKP WILL NOT RUN,Closed Without Action,0,1,Joshua Patton,Maintenance,0,03/27/2023 12:00 AM,Joshua Patton - 03/23/23  4:19:06 AM: i sent order in on 03/16/2023 | Joshua Patton - 03/08/23  6:53:58 AM: i am waiting on a email from Bumhi to see where it was purchased so i can reach out to them and see if parts are available,[]
1740,EQ ID 1740,Air Hose,Mirrors,2221,08/23/2022,"3. Prod Affected, Not Stopped",have 2 large air leaks in the crating dept.,Closed and Completed,0,2.5,Mark Zeober,Maintenance,0,08/24/2022 08:30 AM,"Mark Zeober - 08/25/22  5:10:34 AM: Leak 1: Had to replace rotten air line in the spool. 
Leak 2: repaired air leak in the spool connection",[]
1740,EQ ID 1740,Air Hose,Mirrors,2516,10/05/2022,"3. Prod Affected, Not Stopped",air hose in crating is leaking real bad,Closed and Completed,0,0.25,Preston,Maintenance,0,10/10/2022 07:30 AM,Preston Ellexson - 10/10/22  7:09:13 AM: Cut out a few inches where the hose was bad. Put in a double barb fitting and checked for leaks. Air reel is good to use.,[]
1740,EQ ID 1740,Air Hose,Mirrors,3601,12/12/2022,"5. Prod Ongoing, Maint Required",have small air leak at the welder across from the  big stroke sander,Closed and Completed,0,1,Joshua Patton,Maintenance,0,02/23/2023 12:00 AM,,[]
1740,EQ ID 1740,Air Hose,Mirrors,4719,03/08/2023,6. General Maint,several air leaks in the hole dept.,Closed and Completed,0,1,Joshua Patton,Maintenance,0,03/08/2023 12:00 AM,Joshua Patton - 03/08/23 10:05:28 AM: repaired 6 air leaks,[]
1740,EQ ID 1740,Air Hose,Mirrors,6402,07/12/2023,"5. Prod Ongoing, Maint Required",Need a new air hose in crating,Closed and Completed,0,0.5,Josh Patton,Maintenance,0,07/18/2023 12:00 AM,Joshua Patton - 07/18/23  5:21:34 AM: it has already been made,[]
1740,EQ ID 1740,Air Hose,Mirrors,11494,05/01/2024,2. General Maint - High Priority,need to fix the air line line in 3050,Closed and Completed,0,0.5,Josh Patton,Maintenance,0,05/02/2024 12:00 AM,Joshua Patton - 05/02/24  5:33:06 AM: I hung the white boards on the east side of the gate on the robotic welder,[]
1740,EQ ID 1740,Air Hose,Mirrors,12214,06/25/2024,"5. Prod Ongoing, Maint Required",need to look at the one on the large lift table in crating,Closed and Completed,0,0.5,Josh Patton,Maintenance,0,06/26/2024 12:00 AM,"Joshua Patton - 06/26/24  8:37:55 AM: the sir line jacket had came apart, i needed the lift to turn air off, spliced the line and hooked air back up there are no leaks at the splice point.",[]
1740,EQ ID 1740,Air Hose,Mirrors,14112,12/17/2024,2. General Maint - High Priority,we need a female fitting replaced in crating it leaks when we change guns,Closed and Completed,0,0.25,Preston,Maintenance,0,12/19/2024 10:00 AM,Preston Ellexson - 12/31/24  6:21:42 AM: Replaced quick disconnect.,[]
1740,EQ ID 1740,Air Hose,Mirrors,15140,03/24/2025,2. General Maint - High Priority,we need one fixed in 293 cell,Closed and Completed,0,0.5,Dennis Davis,Maintenance,0,03/24/2025 07:30 AM,Dennis Davis - 03/24/25  5:35:26 AM: Removed defective quick disconnect and worn air hose replaced with new.,[]
1740,EQ ID 1740,Air Hose,Mirrors,15923,06/02/2025,"5. Prod Ongoing, Maint Required",the one in crating needs to be fixed again,Closed and Completed,0,0.25,Dennis Davis,Maintenance,0,06/02/2025 10:00 AM,Dennis Davis - 06/02/25  8:03:54 AM: Replaced section of hose with the hole in it,[]
1740,EQ ID 1740,Air Hose,Mirrors,15951,06/04/2025,6. General Maint,have some airlines that need to be fixed in small 290 cell,Closed and Completed,0,0.75,Dennis Davis,Maintenance,0,06/04/2025 12:30 PM,Dennis Davis - 06/04/25 10:30:13 AM: Replaced quick disconnects on 3 air hoses found during a safety walk | Dennis Davis - 06/04/25  5:15:34 AM: Working on this,[]
1740,EQ ID 1740,Air Hose,Mirrors,19557,05/22/2026,1. Prod Stopped,air hose busted,Closed and Completed,0,0.5,Preston,Maintenance,0,05/22/2026 10:30 AM,"Preston Ellexson - 05/22/26  8:53:13 AM: Hose expanded at the QD fitting and blew it off. Took scissor lift and removed disconnect in the air. Went to replaced ferrule and barbed QD. Our new QD's are bigger than the older ones. Had to grind down the QD to the size of the normal ones we use. Cut off bad end of air line and crimped the new one. It works good after grinding the barbs down a little. Tested for air leaks with no issue. These QD's are made to be press on, not ferrule crimped. I'll get the right ones when these run out.",[]
1740,EQ ID 1740,Air Hose,Mirrors,19774,06/09/2026,"5. Prod Ongoing, Maint Required",hose in crating. the cuppler is messed up.,Closed and Completed,0,0.05,Dennis Davis,Maintenance,0,06/10/2026 10:30 AM,Dennis Davis - 06/10/26 12:29:37 PM: Replaced female QD,[]
1740,EQ ID 1740,Air Hose,Mirrors,19754,06/09/2026,6. General Maint,got a hole in a hose,Closed and Completed,0,0.5,Dennis Davis,Maintenance,0,06/10/2026 02:00 PM,Dennis Davis - 06/11/26  3:51:42 AM: Removed section with hole,[]
1740,EQ ID 1740,Air Hose,Mirrors,20285,08/06/2026,"3. Prod Affected, Not Stopped",air hose leak in the large 290 cell,Closed and Completed,0,0.5,Dennis Davis,Maintenance,0,08/06/2026 12:00 PM,Dennis Davis - 08/06/26 10:13:13 AM: Replaced QD,[]
1769,EQ ID 1769,Screw Machine (East),Mirrors,1179,04/21/2022,"3. Prod Affected, Not Stopped",it only work some times,Closed and Completed,0,1,Preston,Maintenance,0,04/28/2022 12:00 AM,"Preston Ellexson - 05/05/22  5:09:16 AM: Inspected machine to see what is causing the issue of the screw vibrator to not function all the time. On the solenoid that controls it, there is a flat head screw adjustment valve. I adjusted it while operating the foot pedal and found that was the issue. Had operators run a few mirrors and everything is working good now.",[]
1769,EQ ID 1769,Screw Machine (East),Mirrors,3856,01/09/2023,2. General Maint - High Priority,need one new skate table for a 24x36  with carpet on it to start if it works then will need 6 more the one if it you can buy 2-10,Closed and Completed,0,2,Joshua Patton,Maintenance,0,03/14/2023 12:00 AM,"Joshua Patton - 02/10/23  7:57:35 AM: I built one, now Ronnie has ordered a part he needs for the guide on the screw gun",[]
1769,EQ ID 1769,Screw Machine (East),Mirrors,6682,08/01/2023,4. Prod Continuing but Affected Equipment stopped,THE SCREW BOWL WILL NOT TURN,Closed and Completed,0,2,Josh Patton,Maintenance,0,08/16/2023 12:00 AM,"Joshua Patton - 08/23/23  4:09:27 AM: poke with Ronnie about this, will coordinate with him on day to replace this. | Joshua Patton - 08/23/23  4:08:47 AM: poke with Ronnie about this, will coordinate with him on day to replace this. | Joshua Patton - 08/04/23  4:05:25 AM: received quote on 08/03/23 sent email to Ronnie and Kristian | Joshua Patton - 08/02/23  8:05:19 AM: i have reached out to the manufacture, currently waiting on the speed control contact price i spoke with them and sent at email on 8/1/2023",[]
1769,EQ ID 1769,Screw Machine (East),Mirrors,7502,10/09/2023,4. Prod Continuing but Affected Equipment stopped,it will not feed the screws,Closed and Completed,0,0.1,josh patton,Maintenance,0,10/09/2023 12:00 AM,,[]
1769,EQ ID 1769,Screw Machine (East),Mirrors,9352,12/14/2023,"3. Prod Affected, Not Stopped",THE HEAD IS NOT COMING ALL THE WAY DOWN,Closed and Completed,0,2,Josh Patton,Maintenance,0,01/10/2024 12:00 AM,"Joshua Patton - 01/12/24 12:05:06 PM: I adjust the drive arm linear guides and the guides on the drive head, the drive head needs the touch the top of the material be for opening up and driving the screw in the the material | Joshua Patton - 01/10/24 11:18:03 AM: adjusted the drive arm on the machine, I am going to monitor it to see if it moves.",[]
1769,EQ ID 1769,Screw Machine (East),Mirrors,9584,01/09/2024,4. Prod Continuing but Affected Equipment stopped,the head will not go all the way down,Closed Without Action,0,0,Josh Patton,Maintenance,0,01/11/2024 12:00 AM,Joshua Patton - 01/11/24  4:34:57 AM: Duplicate,[]
1769,EQ ID 1769,Screw Machine (East),Mirrors,10550,02/28/2024,"3. Prod Affected, Not Stopped",NEED TO PUT A NEW COVER OVER THE FOOT SWWITCH,Closed and Completed,0,1.1,Josh,Maintenance,0,02/28/2024 12:00 AM,"Joshua Patton - 02/29/24  7:22:09 AM: the operators needed a bigger foot petal cover they could not press the pedal because there boots are too thick.

I cut a pcs of 18g 18X7.5 and had fab bend it to make a 6x6x7.5 i removed the old pedal and replaced in with what made | Joshua Patton - 02/29/24  7:22:01 AM: the operators needed a bigger foot petal cover they could not press the pedal because there boots are too thick.

I cut a pcs of 18g 18X7.5 and had fab bend it to make a 6x6x7.5 i removed the old pedal and replaced in with what made | Joshua Patton - 02/29/24  4:11:58 AM: spoke to Ronnie about this yesterday i am goin g to get fab to bend a part for it",[]
1769,EQ ID 1769,Screw Machine (East),Mirrors,11915,06/03/2024,4. Prod Continuing but Affected Equipment stopped,it will not feed screws,Closed and Completed,0,1,Josh Patton,Maintenance,0,06/03/2024 12:00 AM,"Joshua Patton - 06/03/24  8:38:48 AM: the feeding head was jammed, took apart found some metal the was jammed causing the cylinder not to actuate fully to allow for the screw to reach the feeding tube, cleared the jam and put back together the machine is operating as it should.",[]
1769,EQ ID 1769,Screw Machine (East),Mirrors,12334,07/10/2024,4. Prod Continuing but Affected Equipment stopped,WILL NOT LET SCREWS INTO THE MACHINE,Closed and Completed,0,0.5,Josh Patton,Maintenance,0,07/11/2024 12:00 AM,Joshua Patton - 07/11/24  9:46:09 AM: the machine had a jam were it pushes the screw to the feed tube cleared the jam machine is working,[]
1769,EQ ID 1769,Screw Machine (East),Mirrors,12369,07/13/2024,4. Prod Continuing but Affected Equipment stopped,it will not feed screws,Closed and Completed,0,1,Josh Patton,Maintenance,0,07/16/2024 12:00 AM,Joshua Patton - 07/16/24  7:40:53 AM: Machine was jammed I cleared the Jam,[]
1769,EQ ID 1769,Screw Machine (East),Mirrors,13989,12/05/2024,4. Prod Continuing but Affected Equipment stopped,the bowl will not turn,Closed and Completed,0,3.5,Dennis Davis,Maintenance,0,03/04/2025 07:30 AM,"Dennis Davis - 03/12/25  8:10:19 AM: Missing spring Has been replaced | Dennis Davis - 03/04/25  5:43:36 AM: Armature under the bowl was loose. adjusted and aligned. 
The clamp that holds the screw is missing a spring and will not work at 100% until
a new one is ordered and installed but the machine will work if needed",[]
1769,EQ ID 1769,Screw Machine (East),Mirrors,15143,03/24/2025,2. General Maint - High Priority,"need 2 60"" x 24"" skateboards made",Closed and Completed,0,2,Preston,Maintenance,0,03/27/2025 10:00 AM,"Preston Ellexson - 03/28/25 12:26:51 PM: Got these completed and sent to Mirrors. Took the 2 old ones as most of the skate casters were loose, or not functioning properly. | Preston Ellexson - 03/25/25  1:29:31 PM: Got phenolic cut. I just need to deburr edges and the mount skate casters. I will complete this tomorrow. | Preston Ellexson - 03/24/25  7:50:04 AM: Need to make 2 more skate tables with rollers out of 1/2"" phenolic. I will get this done tomorrow.",[]
1769,EQ ID 1769,Screw Machine (East),Mirrors,15666,05/07/2025,"3. Prod Affected, Not Stopped",the bowl is moving slow,Closed and Completed,0,0.5,Dennis Davis,Maintenance,0,05/09/2025 06:15 AM,Dennis Davis - 05/09/25  4:20:53 AM: Working properly at this time | Dennis Davis - 05/07/25 12:26:19 PM: adjusted for best performance but I want to keep an eye on it for a day or two,[]
1769,EQ ID 1769,Screw Machine (East),Mirrors,15874,05/27/2025,"3. Prod Affected, Not Stopped",it s doing the same thing as last time will not load the screws,Closed and Completed,0,0.5,Dennis Davis,Maintenance,0,05/28/2025 06:30 AM,"Dennis Davis - 05/28/25  4:46:08 AM: Made small adjustment to armature.
At some point i will try to lock it down with thread lock",[]
1769,EQ ID 1769,Screw Machine (East),Mirrors,15939,06/03/2025,"3. Prod Affected, Not Stopped",the bowl is moving slow again,Closed and Completed,0,0.75,Dennis Davis,Maintenance,0,06/03/2025 07:45 AM,Dennis Davis - 06/03/25  5:55:06 AM: Adjusted armature and used thread lock to secure the adjustment screws.,[]
1769,EQ ID 1769,Screw Machine (East),Mirrors,16261,07/01/2025,"5. Prod Ongoing, Maint Required",the bowl will not turn a gain,Closed and Completed,0,1,Dennis Davis,Maintenance,0,07/04/2025 12:30 PM,"Dennis Davis - 07/08/25  4:44:55 AM: Made small adjustment to speed. | Dennis Davis - 07/01/25 10:56:42 AM: The bowl appears to be working ok when I got to it, but I will monitor it for a while just to be sure.",[]
1769,EQ ID 1769,Screw Machine (East),Mirrors,16381,07/14/2025,4. Prod Continuing but Affected Equipment stopped,the powl is tot moving again,Closed and Completed,0,1,Dennis Davis,Maintenance,0,07/14/2025 08:00 AM,Dennis Davis - 07/14/25  5:58:44 AM: Made small adjustment to hopper bowl . | Dennis Davis - 07/14/25  4:52:28 AM: Looking into this,[]
1769,EQ ID 1769,Screw Machine (East),Mirrors,16428,07/17/2025,4. Prod Continuing but Affected Equipment stopped,the bowl is not turning,Closed and Completed,0,4,Dennis Davis,Maintenance,0,07/17/2025 12:30 PM,"Dennis Davis - 07/17/25 11:02:44 AM: recentered armature and adjusted rubber isolators on bottom
used thread lock to prevent screws from backing out. | Dennis Davis - 07/17/25  4:41:31 AM: Working on it now",[]
1769,EQ ID 1769,Screw Machine (East),Mirrors,19536,05/21/2026,4. Prod Continuing but Affected Equipment stopped,its not loading the screws up,Closed and Completed,0,0.6,Dennis Davis,Maintenance,0,05/21/2026 12:00 AM,Dennis Davis - 05/21/26  5:47:16 AM: A screw somehow got under the loading pusher,[]
1777,EQ ID 1777,Sweat Bee Fan,Mirrors,7984,11/09/2023,6. General Maint,ONE OF THE SMALL FANS IN 293 NEEDS THE PLUG PUT BACK ON THE CORD,Closed and Completed,0,0.25,Preston,Maintenance,0,11/09/2023 10:00 AM,Preston Ellexson - 11/14/23  5:00:51 AM: Wired the plug back on for the fan. Tested and all is working good.,[]
1779,EQ ID 1779,Pallet Jack,Mirrors,7270,09/18/2023,4. Prod Continuing but Affected Equipment stopped,the elec. pallet jack the key fell out again,Closed and Completed,0,0.5,Josh Patton,Maintenance,0,09/19/2023 12:00 AM,Joshua Patton - 09/19/23  5:19:05 AM: replaced turn key with toggle switch,[]
1779,EQ ID 1779,Pallet Jack,Mirrors,7271,09/18/2023,4. Prod Continuing but Affected Equipment stopped,the key fell out again,Closed Without Action,0,0,Preston,Maintenance,0,09/19/2023 07:30 AM,Preston Ellexson - 09/19/23  5:45:07 AM: Duplicate work order.,[]
1779,EQ ID 1779,Pallet Jack,Mirrors,18399,02/09/2026,"3. Prod Affected, Not Stopped",the  elec. pallet jack just stopes when going forward or back and the battery was charger all weekend,Closed Without Action,0,3,Preston,Maintenance,0,06/05/2026 02:00 PM,"Preston Ellexson - 06/05/26 12:06:54 PM: I followed up on this earlier. They are having another issue and there is another work order in place. I am closing this without action. I will update anything further on the new work order. | Preston Ellexson - 04/09/26 10:09:22 AM: The issue is still the same. I had mirrors leave it off charge and the power on. James came out next day and drove it for 30+ minutes. When he tested voltage of the batteries under a load, they were going much lower than expected for newer batteries. Voltage was going down to 16-18VDC. I got a new quote for 2 different style batteries. I also got a quote for a new Yale like the one we bought last year. I am sending to Shane, KC, and Ronnie so they can decide which way to move forward. | Preston Ellexson - 03/11/26 11:27:07 AM: James came out and tested the jack. Batteries were replaced with new last year. Voltage on them is really good, even when under a load. He could not get the jack to do anything unexpected. He checked the output voltage and found no issues there either. It was just pulled off of the charger though. Operators said it will run good for a little while after being charged. I will monitor this to see if the issue continues. I'm checking it at 2 today before our meeting to see if it is acting up at all after sitting for a couple hours.",[]
1799,EQ ID 1799,Side Buffer,Mirrors,20753,09/18/2026,6. General Maint,the buffer is vibrating & making noises,Pending,0,1,,Maintenance,0,,"Dennis Davis - 09/18/26 10:12:50 AM: The drive motor bearing has worn out and is shaking. I am going to remove the belts so it cannot be used until we can order and replace
the bad parts. Paul may be getting a new drill press",[]
1799,EQ ID 1799,Side Buffer,Mirrors,5821,05/31/2023,"3. Prod Affected, Not Stopped",they will not turn on,Closed and Completed,0,0.25,Preston,Maintenance,0,05/31/2023 07:30 AM,Preston Ellexson - 05/31/23  6:17:12 AM: Breaker was off. Turned on and tested. Everything is running as it should.,[]
1799,EQ ID 1799,Side Buffer,Mirrors,11456,04/26/2024,"5. Prod Ongoing, Maint Required",the bolts on the adjustment broke off,Closed and Completed,0,1,Josh Patton,Maintenance,0,04/29/2024 12:00 AM,,[]
1799,EQ ID 1799,Side Buffer,Mirrors,19121,04/16/2026,4. Prod Continuing but Affected Equipment stopped,the buffer fell out.,Closed and Completed,0,1,Dennis Davis,Maintenance,0,04/16/2026 09:00 AM,"Dennis Davis - 04/16/26  7:02:16 AM: It looks like someone put the buffer jig shaft in wrong and it caused the buffer to vibrate out.
I put the shank back in and checked for vibration .it looks ok now. | Dennis Davis - 04/16/26  5:19:28 AM: working on it",[]
1852,EQ ID 1852,Side Buffer,Mirrors,19157,04/21/2026,4. Prod Continuing but Affected Equipment stopped,the belt keeps falling off keeping the buffer from working.,Closed and Completed,0,0.8,Dennis Davis,Maintenance,0,04/21/2026 10:30 AM,Dennis Davis - 04/21/26  8:39:47 AM: Belt was getting chewed off and was getting packed in the groves of the pulleys. Cleaned groves and installed new belts. | Dennis Davis - 04/21/26  7:32:06 AM: I will look into it,[]
1853,EQ ID 1853,293 Die Cart,Mirrors,20123,07/27/2026,4. Prod Continuing but Affected Equipment stopped,will not go  up,Pending,0,0,,Maintenance,0,,"Dennis Davis - 08/25/26  7:45:02 AM: I have talked to Paul, and he wants to look at getting a new one. | Dennis Davis - 07/27/26 12:27:35 PM: Looking into it",[]
1854,EQ ID 1854,Spotwelder KVA-30 (Hanger Bracket),Mirrors,1544,06/01/2022,4. Prod Continuing but Affected Equipment stopped,NEED TO ADD WHELLS TO THE TABLE SO IT CAN MOVE,Closed and Completed,0,6,Joshua Patton,Maintenance,0,03/23/2023 10:00 AM,"Preston Ellexson - 03/01/23  8:12:52 AM: Will need to cut table down, and add wheels to a specific height. Table is in maintenance.",[]
