equipment_id,equipment_eq_id,equipment_name,department,wo_id,date_notified,urgency,problem,status,material_cost,labor_time,work_performed_by,assigned_to,downtime_hours,completed_datetime,comments,attachments
1974,EQ ID 1974,Supervisors Conference Rooms,Office,15954,06/04/2025,6. General Maint,One of the arm rests on a chair in the HR conference room is wobbly and possibly about to fall off.,Closed and Completed,0,0.25,Dennis Davis,Supervisor,0,06/04/2025 12:15 PM,Dennis Davis - 06/04/25 10:26:09 AM: Bolt holding the arm on was loose,[]
,,,Office,20592,09/03/2026,6. General Maint,"neutral-to warm color temperature (300K) with a high color rendering Index (CRI) to reduce harsh glare and eye strain.  If you go into the training room and click the light on to the lowest setting this is the color we need.  I""m not sure if the description above it the same, I just googled for best soft office flourescent light.  Maybe we can order a small batch to test first.",Pending,0,0,,Maintenance,0,,,[]
1537,EQ ID 1537,Bay #1,Shipping,12886,08/27/2024,"3. Prod Affected, Not Stopped",Right side rail on door one pushed out of place,Closed and Completed,0,2,Preston,Supervisor,0,08/28/2024 10:30 AM,"Preston Ellexson - 08/28/24  8:31:15 AM: Used our hydraulic power press kit. Put a 1 1/2"" piece of square tubing into the building beam for support. Got the beam pushed back out to where it should be. Took a few tries due to lack of space and adapters. Tested bay door. It got really hard about 3' from the floor and stayed hard to shut. Opened the width of the c purlin back up since it was hit so hard. After that and adjusted with a mallet, the door is opening very easily. It locks smoothly and door is working good. I couldn't straighten everything out, but since the door is smooth and functional, I'm leaving it alone.",[]
1392,EQ ID 1392,Dock Pump,Shipping,1204,04/25/2022,"3. Prod Affected, Not Stopped",Dock pump on East side of building not working.,Closed and Completed,0,0.5,Mark Zeober,Supervisor,0,04/25/2022 11:30 AM,"Mark Zeober - 04/25/22 10:03:15 AM: blew out the drain line, pump is operational.",[]
1392,EQ ID 1392,Dock Pump,Shipping,1552,06/02/2022,4. Prod Continuing but Affected Equipment stopped,The dock pump is not working.,Closed and Completed,0,10,Preston,Maintenance,0,06/16/2022 02:30 PM,"Preston Ellexson - 07/21/22  7:30:07 AM: Removed all wires and components from the existing system. Bought 2 new 120V pumps. Ran new fittings up and out of the pit. Cleaned a lot of the trash out. Made expanded metal risers for each pump. Changed some of the wiring that goes to the shipping docks and lights, etc. Labeled entire electrical panel and changed some breakers around to get these pumps tied in. Put a single gang electrical outlet in the pvc box right inside. Pumps have floats built in. | Preston Ellexson - 06/02/22 12:38:01 PM: The pumps weren't working this morning so the docks were full of water. The first contactor looks really burned up again. One of the pumps is pulling about 3X the current draw in comparison to the other. Went and bought a new pump, fittings, and water hose. Got it hooked up to run until it's empty. I turned off power to the pumps for now. Tomorrow I will clean the electrical components and go from there.",[]
1392,EQ ID 1392,Dock Pump,Shipping,2214,08/22/2022,"3. Prod Affected, Not Stopped",The pipe to the drain pump is disconnected and not draining properly.,Closed and Completed,0,0.75,Mark Zeober,Maintenance,0,08/25/2022 10:30 AM,"Mark Zeober - 08/25/22  5:32:17 AM: A different connection came apart on 8/24/22, so I put the pipe back together and disconnected one pump and finished pumping water.  we will continue to monitor. | Mark Zeober - 08/22/22  9:20:43 AM: Nothing is glued together, so it blew apart.  So, I reassembled and glued Just one of the joints, as it was the weakest joint in the system.  the rubber boots were also loose so I tightened them up as well.  If it continues to come apart we may need to shut off one pump.  also wile testing the pump I observed that  the pump floats need to be adjusted to cut off sooner to keep the pumps from sucking air.",[]
1392,EQ ID 1392,Dock Pump,Shipping,6905,08/21/2023,6. General Maint,Dock plate door 2 & door 8 do not fold back in when holding button,Closed and Completed,0,0.5,Josh Patton,Maintenance,0,08/22/2023 12:00 AM,Joshua Patton - 08/22/23  5:34:50 AM: the wire came lose form the terminal block.,[]
1392,EQ ID 1392,Dock Pump,Shipping,6949,08/22/2023,"3. Prod Affected, Not Stopped","Dock 8 plate contact switching on and off, unusable in current condition",Closed and Completed,0,0.1,Josh Patton,Maintenance,0,08/22/2023 12:00 AM,,[]
1392,EQ ID 1392,Dock Pump,Shipping,10212,02/05/2024,6. General Maint,The dock pump isn't pumping water.,Closed and Completed,0,4,Josh/Preston,Maintenance,0,02/12/2024 12:00 PM,"Preston Ellexson - 02/16/24  6:45:11 AM: Pumped the water out with another pump and pvc line. Inspected pumps and found both of them are working just fine. When the one pump was removed and was said to be not working, the pvc was capped off. The cap came off and was causing this issue. Tied the second pump back in and tightened everything. Tested both pumps, and they are working good. | Joshua Patton - 02/12/24 11:15:26 AM: pump is working the water is draining slowly but no coming out the exit pipe have blackburn coming out to scope the pipe.",[]
1462,EQ ID 1462,Racking,Shipping,2400,09/19/2022,4. Prod Continuing but Affected Equipment stopped,Need to remove 1 row of shelves from rack on row 8,Closed and Completed,0,1,Preston,Supervisor,0,09/22/2022 02:00 PM,"Preston Ellexson - 09/23/22  7:46:00 AM: Removed what wasn't needed. Replaced bolts, boards, and decking that was already there. Rack is done and good to put back in use. | Preston Ellexson - 09/20/22  5:49:52 AM: Got with Chris on this yesterday. I am going to follow-up with Karen today. Once the rack is cleared, I will remove the bottom cross members, and move down the middle layer.",[]
1462,EQ ID 1462,Racking,Shipping,7200,09/13/2023,6. General Maint,Investigate/confirm location & reinstall rack taken from south dock door,Closed Without Action,0,0,Preston,Supervisor,0,08/16/2024 06:30 AM,Preston Ellexson - 08/16/24  4:12:04 AM: This was taken care of months ago.,[]
1462,EQ ID 1462,Racking,Shipping,14908,03/03/2025,6. General Maint,"Hello, Maintenance Team,

Could you please raise one of the racks to a higher height to better accommodate our FedEx shipping process?

Rack # 1-2-5 & 1-2-6 (one line of racks). This is not an immediate need, and we can assist with removing pallets from above whenever you have time to make the adjustment.

Best,
Agkop Baltagian",Closed and Completed,0,0.5,Dennis Davis,Maintenance,0,03/04/2025 12:00 PM,Dennis Davis - 03/04/25 10:09:49 AM: Rack has been raised,[]
1463,EQ ID 1463,FedEx Cart,Shipping,3759,12/29/2022,6. General Maint,We ordered a cart to hold different boxes for packaging mirror orders at the FedEx station that needs to be assembled.,Closed and Completed,0,2,Joshua Patton,Maintenance,0,02/15/2023 12:00 AM,Joshua Patton - 02/02/23 11:31:18 AM: waiting on base plate for the caster wheels,[]
1463,EQ ID 1463,FedEx Cart,Shipping,5435,04/25/2023,6. General Maint,We have received parts needed to assemble the FedEx cart for mirror boxes. Please get with Sam in shipping.,Closed and Completed,0,1,Joshua Patton,Maintenance,0,04/26/2023 12:00 AM,"Joshua Patton - 04/26/23  4:55:25 AM: I received the parts from Sammy and after getting back to maintenance realized that there are missing parts, Sammy is reaching out to the vendor",[]
1463,EQ ID 1463,FedEx Cart,Shipping,7195,09/12/2023,6. General Maint,Assemble 2 utility carts,Closed and Completed,0,0.5,Josh Patton,Supervisor,0,09/14/2023 12:00 AM,,[]
1463,EQ ID 1463,FedEx Cart,Shipping,12789,08/16/2024,"5. Prod Ongoing, Maint Required",There is a bad wheel on the FedEx cart.,Closed Without Action,0,0,Preston,Maintenance,0,08/16/2024 02:00 PM,Preston Ellexson - 08/16/24 12:38:57 PM: Duplicate work order.,[]
1463,EQ ID 1463,FedEx Cart,Shipping,12793,08/16/2024,6. General Maint,Replace/repair front left caster  (closest to handle) on brown fedex push cart - does not spin properly,Closed and Completed,0,0.5,Josh Patton,Supervisor,0,08/19/2024 12:00 AM,Joshua Patton - 08/19/24  7:41:28 AM: I replace the left front caster,[]
1463,EQ ID 1463,FedEx Cart,Shipping,18861,03/24/2026,6. General Maint,Shipping has a cart to be assembled please.,Closed and Completed,0,2,Dennis Davis,Maintenance,0,03/25/2026 10:00 AM,Dennis Davis - 03/27/26  4:13:35 AM: 2 carts have been assembled,[]
1463,EQ ID 1463,FedEx Cart,Shipping,18947,04/01/2026,6. General Maint,Add a chain to the QA cart to keep the items secure.,Closed and Completed,0,0.5,Dennis Davis,Maintenance,0,04/01/2026 02:00 PM,Dennis Davis - 04/02/26  4:02:32 AM: added chains to new cart | Dennis Davis - 04/01/26 12:26:34 PM: will get this Thursday morning.,[]
1496,EQ ID 1496,Workstation #1,Shipping,14784,02/21/2025,6. General Maint,"Hello Maintenance team,

Can we please take a look at the breaker in stations 1 & 2. Power suddenly stopped.

Best,
Agkop Baltagian",Closed and Completed,0,0.1,Dennis Davis,Maintenance,0,02/21/2025 01:45 PM,"Dennis Davis - 02/21/25 11:51:11 AM: Reset breaker to that workstation.
breaker feels weak it may need to be replaced",[]
1501,EQ ID 1501,Workstation #6,Shipping,2367,09/14/2022,4. Prod Continuing but Affected Equipment stopped,Having power issues at his workstation. Some outlets are working and some are not.,Closed and Completed,0,2,Mark Zeober,Supervisor,0,09/15/2022 10:30 AM,Mark Zeober - 09/15/22  8:48:35 AM: removed power strip and saw that the manufacture wired the outlets using the push in connectors.  I re-wired the outlets using the screw connectors on each outlet. workstation is wing properly.,[]
233,EQ ID 233,Stand-Up Forklift #1,Shipping,1668,06/13/2022,"3. Prod Affected, Not Stopped",Lift truck will stop when going forward.,Closed and Completed,0,2,Preston/James @ Medley,Maintenance,0,06/16/2022 09:00 AM,Preston Ellexson - 06/23/22 10:15:52 AM: James got the contactor replaced. Tested unit and everything is working good. Sent back to shipping. | Preston Ellexson - 06/17/22  6:06:45 AM: I drove the lift around a few days trying to see what issues the lift was having. There is a spot when moving forks forward that throws an error code. It happens more when steering in certain positions. The code is -06. James @ Medley came out to test. One of the contactors is going bad. He said it should be in late tonight or Monday.,[]
233,EQ ID 233,Stand-Up Forklift #1,Shipping,2022,07/27/2022,"3. Prod Affected, Not Stopped",When engaging the forks into the pallet to lift it stops.,Closed and Completed,0,1,Preston/James @ Medley,Maintenance,0,07/29/2022 09:00 AM,Preston Ellexson - 08/04/22  8:42:21 AM: Both switches got replaced. Lift is work good. Sent back to Jim in shipping. | Preston Ellexson - 07/30/22  9:31:12 AM: James came out yesterday and found a bad switch. He is going to have another tech come next week and swap it out. | Preston Ellexson - 07/29/22  7:24:05 AM: Called James @ Medley. He said he would try and make it out today. Next week he is unavailable due to training in OKC.,[]
233,EQ ID 233,Stand-Up Forklift #1,Shipping,6614,07/26/2023,"5. Prod Ongoing, Maint Required",Rental forklift has a small hose on the right side that came off the roller,Closed and Completed,0,0.5,Josh Patton,Maintenance,0,07/31/2023 12:00 AM,,[]
233,EQ ID 233,Stand-Up Forklift #1,Shipping,11425,04/23/2024,2. General Maint - High Priority,Bad/Leaking wheel,Closed and Completed,0,2,Preston/James @ Medley,Maintenance,0,04/23/2024 01:00 PM,Preston Ellexson - 04/24/24  7:51:23 AM: James got parts ordered for the brake cylinder leak. He ordered a new tire for the lift. He came out and pulled the tire off the down lift and put on this lift so we could get it back in production. We will stock the other one when it arrives for a backup. He swapped out the cylinder as well. Tested for leaks and drove. Lift is operating safely.,[]
233,EQ ID 233,Stand-Up Forklift #1,Shipping,9399,12/19/2023,"5. Prod Ongoing, Maint Required",Can we get all forklifts (in every department) speed adjusted to a max of 5 mph,Closed and Completed,0,4,Preston/James@Medley,Maintenance,0,08/02/2024 12:00 PM,"Preston Ellexson - 08/05/24 11:59:43 AM: Took James a couple trips here to get everything fine tuned. When you adjust the main speed on some, all the turning acceleration curves, and forward/reverse acceleration curves are much lower. You can adjust most of the lifts individually for each ""parameter"" after the main speed is where it needs. We  have another work order for our brand new lift to have a blue light added. James is going to do the speed adjustment when he comes back for that. I'll document it on the other work order. | Preston Ellexson - 01/25/24 10:40:35 AM: Working with the guys at Medley Equipment Company on this. I'll have to get with Heubel Shaw for the Raymond lifts.",[]
1363,EQ ID 1363,Air Hose,Shipping,6423,07/14/2023,"5. Prod Ongoing, Maint Required","Shipping air hose leaking, needs to be repaired",Closed and Completed,0,0.25,Preston,Maintenance,0,07/14/2023 11:00 AM,Preston Ellexson - 07/14/23 11:28:17 AM: Air hose by QD was worn out and cracked. I removed and replaced with a new one. Tested with no leaks.,[]
1363,EQ ID 1363,Air Hose,Shipping,14157,12/19/2024,"5. Prod Ongoing, Maint Required",Air hose by L bracket station has a small leak at the connecting point,Closed and Completed,0,0.25,Preston,Supervisor,0,12/20/2024 10:00 AM,Preston Ellexson - 12/31/24  6:19:47 AM: Fixed air leak by replacing quick disconnect and ferrule.,[]
1363,EQ ID 1363,Air Hose,Shipping,16420,07/16/2025,6. General Maint,Shipping needs a quick disconnect added to the air gun for the dunnage bags for the shuttle trailer.,Closed and Completed,0,0.25,Dennis Davis,Maintenance,0,07/16/2025 09:30 AM,Dennis Davis - 07/16/25  8:45:17 AM: Added quick disconnect to air tool,[]
1363,EQ ID 1363,Air Hose,Shipping,17256,10/10/2025,"5. Prod Ongoing, Maint Required",Air hose at the L-BRK station has a leak.,Closed and Completed,0,0.45,Dennis Davis,Maintenance,0,10/13/2025 06:45 AM,Dennis Davis - 10/13/25  5:17:59 AM: Removed section with leak and installed new QD | Dennis Davis - 10/13/25  4:24:28 AM: working on it,[]
1363,EQ ID 1363,Air Hose,Shipping,18577,02/26/2026,6. General Maint,"Hello,

Airhose for the staple gun seems to be leaking. Can you please take a look.

Best,
Agkop Baltagian",Closed and Completed,0,0.5,Dennis Davis,Supervisor,0,02/26/2026 08:30 AM,Dennis Davis - 02/26/26  6:32:57 AM: Replaced leaking QD,[]
1363,EQ ID 1363,Air Hose,Shipping,20587,09/02/2026,2. General Maint - High Priority,The air hose for the stapler has a leak at the L-brkt station.,Closed and Completed,0,0.5,Dennis Davis,Maintenance,0,09/03/2026 06:30 AM,Dennis Davis - 09/03/26  5:32:14 AM: Replaced bad QD,[]
1806,EQ ID 1806,Bay #2,Shipping,1562,06/02/2022,4. Prod Continuing but Affected Equipment stopped,The dock ramp will not raise up.,Closed and Completed,0,0.25,Preston,Maintenance,0,06/03/2022 07:30 AM,Preston Ellexson - 06/03/22  6:02:19 AM: Power for dock 2 is also tied into the power for one of the sump pumps. Removed wires in sump pump box and put on wire nuts. Turned the power back on for the dock. Tested and everything is working good. Re-fit the clamp for the conduit to the box.,[]
1806,EQ ID 1806,Bay #2,Shipping,10742,03/18/2024,6. General Maint,"Dock 2 seems low on hydraulic fluid - not raising correctly, button doesnt activate immediately",Closed and Completed,45,1,Preston/Charles/Sammy,Supervisor,0,03/27/2024 11:30 AM,"Preston Ellexson - 03/27/24 10:34:36 AM: Got the hose removed and replaced with new. Replaced the 3/8"" swivel fitting as well. Topped off the reservoir with light weight hydraulic oil. Tested multiple times with no issues. No leaking on the fittings. I will monitor for a few days. | Preston Ellexson - 03/26/24  6:19:35 AM: Truck is still there. Had Charles hold the ramp open while I put the maintenance safety bar in place. There is a hydraulic hose that is leaking slightly. Got with Dean and I'm letting him figure out a day to do this. I just need to remove the line, go get one made at Jimmie's, and replace it. I'll check the hydraulic level at that time. | Joshua Patton - 03/18/24  9:39:40 AM: spoke with Charles there is a truck in Dock two that supposed to leave Friday when the truck leaves he is going to block off that dock so we can look at it",[]
1806,EQ ID 1806,Bay #2,Shipping,11767,05/21/2024,"5. Prod Ongoing, Maint Required",The dock plate slow to lift and lower.,Pending,240,2,Preston,Maintenance,0,03/10/2025 07:00 AM,"Preston Ellexson - 03/10/25  4:42:04 AM: Vendor got with manufacturer. They discontinued this item. In January they were in process of a new run of components to replace this model. Radwell kept us in the loop. Finally received the new starter control. It has a stop on it, so I need to look further to see if that will be possible to install without the stop button working. They just need the start button to engage the pump up and down. | Preston Ellexson - 09/19/24  4:17:19 AM: Reached out to vendor for order update. | Preston Ellexson - 08/27/24  4:12:26 AM: Still awaiting new starter control. | Preston Ellexson - 07/24/24  6:41:32 AM: Lead time was 3-4 weeks. | Preston Ellexson - 07/16/24  4:28:12 AM: Ordered starter on Friday. I will swap out after it arrives around the shipping dept schedule. I'll get with Karen and Chuck on this. | Preston Ellexson - 07/08/24  8:34:01 AM: Awaiting quote for new starter control. | Preston Ellexson - 05/31/24  9:51:19 AM: Dean let me know an operator was asking about the green button to engage the hydraulics. I inspected and found the contact points were all burned up. The auxiliary contact isn't in the best shape. Nothing had actually corroded too bad. Removed contactor, brought to maintenance, and took apart to clean all points. Got all put back together and voltage turned back on. Tested and it is working much better than before. The button is hard to push, but that's just the old style of these controls. Got with Radwell for contactor and aux contact. They are out of stock and discontinued. Looking elsewhere. Dean doesn't want to upgrade the entire control box yet, but I'm going to look for some to get prices. I might have to cross reference and get a different brand contactor that's available. | Preston Ellexson - 05/24/24  8:12:46 AM: Inspected dock. There are no leaks that would cause this. There is plenty of fluid in the reservoir. Motor and pump are running. No strange noises during operation. Dock just goes pretty slow when raising. I'm going to get with Dean on Monday for a service visit from Johnson Equipment Company. | Preston Ellexson - 05/21/24 12:23:19 PM: Got with Karen and Dean on this. I'm going to inspect it tomorrow between swapping out forklift PM's. If there are no leaks and nothing visibly wrong, I'll get in touch with Johnson Equipment Company to come out and inspect. Might be a pump going bad.",[]
1807,EQ ID 1807,Bay #3,Shipping,17914,12/11/2025,6. General Maint,"Hello Maintenance team,

Please add to your schedule some time to grease the dock plates and perform any additional maintenance as needed. I’m hearing some noise coming from Dock Plate #3, but nothing serious at this point. I believe this can wait until the current projects are completed, but if not, I will contact an outside vendor to come in.

Best,
Agkop Baltagian",Closed and Completed,0,1.5,Dennis Davis,Maintenance,0,12/17/2025 09:45 AM,"Dennis Davis - 12/17/25  9:23:36 AM: The noise appeared to be from cavitation due to the lack of hydraulic fluids and that stemmed from a loose fitting on a hydraulic piston.
Filled with oil and lubricated all hinge areas. It is working fine | Dennis Davis - 12/15/25  7:59:52 AM: Bay #3 is scheduled to be empty Wednesday 12/17/2025 so I can look under and see what is wrong",[]
1808,EQ ID 1808,Bay #4,Shipping,15136,03/21/2025,"5. Prod Ongoing, Maint Required","Good afternoon Maintenance team,

The dock plate for Dock Door #4 is not fully bending down when we try to close it. We’re okay for now since we have a swap scheduled for Monday, but could you please take a look at it first thing Monday morning?

When pressing the button to raise the plate and then slowly lowering it, the plate doesn’t align properly and doesn’t settle at the correct angle hence not properly closing.

Best,
Agkop Baltagian",Closed and Completed,0,0.5,Preston/Dennis,Maintenance,0,03/24/2025 02:00 PM,"Preston Ellexson - 03/25/25  4:11:19 AM: Had Agkop get the trailer moved. Went down, lifted bay, and set maintenance latch. Checked oil level, and for any leaks. Level in reservoir is good and there aren't any leaks. Sprayed cylinder with chain/cable lube. After looking further, the hinge pin the mounts the kick plate to the cylinder had shifted. One of the cotter pins that hold the hinge pin in was missing. We used a pry bar to get the pin resituated and put a new cotter pin on the missing side. Tested and everything is working the way it should now. Dock is ok to use. | Dennis Davis - 03/24/25  4:21:52 AM: We went to check the dock plate first thing this morning 03/21/2025 but there is a truck parked in #4 and we can't do anything until it is moved.",[]
1809,EQ ID 1809,Bay #5,Shipping,11833,05/24/2024,"5. Prod Ongoing, Maint Required",Latch on bay 5 was not released and employee turned on the liftgate to raise the door and bent it.,Closed and Completed,0,0.5,Josh Patton,Maintenance,0,05/28/2024 12:00 AM,Joshua Patton - 05/28/24  6:47:10 AM: took apart latch and straightened it out,[]
1809,EQ ID 1809,Bay #5,Shipping,11998,06/07/2024,4. Prod Continuing but Affected Equipment stopped,"Scale display lost power, please investigate & remount display on beam so it is more easily accessible (I put a paper where the scale display should be mounted)",Closed and Completed,0,1.5,Preston,Supervisor,0,06/07/2024 01:00 PM,Preston Ellexson - 06/07/24 12:14:52 PM: Made a bracket and mounted lower where they wanted. Re-ran communication wire and zip tied to the inner side of the beam. Did 2 resets on the circuit board for the scales. Checked voltage and resistance on wires. Got everything fixed and tested. Scales are working good with accurate weight readings. | Preston Ellexson - 06/07/24  5:44:28 AM: Scott got with me on this. I will be down shortly after break to check power issue and see how it'll be best to remount the monitor/screen.,[]
1809,EQ ID 1809,Bay #5,Shipping,17004,09/15/2025,6. General Maint,"Hello Maintenance team,

The latch of the Dock Door 5 is missing a screw. Dennis already fixed but adding for paper trail on work completed. Thank you for the support.

Best,
Agkop Baltagian",Closed and Completed,0,0.5,Dennis Davis,Maintenance,0,09/15/2025 09:30 AM,Dennis Davis - 09/15/25 11:44:27 AM: Broken screw. Replaced.,[]
1810,EQ ID 1810,Bay #6,Shipping,16398,07/15/2025,"5. Prod Ongoing, Maint Required","Hello Maintenance team,

Can you please take a look at our Dock door #6. It seems like there is a roller out of place and creates some issues while opening and closing.

Best,
Agkop Baltagian",Closed and Completed,0,1.5,Dennis Davis,Maintenance,0,07/15/2025 10:30 AM,Dennis Davis - 07/15/25  9:37:02 AM: The roller bracket was twisted and bent so I straightened it best I could and will look into getting a new one,[]
1812,EQ ID 1812,Bay #8,Shipping,14237,01/03/2025,"5. Prod Ongoing, Maint Required",Dock plate on door 8 is slow and makes some very odd noises when lifting,Closed and Completed,0,1,Preston,Supervisor,0,01/06/2025 07:00 AM,Preston Ellexson - 02/05/25  7:58:06 AM: Raised Bay 8 up and set maintenance latch. Inspected everything. No leaking lines or fittings. Fluid appeared to be low. I filled as needed with AW32. Tested when done and everything is working much better. No more issues.,[]
1812,EQ ID 1812,Bay #8,Shipping,14983,03/07/2025,6. General Maint,"Hello Maintenance team,

We need support with changing  dock door hinges for Dock door #6 & 8. Apologies for the inconvenience of not including those with the previous ticket. The idea was generated after the fix of Dock door 7 that Dennis took care of.

Thank you in advance and please note that this is not an emergency whatsoever!

Best,
Agkop Baltagian",Closed and Completed,0,0.5,Dennis Davis,Maintenance,0,03/10/2025 06:45 AM,Dennis Davis - 03/10/25  4:53:18 AM: Replaced slide locking assemble on door 6 and 8,[]
1812,EQ ID 1812,Bay #8,Shipping,17623,11/10/2025,"5. Prod Ongoing, Maint Required",The dock plate will not fully lift up when using for the incoming trailers.,Closed and Completed,0,1,Dennis Davis,Maintenance,0,11/14/2025 12:00 PM,"Dennis Davis - 11/14/25 10:03:50 AM: Filled with hydraulic fluid but dock was needed so I did not check for leeks
I will follow up next week but is working good at this time",[]
1812,EQ ID 1812,Bay #8,Shipping,18455,02/12/2026,"5. Prod Ongoing, Maint Required","Hello Maintenance team,

Can you please take a look at our Dock 8 at your earliest convenience? There might be a hydraulic leak.

Best, 
Agkop Baltagian",Closed and Completed,0,5,Preston/Dennis/Johnson Equipment Company,Supervisor,0,03/06/2026 10:00 AM,"Preston Ellexson - 03/09/26 12:14:28 PM: Johnson Equipment came back out with the repaired cylinder. Bay #8 is back in use with no issues. | Preston Ellexson - 02/16/26  8:50:11 AM: Johnson Equipment Company came out. The said they can get it rebuilt and probably have it back in 4 days. If they order a new one, it'll be a much longer lead time. We are just having them rebuild it and we won't use Bay 8 until it gets fixed. I got with Agkop on this already. | Preston Ellexson - 02/12/26  7:20:22 AM: Inspected bay #8 while it was closed. Shipping was on break. Main cylinder is dry. Hoses are dry. Motor and pump are dry as well. The extend cylinder is leaking. There is oil on the bottom of it. I don't think there are any other issues, but I will go back down before lunch to have an operator run it while I inspect it closer.",[]
1813,EQ ID 1813,Shipping Office,Shipping,12826,08/20/2024,"5. Prod Ongoing, Maint Required",The AC in the shipping office is not cooling.,Closed and Completed,0,2,Preston/Johnson Heat & Air,Maintenance,0,09/04/2024 12:00 PM,"Preston Ellexson - 09/13/24  4:23:55 AM: Johnson Heat & Air made it out and did AC PM's on both mini splits, and the 2 old 5 tons out front. Everything is working good. | Preston Ellexson - 08/27/24 11:24:56 AM: Turned power off. Cleaned outdoor unit with water then air. Wrapped up coolant lines due to some of the insulation being melted off. I used aluminum foil tape to completely wrap the lines. I don't see anything else wrong with the indoor or outdoor unit. Johnson Heat & Air will be here 8/30 to check freon and do general maintenance if needed. | Preston Ellexson - 08/21/24  4:12:14 AM: Looking at this now.",[]
1813,EQ ID 1813,Shipping Office,Shipping,19270,05/01/2026,6. General Maint,The AC in the shipping office is blowing debris.,Closed and Completed,0,0.5,Dennis Davis,Maintenance,0,05/04/2026 09:30 AM,Dennis Davis - 05/04/26  7:44:26 AM: Cleaned filters | Dennis Davis - 05/04/26  6:51:45 AM: I will look at it,[]
1813,EQ ID 1813,Shipping Office,Shipping,20061,07/09/2026,2. General Maint - High Priority,AC is not working in the shipping office.,Closed and Completed,1100,6,Preston/Johnson's Heating & Air,Maintenance,0,07/23/2026 02:30 PM,"Preston Ellexson - 08/17/26  5:04:42 AM: Had Johnson's Heating & Air come out. Caleb said it wasn't hitting the high side pressure it needed. Since the fan wouldn't kick on high, he couldn't determine if the freon level was good or not. Agkop was gone, so I got with Karen and Randy on replacing it with a new one. I found a good one on Amazon. Went ahead and stepped up to a 1.5-ton unit instead of the one-ton unit. Got Pam to order so it could be here next week. Removed the old one and trashed. New one arrived Tuesday. Had to shift this install around for 2 days due to fab machinery issues. Got all installed. Lines have been ran out the building and everything is ready to turn on. Got with Johnson's and they are coming out tmrw morning. We found a slight leak when turning on to test. Caleb said this is pretty normal on these systems. Got leak fixed and had them pull the vacuum on it for 20-30 minutes. Mini split is working well with no issues. We had a very slight dripping start the next day. I removed the cover. It was just the lines condensating a bit. I fit the insulation over them better and taped all the way around. No more dripping. Unit is running great.",[]
1814,EQ ID 1814,Sweat Bee Rows 1&2,Shipping,12642,08/05/2024,6. General Maint,Can we put one of the sweat bees back up at the very end of row 1&2? Out of the way of the AC sock to get air moving faster,Closed and Completed,0,2,Preston/ Josh,Supervisor,0,08/06/2024 06:00 AM,Joshua Patton - 08/26/24  8:12:57 AM: I installed a sweet bee at the end of row 1-2 per there request | Preston Ellexson - 08/06/24  4:04:46 AM: Getting with Dean on today.,[]
1843,EQ ID 1843,Electric Pallet Jack #1 (Clark),Shipping,1215,04/26/2022,"3. Prod Affected, Not Stopped",The twist handle on the right side on the handlebar to make the pallet jack either go forward or reverse has broke.,Closed and Completed,0,1,Preston/James @ Medley,Maintenance,0,06/22/2022 10:30 AM,Preston Ellexson - 06/23/22 10:16:44 AM: Handle was replaced by James @ Medley. Unit is good to run. | Preston Ellexson - 06/22/22  8:14:50 AM: Part is being ordered through Medley to fix this.,[]
1843,EQ ID 1843,Electric Pallet Jack #1 (Clark),Shipping,7728,10/18/2023,"5. Prod Ongoing, Maint Required",bad wheel,Closed and Completed,0,1,Preston/James@Medley,Supervisor,0,10/30/2023 12:30 PM,Preston Ellexson - 11/10/23  4:50:30 AM: James ordered parts and came back to repair. Pallet jack has been back in operation all week with no issues. | Preston Ellexson - 10/30/23 11:12:19 AM: Can't find one online. Medley is looking into this for a part # and quote. | Preston Ellexson - 10/24/23  4:03:57 AM: Have to find a cross reference.,[]
1843,EQ ID 1843,Electric Pallet Jack #1 (Clark),Shipping,7783,10/24/2023,4. Prod Continuing but Affected Equipment stopped,The rod on back wheels broke from the tire.,Closed and Completed,0,1,Preston/Josh/James@Medley,Maintenance,0,11/01/2023 10:00 AM,Preston Ellexson - 11/10/23  4:51:52 AM: James ordered part and came back to repair. Pallet jack is running good. | Preston Ellexson - 11/10/23  4:51:41 AM: James ordered part and came back to repair. Pallet jack is running good. | Preston Ellexson - 10/30/23 11:11:07 AM: Medley is looking into parts breakdown for this so we can get a quote.,[]
1843,EQ ID 1843,Electric Pallet Jack #1 (Clark),Shipping,10665,03/07/2024,"5. Prod Ongoing, Maint Required","Pallet jack #1 has a broken bolt, please review if we can purchase a replacement part or if service is required",Closed and Completed,0,0.5,Preston/James@Medley,Supervisor,0,03/19/2024 11:00 AM,"Preston Ellexson - 03/27/24 10:41:19 AM: James came out and replaced the gas spring. We realized the handle was coming too far forward and rubbing while in use. There was a bolt that is used as a stop bolt for this acton that had broken the head off. Got one from maintenance and replaced. Everything else looks good. | Preston Ellexson - 03/08/24  4:09:11 AM: James@Medley came out and is ordering a replacement part. It'll more than likely be end of next week. They can still use the jack, as long as the handle doesn't slam down.",[]
1843,EQ ID 1843,Electric Pallet Jack #1 (Clark),Shipping,14001,12/09/2024,"5. Prod Ongoing, Maint Required","Pallet jack # 1 left side throttle cracked and fell off, I have it on my bench in the office. The right side throttle still works, so unit is still functional.",Closed and Completed,0,1,Preston/James @ Medley,Supervisor,0,12/16/2024 11:00 AM,Preston Ellexson - 01/07/25  8:05:27 AM: Got James to order the parts. He came out and swapped out with a new assembly. Tested and everything is working good.,[]
1843,EQ ID 1843,Electric Pallet Jack #1 (Clark),Shipping,18231,01/16/2026,"5. Prod Ongoing, Maint Required","The knob on the pallet jack handle is broken, but can still be used.",Closed and Completed,0,3,Preston/James@Medley,Maintenance,0,02/17/2026 02:30 PM,"Preston Ellexson - 02/18/26  4:11:55 AM: James came out and was working on replacing this. There was a broken bolt that he couldn't get out. I tried a few ways to removed it with no luck. When we plugged the new part in, it isn't operating the lift at all. I must have damaged it when trying to remove the broken bolt. We removed the used handle assembly from the jack that is not operational. It is very worn, but working. We got it on the good jack and operational. It is ready to run. We are ordering another assembly to replace on the unit we robbed from. | Preston Ellexson - 02/09/26  7:46:42 AM: James came out and is getting the needed parts ordered. | Preston Ellexson - 02/02/26 11:58:13 AM: James will be here tomorrow to check this out. | Preston Ellexson - 01/19/26  4:20:20 AM: Left handle either fell off or broke. Shaft is still good. I think we have to order the entire assembly. Reaching out to Medley for parts.",[]
1844,EQ ID 1844,Electric Pallet Jack #2 (Clark),Shipping,7727,10/18/2023,"5. Prod Ongoing, Maint Required",Roller has a chunk missing,Closed Without Action,0,0,Preston,Supervisor,0,10/19/2023 08:00 AM,Preston Ellexson - 10/19/23  6:16:06 AM: Wrong equipment.,[]
1844,EQ ID 1844,Electric Pallet Jack #2 (Clark),Shipping,7990,11/10/2023,6. General Maint,Rattling noise coming from #2 electric pallet jack,Closed and Completed,0,2.5,Preston/James@Medley,Supervisor,0,11/10/2023 07:30 AM,"Preston Ellexson - 01/25/24 10:38:28 AM: James came out and repaired lift with new parts. | Preston Ellexson - 11/10/23  5:32:01 AM: Inspected lift. Has a few missing bolts I replaced. The casters aren't in the best shape. One has a tiny bit of slop, so they bearings might just be worn. The gas spring tensioner is not fully working anymore. I am getting a quote for that, and 4 casters so we can replace both pallet jacks at the same time. Jack is safe to use until repair parts arrive.",[]
1844,EQ ID 1844,Electric Pallet Jack #2 (Clark),Shipping,18341,02/02/2026,4. Prod Continuing but Affected Equipment stopped,Power shut off while using pallet jack. Power will not come back on.,Closed and Completed,0,2,Preston/James@Medley,Maintenance,0,03/04/2026 11:00 AM,"Preston Ellexson - 03/11/26 11:28:32 AM: James came out and fully repaired this lift. Handle assembly is new and the jack is working good. It was put on charge since it sat for a couple weeks. Ready to use after the charging cycle is completed. | Preston Ellexson - 03/09/26 12:16:25 PM: James went through the service manual. It doesn't show any fuse anywhere. He came back out for another repair, and found the fuse in question on this jack. He got it replaced and the everything is working, but the handles are broken. Parts should be here today or tomorrow so he can come out and fully repair this jack. | Preston Ellexson - 02/02/26 11:56:09 AM: James @ Medley will be out tomorrow or Wednesday to check this out.",[]
1844,EQ ID 1844,Electric Pallet Jack #2 (Clark),Shipping,17717,11/17/2025,"5. Prod Ongoing, Maint Required",The electric pallet jack (#2) was put on the charger Friday but didn't take a full charge.,Closed and Completed,0,2,Preston/James@Medley,Maintenance,0,03/11/2026 12:30 PM,"Preston Ellexson - 03/11/26 11:32:24 AM: This was accidentally on a duplicate work order I closed out. Lift is back in service after the charging is complete. | Preston Ellexson - 02/09/26  7:50:28 AM: James looked into this issue. Battery is still good and usable. He didn't have the service manual available while he was here. He believes there is a fuse hidden somewhere that needs replaced. I have the service manual for him when he comes back. It should be this week sometime. | Preston Ellexson - 02/04/26  8:24:34 AM: James @ Medley was going to be out yesterday. He'll be here before the week is out to inspect this. | Dennis Davis - 12/16/25  7:48:36 AM: I talked to Preston, and he said he will inform the forklift rep | Dennis Davis - 11/17/25  6:24:23 AM: I will look at it after break",[]
1844,EQ ID 1844,Electric Pallet Jack #2 (Clark),Shipping,19057,04/10/2026,"5. Prod Ongoing, Maint Required",The pallet jack's battery has a charge but will not function properly. It is on row 5.,Closed and Completed,0,0.5,Preston/James@Medley,Maintenance,0,04/10/2026 10:30 AM,"Preston Ellexson - 04/13/26  4:31:37 AM: Fuse blew out again for some reason. I had James swing by to just ensure there wasn't anything else wrong with the jack. If this happens again, we'll swap to a slow blow fuse. I'll monitor. Jack is working good now.",[]
1897,EQ ID 1897,Forklift Battery Charger (Clark Stand-up),Shipping,12573,07/30/2024,6. General Maint,(Preston is aware) Swap stand up charger with new forklift charger; keep old as emergency back up,Closed and Completed,0,1.25,Preston,Supervisor,0,04/17/2025 07:30 AM,"Preston Ellexson - 04/17/25  5:43:17 AM: We decided with the 480V power in question to not add in the new charger. Got the old charger removed from service. Removed the barrier, plugged the electrical box opening, and cleaned area. | Preston Ellexson - 08/27/24  4:14:56 AM: The stand-up chargers are ran on 240V. Most new chargers run on 480V only. I will have to see if we have a circuit I can add this on. I don't really want to add it to the existing 2 chargers. They pull around 23A max capacity, so I'm worried the wires/conduit are too small to add this to. | Preston Ellexson - 08/05/24 10:07:42 AM: This is a low priority right now as we have plenty of chargers per lifts when needed. The new forklift replaced one of our stand-up lifts so eventually we will only have one stand-up lift to my understanding. I will get this new charger swapped out with one of the old stand-up lift chargers this week hopefully.",[]
1897,EQ ID 1897,Forklift Battery Charger (Clark Stand-up),Shipping,20548,08/31/2026,"5. Prod Ongoing, Maint Required",There is a cut place in the charging cable on the bottom stand-up forklift charger. Some wire is exposed.,Pending,0,0.25,Preston,Maintenance,0,08/31/2026 12:30 PM,"Preston Ellexson - 08/31/26 10:22:16 AM: I'll check this. If it's not bad exposure, I can repair with insulation tape and electrical tape. Our forklift tech said this is ok for repair as long as there is not any wiring damage, or any discolored wires from overheating.",[]
1898,EQ ID 1898,Forklift Battery Charger (Clark Stand-up),Shipping,1639,06/10/2022,4. Prod Continuing but Affected Equipment stopped,The cable is pulling apart at the end that plugs into the forklift. It is the Life Guard charger on the btm right.,Closed and Completed,0,0.5,Preston,Maintenance,0,06/10/2022 02:00 PM,"Preston Ellexson - 06/14/22  6:33:58 AM: Technician said the insulated tape will suffice just fine. To replace them would be pretty expensive. | Preston Ellexson - 06/10/22  6:03:58 AM: I am putting insulation tape on it and then it will be 100% safe to grab. Next time our forklift tech is here, I will have him trim back and put on new ends so it will be fully repaired.",[]
1899,EQ ID 1899,Forklift Battery Charger (Clark Sitdown),Shipping,7433,10/03/2023,"5. Prod Ongoing, Maint Required","Charger is not charging, tried multiple lifts",Closed and Completed,19348,1,Preston/Wells Industrial,Supervisor,0,11/10/2023 07:00 AM,"Preston Ellexson - 01/17/24  7:40:28 AM: Charger has been running good since repair. | Preston Ellexson - 11/10/23  4:49:33 AM: New batteries came in. Got installed and had them run the charge down. Plugged in when battery was low enough and one lift still didn't charge. Sent the charge with Dewey @ Wells Industrial. They repaired and will be delivering it back next week sometime. I will monitor for a few days after that to ensure it's charging properly. | Preston Ellexson - 10/13/23  8:31:25 AM: Got a new battery ordered for Mirrors forklift and Shipping forklift. When they arrive and we get them swapped, I'll monitor this charger for a week or so to ensure it is functioning properly. | Preston Ellexson - 10/06/23  7:37:29 AM: It was getting error M2 High DC Volts. Tried plugging in Charles lift and it began charging, and no errors popped up. I'm thinking it is the age and wear of both Clark batteries. I am getting a quote for new batteries on both lifts. I will monitor this charger until we get something ordered. | Preston Ellexson - 10/03/23  5:52:38 AM: Got with Dean on this. He is going to let me know if they are still having an issue and which charger if so.",[]
1829,EQ ID 1829,FedEx/UPS Bay,Shipping,2415,09/20/2022,4. Prod Continuing but Affected Equipment stopped,Replace battery backup for network.,Closed and Completed,0,1,Preston/Josh,Supervisor,0,04/13/2023 08:00 AM,Preston Ellexson - 10/04/23 10:58:08 AM: Josh got this swapped out last week. | Preston Ellexson - 04/13/23  5:55:38 AM: Getting with Leroy on this. The one he bought is too big but I'm going to see if he has an issue with that.,[]
1830,EQ ID 1830,Staple Gun,Shipping,2468,09/29/2022,"3. Prod Affected, Not Stopped",Air hose comes off the staple gun.,Closed and Completed,0,0.25,Preston,Maintenance,0,09/28/2022 03:00 PM,Preston Ellexson - 09/30/22  4:04:02 AM: Replaced disconnect and ferrule on air hose.,[]
1830,EQ ID 1830,Staple Gun,Shipping,10093,01/24/2024,4. Prod Continuing but Affected Equipment stopped,The staple will not release the staples.,Closed and Completed,0,0.1,Josh Patton,Maintenance,0,01/24/2024 12:00 AM,Joshua Patton - 01/24/24 12:18:00 PM: staple was jammed causing the safety not to work correctly,[]
1830,EQ ID 1830,Staple Gun,Shipping,15141,03/24/2025,6. General Maint,"Good morning Maintenance team,

Per your request I inputted this work order again. We had an injury this past Thursday involving the staple gun, which was reported to have misfired. I’ve removed it from use, and it is currently placed on the empty desk in the shipping office.

Before it's used again, I’d like maintenance to inspect it. According to the team, this is our newest and best staple gun, so please note that the older ones may not be as reliable in the meantime.

Thank you in advance!",Closed and Completed,0,0.5,Preston,Maintenance,0,03/21/2025 01:00 PM,"Preston Ellexson - 03/24/25  5:38:02 AM: I brought the staple gun to maintenance. Inspected all parts before hooking up to air. All parts on the gun are in good shape and nothing has been modified or damaged. I hooked up air and began testing the gun. I attempted any which way I could to get it to fire just by engaging the push lever on the end of the gun. The trigger assembly is working the way it should. Every time it is engaged and disengaged, the gun reacts accordingly. The internal piston is shifting without issues when the trigger is engaged. I cannot get the gun to fire at all without engaging the push lever on the end. The trigger must be pulled and the end push lever must be engaged to drive a staple with these guns. If I dropped the gun, the only way for it to fire a staple is if something pulled the trigger at the same time the push lever is engaged. I couldn't get it to fire a staple by any other way than is designed. There is an attachment that explains the moving parts so this makes more sense. | Preston Ellexson - 03/24/25  5:37:36 AM: I brought the staple gun to maintenance. Inspected all parts before hooking up to air. All parts on the gun are in good shape and nothing has been modified or damaged. I hooked up air and began testing the gun. I attempted any which way I could to get it to fire just by engaging the push lever on the end of the gun. The trigger assembly is working the way it should. Every time it is engaged and disengaged, the gun reacts accordingly. The internal piston is shifting without issues when the trigger is engaged. I cannot get the gun to fire at all without engaging the push lever on the end. The trigger must be pulled and the end push lever must be engaged to drive a staple with these guns. If I dropped the gun, the only way for it to fire a staple is if something pulled the trigger at the same time the push lever is engaged. I couldn't get it to fire a staple by any other way than is designed. There is an attachment that explains the moving parts so this makes more sense.","[{""name"": ""Hitachi Staple Gun.PNG"", ""url"": ""https://circaweb.bobrick.com/PME/Forms/DownloadAttachment/752?guid=c99c9431-7cf4-4e9f-886d-44127659ff67""}]"
1830,EQ ID 1830,Staple Gun,Shipping,15725,05/13/2025,4. Prod Continuing but Affected Equipment stopped,When loading staples in the gun the latch won't lock.,Closed and Completed,0,0.25,Dennis Davis,Maintenance,0,05/14/2025 09:30 AM,Dennis Davis - 05/14/25  7:46:42 AM: Replaced broken spring,[]
1830,EQ ID 1830,Staple Gun,Shipping,18276,01/22/2026,"5. Prod Ongoing, Maint Required",The staple's won't enter flush to the surface of the board.,Closed and Completed,0,1,Dennis Davis,Maintenance,0,02/04/2026 02:00 PM,Dennis Davis - 02/04/26 12:24:31 PM: Replaced Piston Driver | Dennis Davis - 01/30/26  5:53:57 AM: The part needed to repair this is on order,[]
1831,EQ ID 1831,Staple Gun,Shipping,15142,03/24/2025,6. General Maint,"Hello Maintenance team,

Can you please help us fix the Hitachi staple gun. Seems like its not working like its supposed to. Preston already picked it up.

Best,
Agkop Baltagian",Closed and Completed,0,0.5,Preston,Maintenance,0,03/24/2025 12:30 AM,Preston Ellexson - 03/25/25  4:13:57 AM: The four bolts that mount the nose to the gun were all broken off at the head. Took to maintenance and got the gun broken down. Removed the bolts. Nothing else on the gun is in bad shape or in need of replacing. Got everything put back together and tightened. Tested in maintenance. Staple gun is working good. Sent back to shipping for use.,[]
1832,EQ ID 1832,Stretch Wrapper,Shipping,2957,10/19/2022,"5. Prod Ongoing, Maint Required",The stretch wrapper weight could be not accurate do to trash under the turn table.,Closed Without Action,0,0,Preston,Maintenance,0,10/19/2022 12:30 PM,Preston Ellexson - 10/21/22  4:21:24 AM: Karen had an operator weigh a pallet with all of our weighing options. All weights are within range of each other. No action required.,[]
1832,EQ ID 1832,Stretch Wrapper,Shipping,3914,01/11/2023,"5. Prod Ongoing, Maint Required",The bottom plate on the shrink wrapper that the pallet loads on to be weighed and wrapped is making and bad noise when rotating.,Closed and Completed,0,4,Preston,Maintenance,0,01/12/2023 08:00 AM,"Preston Ellexson - 01/12/23 10:25:40 AM: Removed turntable per machine manual. Cleaned all debris. Greased all bearings underneath. Some of the shaft roller bearings are getting bad, but still operational. Torqued everything to spec when putting back together. I am ordering replacement roller bearings and will change them out when they arrive. Tested machine and it is running good with no odd noises.",[]
1832,EQ ID 1832,Stretch Wrapper,Shipping,4431,02/16/2023,"3. Prod Affected, Not Stopped",The wrap is really tight when in rotation and tears.,Closed and Completed,0,1,Joshua Patton,Maintenance,0,02/16/2023 12:00 AM,"Joshua Patton - 02/16/23  5:18:57 AM: the arm that cuts the plastic wrap, guide was full of debris cleaned the guide and lubed the track, the machine is operating as it should be.",[]
1832,EQ ID 1832,Stretch Wrapper,Shipping,4600,02/27/2023,"5. Prod Ongoing, Maint Required",The stretch wrapper will not cut the plastic when rotation is complete.,Closed Without Action,0,0.5,Joshua Patton,Maintenance,0,02/28/2023 12:00 AM,Joshua Patton - 02/28/23  4:37:05 AM: it is working now,[]
