equipment_id,equipment_eq_id,equipment_name,department,wo_id,date_notified,urgency,problem,status,material_cost,labor_time,work_performed_by,assigned_to,downtime_hours,completed_datetime,comments,attachments
1832,EQ ID 1832,Stretch Wrapper,Shipping,4804,03/14/2023,"5. Prod Ongoing, Maint Required",The machine is making a noise when rotating and wrapping the pallet.,Closed and Completed,0,0.5,Preston,Maintenance,0,03/14/2023 09:30 AM,"Preston Ellexson - 03/14/23  7:35:04 AM: Inspected the machine. I see nothing missing, broken, or loose. Tested a pallet with Bradley and the machine is running good. I will monitor this week and close if no more issues arise.",[]
1832,EQ ID 1832,Stretch Wrapper,Shipping,7355,09/26/2023,"5. Prod Ongoing, Maint Required",Wrapper is not cutting at end of cycle,Closed and Completed,0,0.15,Josh Patton,Supervisor,0,09/27/2023 12:00 AM,,[]
1832,EQ ID 1832,Stretch Wrapper,Shipping,10358,02/15/2024,6. General Maint,It seems to be getting louder when wrapping,Closed and Completed,1013,4,Preston,Supervisor,0,06/12/2024 01:30 PM,"Preston Ellexson - 06/12/24 12:05:36 PM: Locked machine out. Removed cover on bottom for belt tensioner. Released tension. Removed motor/gearbox assembly. Got the gearbox replaced. Swapped mounting brackets to the new gearbox. Put pulley and sleeve back on. Got tightened at the right shaft depth. Topped off with 460 gear oil. Remounted the motor/gearbox. Got belt put on pulley. Tightened gearbox mounts and adjusted the tension of the turntable belt. Got everything tight and all covers back on. Tested with no issues. Machine is very quite compared to before. For the stopping issue, I found a shoulder bolt at bottom of the film assembly that was almost fully unthreaded. Got it tightened back up. Tightened 2 more bolts on the outside roller assembly that affect the end wrap. When the roller shifts out to move the film towards the auto-cutter, it had slop with those bolts being loose. Tested 5 or 6 pallets and they wrapped from start to finish with no issues. | Preston Ellexson - 02/22/24 10:30:19 AM: Tech has been here since 10:30 inspecting and doing PM's on the machine. | Preston Ellexson - 02/21/24  4:06:41 AM: Tech will be here tomorrow or Friday to inspect machine. | Preston Ellexson - 02/16/24  6:37:55 AM: I am getting a tech scheduled to come look at this. It will be a few weeks more than likely, but it is in process.",[]
1832,EQ ID 1832,Stretch Wrapper,Shipping,11826,05/24/2024,"5. Prod Ongoing, Maint Required",The turntable will start wrapper cycle then stop. The wrap will break.,Closed and Completed,0,0.5,Preston,Maintenance,0,06/12/2024 01:30 PM,Preston Ellexson - 06/12/24 11:34:52 AM: Got this fixed while working on the gearbox replacement. Comments are on that work order. | Joshua Patton - 05/28/24  6:49:03 AM: I had Ryker wrap a pallet after i cleaned off the senor and it has operated as it should i will talk to shipping today and see if the issue is resolved or if it is still stopping,[]
1832,EQ ID 1832,Stretch Wrapper,Shipping,12619,08/05/2024,1. Prod Stopped,(Preston aware) - Pallet wrapper stopped & will not turn back on,Closed and Completed,0,0.75,Preston,Supervisor,0,08/05/2024 09:00 AM,Preston Ellexson - 08/05/24  7:19:59 AM: Removed side door. No voltage incoming. These are plugged into a GFCI by the beam. Tested and reset a couple times. Turned machine on. Main roller had wrapping all around it. This probably caused the machine to trip because it would've just kept wrapping up tighter and creating too much tension. Got this cleaned off and checked everything else on the machine. Had Lisa wrap a few pallets with no issues. Nobody had anymore needed wrapping at the time. Machine is running good right now.,[]
1832,EQ ID 1832,Stretch Wrapper,Shipping,13628,10/29/2024,6. General Maint,"At wrapper start up its frequently not catching onto the pallet and film breaks before wrapping starts

Of note, roller was adjusted during technician visit for the volt issue",Closed and Completed,0,4,Preston/David@Veritiv,Supervisor,0,11/19/2024 11:00 AM,Preston Ellexson - 12/09/24  4:29:01 AM: David came out to work on the machine. Removed the turntable given the issues we were having. He found a dead rat. It had chewed through a sensor wire. He got everything fixed and tested the machine. Everything is working good.,[]
1832,EQ ID 1832,Stretch Wrapper,Shipping,12295,07/08/2024,"5. Prod Ongoing, Maint Required",Pallet wrapper stops mid-wrap and breaks by pulling the stretch wrap tight and cutting itself off,Closed and Completed,0,6,Preston/David@Veritiv/Shawn@Veritiv,Supervisor,0,12/09/2024 12:00 PM,Preston Ellexson - 12/09/24  4:56:14 AM: The first service on this Shawn found the load cell for the film tension was running high on voltage. He adjusted and that fixed that issue. He worked on a few other small things while he was here. David showed up for the next issue and I documented that on another work order. Rat chewed through wires under the turntable. | Preston Ellexson - 07/08/24 10:14:09 AM: Working with tech from Veritiv on getting this issue resolved. I will check machine today and forward findings to tech.,[]
1832,EQ ID 1832,Stretch Wrapper,Shipping,14397,01/17/2025,2. General Maint - High Priority,Wrapper tension gets too high when rising even when tension control is down. Tightness causes pallets to move with wrap instead of stay stationary.,Closed and Completed,0,1.5,Shawn@Veritiv,Supervisor,0,01/28/2025 10:30 AM,Preston Ellexson - 02/05/25  7:05:25 AM: Shawn from Veritiv came out. Found a roller that was bound up and not sliding in and out the way it should. He repaired it and lubed it. Chain on film delivery system was dry and needed adjusted. He ran multiple pallets at all different tension levels and didn't get a break at all. He believes this was mainly due to the locked up roller. Machine is running with no issues.,[]
1832,EQ ID 1832,Stretch Wrapper,Shipping,14605,02/07/2025,"5. Prod Ongoing, Maint Required","Good morning Maintainance team,

It seems there is an odd clicking sound coming from the Lantech machine (like a washing machine). Still works but it might lead to issues.

Best,
Agkop Baltagian",Closed and Completed,0,1,Preston,Maintenance,0,02/10/2025 08:00 AM,Preston Ellexson - 02/19/25  5:08:32 AM: Removed top cover and greased the chain with white lithium. Removed brackets for the outside idler roller. It was bent and causing damage to another roller. Got it straightened in maintenance and put all back on the machine. Lubed these rollers. Tested machine and I'm not hearing any more knocking. Put all covers back on and machine is good to run. | Preston Ellexson - 02/10/25  4:06:21 AM: Work is in process.,[]
1832,EQ ID 1832,Stretch Wrapper,Shipping,14727,02/18/2025,"5. Prod Ongoing, Maint Required",The wrap is breaking when in rotation of wrapping the pallet.,Closed and Completed,0,3,Preston/David@Veritiv,Maintenance,0,02/28/2025 01:00 PM,Preston Ellexson - 03/06/25  5:39:11 AM: David came out and inspected the machine. Repaired some parts that had been removed. He worked with the operators on their issues. Gave them some useful information on the machine and the wrap material. Everything is working good now. I will monitor with shipping employees. | Preston Ellexson - 02/20/25  9:49:10 AM: Getting a PO for a technician service call. Should be able to be out next week once we get the PO sent in.,[]
1832,EQ ID 1832,Stretch Wrapper,Shipping,18904,03/27/2026,2. General Maint - High Priority,Turntable making a knocking noise when in use.,Closed and Completed,0,5,Preston,Maintenance,0,08/17/2026 07:00 AM,"Preston Ellexson - 08/17/26  4:50:30 AM: Machine is not making any noises. This hasn't happened in quite awhile. The other day, it got bound up on them. When inspecting it, I didn't hear anything or see any large debris build-up. Everything is running good. | Preston Ellexson - 04/03/26 12:26:18 PM: Locked the machine out. Released belt tension. Removed the 4 bolts needed to removed the turntable, installed eyebolts, and removed the table. It was really dirty and messy underneath. Multiple roller bearings were full of wrapping. Removed pulley and cleaned wrapping from main swivel bearing. Removed tension roller and cleaned wrapping from under it. I greased the idlers underneath. Sprayed all bearings with dry lube spray. Only a couple are not fully spinning. They are still functional. I am getting a quote for replacements. Got everything put back together after cleaning. Lined up pulley in home position and put turntable top back on. Bolted all down. Set tension on the turntable belt. Unlocked machine and had Ryker run a pallet. It is running much smoother, but still making a little noise every rotation. I will get bearings and rollers ordered next week. I'll install them when they arrive and keep this open until then. | Preston Ellexson - 03/31/26  7:07:19 AM: I got tied up this morning with a tech when I arrived. I got with Karen on this. She said tomorrow morning would be a better morning to do this since I was running late today. All my tools are ready to start first thing. | Preston Ellexson - 03/30/26  8:17:26 AM: I got with Agkop on this. Had Ryker run a pallet through it. The turntable needs to be removed to inspect. More than likely just build up of wrapping or something that needs cleaned. I will do this first thing at 6 tomorrow morning before shipping arrives.",[]
1833,EQ ID 1833,Electric Forklift #1 (Raymond),Shipping,2235,08/25/2022,4. Prod Continuing but Affected Equipment stopped,Battery needs replaced.,Closed and Completed,10102,1,Preston/JImmy/Bradley/Tim @ Wells Industrial,Maintenance,0,10/13/2022 01:00 PM,Preston Ellexson - 10/14/22  4:19:37 AM: Removed the battery from the lift and swapped it with new. Had to change out the battery connector due to a different style. Watering kit was already installed with the red/green light for fill indicator. It came with an external filter system and another type of watering gun. I will save those and the hose it came with. I might install the external filter as well for visual of the water outgoing. Lift is good to use. Battery was to be charged overnight and we will check the water level when Bradley gets here today. | Preston Ellexson - 08/26/22  4:14:57 AM: Working with Medley and Wells Industrial Battery on a replacement for this. It will be a week or 2 minimum.,[]
1833,EQ ID 1833,Electric Forklift #1 (Raymond),Shipping,3859,01/09/2023,2. General Maint - High Priority,Forklift didn't take charge on the battery over the weekend.,Closed and Completed,5000,1.5,Preston,Maintenance,0,01/09/2023 12:00 PM,"Preston Ellexson - 01/09/23 12:29:48 PM: Installed the new charger we bought and put the forklift on charge. Started up fine, and charged fully within 2 hours and 10 minutes.",[]
1833,EQ ID 1833,Electric Forklift #1 (Raymond),Shipping,11466,04/30/2024,"5. Prod Ongoing, Maint Required",Back tires are very worn and coming apart.,Closed and Completed,0,2,Preston/Medley,Maintenance,0,05/17/2024 11:00 AM,"Preston Ellexson - 05/23/24  5:38:26 AM: Tires were ordered. Medley got with the guy that presses these on for us. He came out Friday mid morning and got these 2 replaced. Front 2 tires are still good so they didn't get replaced. | Preston Ellexson - 05/02/24 10:15:13 AM: Forklift tech is ordering tires. Not sure if he'll come out, or if they'll third party the repair. It'll be next week or later depending on who completes the repair.",[]
1833,EQ ID 1833,Electric Forklift #1 (Raymond),Shipping,12328,07/10/2024,4. Prod Continuing but Affected Equipment stopped,Forklift stopped during movement and will not move further,Closed and Completed,0,170,Preston/James@Medley,Supervisor,0,07/12/2024 10:00 AM,Preston Ellexson - 07/16/24  4:15:52 AM: Fuses arrived. James came in Friday and replaced. Luckily nothing else was wrong with this lift. Tested everything with no issues. Sent back to shipping. | Preston Ellexson - 07/11/24  7:48:45 AM: Pulled lift back to maintenance and got with James@Medley. He came out 7/10 to inspect. Found a heavily burned up fuse that goes to the logic controller. I had Dean order 2 from Grainger and they'll be here today. James will be back out tomorrow to replace and finish the repair on the strobe light.,[]
1833,EQ ID 1833,Electric Forklift #1 (Raymond),Shipping,14781,02/21/2025,"5. Prod Ongoing, Maint Required","Hello Maintenance team,

Can you please take a look at our Raymond #1 whenever you have a moment. There is a break issue that started happening this past Monday 2.17.2025.

Please reach out to Alfredo Garcia for specifics. 

Best,
Agkop Baltagian",Closed and Completed,0,2,Preston/James@Medley,Maintenance,0,03/11/2025 11:00 AM,"Preston Ellexson - 03/18/25  4:26:57 AM: James received the brake assembly. Came out and got it swapped out with no issues. Lift is working the way it should now. | Preston Ellexson - 02/27/25  8:57:13 AM: Took the lift outside to blow out around the parking brake. James said the plate that shifts it is completely worn out. It actually quit working on us while inspecting. Lift is good to use, but no parking brake. He is ordering 2 so we can get them swapped on both Raymond lifts.",[]
1833,EQ ID 1833,Electric Forklift #1 (Raymond),Shipping,18475,02/16/2026,"5. Prod Ongoing, Maint Required",The  headlights flicker.,Closed and Completed,0,1.5,Preston/James@Medley,Maintenance,0,02/18/2026 10:00 AM,"Preston Ellexson - 02/18/26  8:12:22 AM: James came out and we found it was just a faulty toggle switch. I told him not to worry about it and I would take care of it. I removed the steering wheel cover and the fuse. The switch was so tight, I could not get it loose with any pliers. I brought the panel to maintenance, broke the switch, and slowly ground off the jamb nut. Put a spacer washer on the inside of the cover and installed switch as needed. Put the fuse in and put the cover back on. Tested and the lights are working great. Everything is back on and ready for use. | Preston Ellexson - 02/16/26 12:14:13 PM: James will be back out this week to finish 2 other repairs. I'll have him look into this when he comes.",[]
1834,EQ ID 1834,Electric Forklift #2 (Raymond),Shipping,1591,06/07/2022,"3. Prod Affected, Not Stopped",Scale not working.,Closed and Completed,0,0.5,James @ Medley,Supervisor,0,06/10/2022 10:00 AM,"Preston Ellexson - 06/14/22  6:29:11 AM: James @ Medley inspected and found the batteries were dead. After replacing, the scales are working good.",[]
1834,EQ ID 1834,Electric Forklift #2 (Raymond),Shipping,7099,09/05/2023,4. Prod Continuing but Affected Equipment stopped,Raymond #2 throwing error codes,Closed Without Action,0,0,Preston,Supervisor,0,09/05/2023 07:30 AM,"Preston Ellexson - 09/07/23  9:43:52 AM: Lift was dead and the chargers were off when this was originally put in. Had operator charge the lift fully, and there are no issues. | Preston Ellexson - 09/05/23  5:45:07 AM: Disconnect was off, so the lift didn't get charged this weekend. Waiting for it to fully charge, or Sammy is going to call when she needs it so I can inspect it.",[]
1834,EQ ID 1834,Electric Forklift #2 (Raymond),Shipping,10481,02/22/2024,"5. Prod Ongoing, Maint Required","Cell in battery dead, causing charge to deplete quickly",Closed and Completed,0,3,Preston/Arley@Wells Industrial,Supervisor,0,02/22/2024 02:00 PM,"Preston Ellexson - 03/28/24  6:37:39 AM: Arley received the replacement cell and came out. We removed the battery, then the cell. Put new cell in. Arley welded all the terminals back in and got everything ready to install. Put battery back in the lift and tested. Everything is working good on the forklift now. Took back to Sammy in shipping. | Preston Ellexson - 02/22/24 10:29:19 AM: Got with Wells Industrial Battery. Arley came out this morning. Found a bad cell in the center that had very high specific gravity. The cell we though was dead is just dry. Bad filler cap. I had Sammy bring to fill station. We cleaned the top of the battery off and manually filled the empty cell. I am awaiting a quote to see if we can have them take our battery and swap out a bad cell or 2. Otherwise we just order a brand new battery from them.",[]
1834,EQ ID 1834,Electric Forklift #2 (Raymond),Shipping,10513,02/26/2024,"5. Prod Ongoing, Maint Required","Raymond #2 steering making a ""whining"" noise",Closed Without Action,0,0.5,Preston,Supervisor,0,02/26/2024 01:00 PM,"Preston Ellexson - 03/28/24  6:34:36 AM: Got the contactor in on 3/18. Swapped out and let Johnson Heat & Air know. Ran machine but kept getting an LP error on the cooling unit. 3/20 I got in touch with the manufacturer and had one of their techs call to help with the remainder of the freon charge. Johnson Heat & Air came out and followed his prodcedure. They finally got the system fully charged with freon. We have been running good since with no more cooling unit errors. | Preston Ellexson - 02/29/24  4:06:46 AM: Got with Sammy on this. Drove the lift outside for a little while so I could hear more. I hear what it is, but doesn't sound like anything alarming. I told her to keep listening to it and let me know if it gets any louder. It sounds more like and electronic sound to me. I'll check again next week and update.",[]
1834,EQ ID 1834,Electric Forklift #2 (Raymond),Shipping,10941,04/04/2024,"3. Prod Affected, Not Stopped",The weight scale is not working.,Closed and Completed,0,1.5,Preston,Maintenance,0,04/25/2024 10:00 AM,Preston Ellexson - 05/02/24 10:22:03 AM: This just needed to be re-calibrated. Tech got in touch. Calibrated the scales and tested. Everything is working and weighing good. | Preston Ellexson - 04/24/24 12:06:08 PM: Checked the lift out today. Went through the manual and tried anything I could to troubleshoot this. Emailed Ravas for support on this. Awaiting a response for further action. Should be within 2 days.,[]
1834,EQ ID 1834,Electric Forklift #2 (Raymond),Shipping,12571,07/30/2024,6. General Maint,Install blue backup light on new forklift,Closed and Completed,0,1,Preston/James@Medley,Supervisor,0,08/09/2024 12:00 PM,Preston Ellexson - 08/15/24 12:38:04 PM: James came out last week and got this taken care of. Another work order is in place to relocate the light. | Preston Ellexson - 08/05/24  7:21:53 AM: James is awaiting the schematic. You have to splice into a main harness on this lift.,[]
1834,EQ ID 1834,Electric Forklift #2 (Raymond),Shipping,13168,09/24/2024,"5. Prod Ongoing, Maint Required","Preston is aware - forklift grounding chain needs to be replaced due to age, building up static electricity",Closed and Completed,0,0.75,Preston,Supervisor,0,09/27/2024 09:00 AM,Preston Ellexson - 09/27/24  8:50:18 AM: Cut two pieces of chain and ground off the side to weld. Brought forklifts back to maintenance one at a time. Got chains welded on and they are working the way they should. Sent both back to shipping.,[]
1834,EQ ID 1834,Electric Forklift #2 (Raymond),Shipping,14270,01/06/2025,6. General Maint,The bracket that holds the fire extinguisher is broken.,Closed Without Action,0,0,Preston,Maintenance,0,02/05/2025 10:00 AM,Preston Ellexson - 02/05/25  7:56:41 AM: Duplicate work order.,[]
1834,EQ ID 1834,Electric Forklift #2 (Raymond),Shipping,14581,02/05/2025,6. General Maint,Replace the fire extinguisher bracket on Raymond forklift #2,Closed and Completed,0,0.25,Dennis Davis,Maintenance,0,02/19/2025 01:50 PM,Dennis Davis - 02/19/25 11:56:57 AM: Fire extinguisher bracket on Raymond forklift #2 replacement complete | Dennis Davis - 02/05/25 12:22:24 PM: A new one is ordered and will be installed asap,[]
1834,EQ ID 1834,Electric Forklift #2 (Raymond),Shipping,15057,03/13/2025,6. General Maint,"Hello Maintenance team,

Can you please take a look at the scale that got installed. It does not seem to be properly calibrated.

Best,
Agkop Baltagian",Closed and Completed,0,1,Troy,Maintenance,0,03/13/2025 04:00 PM,Preston Ellexson - 03/14/25  8:10:28 AM: Called the tech back and he was only in Atoka. He came back and recalibrated the scales. Got with Alfredo this morning and he said they are working good and weighing accurately.,[]
1834,EQ ID 1834,Electric Forklift #2 (Raymond),Shipping,15272,04/03/2025,6. General Maint,"Hello team,

Can I please have support with putting a rain cover on the Toyota forklift? - Already installed this morning - Thank you Preston.

Thank you in advance.

Best,
Agkop Baltagian",Closed and Completed,0,0.5,Preston,Maintenance,0,04/03/2025 09:00 AM,Preston Ellexson - 04/04/25  5:48:19 AM: We bought a small and large forklift rain guard years ago and never opened them. Took them to shipping. Large one fits the new Toyota really well. The small one will work better for the Raymond and Clark sit down forklifts. Charles has a spot to store them by the corner entrance. I let Agkop know that we need to be using them in the rain at all times.,[]
1834,EQ ID 1834,Electric Forklift #2 (Raymond),Shipping,20554,08/31/2026,6. General Maint,"Hello Maintenance team,

Hawker charger for the Raymond forklifts needs inspected. Thank you in advance.

Best,
Agkop Baltagian",Pending,0,1,Preston,Maintenance,0,09/23/2026 10:00 AM,"Preston Ellexson - 09/23/26  8:03:43 AM: Our new charger isn't usable here. I never looked at it when we got the new lift, because we didn't have the availability to add 480V in that location. Charger is for 48V batteries, and not 36V. I am reaching out to the vendor to see what our options are for returning/swapping. I am also reaching out to Wells Industrial Battery to have Arley come out and inspect the faulty charger. | Preston Ellexson - 09/23/26  8:03:00 AM: The charger isn't turning on. Power and fuses are good, but I haven't checked much further into this. I have to see if I can swap out the charger with a new one we have. If not, I'll have to call a tech to inspect the faulty one. I will follow-up on this tomorrow. | Preston Ellexson - 08/31/26 10:20:25 AM: Operator informed me the Raymond chargers were not on and working. The disconnect was off. Someone probably thought it was the one for the fans. I turned it back on. The Hawker charger on bottom is lighting up, but no screen. Hopefully it's something simple like a fuse, but I'll have to check it to see if I need to get with our Forklift Battery vendor. Top charger is working with no issues.",[]
1590,EQ ID 1590,Electric Forklift #1 (Clark),Shipping,1506,05/26/2022,4. Prod Continuing but Affected Equipment stopped,The Clark sit down forklift has a hydraulic leak.,Closed and Completed,162,1,Preston/James @ Medley,Maintenance,0,05/27/2022 11:00 AM,Preston Ellexson - 05/31/22  8:21:13 AM: James @ Medley came and replaced the hydraulic lines that were leaking. Tested lift and everything is working the way it should. Sent back to shipping. | Preston Ellexson - 05/31/22  8:20:58 AM: James @ Medley came and replaced the hydraulic lines that were leaking. Tested lift and everything is working the way it should. Sent back to shipping.,[]
1590,EQ ID 1590,Electric Forklift #1 (Clark),Shipping,2160,08/12/2022,"3. Prod Affected, Not Stopped",Forklift is not stopping when it is supposed to.,Closed and Completed,0,0.75,Preston/James @ Medley,Supervisor,0,08/15/2022 12:00 PM,Preston Ellexson - 08/16/22 10:37:28 AM: James @ Medley came out yesterday and inspected the lift. Drove around as did I for about 20 minutes. Lift is working good. I will monitor. | Preston Ellexson - 08/15/22  6:53:35 AM: Forklift technician will be out tomorrow to inspect this lift.,[]
1590,EQ ID 1590,Electric Forklift #1 (Clark),Shipping,2255,08/26/2022,"5. Prod Ongoing, Maint Required",needs guard put on to keep forks from falling off,Closed and Completed,0,0.75,Preston,Maintenance,0,08/26/2022 01:00 PM,Preston Ellexson - 08/26/22 11:19:07 AM: Made some quick guards and mounted on the forklift. Tested and everything is working as it should. I will reinstall the original forklift load backrest when the other Clark is back up and running.,[]
1590,EQ ID 1590,Electric Forklift #1 (Clark),Shipping,2270,08/29/2022,4. Prod Continuing but Affected Equipment stopped,Water leak.  Cleaned,Closed and Completed,0,0.5,Preston,Maintenance,0,08/29/2022 09:00 AM,Preston Ellexson - 08/29/22 11:11:21 AM: Forklift battery got overfilled with water. Cleaned up the mess and tested the lift. Everything is working the way it should. Battery looks good. Released for production.,[]
1590,EQ ID 1590,Electric Forklift #1 (Clark),Shipping,3858,01/09/2023,2. General Maint - High Priority,Battery didn't take a charge over the weekend.,Closed Without Action,0,0,Preston,Maintenance,0,01/09/2023 09:00 AM,"Preston Ellexson - 01/09/23 12:28:41 PM: Charger was being plugged into the lift, not the battery. All is charging good.",[]
1590,EQ ID 1590,Electric Forklift #1 (Clark),Shipping,3625,12/13/2022,6. General Maint,The back tires may need to be replaced.,Closed and Completed,0,0.5,Preston,Maintenance,0,02/27/2023 10:00 AM,Preston Ellexson - 03/01/23  8:31:46 AM: Third party vendor through Medley showed up and swapped out tires. Lift is running good. | Preston Ellexson - 02/09/23  4:51:37 AM: Working with Medley Equipment Company on this repair.,[]
1590,EQ ID 1590,Electric Forklift #1 (Clark),Shipping,6431,07/14/2023,"5. Prod Ongoing, Maint Required","Horn on sit down clark with scale is very quiet, sometimes not beeping even with a full charge",Closed and Completed,0,1,James @ Medley,Maintenance,0,07/19/2023 10:00 AM,Preston Ellexson - 07/19/23 12:16:59 PM: Horn issue has been resolved.,[]
1590,EQ ID 1590,Electric Forklift #1 (Clark),Shipping,12212,06/25/2024,"5. Prod Ongoing, Maint Required",The yellow flashing light is broke needs to be replaced.,Closed and Completed,0,0.5,Preston/James@Medley,Maintenance,0,07/12/2024 11:00 AM,Preston Ellexson - 07/16/24  4:17:40 AM: James came out and replaced the strobe when he brought the fuse to fix the logic controller. Lift is working good. | Preston Ellexson - 06/26/24  4:21:17 AM: Charles got with me on this issue. I am ordering a new light.,[]
1590,EQ ID 1590,Electric Forklift #1 (Clark),Shipping,12477,07/22/2024,2. General Maint - High Priority,The new (Toyota forklift) doesn't have the right connector to fit the water station to fill the battery.,Closed and Completed,0,0.25,Preston,Maintenance,0,07/22/2024 08:30 AM,Preston Ellexson - 07/22/24  7:09:18 AM: Swapped the barb fitting out with the right one. Filled up forklift battery to test. No issues.,[]
1590,EQ ID 1590,Electric Forklift #1 (Clark),Shipping,12508,07/24/2024,"5. Prod Ongoing, Maint Required",The brakes are not working.,Closed and Completed,0,1.5,Preston/james@Medley,Maintenance,0,07/26/2024 12:00 PM,Preston Ellexson - 07/31/24  7:38:06 AM: James came out and we compared this to the mirrors forklift. Brake lever was free when he arrived and not locked up. Adjusted the threaded rod that actuates the cam to engage/disengage the parking brake. Tested and everything is working good now. I will continue to monitor the lift. | Preston Ellexson - 07/24/24 11:22:46 AM: Checked the parking brake cable and it was still moving in and out smoothly. The parking brake lever arm on the lift isn't disengaging. Got with James@Medley. He'll be out tomorrow or Friday.,[]
1590,EQ ID 1590,Electric Forklift #1 (Clark),Shipping,12645,08/05/2024,"5. Prod Ongoing, Maint Required",forklift breaks started smelling and smoking.  F/L left at maintenance cage.,Closed and Completed,0,6,Preston/Medley,Maintenance,0,08/21/2024 12:00 PM,"Preston Ellexson - 08/22/24  7:30:29 AM: Got the lift back and it is working good now. They made numerous adjustments on the master cylinder for the parking brake. Lift was still a little jerky on turns. James came out yesterday and re-adjusted the turn setting for acceleration on both drive sides. Tested lift and there is no more jerking while turning. Sent back to shipping. | Preston Ellexson - 08/15/24 12:44:13 PM: James came out and found the parking brake still not function properly. In order to take the master cylinder off, you have to removed the mast and much more. Sent lift the Medley for repair. | Preston Ellexson - 08/06/24  4:05:17 AM: Inspecting lift and getting with James@Medley if needed.",[]
1590,EQ ID 1590,Electric Forklift #1 (Clark),Shipping,13767,11/11/2024,4. Prod Continuing but Affected Equipment stopped,"Lift turns on but gas pedal does not accelerate or respond, will not move",Closed and Completed,0,1,Preston/James@Medley,Supervisor,0,11/19/2024 09:00 AM,Preston Ellexson - 11/25/24  7:11:56 AM: James came out and inspected. One of the contactors wasn't de-energizing the way it should. It was reading that the foot brake was engaged at all times so it wouldn't let the throttle respond. He got it swapped out and tested. Lift is running good. Returned to shipping.,[]
1590,EQ ID 1590,Electric Forklift #1 (Clark),Shipping,15398,04/16/2025,6. General Maint,"Hello Maintenance team,

Can we please inspect the shipping forklifts and determine if we should start paperwork for a new forklift that we had budgeted for this year? Feel free not to include newer forklifts like the Toyota.

Some questions to ask: 
1) Do we foresee that the forklifts will be operational for this fiscal year (up to november)
2) Is there a forklift that we have been spending way too much to maintain?
3) Are there any lingering safety issues ex. emergency breake being loose, etc.",Closed and Completed,0,1,Preston,Maintenance,0,04/22/2025 07:30 AM,"Preston Ellexson - 04/22/25  5:32:33 AM: 1.) Our lifts should all be operational for the remainder of the fiscal year. The stand-up is the oldest lift in service, and the only repairs we schedule are all for normal wear items. Aside from an unforeseen break downs, all forklifts look good.
2.) We have spent a significant amount of money on repairs for the shipping Clark sit down lift. Starting in late 2023 we began having brake issues. We had numerous on site repairs. We sent the lift to Medley in OKC at least 3 times in a 6-9 month period due to onsite work not being an option to repair. There were complete brake replacements twice. Both drive motors had repairs done. We've spent 10-15K or more at minimum since late 2023. The mirrors forklift was bought at the same time, and has not had any of these repairs done or needed to this day just for comparison.
3.) I don't see any lingering safety issues right now. After the above was fully repaired, it has just been normal wear items on all lifts that have needed repaired. 
Let me know if there are any more questions or concerns on the forklifts.",[]
1590,EQ ID 1590,Electric Forklift #1 (Clark),Shipping,15415,04/17/2025,"5. Prod Ongoing, Maint Required",The backup light is beeping continuously.,Closed and Completed,0,1,Preston/James@Medley,Maintenance,0,05/01/2025 09:30 AM,"Preston Ellexson - 05/01/25  7:56:42 AM: James came out with a new backup horn. Got it installed and it is working good now. It is self adjusting in volume, so when in louder areas it will beep louder, and quieter in less noisy areas. | Preston Ellexson - 04/17/25  6:19:16 AM: Backup horn needed replaced. I am going to disconnect it due to the fact that you can't hear it unless you're on the lift. James @ Medley will be here today. I'll have him order another one.",[]
1590,EQ ID 1590,Electric Forklift #1 (Clark),Shipping,16273,07/02/2025,4. Prod Continuing but Affected Equipment stopped,"Hello team,

Can you please take a look at our Clark forklift. Lisa heard a ""pop"".

Best,
Agkop Baltagian",Closed and Completed,0,0.25,Preston,Maintenance,0,07/14/2025 10:30 AM,Preston Ellexson - 07/14/25  8:43:53 AM: We haven't had any more issues on this lift. | Preston Ellexson - 07/02/25  8:22:19 AM: Checked lift. There were small bare spots on the negative and positive battery cables. They were right where there is a metal bracket above it with the battery compartment shut. This could have arced out and made a popping sound. I covered the cables with electrical tape. I will monitor today and tomorrow to see if they have any more issues with this lift.,[]
1590,EQ ID 1590,Electric Forklift #1 (Clark),Shipping,20057,07/09/2026,6. General Maint,Removal of the 2 arm rails on Clark forklift seat.,Closed and Completed,0,1,Preston,Maintenance,0,07/15/2026 09:30 AM,"Preston Ellexson - 07/30/26  8:09:05 AM: Ground off the welds to both handles. These are also here to keep the seat in a stationary upright position. With them gone, you can lean back further. The operators didn't have an issue with this. Got all welds ground down. Deburred everything needed where an operator could get cut. Took the lift back to shipping and all is working good. | Preston Ellexson - 07/09/26  7:40:25 AM: I got with Karen and Agkop on this. I'll get it done after my lunch while Charles is on his lunch.",[]
1590,EQ ID 1590,Electric Forklift #1 (Clark),Shipping,19910,06/19/2026,6. General Maint,"Hello Maintenance team,

Can you please take a look at the Clark. Headlights are not coming on and it seems like there is a shorting of sorts. Not a barrier to utilize in the building but good to have when going into a trailer which is typically darker especially during a thunderstorm day.

Best,
Agkop Baltagian",Closed and Completed,0,2,James@Medley,Maintenance,0,07/31/2026 10:00 AM,"Preston Ellexson - 08/12/26  5:46:08 AM: James came back out a week later and realized that Medley sent him the wrong converter. He got the right one ordered, and sent the other back for refund. He came out the next week and swapped the converter out. This didn't fix the lights still. He went ahead and returned it as well and put the old converter back on. He ordered a switch while looking through the wiring schematic over the next weekend. Came out and swapped the switch when he got it. Lights are working good now with no issues. Sent lift back to shipping. | Preston Ellexson - 07/06/26  5:16:42 AM: James came out to inspect the lift. He determined it was the converter on this. He said there is little to no voltage coming out of it. He ordered one last week. He should be out this week to swap and test the lift. | Dennis Davis - 06/19/26 11:55:46 AM: This lift is showing the same symptoms as one that was in mirrors and after looking the other one up, Preston and I have decided
that it is most likely the dc converter, and we are going to call the forklift tech to look at it for us because we do not have parts in house.",[]
1590,EQ ID 1590,Electric Forklift #1 (Clark),Shipping,20605,09/04/2026,"5. Prod Ongoing, Maint Required",The Clark forklift battery will not take water and the red light stays on.,Pending,0,2,Preston,Maintenance,0,09/07/2026 08:00 AM,Preston Ellexson - 09/14/26  4:08:22 AM: Operator said the red light has been on for some time. It isn't taking water now and the battery level seems to get lower quicker. I put the forklift on the charger 9/4 and pulled the key. First thing 9/7 I removed it from the charge and manually filled all battery cells. The light was green when I was finished. I am going to follow-up with Charles to see how it ran last week.,[]
1914,EQ ID 1914,Lights,Shipping,14937,03/04/2025,6. General Maint,"Hello Maintenance team,

I have a light fixture that only half of the lights turn on. 

Its between row 5& 6, 3rd light fixture counting from the training room side.

Please let me know if you need support.

Best,
Agkop Baltagian",Closed and Completed,0,0.75,Dennis Davis,Maintenance,0,03/18/2025 07:45 AM,"Dennis Davis - 03/18/25  6:12:13 AM: Replaced ballast all light are working now | Dennis Davis - 03/06/25 10:57:43 AM: The problem with the lights is a ballast that must be changed with the power turned off to that entire section so i will do it some morning before
shipping comes in",[]
1923,EQ ID 1923,Bander (Battery Powered),Shipping,7198,09/12/2023,4. Prod Continuing but Affected Equipment stopped,Both battery staplers won't release the staples.,Closed and Completed,0,0.5,Josh Patton,Maintenance,0,09/12/2023 12:00 AM,,[]
1923,EQ ID 1923,Bander (Battery Powered),Shipping,7207,09/13/2023,4. Prod Continuing but Affected Equipment stopped,Bander not sealing,Closed and Completed,0,0.15,Josh Patton,Supervisor,0,09/13/2023 12:00 AM,,[]
2052,EQ ID 2052,Tube Notcher,Spot Weld,13898,11/25/2024,2. General Maint - High Priority,Notcher pin shaft broke,Closed and Completed,0,1,Preston,Maintenance,0,11/26/2024 07:30 AM,"Preston Ellexson - 11/26/24  5:34:44 AM: 5/8"" bolt that was modified for this machine broke. Had to make a new one to fit the roller handle. Put on machine and got everything tightened. Notcher is working good.",[]
2052,EQ ID 2052,Tube Notcher,Spot Weld,15095,03/19/2025,2. General Maint - High Priority,tube notcher needs some refurbishing.,Closed and Completed,0,3,Dennis Davis,Maintenance,0,03/20/2025 09:00 AM,"Dennis Davis - 03/20/25  7:14:26 AM: Cleaned and aligned the cutting block adjusted handle position for operator
replaced broken screws",[]
2156,EQ ID 2156,Rivet Gun,Spot Weld,2271,08/29/2022,"3. Prod Affected, Not Stopped",Rivet gun has rivet stuck in it.,Closed Without Action,0,0,Preston,Maintenance,0,08/29/2022 11:00 AM,Preston Ellexson - 08/29/22  8:53:57 AM: Duplicate work order.,[]
2156,EQ ID 2156,Rivet Gun,Spot Weld,3702,12/20/2022,1. Prod Stopped,gun is not pulling back to pop the rivet.,Closed and Completed,0,0.25,Preston,Maintenance,0,12/20/2022 07:00 AM,Preston Ellexson - 12/21/22 10:12:31 AM: Inspected rivet gun. Removed bottom plate and saw the piston rod screw was completely loose. Tightened back up and inspected for any other wear parts. Everything else is good. Took back to spotweld and gun is working good.,[]
2156,EQ ID 2156,Rivet Gun,Spot Weld,16044,06/11/2025,6. General Maint,PMU electric rivet gun needed a new motor.,Closed and Completed,0,1,Dennis Davis,Maintenance,0,06/11/2025 08:45 AM,Dennis Davis - 06/11/25  6:47:57 AM: Received new motor and installed. Bad motor had a brush arm broken. (Normal ware),[]
2156,EQ ID 2156,Rivet Gun,Spot Weld,17622,11/10/2025,6. General Maint,"There are 4 Cleco hanging drills in the Vendors cell that need to be secured. With the way they currently hang, they can swing uncontrollably and pose safety risk to operators. Team currently has a makeshift workaround in place where drills are placed in overhead containers when not in use.",Closed and Completed,0,0.1,Jakson Keys /Dennis Davis,Maintenance,0,12/11/2025 11:00 AM,"Dennis Davis - 12/15/25  7:57:04 AM: Jakson Keys printed some holders and hung them | Dennis Davis - 11/11/25  9:43:27 AM: I have talked to Randall and as soon as it is decided where he wants to mount the hardware, I will work on it. | Dennis Davis - 11/11/25  4:20:53 AM: I'm looking into this",[]
2084,EQ ID 2084,KKP Work Order,Spot Weld,13693,11/05/2024,"3. Prod Affected, Not Stopped",Spot weld 3133 in cell 3049 spring broke in pedal,Closed and Completed,0,0.5,Preston,Maintenance,0,11/05/2024 08:00 AM,"Preston Ellexson - 02/11/25  7:11:58 AM: Removed foot pedal and brought to maintenance. Have to remove the latch, and pull the rod and switches off to replace. Got switches set and put all back together. Tested machine with no issues.",[]
2084,EQ ID 2084,KKP Work Order,Spot Weld,19641,06/01/2026,"5. Prod Ongoing, Maint Required",Paint cell welder #3134 foot pedal spring is broke.,Closed and Completed,0,0.5,Dennis,Maintenance,0,06/01/2026 10:30 AM,Dennis Davis - 06/01/26  8:24:50 AM: Replaced spring on Pushing lever,[]
2085,EQ ID 2085,TLE Work Order,Spot Weld,18818,03/18/2026,"3. Prod Affected, Not Stopped",Plastic broke on conduct  spot weld,Closed and Completed,0,2,Dennis Davis,Maintenance,0,07/29/2026 07:00 AM,Dennis Davis - 07/29/26  5:08:47 AM: Replaced broken connector and conduit | Dennis Davis - 03/19/26  4:44:09 AM: Replaced foot pedal with one from a welder not being used until parts can be obtained.,[]
2086,EQ ID 2086,Spotweld Work Order,Spot Weld,1500,05/26/2022,4. Prod Continuing but Affected Equipment stopped,Both Staple gun is not working.,Closed and Completed,0,2,Preston,Maintenance,0,05/26/2022 10:00 PM,Preston Ellexson - 05/26/22 12:15:41 PM: Got 3 more staple guns repaired and sent back to Chris.,[]
2086,EQ ID 2086,Spotweld Work Order,Spot Weld,1475,05/24/2022,4. Prod Continuing but Affected Equipment stopped,"There are a couple of power supply wires hanging from the ceiling, which is creating unsafe conditions.
Just need to rearrange. for more questions see Bhumi or chris.",Closed and Completed,0,2,Preston,Maintenance,0,05/31/2022 02:00 PM,Preston Ellexson - 05/31/22 12:05:47 PM: Got the old line to the cold saw removed. Removed the one hanging down that was for the computer. Ran a single gang outlet and mounted on the table for the tape cutter. All power is good and can be used.,[]
2086,EQ ID 2086,Spotweld Work Order,Spot Weld,1707,06/17/2022,"3. Prod Affected, Not Stopped",need fan moved to new location where tube cutter is,Closed and Completed,0,1,Preston,Maintenance,0,06/21/2022 01:30 PM,Preston Ellexson - 06/21/22 11:24:03 AM: Removed power to switch. Unwired fan and removed it from the beam. Remounted fan on the beam for the cold saw and put an electrical plug on the open wires. Tested fan and it is working good.,[]
2086,EQ ID 2086,Spotweld Work Order,Spot Weld,2011,07/26/2022,"3. Prod Affected, Not Stopped","Air leakage in C-GUN machine.
See Christian for any question.",Closed Without Action,0,0,Preston,Maintenance,0,09/20/2022 08:00 AM,Preston Ellexson - 09/20/22  5:46:11 AM: Duplicate work order.,[]
2086,EQ ID 2086,Spotweld Work Order,Spot Weld,5400,04/21/2023,2. General Maint - High Priority,"Flush lock Clamps in spot weld and assembly area.
See johnny wells for more information, 
Thank you,",Closed and Completed,0,1.5,Joshua Patton,Maintenance,0,04/21/2023 12:00 AM,,[]
2086,EQ ID 2086,Spotweld Work Order,Spot Weld,5478,04/28/2023,1. Prod Stopped,"Forklift for material handling is showing some unsafe concerns. 
Please see Derek for more information.",Closed and Completed,4,4,Preston/James @ Medley/Phil @ Medley,Maintenance,0,06/09/2023 03:00 PM,Preston Ellexson - 06/13/23  9:47:48 AM: James was on vacation so Phil came out for repair. He ran into multiple issues while repairing the forklift. Checked the operation of the lift when completed and everything seems to be in good working order. I am monitoring with Ryan for any more issues. | Preston Ellexson - 06/01/23  7:16:17 AM: Joystick handle replacement is on the way with new switches as well. James will be back out to repair and we should be good after that. | Preston Ellexson - 05/16/23  5:39:43 AM: James @ Medley came out yesterday and is ordering parts to repair. They should be in by the end of the week and next week he'll be back to repair. | Preston Ellexson - 05/01/23  4:08:04 AM: Got with Derek on this and drove the lift to inspect. It is having some issues with one or more of the switches. One is staying engaged when it shouldn't be causing the lift to operate inconsistent. James @ Medley will be here this week to do forklift PM's. I will have him look into this when he arrives.,[]
2086,EQ ID 2086,Spotweld Work Order,Spot Weld,9430,12/21/2023,1. Prod Stopped,Plug broke on pedal  MBLK CELL WELD 3133,Closed and Completed,0,0.5,Josh Patton,Maintenance,0,01/10/2024 12:00 AM,,[]
2086,EQ ID 2086,Spotweld Work Order,Spot Weld,9520,01/04/2024,6. General Maint,We need two roller stands put together.,Closed and Completed,0,0.5,Josh Patton,Maintenance,0,01/13/2024 12:00 AM,Joshua Patton - 01/13/24  5:17:52 AM: I assembled both the roller stand | Joshua Patton - 01/12/24  6:20:28 AM: I brought the rolling tables to maintenance,[]
2086,EQ ID 2086,Spotweld Work Order,Spot Weld,9473,12/29/2023,"3. Prod Affected, Not Stopped","One of the spot weld machines near johnny's desk foot paddle connecting hose is damage. no wires are sticking out; However, replacement is necessary for safety purpose.",Closed and Completed,0,0.5,josh Patton,Maintenance,0,01/15/2024 12:00 AM,Joshua Patton - 01/15/24  8:37:23 AM: removed the old liquid tight fitting that was broke and replaced it | Joshua Patton - 01/12/24  5:47:56 AM: spoke with Johnny about this,[]
2086,EQ ID 2086,Spotweld Work Order,Spot Weld,10038,01/19/2024,2. General Maint - High Priority,"Spot weld machine behind label machine indicates oil level low. 
Please refill, can hear dry Noice during use.",Closed and Completed,0,0.1,Josh Patton,Maintenance,0,01/19/2024 12:00 AM,Joshua Patton - 01/19/24  9:57:43 AM: i added some oil,[]
2086,EQ ID 2086,Spotweld Work Order,Spot Weld,10083,01/23/2024,6. General Maint,tape dispenser malfunctioning,Closed and Completed,0,2,Josh Patton,Maintenance,0,01/23/2024 12:00 AM,"Joshua Patton - 01/23/24 10:23:02 AM: the motor would not spin, I took the housing off and found that the break release switch was broke, I made a temporary repair that got the tape machine running it will not fix the problem it is a temporary fix only,  I sent quotes for knew tape machines to Buhmi",[]
2086,EQ ID 2086,Spotweld Work Order,Spot Weld,12848,08/22/2024,"3. Prod Affected, Not Stopped",Weld in cell 3049  3133 spot weld spring in foot pedal broke,Closed and Completed,0,0.5,Josh Patton,Maintenance,0,08/22/2024 12:00 AM,Joshua Patton - 08/26/24  4:40:39 AM: I replaced the broken spring in the foot pedal,[]
2086,EQ ID 2086,Spotweld Work Order,Spot Weld,14626,02/11/2025,"3. Prod Affected, Not Stopped",Spot Weld 3135 not weld,Closed and Completed,0,0.5,Preston,Maintenance,0,02/11/2025 09:00 AM,Preston Ellexson - 02/12/25 10:36:33 AM: Inspected the welder. Took apart foot pedal. The allen screw to hold the right switch block was loose so the 2nd switch wasn't engaging. Got it set and tightened. Tested and machine is working good. Cleaned off the tips with a flat file while I was there. It was shooting weld spatter pretty far. Tested after filed and everything is welding good not shooting anything out.,[]
2086,EQ ID 2086,Spotweld Work Order,Spot Weld,16159,06/19/2025,2. General Maint - High Priority,Need Clamps for 3013 units. Urgent please,Closed and Completed,0,4,Will Russell/Dennis Davis,Maintenance,0,06/25/2025 07:00 AM,Dennis Davis - 06/25/25  8:16:01 AM: completed several clamps assembles and production is now using them,[]
2086,EQ ID 2086,Spotweld Work Order,Spot Weld,16383,07/14/2025,"5. Prod Ongoing, Maint Required",retracting pedal on spot welder 4 in vendor cell has stopped working. employees are still able to use welding pedal but will be unable to adjust size of welders for any bigger items.,Closed and Completed,0,1,Dennis Davis,Maintenance,0,07/14/2025 10:50 AM,Dennis Davis - 07/14/25  8:52:44 AM: Wire fell off due to a loose screw. | Dennis Davis - 07/14/25  8:00:01 AM: Looking into this,[]
2086,EQ ID 2086,Spotweld Work Order,Spot Weld,16449,07/22/2025,6. General Maint,A work stand has a missing foot and needs to be replaced. See Sharon,Closed and Completed,0,0.25,Dennis Davis,Maintenance,0,07/22/2025 10:00 AM,Dennis Davis - 07/22/25  8:03:26 AM: Replaced foot with a spare that is similar until the correct one can be aquired | Dennis Davis - 07/22/25  7:47:15 AM: I will look and see what I can do,[]
2086,EQ ID 2086,Spotweld Work Order,Spot Weld,16160,06/19/2025,2. General Maint - High Priority,Need an additional welder for the Gamco cell.,Closed Without Action,0,0.25,Preston,Maintenance,0,07/28/2025 07:00 AM,"Preston Ellexson - 07/28/25  4:45:34 AM: Unless something changes with the entire relocation of the Spotweld cell, this will wait until that move is happening. | Preston Ellexson - 06/26/25  4:04:40 AM: Getting with Bhumi on this.",[]
2086,EQ ID 2086,Spotweld Work Order,Spot Weld,17389,10/21/2025,"3. Prod Affected, Not Stopped",Spotweld 3134 in paint cell spring broke in foot pedal,Closed and Completed,0,1,Dennis Davis,Maintenance,0,10/22/2025 07:00 AM,Dennis Davis - 10/22/25  5:10:51 AM: Replaced broken spring on foot pedal and tested on welder. | Dennis Davis - 10/21/25 11:48:03 AM: I will look into this,[]
