equipment_id,equipment_eq_id,equipment_name,department,wo_id,date_notified,urgency,problem,status,material_cost,labor_time,work_performed_by,assigned_to,downtime_hours,completed_datetime,comments,attachments
5136,EQ ID 5136,Cleco Driver (DG 0209),Assembly,2522,10/06/2022,"3. Prod Affected, Not Stopped",NEEDS CALIBRATION,Closed and Completed,0,0.25,Mark Zeober,Maintenance,0,10/06/2022 12:00 AM,Mark Zeober - 10/06/22 11:53:12 AM: Adjusted driver,[]
5136,EQ ID 5136,Cleco Driver (DG 0209),Assembly,3895,01/11/2023,"5. Prod Ongoing, Maint Required",driver needs adjustment,Closed and Completed,0,0.25,Preston/Jeff,Maintenance,0,01/13/2023 10:00 AM,Preston Ellexson - 01/13/23 11:26:43 AM: Adjusted torque on driver.,[]
5136,EQ ID 5136,Cleco Driver (DG 0209),Assembly,14145,12/18/2024,"5. Prod Ongoing, Maint Required",not Torquing to spec,Closed and Completed,0,0.25,Preston/Dennis,Maintenance,0,01/21/2025 09:30 AM,Preston Ellexson - 02/12/25 10:29:34 AM: Adjusted torque and saved in spreadsheet.,[]
5134,EQ ID 5134,Cleco Driver (FL 6011),Assembly,2418,09/20/2022,"3. Prod Affected, Not Stopped",NEEDS RECALIBRATION,Closed and Completed,0,0.25,Preston/Mark,Maintenance,0,09/20/2022 02:30 PM,Preston Ellexson - 09/21/22  4:09:13 AM: Adjusted torque on driver and updated spreadsheet.,[]
5134,EQ ID 5134,Cleco Driver (FL 6011),Assembly,2523,10/06/2022,"3. Prod Affected, Not Stopped",CALIBRATION,Closed and Completed,0,0.25,Mark Zeober,Maintenance,0,10/06/2022 12:00 AM,Mark Zeober - 10/06/22 11:52:35 AM: Adjusted driver,[]
5133,EQ ID 5133,Cleco Driver (DG 0207),Assembly,2527,10/06/2022,"3. Prod Affected, Not Stopped",CALIBRATION,Closed and Completed,0,0.25,Mark Zeober,Maintenance,0,10/06/2022 12:00 AM,Mark Zeober - 10/06/22 11:50:15 AM: Adjusted driver,[]
5132,EQ ID 5132,Cleco Driver (DG 0206),Assembly,2190,08/17/2022,"3. Prod Affected, Not Stopped",same as the other,Closed and Completed,0,0.25,Preston,Maintenance,0,08/17/2022 11:30 AM,Preston Ellexson - 08/17/22 11:04:56 AM: Tested driver and lowered torque multiple times. Saved in spreadsheet.,[]
5132,EQ ID 5132,Cleco Driver (DG 0206),Assembly,2301,09/01/2022,"3. Prod Affected, Not Stopped",Set torque on gun,Closed and Completed,0,0.25,Preston,Maintenance,0,09/01/2022 01:30 PM,Preston Ellexson - 09/01/22 11:40:31 AM: Adjusted torque up on driver. Tested and had to re-torque twice. Got it set and saved in the spreadsheet.,[]
5132,EQ ID 5132,Cleco Driver (DG 0206),Assembly,2416,09/20/2022,"3. Prod Affected, Not Stopped",NEEDS RECALIBRATION,Closed and Completed,0,0.25,Preston/Mark,Maintenance,0,09/20/2022 02:00 PM,Preston Ellexson - 09/21/22  4:08:05 AM: Adjusted torque on driver and updated spreadsheet.,[]
5132,EQ ID 5132,Cleco Driver (DG 0206),Assembly,2524,10/06/2022,"3. Prod Affected, Not Stopped",CALIBRATION,Closed and Completed,0,0.25,Mark Zeober,Maintenance,0,10/06/2022 12:00 AM,Mark Zeober - 10/06/22 11:52:04 AM: Adjusted driver,[]
5132,EQ ID 5132,Cleco Driver (DG 0206),Assembly,12140,06/18/2024,2. General Maint - High Priority,pressure needs to be adjusted.,Closed Without Action,0,0,Pretson,Maintenance,0,07/24/2024 08:30 AM,Preston Ellexson - 07/24/24  6:40:55 AM: Got with Matt and Sharon on this work order. All cleco drivers are working with no issues. None need adjusted at this point.,[]
5131,EQ ID 5131,Cleco Driver (DG 0204),Assembly,2173,08/16/2022,"3. Prod Affected, Not Stopped",Need to be adjusted.,Closed and Completed,0,0.25,Preston,Maintenance,0,08/16/2022 08:30 AM,Preston Ellexson - 08/16/22 10:34:00 AM: Adjusted driver down and saved the new torque value in excel spreadsheet.,[]
5131,EQ ID 5131,Cleco Driver (DG 0204),Assembly,2525,10/06/2022,"3. Prod Affected, Not Stopped",CALIBRATION,Closed and Completed,0,0.25,Mark Zeober,Maintenance,0,10/06/2022 12:00 AM,Mark Zeober - 10/06/22 11:51:29 AM: Adjusted driver,[]
5131,EQ ID 5131,Cleco Driver (DG 0204),Assembly,7443,10/03/2023,"3. Prod Affected, Not Stopped","Need Torque adjustment.
Thank you",Closed and Completed,0,0.5,Preston,Maintenance,0,10/03/2023 08:00 AM,Preston Ellexson - 10/03/23  5:47:24 AM: Adjusted gun down twice. Ran multiple parts to get a good torque setting. Updated spreadsheet and I will monitor with Sharon.,[]
5131,EQ ID 5131,Cleco Driver (DG 0204),Assembly,7479,10/05/2023,"3. Prod Affected, Not Stopped","Please replace the equipment. and let me know if you need to order new back up. 
Thank you,",Closed and Completed,0,1.5,Preston,Maintenance,0,10/09/2023 07:30 PM,Preston Ellexson - 10/09/23  5:46:43 AM: DG0208 was used on the other side of the cell when running double units. They no longer use it. I had to take the gun apart and put in a lighter spring. Got all put back together and set torque to 7.2 in/lbs. DG0204 is the one in use and is set at 7.4 in/lbs. Had to put a QD on the line in the cell where the driver is used. Had Sharon test a few parts and everything looks good. Updated spreadsheet as well.,[]
2050,EQ ID 2050,PMU Rivet Gun #12,Assembly,3019,10/22/2022,"3. Prod Affected, Not Stopped",Will not pull rivet,Closed and Completed,0,0.5,Preston,Maintenance,0,10/22/2022 08:30 AM,Preston Ellexson - 10/22/22  7:40:51 AM: The piston rod screw was loose. Replaced lock washer and tightened. The corner head had a good burr on it. The adapter also was burred up. Cleaned both to ensure it would slide freely. Put gun back together and tested. Popping rivets in one hit.,[]
2050,EQ ID 2050,PMU Rivet Gun #12,Assembly,3281,11/17/2022,"3. Prod Affected, Not Stopped",WILL NOT PULL RIVET,Closed and Completed,0,0.5,Preston,Maintenance,0,11/18/2022 12:00 PM,Preston Ellexson - 11/18/22 10:46:14 AM: Replaced jaws. Inspected gun for any loose bolts. Everything is tight. Tested and rivets are popping in 1 hit. Sent back to Johnny.,[]
2050,EQ ID 2050,PMU Rivet Gun #12,Assembly,3757,12/29/2022,"3. Prod Affected, Not Stopped",WON'T PULL RIVET,Closed and Completed,0,0.5,Preston,Maintenance,0,12/29/2022 07:30 AM,Preston Ellexson - 12/29/22  5:38:24 AM: Sawed off the rivet to get gun free. Removed bottom and found the piston rod screw was very loose. Tightened and assembled. Tightened the pulling head adapter and replaced the set screw and nut for the head. Tested and it is working in one pop. Sent back to cell.,[]
2050,EQ ID 2050,PMU Rivet Gun #12,Assembly,4985,03/23/2023,6. General Maint,not popping rivet,Closed and Completed,0,1,Joshua Patton,Maintenance,0,03/23/2023 12:00 AM,,[]
2050,EQ ID 2050,PMU Rivet Gun #12,Assembly,7978,11/09/2023,2. General Maint - High Priority,Rivet Gun not working.,Closed and Completed,0,0.5,Preston,Maintenance,0,11/09/2023 08:00 AM,Preston Ellexson - 11/10/23  5:29:42 AM: Took gun apart to inspect. Had some loose fittings. Replaced the jaws and the puller spring. Got back together and tested. Gun is popping rivets in 1 hit. Sent back to PMU.,[]
2050,EQ ID 2050,PMU Rivet Gun #12,Assembly,10149,01/29/2024,"3. Prod Affected, Not Stopped",rivet gun 12 n 15 wont pull rivet,Closed and Completed,0,1,Josh Patton,Maintenance,0,02/14/2024 12:00 AM,Joshua Patton - 02/14/24 11:03:44 AM: the pin that articulate the jaws had feel out i replaced the pins and put the guns back in service,[]
2050,EQ ID 2050,PMU Rivet Gun #12,Assembly,12743,08/14/2024,1. Prod Stopped,not working,Closed and Completed,0,1,Preston,Maintenance,0,08/14/2024 12:00 PM,Preston Ellexson - 08/15/24 12:31:24 PM: Took gun apart and inspected. Mandrel guide in top back of gun was broken. It had fallen down into the piston rod return spring. Got removed and put back together. Pulling head adapter was unthreaded too. Cleaned and put back together with red Loctite. Replaced jaw pusher spring too. Tested with no issues. Popping rivet in one hit.,[]
2050,EQ ID 2050,PMU Rivet Gun #12,Assembly,12949,09/04/2024,"5. Prod Ongoing, Maint Required",not working,Closed and Completed,0,0.5,Josh Patton,Maintenance,0,09/04/2024 12:00 AM,"Joshua Patton - 09/04/24  8:24:15 AM: the shank that pulls the jaw back was missing, replaced the shank and returned the gun to service | Joshua Patton - 09/04/24  8:24:09 AM: the shank that pulls the jaw back was missing, replaced the shank and returned the gun to service",[]
2050,EQ ID 2050,PMU Rivet Gun #12,Assembly,15096,03/19/2025,6. General Maint,"not cycling properly seems something come undone on the inside. gun is on the wood table in a,b,c area.",Closed and Completed,0,0.5,Preston,Maintenance,0,03/19/2025 10:00 AM,Preston Ellexson - 03/20/25  4:05:48 AM: Removed head and found that the piston rod adapter screw was broken. Got a used one off of the shelf and put back together. Tested with a few rivets and all popped in one hit. Sent back to PMU.,[]
2050,EQ ID 2050,PMU Rivet Gun #12,Assembly,18322,01/29/2026,"5. Prod Ongoing, Maint Required",not popping rivets,Closed and Completed,0,1,Dennis Davis,Maintenance,0,01/30/2026 09:00 AM,Dennis Davis - 01/30/26  7:57:57 AM: Jaw pusher spring tube was unscrewed. I put it back using lock tight,[]
2143,EQ ID 2143,Vendor Foam Machine,Assembly,1759,06/22/2022,4. Prod Continuing but Affected Equipment stopped,mold solution flows out into mold,Closed and Completed,0,3,Ronnie @ Sealed Air,Maintenance,0,06/27/2022 01:00 PM,Preston Ellexson - 06/28/22  7:13:36 AM: Ronnie @ Sealed Air came and made adjustments to get the mold running good. | Preston Ellexson - 06/23/22 10:19:51 AM: *,[]
2143,EQ ID 2143,Vendor Foam Machine,Assembly,4561,02/23/2023,"5. Prod Ongoing, Maint Required",foam machine not building enough pressure to blow foam out has new blopper everything seems good just not enough pressure.,Closed and Completed,0,1,Preston,Maintenance,0,02/24/2023 10:00 AM,"Preston Ellexson - 02/24/23  8:30:19 AM: Adjusted the recipe on the mold. Adjusted the length of vacuum and other lengths as well. Got machine warmed up and everything is making good molds. The cut wire might need replaced or cleaned soon, but now it is running good.",[]
2143,EQ ID 2143,Vendor Foam Machine,Assembly,4689,03/07/2023,4. Prod Continuing but Affected Equipment stopped,blowing door open before the cycle is done.  mabey the blopper?,Closed and Completed,0,1,Preston,Maintenance,0,03/07/2023 10:30 AM,"Preston Ellexson - 03/07/23  8:52:40 AM: Calibrated and ran the eject cycle with no issues. Ran a leak test with no issues. Got the corner mold good, then they swapped to vendor molds. Small adjustment on the recipe and the molds are looking good.",[]
2143,EQ ID 2143,Vendor Foam Machine,Assembly,5121,04/03/2023,1. Prod Stopped,Film is not ceiling,Closed and Completed,0,1.5,Preston,Maintenance,0,04/04/2023 09:00 AM,"Preston Ellexson - 04/07/23 12:26:08 PM: Recipe needed many adjustments. Took out a step and changed pretty much the entire recipe. After playing with and testing, machine is running good molds.",[]
2143,EQ ID 2143,Vendor Foam Machine,Assembly,5565,05/05/2023,"3. Prod Affected, Not Stopped",Solution pressure high,Closed and Completed,0,1,Preston,Maintenance,0,05/11/2023 02:30 PM,Preston Ellexson - 05/15/23  4:40:16 AM: Changed out the dispenser solution tubing assembly. Checked the hard line for build-up. Changed the tape on the jaw due to the film not cutting clean. Had to adjust the recipe. Got the corner mold running good.,[]
2143,EQ ID 2143,Vendor Foam Machine,Assembly,5593,05/09/2023,"5. Prod Ongoing, Maint Required",B barrel pump is leaking on top of the barrel,Closed and Completed,0,0.5,Ronnie @ Sealed Air,Maintenance,0,05/24/2023 12:00 PM,Preston Ellexson - 05/31/23 12:06:26 PM: Ronnie checked this when he came out on the PMU 2 machine. | Preston Ellexson - 05/16/23  4:06:37 AM: This is still leaking. I cleaned the machine off while I was working on the machine/mold. I am getting with Ronnie on this to see what parts he recommends replacing.,[]
2143,EQ ID 2143,Vendor Foam Machine,Assembly,7897,11/02/2023,2. General Maint - High Priority,wiring on arm are exposed.,Closed and Completed,0,4,Preston,Maintenance,0,11/10/2023 06:30 AM,Preston Ellexson - 11/10/23  4:54:15 AM: Ordered new dispenser/foam control motor assembly. Got all swapped out. Fixed some bolts while doing this. Sprayed the dispenser ball screw with lithium grease. Worked in and out manually and it is moving much easier. Missy said they were getting a motor overheating error. I think this was connected but will monitor. Adjusted recipe as needed and machine is running good now.,[]
2143,EQ ID 2143,Vendor Foam Machine,Assembly,10514,02/26/2024,"3. Prod Affected, Not Stopped",Foam Machine lost power,Closed and Completed,0,1,Preston,Maintenance,0,03/12/2024 12:00 PM,"Preston Ellexson - 03/12/24  9:49:59 AM: Checked fuse inside the back electrical box. It was blow. Replaced with new and turned machine on. Everything turns on good. Got mold setup in machine and running. Adjusted after we came back from lunch. It ran all the way through lunch with no issues, just needed more foam. Got adjusted where it is making a good mold. Machine is good to go. | Preston Ellexson - 02/26/24  7:32:26 AM: We have power going into the machine, but nothing on the machine side. I locked this out. After a job in process, I will inspect the machine for the issue.",[]
2143,EQ ID 2143,Vendor Foam Machine,Assembly,11503,05/03/2024,6. General Maint,foam machine not working,Closed and Completed,0,3,Preston,Maintenance,0,05/09/2024 12:00 PM,"Preston Ellexson - 05/09/24 10:08:11 AM: Got the bearings and board in. Put the jaw assembly completely back together. Re-installed on the machine. Put on the new FE board. Started machine and mold. Made recipe adjustments but was still having issues. Got the code from Ronnie and adjusted the film speed, film reverse distance, and door power. Fine tuned the recipe just before lunch. Went back over after, and it was still running good. | Preston Ellexson - 05/06/24  7:44:55 AM: There are 2 bearings that need replaced on this. It is non operational. The film doesn't roll right due to this issue and back feeds up into the machine. I had to rob a board from this 5/3 to get the small trimline IMold running. I ordered bearings and a board overnight and they should be here today. I already removed the jaw assembly from the machine. I have it disassembled and cleaned in maintenance. When parts arrive, I'll just have to put the jaw assembly back together, put it on the machine, and install the board.",[]
2143,EQ ID 2143,Vendor Foam Machine,Assembly,12322,07/10/2024,"3. Prod Affected, Not Stopped",Paint cell foam machine cut wire open,Closed and Completed,0,0.75,Preston,Maintenance,0,07/11/2024 09:00 AM,Preston Ellexson - 07/11/24  7:46:40 AM: Inspected machine for any obvious issues. Nothing appears to be wrong. Unplugged boards and restarted machine with same result. I just rebuilt a complete jaw assembly and had it in maintenance. I took off the cross cut seal assembly and put on this machine. No more errors. Adjusted the recipe quite a bit. Machine is running good with good molds. Getting another cross cut seal assembly ordered today.,[]
2143,EQ ID 2143,Vendor Foam Machine,Assembly,12847,08/22/2024,"3. Prod Affected, Not Stopped",Control on left table busted,Closed and Completed,0,0.75,Preston,Maintenance,0,08/23/2024 01:30 PM,"Preston Ellexson - 08/23/24 12:27:11 PM: Replaced lift table hand control with new. On a new one, they send the cable and all. Kept new cable and just replaced the control. Existing cable was in good shape with no bare spots or wiring. Adjusted the left film sensor. It was throwing an error for the film path because this sensor wasn't adjusted at the accurate range. Got done and ran a handful with no issues. | Preston Ellexson - 08/22/24 12:32:38 PM: I have the key for this machine. Everything is still running good just the lift table is locked out. I will try and knock this out tomorrow.",[]
2143,EQ ID 2143,Vendor Foam Machine,Assembly,13717,11/07/2024,1. Prod Stopped,Foam machine in 3049 cell not ceiling bottom bag,Closed Without Action,0,0,Preston,Maintenance,0,11/19/2024 10:00 AM,Preston Ellexson - 11/25/24  7:12:33 AM: Closed on another work order for this machine.,[]
2143,EQ ID 2143,Vendor Foam Machine,Assembly,13838,11/15/2024,"3. Prod Affected, Not Stopped",Foam machine in 3049 cell Door did reach closed position,Closed and Completed,0,1,Preston,Maintenance,0,11/19/2024 10:00 AM,Preston Ellexson - 11/25/24  7:10:19 AM: Swapped door assembly out with a used one. Adjusted the recipe as needed. Got with Ronnie for the code to make more adjustments. Adjusted the film reverse distance and checked all other extra settings. Machine is running good now.,[]
2143,EQ ID 2143,Vendor Foam Machine,Assembly,14032,12/10/2024,"3. Prod Affected, Not Stopped",Door won't close screen goes blank  foam machine in 3049,Closed and Completed,0,0.5,Preston/Derek,Maintenance,0,12/10/2024 09:00 AM,Preston Ellexson - 12/11/24  4:23:26 AM: Checked the machine. Door pressure was low. Got it adjusted and checked everything else. Made small adjustments to the recipe. Started machine and let it warm up and run. Didn't have any issues with the first 20. Made a few more adjustments on the recipe and machine is running good.,[]
2143,EQ ID 2143,Vendor Foam Machine,Assembly,16516,07/28/2025,"3. Prod Affected, Not Stopped",Machine still saying error. Eject did not reach pressure.,Closed and Completed,0,8,Preston,Maintenance,0,07/29/2025 10:00 AM,"Preston Ellexson - 07/29/25  8:21:00 AM: I've been working on this off an on for 2 weeks. They originally kept getting a calendar motor error. Sometimes it would continue to happen, and sometimes they could get it running. Since this has been a hinderance for a week or so now, I went ahead and swapped out the entire jaw assembly with a rebuilt one from maintenance. Spent time getting the recipe adjusted and running good. Everything is running good as of 7/15. Johnny has called me a few times week of 7/21 for the pressure issue. I normally just remove the tank line and let it bleed out. Then I go into the settings and calibrate the eject. This typically fixes the machine and will continue running. 7/28 I worked on this. Swapped out the bloffer due to the other foam pad being loose and moving. Cleaned all teflon and cut wire. Recipe is good. Tried running machine and the compressor is making too much noise in comparison to normal. Swapped the compressor out with a new one. Got covers put back on and lines ran. Turned machine on and started with no issues. After it warmed up everything is working really good.",[]
2143,EQ ID 2143,Vendor Foam Machine,Assembly,16978,09/11/2025,2. General Maint - High Priority,paint cell foam machine has a hole leaking air from the tank,Closed and Completed,0,1.5,Preston,Maintenance,0,09/16/2025 09:30 AM,Preston Ellexson - 09/17/25  4:06:54 AM: Had tank in maintenance that I had already welded up. Removed the one from the machine. Removed top and bottom air fittings and put on repaired tank. Got all swapped out and everything put back on the machine. Turned on and calibrated eject. No issues with air or leaking. Got machine running. No adjustments needed to recipe. Made over 30 pcs with no issues. Machine is running good.,[]
2143,EQ ID 2143,Vendor Foam Machine,Assembly,17140,10/06/2025,2. General Maint - High Priority,paint cell foam machine. says mold box not clear seems to be the eye sensors.,Closed and Completed,0,1,Preston,Maintenance,0,10/06/2025 10:00 AM,Preston Ellexson - 10/06/25  8:00:00 AM: Tested the sensor. It is still working but needed the sensitivity adjusted. Got it set and mounted the sensor back on tight. Started machine and it's working good. Didn't have to make any adjustments to the recipe. Molds look good once warmed up.,[]
2145,EQ ID 2145,Big Ass Fan,Assembly,3073,10/28/2022,4. Prod Continuing but Affected Equipment stopped,Big Ass Fan above Large Cell is wobbling as if unstable.  Need maintenance to checkfor bearing issue.,Closed and Completed,0,3,Josh/Preston,Maintenance,0,03/18/2023 10:00 AM,Preston Ellexson - 03/23/23  4:16:36 AM: Fan blades were removed. All bolts were inspected and tightened. Guy wires were checked. All is good so fan blades were put on. We tested starting from 10% to 100% and the fan looks good. We see no issues at all throughout any speed. | Joshua Patton - 03/15/23  4:38:39 AM: I will look at this on 03/18/23,[]
2145,EQ ID 2145,Big Ass Fan,Assembly,18211,01/16/2026,6. General Maint,Plug change on fan,Closed and Completed,0,0.5,Dennis Davis,Maintenance,0,01/16/2026 07:00 AM,Dennis Davis - 01/16/26  5:03:29 AM: exposed wires replaced plug with a new one,[]
2159,EQ ID 2159,PMU Rivet Gun #17,Assembly,7980,11/09/2023,2. General Maint - High Priority,Rivet Gun sometimes work but doesn't have modification to work in PMU units.,Closed Without Action,0,0,Preston,Maintenance,0,11/09/2023 07:00 AM,"Preston Ellexson - 11/10/23  5:00:11 AM: There is nothing wrong with this gun. The only issue is that they were using a PRG-510A with the standard head. It doesn't fit inside the door opening straight, which is why we use the medium corner head in the PMU cells. They were only using this while I repaired their other guns. I verified all this with David B. as well.",[]
2160,EQ ID 2160,PMU Rivet Gun #15,Assembly,4844,03/16/2023,"3. Prod Affected, Not Stopped",Won't pull rivet,Closed and Completed,0,1,Josh Patton/Preston Ellexson,Maintenance,0,03/16/2023 12:00 AM,"Joshua Patton - 03/16/23 11:49:56 AM: replaced the jaws in gun #14, gun #15 the head had a burr in it",[]
2160,EQ ID 2160,PMU Rivet Gun #15,Assembly,7456,10/03/2023,"3. Prod Affected, Not Stopped",Will not pull rivet,Closed and Completed,0,0.5,Preston,Maintenance,0,10/05/2023 01:00 PM,Preston Ellexson - 10/06/23  7:38:38 AM: Head has bad burrs causing it to not fully cycle. Cleaned burrs off and replaced set screw. Tightened everything while it was apart. Tested and it is working good. Sent back to PMU.,[]
2160,EQ ID 2160,PMU Rivet Gun #15,Assembly,7979,11/09/2023,2. General Maint - High Priority,Rivet Gun not working,Closed and Completed,0,0.5,Preston,Maintenance,0,11/09/2023 07:30 AM,Preston Ellexson - 11/10/23  5:28:12 AM: Head and adapter had burrs which were not allowing it to fully travel with the piston rod. Got all cleaned up and smoothed out as much as possible. Removed bottom cover to make sure the bottom bolt was tightened. Got all back together and tested. Gun is running good.,[]
2160,EQ ID 2160,PMU Rivet Gun #15,Assembly,20597,09/03/2026,"5. Prod Ongoing, Maint Required",not dropping rivet,Closed and Completed,0,1,Dennis Davis,Maintenance,0,09/03/2026 12:30 PM,Dennis Davis - 09/03/26 10:44:40 AM: Both jaws were not in the correct position,[]
2161,EQ ID 2161,PMU Rivet Gun #16,Assembly,2272,08/29/2022,"3. Prod Affected, Not Stopped",has a rivet stuck in the gun.,Closed and Completed,0,0.75,Preston,Maintenance,0,08/29/2022 11:00 AM,Preston Ellexson - 08/29/22  9:33:30 AM: Took gun apart. Got rivet removed. Put all back together and tested. Gun is working the way it should. Sent back to Johnny.,[]
2070,EQ ID 2070,Drill Press,Assembly,1349,05/10/2022,"3. Prod Affected, Not Stopped",Make new Clear cover,Closed Without Action,0,0,,Maintenance,0,11/03/2022 12:00 AM,"Preston Ellexson - 11/03/22  5:24:42 AM: Got this done over a month ago. Drained oil and removed motor/pump assembly. Cleaned tank and all parts. Replaced the oil cooler motor. Bearings were shot in the old one. Replaced seals on two valves. Got all put back together with new oil and everything sealed. The return line filter is leaking a little bit, but not much. I am ordering a new gasket for it and will replace it when it arrives. | Mark Zeober - 06/23/22 10:46:55 AM: Started on this back in January 2022",[]
2087,EQ ID 2087,PMU 1 Work Order,Assembly,1709,06/17/2022,"3. Prod Affected, Not Stopped",rivet head was bad and needed replaced. rivet gun #14,Closed and Completed,0,1,Preston,Maintenance,0,06/17/2022 11:00 AM,Preston Ellexson - 06/20/22  4:06:54 AM: The nose housing insert was cracked in 3 places in the threading. Removed and replaced with a used one. Got gun put back together and tested. Everything is working good.,[]
2087,EQ ID 2087,PMU 1 Work Order,Assembly,1557,06/02/2022,1. Prod Stopped,Need new wheels on flange cart,Closed Without Action,135,0.5,Preston,Maintenance,0,03/01/2023 10:00 AM,"Preston Ellexson - 03/01/23  8:18:47 AM: Casters are here. This will wait for now. Rolling rack works fine, and the new casters are larger, so it won't fit under the racking if we swap out. | Preston Ellexson - 06/14/22  6:27:26 AM: Got new casters sent to Shane today to order from McMaster Carr.",[]
2087,EQ ID 2087,PMU 1 Work Order,Assembly,6140,06/21/2023,6. General Maint,need new rivet gun attached to the hanger to take some of the weight off.,Closed and Completed,0,0.15,Josh Patton,Maintenance,0,06/21/2023 12:00 AM,,[]
2087,EQ ID 2087,PMU 1 Work Order,Assembly,11323,04/16/2024,"5. Prod Ongoing, Maint Required",Gesipa rivet gun is not pulling rivets.,Closed and Completed,0,0.5,Josh Patton,Maintenance,0,04/16/2024 12:00 AM,Joshua Patton - 04/16/24 11:50:03 AM: the jaws were lose and the battery was dead,[]
2087,EQ ID 2087,PMU 1 Work Order,Assembly,15064,03/14/2025,"3. Prod Affected, Not Stopped",2 Rivet gun,Closed and Completed,0,2,Preston,Maintenance,0,03/14/2025 02:00 PM,"Preston Ellexson - 03/18/25  4:14:17 AM: Got the battery chargers from PMU. They also had a brand new battery. Got batteries charging while I inspected rivet guns. On one the nosepiece for angle head extension was loose. Removed needed parts and found it was partially stripped out. Got a file and cleaned the threads. Put all back together and spray lubed the head assembly. Gun is pulling rivets good now. Sent back to PMU with a fresh battery. Took apart the other gun and found the internal piston rod was almost completely unthreaded. Got everything tightened back up and put together. Tried a rivet and the battery goes dead within a pull or two of the trigger. After charging, it appears we have 2 bad batteries that won't hold a charge. Got another good battery charged and running. Sent back to PMU with the chargers and bad batteries. Let Johnny know.",[]
2087,EQ ID 2087,PMU 1 Work Order,Assembly,16365,07/11/2025,"5. Prod Ongoing, Maint Required",electric rivet gun is not working properly.,Closed and Completed,0,0,Dennis Davis,Maintenance,0,07/11/2025 02:00 PM,Dennis Davis - 07/11/25 12:02:17 PM: Replaced bad motor,[]
2087,EQ ID 2087,PMU 1 Work Order,Assembly,16909,09/03/2025,6. General Maint,Jaws needed cleaning on electric rivet gun,Closed and Completed,0,1,Dennis Davis,Maintenance,0,09/04/2025 12:30 PM,Dennis Davis - 09/04/25 10:45:15 AM: Jaws were completely worn out used spare parts from a scrapped gun to replace,[]
2087,EQ ID 2087,PMU 1 Work Order,Assembly,18324,01/29/2026,"5. Prod Ongoing, Maint Required","electric rivet gun is not working, seems jammed.",Closed and Completed,0,1.5,Dennis Davis,Maintenance,0,01/30/2026 07:45 AM,Dennis Davis - 01/30/26  5:53:05 AM: The ball screw went past its end limit,[]
2087,EQ ID 2087,PMU 1 Work Order,Assembly,18465,02/13/2026,2. General Maint - High Priority,"staple gun not working, not able to box units",Closed and Completed,0,0.5,Dennis Davis,Maintenance,0,02/18/2026 10:00 AM,Dennis Davis - 02/18/26  8:09:01 AM: Made adjustment to bending point,[]
2087,EQ ID 2087,PMU 1 Work Order,Assembly,19024,04/08/2026,6. General Maint,staple gun malfunctioning,Closed and Completed,0,1,Dennis Davis,Maintenance,0,04/09/2026 09:00 AM,Dennis Davis - 04/09/26 10:30:36 AM: Falling apart Was assembled incorrectly so I took apart and cleaned | Dennis Davis - 04/08/26 11:37:24 AM: working on it,[]
2088,EQ ID 2088,PMU 2 Work Order,Assembly,7981,11/09/2023,2. General Maint - High Priority,This is one of the new rivet guns in 3574 cell. It is not cutting the rivet properly. I was unable to find the rivet gun number on it.,Closed and Completed,0,0.25,Preston,Maintenance,0,11/09/2023 07:00 AM,"Preston Ellexson - 11/10/23  4:56:26 AM: Gesipa gun wasn't wanting to grab the rivets. Removed all needed parts to inspect. I found a loose fitting which might have been causing this. Johnny said he removes the jaws and cleans everything. Normally that will keep the gun running longer. Jaws don't look too bad, but I have 2 spare sets if needed.",[]
2088,EQ ID 2088,PMU 2 Work Order,Assembly,11441,04/25/2024,"3. Prod Affected, Not Stopped",New rivet gun will not pull rivet,Closed and Completed,0,0.25,Preston,Maintenance,0,04/25/2024 10:00 AM,Preston Ellexson - 04/26/24  4:47:20 AM: Took the gun apart. Tightened all fittings. Set the jaws and jaw spring. They were set right. Put all back together and tested. Gun is popping the rivet in one hit. Sent back to the cell.,[]
2088,EQ ID 2088,PMU 2 Work Order,Assembly,12688,08/07/2024,"5. Prod Ongoing, Maint Required",electric rivet gun not working,Closed and Completed,0,0.15,Josh Patton,Maintenance,0,08/12/2024 12:00 AM,Joshua Patton - 08/12/24  4:36:50 AM: changed the rivets and the gun started working,[]
2088,EQ ID 2088,PMU 2 Work Order,Assembly,12181,06/21/2024,4. Prod Continuing but Affected Equipment stopped,electric rivet gun is not working,Closed and Completed,0,2,Preston/Derek,Maintenance,0,12/20/2024 12:00 AM,"Preston Ellexson - 01/02/25  8:00:39 AM: Got the new head and swapped with the old one. Tested and gun is working good. Sent back to PMU. | Joshua Patton - 06/24/24  8:18:07 AM: took apart the rivet gun, there were to screws that had come out of the ball screw mounting block and that were bouncing around in the housing you could here rattling when you move the gun, the ball screw mounting block that is threaded to hold the neck of the gun is badly stripped and we do not have the right size tap for that, I reached out to Gespia for a new part that needs to be replaced I am waiting on a quote now.",[]
2088,EQ ID 2088,PMU 2 Work Order,Assembly,16279,07/02/2025,"5. Prod Ongoing, Maint Required",electric rivet gun is malfunctioning,Closed and Completed,0,2,Dennis Davis,Maintenance,0,08/28/2025 02:00 PM,Dennis Davis - 08/28/25 12:22:41 PM: It has been decided that this unit will be used for parts | Dennis Davis - 07/14/25  5:00:37 AM: Received quote for parts needed. | Dennis Davis - 07/08/25  5:46:10 AM: Looking into the problem,[]
2088,EQ ID 2088,PMU 2 Work Order,Assembly,16867,09/02/2025,6. General Maint,lift Jack has faulty switch,Closed and Completed,0,2,Dennis Davis,Maintenance,0,09/04/2025 02:15 PM,Dennis Davis - 09/04/25 12:11:09 PM: Broken wire at on off switch,[]
2088,EQ ID 2088,PMU 2 Work Order,Assembly,17403,10/22/2025,4. Prod Continuing but Affected Equipment stopped,electric rivet gun stopped popping rivets.,Closed and Completed,0,1.5,Dennis Davis,Maintenance,0,10/23/2025 08:30 AM,Dennis Davis - 10/23/25  6:47:12 AM: replaced 90' angle head,[]
2088,EQ ID 2088,PMU 2 Work Order,Assembly,17537,11/03/2025,"5. Prod Ongoing, Maint Required",thread collar on the electric rivet gun seems to be stripped out.,Closed and Completed,0,2,Preston,Maintenance,0,11/07/2025 07:30 AM,Preston Ellexson - 11/07/25  5:57:19 AM: Took the gun apart. Removed housing of gun as well to inspect. No damage other than the stripped threads on the housing adapter. We had a new one in maintenance. Cleaned the female threads on the housing. Got new adapter put on clean and tight with red loctite. Put the rest of the gun back together and tested. Gun is popping rivets with one hit. Sent back to PMU for use. I am awaiting a quote for new jaw sets I'll send to be ordered. | Preston Ellexson - 11/04/25  4:06:46 AM: I have the gun in maintenance. Threads need cleaned to see if they are still good or not. Not sure if we have another head assembly. Hopefully they can just be cleaned and none of the male/female threads are stripped or broken.,[]
2088,EQ ID 2088,PMU 2 Work Order,Assembly,17846,12/05/2025,"5. Prod Ongoing, Maint Required",electric rivet gun is malfunctioning.,Closed and Completed,0,0.5,Dennis Davis,Maintenance,0,12/05/2025 10:00 AM,Dennis Davis - 12/05/25  8:58:30 AM: Drive gear jumped off track,[]
2088,EQ ID 2088,PMU 2 Work Order,Assembly,18721,03/12/2026,6. General Maint,electric rivet gun not working properly,Closed and Completed,0,0.5,Dennis Davis,Maintenance,0,03/13/2026 07:30 AM,Dennis Davis - 03/13/26  8:57:58 AM: Ran 30 rivet's and found no problems so I cleaned and greased and gave back to mat,[]
2088,EQ ID 2088,PMU 2 Work Order,Assembly,18805,03/18/2026,6. General Maint,Electric rivet gun getting jammed red light will come on.,Closed and Completed,0,0.5,Dennis Davis,Maintenance,0,03/18/2026 09:00 AM,Dennis Davis - 03/18/26 11:06:24 AM: replaced PB tube and Magnetic holder both were broken at guide area. | Dennis Davis - 03/18/26  4:51:01 AM: The motor and gear assemble keep popping out of the intended tracks.,[]
2088,EQ ID 2088,PMU 2 Work Order,Assembly,18928,03/31/2026,6. General Maint,staple gun not working,Closed and Completed,0,3,Dennis Davis,Maintenance,0,04/01/2026 10:00 AM,Dennis Davis - 04/01/26  8:47:50 AM: Replaced roll pin and Spring/Cycle Through pin. | Dennis Davis - 03/31/26 12:09:07 PM: I am going to have to replace a roll pin on the main shaft,[]
2089,EQ ID 2089,Vendor Work Order,Assembly,1345,05/10/2022,"3. Prod Affected, Not Stopped","Contura Door Lock fixture, add holes to reduce weight.",Closed and Completed,0,1.5,Mark Zeober,Maintenance,0,05/10/2022 12:00 AM,Mark Zeober - 05/10/22  7:05:30 AM: Drilled holes to reduce weight.,[]
2089,EQ ID 2089,Vendor Work Order,Assembly,1432,05/19/2022,"3. Prod Affected, Not Stopped",Cleco Driver DG0209 needs to adjust the balancer for screw driver.,Closed and Completed,0,0.5,Preston,Maintenance,0,05/19/2022 12:00 AM,Preston Ellexson - 05/20/22  8:35:51 AM: Adjusted the gun. Also adjust DG0207. Saved in spreadsheet.,[]
2089,EQ ID 2089,Vendor Work Order,Assembly,1435,05/19/2022,"3. Prod Affected, Not Stopped",FL6011 AND DG0206 both needed adjusting for torque to go up,Closed and Completed,0,0.5,Preston,Maintenance,0,05/19/2022 02:30 PM,Preston Ellexson - 05/20/22  8:36:51 AM: Adjusted both guns as needed. Saved in the spreadsheet.,[]
2089,EQ ID 2089,Vendor Work Order,Assembly,1453,05/23/2022,"3. Prod Affected, Not Stopped","cleco drivers need adjustments

CG0082
DG0206
FL6011",Closed and Completed,0,0.5,Preston,Maintenance,0,05/24/2022 01:00 PM,Preston Ellexson - 05/24/22 11:22:30 AM: Adjusted CG0082 and DG0206 up. FL6011 is setting the screws good right now. I'm going to leave it alone unless it starts giving them issues.,[]
2089,EQ ID 2089,Vendor Work Order,Assembly,1346,05/10/2022,"3. Prod Affected, Not Stopped",Fabricate complete Classic Cabinet & send to BLA for 1st Article.,Closed Without Action,0,0,Mark Zeober,Maintenance,0,06/16/2022 01:00 PM,Mark Zeober - 06/16/22 10:59:23 AM: not required,[]
2089,EQ ID 2089,Vendor Work Order,Assembly,1347,05/10/2022,"3. Prod Affected, Not Stopped",Fabricate complete Trimline Cabinet & send to BLA for 1st Article.,Closed Without Action,0,0,Mark Zeober,Maintenance,0,06/16/2022 01:00 PM,Mark Zeober - 06/16/22 11:00:04 AM: not required,[]
2089,EQ ID 2089,Vendor Work Order,Assembly,1348,05/10/2022,"3. Prod Affected, Not Stopped",Fabricate complete Contura Cabinet & send to BLA for 1st Article.,Closed Without Action,0,0,Mark Zeober,Maintenance,0,06/16/2022 01:00 PM,Mark Zeober - 06/16/22 11:00:41 AM: not required,[]
2089,EQ ID 2089,Vendor Work Order,Assembly,2083,08/03/2022,"3. Prod Affected, Not Stopped",get new thingamjiggy put on the cleco driver so it will be ergonomically correct,Closed and Completed,0,0.5,Preston,Maintenance,0,08/03/2022 12:30 PM,Preston Ellexson - 08/03/22 10:45:55 AM: Had to replaced the tool balancer that broke. The one that was on was a little less weight limit and torque. I put on a new Desoutter tool balancer. Had to mount it above the operator on the table overhang. Ordering a replacement for stock.,[]
2089,EQ ID 2089,Vendor Work Order,Assembly,2142,08/10/2022,1. Prod Stopped,"Screw driver holder is missing a screw to hold it at place.
Explained to mark.",Closed and Completed,0,0.5,Mark Zeober,Maintenance,0,08/10/2022 10:30 AM,"Mark Zeober - 08/10/22  8:22:23 AM: modified the holder to allow the screw to come through the opposite direction, this allowed me to add nylon lock nuts.  the screws should never back out again.",[]
2089,EQ ID 2089,Vendor Work Order,Assembly,2149,08/10/2022,"3. Prod Affected, Not Stopped",Please Adjust the torque CG0082,Closed and Completed,0,0.25,Preston,Maintenance,0,08/16/2022 09:00 AM,Preston Ellexson - 08/16/22 10:35:58 AM: Adjusted driver down and saved the new torque value in excel spreadsheet.,[]
2089,EQ ID 2089,Vendor Work Order,Assembly,2105,08/05/2022,1. Prod Stopped,"Robocop welding machine is down.
Preston and mark are working on it.

Thank you,",Closed and Completed,0,2.25,Mark Zeober,Maintenance,0,08/25/2022 08:30 AM,"Preston Ellexson - 11/03/22  5:17:55 AM: Sharon got the drivers and holders moved to where they needed them. | Mark Zeober - 08/25/22  6:46:46 AM: Checked on welder this morning. bolts are holding. checked with Bhumi and the new ball joints have been ordered. | Mark Zeober - 08/05/22  6:43:03 AM: Ball joint on top side of air cylinder came apart, replaced with ball joint from another machine.  Bhumi will order 3 new ball joints.  will install the new ones when they arrive.",[]
2089,EQ ID 2089,Vendor Work Order,Assembly,2479,10/03/2022,1. Prod Stopped,Robo cop welder is down. Production has stopped.,Closed and Completed,0,1,Mark Zeober,Maintenance,1,10/03/2022 12:00 AM,"Mark Zeober - 10/03/22  8:45:50 AM: replaced copper fitting with a different style fitting, made some adjustments.  Machine is back in production.",[]
2089,EQ ID 2089,Vendor Work Order,Assembly,2970,10/19/2022,"5. Prod Ongoing, Maint Required","Need new fixture for Classic hinge to wrapper.
Mark has more information.",Closed and Completed,0,0.5,Preston,Maintenance,0,10/20/2022 07:00 AM,"Preston Ellexson - 10/21/22  4:24:00 AM: Door is riding approx .060 too high on the wrapper. Took block off of fixture and removed material to needed spec. Replaced the mounting bolts, and replaced the clamp bolt closest to it. Took to the cell and had them weld a hinge on a wrapper. Jim and Paul checked and passed. They ran the rest of the unit through with no issues. Fixture is good for now. New fixture is really needed.",[]
2089,EQ ID 2089,Vendor Work Order,Assembly,2980,10/20/2022,2. General Maint - High Priority,loose roller on robocop fixture,Closed and Completed,0,0.25,Preston,Maintenance,0,10/20/2022 12:30 PM,Preston Ellexson - 10/20/22 10:29:15 AM: Replaced two skate casters with new.,[]
2089,EQ ID 2089,Vendor Work Order,Assembly,3848,01/06/2023,"5. Prod Ongoing, Maint Required",fixtures for the door cutouts need to be enlarged slightly.,Closed and Completed,0,1,Joshua Patton,Maintenance,0,02/06/2023 12:00 AM,,[]
2089,EQ ID 2089,Vendor Work Order,Assembly,3099,11/01/2022,6. General Maint,fan is not working,Closed Without Action,0,0.2,Joshua Patton,Maintenance,0,03/14/2023 12:00 AM,Joshua Patton - 03/14/23 11:16:18 AM: the fan is working a the moment,[]
2089,EQ ID 2089,Vendor Work Order,Assembly,2968,10/19/2022,2. General Maint - High Priority,Window area need longer table then existing with new carpet on it.,Closed Without Action,0,0,Preston,Maintenance,0,04/26/2023 07:30 AM,Preston Ellexson - 04/26/23  5:17:36 AM: No longer needed.,[]
2089,EQ ID 2089,Vendor Work Order,Assembly,6241,06/28/2023,6. General Maint,holder for the cleco driver is loose and the cable is starting to frey,Closed and Completed,0,0,Josh Patton,Maintenance,0,08/18/2023 12:00 AM,Joshua Patton - 08/10/23  6:49:46 AM: I sent email for this part to be ordered on 8/10/23,[]
2089,EQ ID 2089,Vendor Work Order,Assembly,9462,12/28/2023,6. General Maint,Cleco weight pulley rope is starting to fray.,Closed and Completed,0,0.1,Josh PAtton,Maintenance,0,01/10/2024 12:00 AM,Joshua Patton - 01/10/24 12:23:04 PM: wrong machine,[]
2089,EQ ID 2089,Vendor Work Order,Assembly,9342,12/13/2023,6. General Maint,need florescent light replaced,Closed Without Action,0,0,Josh Patton,Maintenance,0,01/11/2024 12:00 AM,Joshua Patton - 01/11/24 11:57:22 AM: emailed buhmi to order this on 1/11/24,[]
2089,EQ ID 2089,Vendor Work Order,Assembly,9672,01/11/2024,1. Prod Stopped,"Hi, Can i please have Cleco Gun DG0208 torque reset please. It is not holding screw tight and effecting production",Closed and Completed,0,0.5,Josh/Preston,Maintenance,0,01/15/2024 12:00 AM,Joshua Patton - 01/15/24 12:13:16 PM: the gun was stripping the screws the gun was originally set at 7.2 we adjusted it to 5.8 and the gun is running as it should,[]
2089,EQ ID 2089,Vendor Work Order,Assembly,10372,02/16/2024,2. General Maint - High Priority,"Robocop machine is machine loud noise when you weld the components.
Please see Sharon for demo explanation.",Closed Without Action,0,0.25,Preston,Maintenance,0,02/16/2024 07:30 AM,Preston Ellexson - 02/16/24  6:36:45 AM: Inspected machine and found no issues. Sharon doesn't have any issues with this machine. Everything on it is functioning properly.,[]
2089,EQ ID 2089,Vendor Work Order,Assembly,10453,02/19/2024,6. General Maint,need a new roller wheel on robo fixture.,Closed and Completed,0,0.1,Josh Patton,Maintenance,0,02/19/2024 12:00 AM,Joshua Patton - 02/19/24 11:14:11 AM: replaced two skates that were bad,[]
2089,EQ ID 2089,Vendor Work Order,Assembly,10486,02/22/2024,2. General Maint - High Priority,"Can we please get carpet on tables by window. It is scratching the product and creating quality issue.

See Matt for dimensions and location.",Closed and Completed,0,1,Josh Patton,Maintenance,0,02/24/2024 12:00 AM,Joshua Patton - 02/26/24  5:29:44 AM: I cut knew carpet per the spec and glued in to the tables,[]
2089,EQ ID 2089,Vendor Work Order,Assembly,10917,04/02/2024,"5. Prod Ongoing, Maint Required",Need a new clamp handle put on robo fixture.,Closed and Completed,0,0.5,Josh Patton,Maintenance,0,04/08/2024 12:00 AM,Joshua Patton - 04/08/24  4:33:18 AM: I replaced the old destaco clamp with a new one,[]
2089,EQ ID 2089,Vendor Work Order,Assembly,11056,04/10/2024,6. General Maint,cut 1/8in  out of bezel fixture holes.,Closed and Completed,0,1,Josh Patton,Maintenance,0,04/11/2024 12:00 AM,Joshua Patton - 04/11/24  6:17:52 AM: I made the bezel wider with a sander,[]
2089,EQ ID 2089,Vendor Work Order,Assembly,11350,04/17/2024,6. General Maint,light bulb in vendor cell needs to be replaced.,Closed and Completed,0,0.5,Josh patton,Maintenance,0,04/20/2024 12:00 AM,Joshua Patton - 04/17/24 10:43:04 AM: I sent a email to buhmi and Matt ordering a case of T8 bulbs on 04/17/2024,[]
2089,EQ ID 2089,Vendor Work Order,Assembly,12969,09/05/2024,6. General Maint,air leak. get with Sharon,Closed and Completed,0,0,Dennis Davis,Maintenance,0,08/19/2024 08:30 AM,"Dennis Davis - 03/18/25  6:53:11 AM: This problem has been taken care of per Mathew Miller
If it becomes a problem, it will be taken care of at that time.",[]
2089,EQ ID 2089,Vendor Work Order,Assembly,10124,01/29/2024,"5. Prod Ongoing, Maint Required",fixture had screw fall out. seems to be striped needs to be drilled and retapped for bigger screw.,Closed and Completed,0,0.1,Josh Patton,Maintenance,0,09/24/2024 12:00 AM,Joshua Patton - 09/24/24  5:47:13 AM: the screws were lose I re tightened the screws | Joshua Patton - 02/07/24  9:38:07 AM: spoke with matt I am going to wait until the fixture is not being used to fix,[]
2089,EQ ID 2089,Vendor Work Order,Assembly,12056,06/10/2024,6. General Maint,vendors lift table roller bearing fell out,Closed and Completed,0,0,Preston,Maintenance,0,01/02/2025 10:00 AM,,[]
2089,EQ ID 2089,Vendor Work Order,Assembly,14393,01/16/2025,"3. Prod Affected, Not Stopped",Need new key locator for door in vendor's work area,Closed and Completed,0,0.5,Dennis Davis,Maintenance,0,02/12/2025 12:40 PM,Dennis Davis - 02/12/25 10:43:15 AM: New key locator has been assembled.,[]
2089,EQ ID 2089,Vendor Work Order,Assembly,13658,11/01/2024,"3. Prod Affected, Not Stopped",Need Carpet on cleaning tables. Effecting quality.,Closed and Completed,0,0,Dennis Davis,Maintenance,0,03/17/2025 07:00 AM,Dennis Davis - 03/18/25  6:25:16 AM: The production associates replaced the carpet themselves.,[]
2089,EQ ID 2089,Vendor Work Order,Assembly,17711,11/14/2025,6. General Maint,lift jack battery is dead,Closed and Completed,0,2,Dennis Davis,Maintenance,0,11/14/2025 11:00 AM,Dennis Davis - 11/14/25 10:05:13 AM: Replaced bad battery and cord on the charger,[]
2089,EQ ID 2089,Vendor Work Order,Assembly,18234,01/19/2026,"5. Prod Ongoing, Maint Required",Qc inspection table foot pedal is broke.,Closed and Completed,0,1.5,Preston,Maintenance,0,01/19/2026 10:30 AM,"Preston Ellexson - 01/19/26  8:54:09 AM: I made new screws for the pedals. Tested foot pedal switches and they are working good. Inspected all cables for fraying. No issues there. Put all back together and tested. Lift table is working the way it should with no issues. Replaced air fitting on staple gun due to a bad leak. Worn out fitting. Everything is working good. | Preston Ellexson - 01/19/26  5:23:04 AM: Operators said it seems like it's sticking on the up sometimes. They said one of the covers came loose too. Left pedal(lower) is loose and has the wrong screws holding it together. Both pedals are working the way they should though. Getting with Matt to see when he wants me to take it apart, fix the screws, and check the switches.",[]
2089,EQ ID 2089,Vendor Work Order,Assembly,18971,04/03/2026,6. General Maint,staple gun malfunctioning,Closed and Completed,0,1,Dennis Davis,Maintenance,0,04/03/2026 12:30 PM,Dennis Davis - 04/03/26 11:45:25 AM: blowing air. Spring/Cycle Through pin lost clip ring,[]
2089,EQ ID 2089,Vendor Work Order,Assembly,18970,04/03/2026,6. General Maint,staple gun malfunctioning,Closed and Completed,0,1,Dennis Davis,Maintenance,0,04/03/2026 01:30 PM,Dennis Davis - 04/03/26 11:47:11 AM: Liner/Valve Center had an O-ring rolled up. Replaced O-ring and cleaned,[]
2089,EQ ID 2089,Vendor Work Order,Assembly,19025,04/08/2026,6. General Maint,staple gun malfunctioning,Closed and Completed,0,1.5,Dennis Davis,Maintenance,0,04/09/2026 10:30 AM,"Dennis Davis - 04/09/26 10:32:10 AM: Not bending staples all the time. Replaced Spring/Valve Return
O-ring / 518 x718 x 1/8 and adjusted SS/Soc HDog 5i16-18 x 1 Loc | Dennis Davis - 04/08/26 11:37:34 AM: working on it",[]
2089,EQ ID 2089,Vendor Work Order,Assembly,19026,04/08/2026,6. General Maint,staple gun malfunctioning,Closed and Completed,0,2.5,Dennis Davis,Maintenance,0,05/01/2026 10:30 AM,Dennis Davis - 05/05/26  8:46:37 AM: replaced Spring/Valve Return | Dennis Davis - 04/08/26 11:37:47 AM: working on it,[]
2089,EQ ID 2089,Vendor Work Order,Assembly,19959,06/25/2026,6. General Maint,"The base fixture broke, the screw threads pulled out.",Closed and Completed,0,0.5,Dennis Davis,Maintenance,0,06/26/2026 09:30 AM,Dennis Davis - 06/26/26  8:34:23 AM: Used longer screws to reattach fixture,[]
2089,EQ ID 2089,Vendor Work Order,Assembly,19995,06/30/2026,6. General Maint,there are a couple screw guns that need to be recalibrated for correct torq setting.,Pending,0,0,Preston,Maintenance,0,07/01/2026 06:30 AM,Preston Ellexson - 07/01/26  4:17:23 AM: I'll get with Matt after first break and get these cleco guns set where the operators need them to be.,[]
2089,EQ ID 2089,Vendor Work Order,Assembly,19645,06/01/2026,"5. Prod Ongoing, Maint Required","electric pallet jack, up / down switch not working.",Closed and Completed,0,0,Dennis Davis,Maintenance,0,07/08/2026 06:30 AM,Dennis Davis - 07/08/26  4:36:06 AM: The problem was a bad battery Back in service 07/08/2026 | Dennis Davis - 06/01/26  9:56:19 AM: The battery is bad on this one. Waiting for new ones to arrive. | Dennis Davis - 06/01/26  8:54:52 AM: Looking into the problem,[]
2090,EQ ID 2090,Large Trimline Work Order,Assembly,1504,05/26/2022,"3. Prod Affected, Not Stopped",Need Additional 4 Flush locks on door clamps for the cells.,Closed and Completed,0,1,Mark Zeober,Maintenance,0,06/16/2022 09:30 AM,Preston Ellexson - 06/01/23  7:17:51 AM: Josh got all clamps made. | Joshua Patton - 03/08/23  6:28:41 AM: waiting on more material | Mark Zeober - 06/16/22  7:39:30 AM: ordered materials,[]
