equipment_id,equipment_eq_id,equipment_name,department,wo_id,date_notified,urgency,problem,status,material_cost,labor_time,work_performed_by,assigned_to,downtime_hours,completed_datetime,comments,attachments
2090,EQ ID 2090,Large Trimline Work Order,Assembly,1747,06/22/2022,4. Prod Continuing but Affected Equipment stopped,need to lift door table,Closed and Completed,0,0.75,Preston,Maintenance,0,06/22/2022 07:30 AM,"Preston Ellexson - 06/22/22  5:38:26 AM: Table has adjustable legs. Raised up approximately 6"". The fan was not set up right. They wanted it to oscillate. Straightened the attachment bar and put a bolt in the hole for oscillation. Tightened the bolt to hold the fan blade assembly in place. Adjusted the fan higher and tightened thumb screw. Table is a good height and the fan works better for 2 operators.",[]
2090,EQ ID 2090,Large Trimline Work Order,Assembly,2239,08/25/2022,"3. Prod Affected, Not Stopped","Clamps need rubber pad to even out the surface match.
I showed it to mark what specific i am talking regarding to.",Closed Without Action,0,1.5,Mark Zeober,Maintenance,0,09/26/2022 12:00 AM,"Mark Zeober - 09/26/22  6:13:08 AM: adjusted 4 clamps, should be okay now.",[]
2090,EQ ID 2090,Large Trimline Work Order,Assembly,4115,01/24/2023,"3. Prod Affected, Not Stopped",Replace the brass on the Wrapper/Pan Jig.,Closed and Completed,0,3.5,"Preston Ellexson, Joshua Patton",Maintenance,0,01/25/2023 12:00 AM,Joshua Patton - 01/25/23 11:11:44 AM: replaced the brass on  the jig | Joshua Patton - 01/25/23 11:11:27 AM: replaced the brass on  the jig,[]
2090,EQ ID 2090,Large Trimline Work Order,Assembly,2515,10/05/2022,"3. Prod Affected, Not Stopped","Replace brass on Tig-Welder 3803, 38034 table.",Closed Without Action,0,0.1,Joshua Patton,Maintenance,0,02/03/2023 12:00 AM,Joshua Patton - 02/03/23 11:35:29 AM: duplicate work order,[]
2090,EQ ID 2090,Large Trimline Work Order,Assembly,2119,08/08/2022,"3. Prod Affected, Not Stopped",Need some work on the safety clamps for the dorres,Closed and Completed,0,0.1,joshua patton,Maintenance,0,02/08/2023 12:00 AM,Joshua Patton - 02/08/23  8:21:28 AM: Sent a email to our  RADWEL vendor for quote and availability. now waiting for the vendor to email back,[]
2090,EQ ID 2090,Large Trimline Work Order,Assembly,6484,07/18/2023,2. General Maint - High Priority,"Need fixture build for door check. Simple quick L- shape metal piece. See Bhumi for details. 
Thank you,
Bhumi Patel",Closed and Completed,0,0.15,Josh Patton,Maintenance,0,07/19/2023 12:00 AM,"Joshua Patton - 07/19/23 10:29:50 AM: got with Paul stedman on this and he wrote a program and cutt them on the laser. | Joshua Patton - 07/19/23  4:52:36 AM: I spoke with buhmi, and received the jig",[]
2090,EQ ID 2090,Large Trimline Work Order,Assembly,7741,10/19/2023,"3. Prod Affected, Not Stopped","Large trimline door cart needs the wheel replacement. 
Thank you, Preston, for grabbing my attention.",Closed and Completed,0,0.25,Josh,Maintenance,0,11/13/2023 12:00 PM,Preston Ellexson - 11/14/23 11:13:28 AM: Replaced caster with new.,[]
2090,EQ ID 2090,Large Trimline Work Order,Assembly,11498,05/02/2024,1. Prod Stopped,base of tig table broke.,Closed and Completed,0,0.5,Preston,Maintenance,0,05/02/2024 12:00 PM,Preston Ellexson - 05/02/24 10:17:21 AM: Removed table top and brought to maintenance. Welded the bearing back to the steel plate. Ensured it would spin while welding. Took back and mounted. Had them put a jig on and test it. Everything is working the way it should.,[]
2090,EQ ID 2090,Large Trimline Work Order,Assembly,13505,10/22/2024,"3. Prod Affected, Not Stopped",Switch out on air clamp in door cell,Closed and Completed,0,1,Preston,Maintenance,0,10/22/2024 07:00 AM,Preston Ellexson - 02/11/25  7:00:55 AM: Swapped switched out with toggle switches. Drilled and mounted on the front of the table shelf. Tested and everything is working good.,[]
2090,EQ ID 2090,Large Trimline Work Order,Assembly,13539,10/16/2024,6. General Maint,When we get a chance we would like to add roller on the wrapper to hinge table for better material handling. One of the SMI.,Closed Without Action,0,0,PSH,M/E,0,11/26/2024 12:00 AM,Scott Herbert - 03/18/25  9:09:41 AM: 3/18/25: Closed by PSH. Designed hew hinge table for large trimline.,[]
2090,EQ ID 2090,Large Trimline Work Order,Assembly,10373,02/15/2024,2. General Maint - High Priority,"Need qty 8 plastic clamp for flush lock and Qty 8 metal clamps for flush lock.
Also need fixture duplicate for 35139. Johnny already gave sample to Josh.",Closed Without Action,0,0,Preston,Maintenance,0,01/02/2025 10:00 AM,"Joshua Patton - 05/03/24  6:19:31 AM: Scott and I built the prototype it is currently being tested and we will have more data in a few days and from there we will make the finale design. | Joshua Patton - 02/16/24  7:42:51 AM: working with Scott on this for a better ergonomic design for the clamps,",[]
2090,EQ ID 2090,Large Trimline Work Order,Assembly,15029,03/12/2025,6. General Maint,2 Carts with busted wheels,Closed and Completed,0,1,Dennis Davis,Maintenance,0,03/12/2025 12:15 PM,Dennis Davis - 03/12/25 10:26:47 AM: Replaced broken wheels on 2 carts,[]
2090,EQ ID 2090,Large Trimline Work Order,Assembly,15243,04/02/2025,"3. Prod Affected, Not Stopped",Large Trimline 2 cell tig welder gun not working,Closed and Completed,700,1,Preston/Dennis,Maintenance,0,04/02/2025 07:00 AM,"Preston Ellexson - 04/03/25  5:10:38 AM: Gun wasn't welding. Inspected 4/1 end of day. Voltage is present. Current spikes the way it should when trigger is engaged. High Frequency kicks in. Gun even sounds like it's trying, but not working properly. Came in 4/2 and swapped out the gun with new. Tested before hanging lines and everything is working good. Had Dennis come over with the lift and swap out lines. He finished another work order I'll close out too. Everything is working the way it should. Cell is back up and running.",[]
2090,EQ ID 2090,Large Trimline Work Order,Assembly,15315,04/08/2025,6. General Maint,To add a surge protector to the large trimline 1 cell by the boxing table for hand powered tools chargers.,Closed and Completed,0,0.25,Preston,Maintenance,0,04/08/2025 10:00 AM,Preston Ellexson - 04/09/25  4:11:46 AM: Got a new surge protector from the small server room. Made sure Dave Frank was aware. Got with David and we put this on the NE table by the stud welder. Everything is working good.,[]
2090,EQ ID 2090,Large Trimline Work Order,Assembly,15344,04/10/2025,6. General Maint,Large Trimline 2 Powerline for the lift table is laying on the pallets and cart. We would like for the powerline to be moved out of the way from the cell.,Closed and Completed,0,1.2,Dennis Davis,Maintenance,0,04/11/2025 12:30 PM,"Dennis Davis - 04/11/25 11:43:34 AM: Removed and replaced SO wire with longer one and routed for better access | Preston Ellexson - 04/10/25 11:50:45 AM: Got with Evon on this. We need to run a longer 120V SO wire in place of the one that's currently there. It's at least 10-15' too short. It's zip tied in the ceiling, but strung over a stack of boxes to get to where they need it. Need to kill power to the circuit, remove and replace with longer SO and new female 120V receptacle that drops straight down to the needed location.",[]
2090,EQ ID 2090,Large Trimline Work Order,Assembly,15404,04/16/2025,6. General Maint,Large trimline 2 electric wire is hanging on pallets.,Closed and Completed,0,1,Dennis Davis,Maintenance,0,04/16/2025 02:00 PM,"Dennis Davis - 04/16/25 12:10:13 PM: Extended SO cord to run past cardboard and drop to the ground.
It can be shortened if necessary",[]
2090,EQ ID 2090,Large Trimline Work Order,Assembly,15338,04/10/2025,"3. Prod Affected, Not Stopped",Large trimline  2 spotwelder keeps tripping breaker,Closed and Completed,0,1,Preston,Maintenance,0,05/22/2025 08:00 AM,Preston Ellexson - 05/22/25  5:46:30 AM: There haven't been anymore issues with this happening for over a month. | Preston Ellexson - 04/24/25 12:09:25 PM: Got with the operator today. They said it hasn't tripped the breaker this week at all. I will monitor through next week to ensure everything remains the same. | Preston Ellexson - 04/15/25 12:28:33 PM: Turned breaker off. Checked all wiring inside and found no issues. Checked wire nuts in the ceiling junction. No issues here. I am going to swap the breaker with new tomorrow and see if that makes any change. | Preston Ellexson - 04/10/25  8:44:35 AM: Got with Johnny on this. I will look at it before the day is out.,[]
2090,EQ ID 2090,Large Trimline Work Order,Assembly,15886,05/29/2025,1. Prod Stopped,The hinge to wrapper welder in Large Trimline 2 (3051) cell is down.,Closed and Completed,0,0.25,Dennis Davis,Maintenance,0,05/29/2025 09:07 AM,Dennis Davis - 05/29/25  9:05:38 AM: Blown fuse at on/off switch on machine itself. (Replaced fuse),[]
2090,EQ ID 2090,Large Trimline Work Order,Assembly,15967,06/05/2025,6. General Maint,large trimline#2 needs a hole drilled into the wrapper turn table fixture for the pem stud to slide into.,Closed and Completed,0,0.25,Dennis Davis,Maintenance,0,06/05/2025 08:45 AM,"Dennis Davis - 06/05/25  6:56:42 AM: drilled 1/4"" hole into the wrapper turn table fixture for the pem stud to slide into.",[]
2090,EQ ID 2090,Large Trimline Work Order,Assembly,17273,10/14/2025,6. General Maint,hang wire up for tig welder,Closed and Completed,0,0.5,Dennis Davis,Maintenance,0,10/14/2025 06:45 AM,Dennis Davis - 10/14/25  4:58:36 AM: Rehung the tig cable,[]
2090,EQ ID 2090,Large Trimline Work Order,Assembly,18968,04/03/2026,6. General Maint,staple gun malfunctioning,Closed and Completed,0,1,Dennis Davis,Maintenance,0,04/03/2026 10:30 AM,"Dennis Davis - 04/03/26  8:33:48 AM: Top O-ring was destroyed
Replaced | Dennis Davis - 04/03/26  8:02:45 AM: working on this one",[]
2090,EQ ID 2090,Large Trimline Work Order,Assembly,19636,06/01/2026,6. General Maint,Need to hang new tig gun cord in large trimline 2.,Closed and Completed,0,0.5,Dennis,Maintenance,0,06/01/2026 07:00 AM,Dennis Davis - 06/01/26  5:07:20 AM: New gun has been hung | Dennis Davis - 06/01/26  5:06:11 AM: New gun has been hung | Dennis Davis - 06/01/26  4:38:01 AM: Working on this,[]
2091,EQ ID 2091,Small Trimline Work Order,Assembly,1390,05/13/2022,4. Prod Continuing but Affected Equipment stopped,Develop and construct tig spot weld fixture for the 36903 to be added to the small trimline cell.,Closed Without Action,0,0.25,Josh Patton,M/E,0,03/08/2023 09:00 AM,"Joshua Patton - 03/08/23  6:28:02 AM: KNOW ONE knows anything about this | Mark Zeober - 06/22/22  4:00:59 AM: I spoke with Dave Savage about this 5/13/22, I will get to this when my project list gets caught up.",[]
2091,EQ ID 2091,Small Trimline Work Order,Assembly,5573,05/08/2023,"3. Prod Affected, Not Stopped","3588 Fixture made,
For design see Paul Steadman.",Closed and Completed,0,6,Josh Patton,Maintenance,0,05/12/2023 12:00 AM,,[]
2091,EQ ID 2091,Small Trimline Work Order,Assembly,7739,10/19/2023,"3. Prod Affected, Not Stopped","The Air hose is in the way creating unsafe conditions. Can we please have it zip tied or something so the hoses are not on the floor? 

Thank you,",Closed and Completed,0,0.1,Josh patton,Maintenance,0,10/20/2023 12:00 AM,,[]
2091,EQ ID 2091,Small Trimline Work Order,Assembly,7977,11/09/2023,"5. Prod Ongoing, Maint Required","One of the welders in painted cell has Air Leak. It is increased significantly.  
I was unable to find painted cell welders in the list. 

Thank you,
Bhumi Patel",Closed and Completed,0,0.5,Preston,Maintenance,0,11/14/2023 01:00 PM,"Preston Ellexson - 11/15/23  4:53:42 AM: There was a little slack in the ceiling on this air line. Got tied back up with power lines. Replaced ferrule on quick disconnect. No more leaking, and the line isn't so tight when connected. | Preston Ellexson - 11/10/23  5:33:30 AM: We need to run a longer air line from the ceiling. Right now I have to replaced the batteries in the scissor lift. When they are installed and charged, I'll take care of this air leak.",[]
2091,EQ ID 2091,Small Trimline Work Order,Assembly,7972,11/08/2023,"3. Prod Affected, Not Stopped","Need another set of Jig/ Fixture. Please see Johnny Wells for samples.

Thanki you,
Bhumi Patel",Closed Without Action,0,0.5,josh Patton,Maintenance,0,02/08/2024 12:00 AM,"Joshua Patton - 02/08/24 10:21:52 AM: spoke to Johnny they know longer need this jig | Joshua Patton - 11/15/23  6:12:18 AM: I am working on this, when i can get the jigs back i will finish making them",[]
2091,EQ ID 2091,Small Trimline Work Order,Assembly,10598,03/01/2024,"3. Prod Affected, Not Stopped","Require Hook installation in small trimline packaging table for hanging the door.

Please see Patrick Smith for specifics.",Closed and Completed,0,2,Josh Patton,Maintenance,0,05/13/2024 12:00 AM,Joshua Patton - 05/13/24  9:45:56 AM: I made a stand out of square tubing | Joshua Patton - 03/06/24  9:45:49 AM: I am going to speak to Bhumi about this when she is back,[]
2091,EQ ID 2091,Small Trimline Work Order,Assembly,12846,08/22/2024,"3. Prod Affected, Not Stopped","Please build the stapple gun and hammer head holder next to finish good table. 
Size 20 inch * 6 inch.

Please see Patrick Smith for more detail.

Thank you,
Bhumi",Closed and Completed,0,2,Preston,Maintenance,0,08/23/2024 12:30 PM,"Preston Ellexson - 08/23/24 10:37:31 AM: Made a stainless steel tray approx 6""X20"" with a 2"" wall around outer edges. Mounting side is 3"" tall. Made 2 brackets out of 3/16""X2"" steel plate. Drilled and tapped 4 mounting holes for the tray to mount on the brackets. Drilled 2 holes on the 3"" tall side. Drilled and tapped table to match. Bolted on the boxing table with lock washers. Put tools in and everything is good to use. | Preston Ellexson - 08/22/24  9:37:10 AM: Got with Bhumi on this. I'll get with Patrick today and get something made tomorrow.",[]
2091,EQ ID 2091,Small Trimline Work Order,Assembly,16386,07/14/2025,6. General Maint,The Small Trimline Sub Assembly cells table needs to be lifted as the operator is saying it is hurting his back leaning over.,Closed Without Action,0,0,Dennis Davis,Maintenance,0,07/16/2025 01:00 PM,Dennis Davis - 07/16/25 11:28:17 AM: Evon Stanglin said that she wanted to wait on this because the area may be changing or moved | Dennis Davis - 07/15/25 12:27:32 PM: Getting with Evon to find exactly how high the table needs to be and a time to work on it,[]
2091,EQ ID 2091,Small Trimline Work Order,Assembly,17587,11/05/2025,"3. Prod Affected, Not Stopped",Soft touch hesitate going down in small trimline,Closed and Completed,0,1,Preston/David@Spotwelding Consultants,Maintenance,0,12/01/2025 10:30 AM,"Preston Ellexson - 12/08/25  7:24:31 AM: David got this taken care of while here for another service call. | Preston Ellexson - 11/18/25  8:27:51 AM: David will be here this week or early next week to look at this machine. | Preston Ellexson - 11/17/25 10:38:54 AM: I got with Patrick on this. They are still having issues with the arm wanting to slam down randomly. When this happens, it gives them issues with the weld too. I am reaching out to David to see if he has any suggestions, or availability to come out soon to get this resolved. | Preston Ellexson - 11/06/25  4:37:04 AM: I made small adjustments to the open/close valves. I will follow-up before lunch to see if the machine is running better or still giving them issues. | Preston Ellexson - 11/05/25 11:32:27 AM: Working with the operators on this issue. I will follow-up with Cody end of day to see how's it's ran the last hour.",[]
2091,EQ ID 2091,Small Trimline Work Order,Assembly,19609,05/28/2026,2. General Maint - High Priority,stud welder is not welding,Closed and Completed,0,3,Dennis,Maintenance,0,06/02/2026 06:30 AM,"Dennis Davis - 06/02/26  4:45:19 AM: I talked to David at spotwelding solutions and he said to check the foot peddle and the main board but before I had a chance
The welder started working and has not failed again has been working for several days. | Dennis Davis - 05/29/26  6:32:06 AM: Working on this.",[]
