equipment_id,equipment_eq_id,equipment_name,department,wo_id,date_notified,urgency,problem,status,material_cost,labor_time,work_performed_by,assigned_to,downtime_hours,completed_datetime,comments,attachments
208,EQ ID 208,"Accurshear, 10' (WC 2002)",Fabrication,1431,05/19/2022,4. Prod Continuing but Affected Equipment stopped,the hold down are leaking,Closed and Completed,0,3,Preston,Maintenance,0,09/29/2022 12:00 PM,Preston Ellexson - 10/12/22 12:27:00 PM: Replaced 2 leaking cylinders. We still have 2 on hand that are brand new. So far no leaks on machine. Went ahead and did an oil change while I was here. Greased machine while I was here. Released for production. | Preston Ellexson - 06/23/22 10:20:47 AM: *,[]
208,EQ ID 208,"Accurshear, 10' (WC 2002)",Fabrication,2920,10/13/2022,6. General Maint,every now and then the machine will cycle by itself,Closed Without Action,0,0.5,Preston,Maintenance,0,10/19/2022 07:00 AM,"Preston Ellexson - 10/21/22  4:31:21 AM: When machine has been off for a extended amount of time, the hydraulics bleed off and the blade lowers. When you turn it on after that, the blade automatically comes to the top of the stroke, and might seem like it hits a little hard. That is normal due to the high pressure needed to achieve moving that amount of weight. Machine has no issues and is running good.",[]
208,EQ ID 208,"Accurshear, 10' (WC 2002)",Fabrication,4410,02/15/2023,6. General Maint,Test.,Closed and Completed,0,0.1,Joshua Patton,Maintenance,0,02/16/2023 12:00 AM,"Joshua Patton - 02/16/23  5:19:27 AM: the arm that cuts the plastic wrap, guide was full of debris cleaned the guide and lubed the track, the machine is operating as it should be.",[]
208,EQ ID 208,"Accurshear, 10' (WC 2002)",Fabrication,4411,02/15/2023,6. General Maint,Test.,Closed and Completed,0,0.1,Joshua Patton,Maintenance,0,02/16/2023 12:00 AM,"Joshua Patton - 02/16/23  5:19:44 AM: the arm that cuts the plastic wrap, guide was full of debris cleaned the guide and lubed the track, the machine is operating as it should be.",[]
208,EQ ID 208,"Accurshear, 10' (WC 2002)",Fabrication,4814,03/14/2023,6. General Maint,three hold down leaking,Closed and Completed,1200,10,Preston/Josh,Maintenance,0,04/10/2023 02:30 PM,Preston Ellexson - 04/13/23  5:52:34 AM: Replaced the 3 leaking hold down cylinders. Flipped top and bottom blade around. Cleaned and stoned both blades before re-installing. Cleaned threads on all bottom blade bolt inserts. There are 2 edges left on both blades that are new. Set gap to .0015 all the way down. Adjusted the backgauge due to it being out of tolerance. It is within .010 from end to end. Greased machine. Blew out the oil cooler and fans. Got all done and ran multiple test pieces of 22ga. Burr is good all the way down and parts are within tolerances. | Joshua Patton - 03/15/23  8:37:18 AM: spoke with David about this issue and he is going to get with Debbie to see if were going to replace all the plungers or just a few of them | Preston Ellexson - 03/15/23  4:22:54 AM: Got with James on this. He said he is having to clean every morning. His parts do start getting oil on them before the day is out. I will get with David and see how many he wants to buy. Might not be a bad idea to buy all new. I will at least order the 3 to repair these.,[]
208,EQ ID 208,"Accurshear, 10' (WC 2002)",Fabrication,4048,01/18/2023,"3. Prod Affected, Not Stopped",shear blades need to be flipped,Closed Without Action,0,0,Preston,Maintenance,0,04/13/2023 08:00 AM,Preston Ellexson - 04/13/23  5:54:51 AM: Entered all this on another work order.,[]
208,EQ ID 208,"Accurshear, 10' (WC 2002)",Fabrication,5296,04/13/2023,1. Prod Stopped,Backgauge out of alignment.,Closed and Completed,0,0.5,Preston,Maintenance,0,04/13/2023 02:00 PM,"Preston Ellexson - 04/13/23 11:50:49 AM: Cut a piece of 22ga at 3"". Left side is within .001. All the way through the middle and further is within .003-.004. The far right side is off .007-.008. We cut a piece at 7.20 with the same results. Backgauge is within tolerance for our prints. If they continue to have problems with this, I will investigate further to figure out what the issue is.",[]
208,EQ ID 208,"Accurshear, 10' (WC 2002)",Fabrication,5638,05/11/2023,"5. Prod Ongoing, Maint Required",Shear is resetting and erroring on restart.,Closed Without Action,0,0.5,Preston,Maintenance,0,05/11/2023 10:00 AM,"Preston Ellexson - 01/25/24 10:39:10 AM: We sold the machine. | Preston Ellexson - 05/11/23  8:53:51 AM: The backgauge is moving forward when the shear is started and stopped. From behind, the right side belt(operators side) for the backgauge is really worn out. The left side is in really good condition. Not sure what's causing this, but I'm working with Greg @ Capital on the issue. Machine isn't a safety concern and can remain in production.",[]
208,EQ ID 208,"Accurshear, 10' (WC 2002)",Fabrication,15155,03/25/2025,"3. Prod Affected, Not Stopped",the backguage needs to be calibrated (Preston is aware),Closed Without Action,0,0,Preston,Maintenance,0,03/25/2025 10:30 AM,Preston Ellexson - 03/25/25  8:46:01 AM: Duplicate work order. Wrong machine too.,[]
1633,EQ ID 1633,TruLaser 2030 (WC 2001),Fabrication,1624,06/09/2022,1. Prod Stopped,no nc will not reference to home,Closed and Completed,0,1,Preston/Trumpf Technician,Maintenance,0,06/09/2022 10:00 AM,Preston Ellexson - 06/23/22 10:19:29 AM: I got on the phone with Trumpf. He walked me through and found the issue. I am going to make a quick video of his finding and attach it to this work order for future reference. Laser was up and running after the phone call. I will take a video and close this out soon.,[]
1633,EQ ID 1633,TruLaser 2030 (WC 2001),Fabrication,2204,08/19/2022,4. Prod Continuing but Affected Equipment stopped,"suction cup time error when it does the sheet detection and it will have 2 sheets it will error out and not try to do the double sheet detection.
it should try it three times before it errors out .",Closed Without Action,0,0,Preston,Maintenance,0,10/12/2022 12:00 AM,,[]
1633,EQ ID 1633,TruLaser 2030 (WC 2001),Fabrication,3266,11/16/2022,1. Prod Stopped,COUPLING ERROR,Closed and Completed,0,1,Preston/Matthew John,Maintenance,0,11/17/2022 07:00 AM,Preston Ellexson - 11/18/22 10:44:48 AM: Called Trumpf and got a call back shortly after on my way home. Michael @ Trumpf sent me paperwork to test Thursday morning. Came in and followed procedure. Machine is running good now. He thinks that it lost it's positioning while in movement.,[]
1633,EQ ID 1633,TruLaser 2030 (WC 2001),Fabrication,3962,01/13/2023,"3. Prod Affected, Not Stopped","laser in error condition, timeout shutter closed",Closed and Completed,0,0.5,Preston,Maintenance,0,01/16/2023 08:00 AM,Preston Ellexson - 01/17/23 10:09:42 AM: Shut machine down and restarted. No more issues with this. Timing issue likely caused this.,[]
1633,EQ ID 1633,TruLaser 2030 (WC 2001),Fabrication,3987,01/16/2023,1. Prod Stopped,"air line as a leak, Matthew is having issues getting the line off",Closed and Completed,0,3,Preston/Matthew John,Maintenance,0,01/20/2023 12:00 PM,Preston Ellexson - 01/23/23  4:32:25 AM: Got the line replaced and then we got another error. The cutting head wouldn't move down to measure and start cutting. Called tech support and they sent documentation. Had a power source fail. Ordered and replaced when it arrived. Machine is running good right now.,[]
1633,EQ ID 1633,TruLaser 2030 (WC 2001),Fabrication,4241,02/03/2023,1. Prod Stopped,"high voltage contactors are not switched on, error has occurred in the contact generator 1",Closed and Completed,0,1,Preston/Josh,Maintenance,0,02/03/2023 12:00 AM,Preston Ellexson - 02/09/23  4:34:46 AM: Got with tech support. They sent the technical guide while awaiting call from tech. Manually engaged high voltage contactors. Turned machine on and had Matthew John turn the service key. Had him turn beam on and we checked to ensure safety monitor was functioning properly. Machine is running good after manual reset of contactors. Need to replace. I am ordering from Trumpf to have on hand if this happens again.,[]
1633,EQ ID 1633,TruLaser 2030 (WC 2001),Fabrication,4299,02/10/2023,1. Prod Stopped,water coming out from behind the head,Closed and Completed,0,1.5,Joshua Patton,Maintenance,0,02/10/2023 08:00 AM,"Joshua Patton - 02/10/23  6:29:08 AM: one of the coolant lines had a hole in it, cut out bad section and repaired it, there have been several repairs to the coolant lines I recommend that we schedule a day so we can replace the coolant lines and repair any other issue we have",[]
1633,EQ ID 1633,TruLaser 2030 (WC 2001),Fabrication,5725,05/19/2023,1. Prod Stopped,line on laser broke was shooting water out,Closed and Completed,0,0.75,Preston,Maintenance,0,05/19/2023 07:00 AM,"Preston Ellexson - 05/19/23  5:10:45 AM: Turned laser on and moved the enclosure and unloading unit. Found the water leak on a 8mm line just inside the back left of the enclosure. We could've fixed the leak without taking any covers off, but we inspected with covers off anyway. Spliced in a coupler and tested. Machine is running good with no leaks.",[]
1633,EQ ID 1633,TruLaser 2030 (WC 2001),Fabrication,6191,06/26/2023,"5. Prod Ongoing, Maint Required",metal sheet detector messing up,Closed Without Action,0,0,Preston,Maintenance,0,07/14/2023 01:30 PM,Preston Ellexson - 07/14/23 11:30:13 AM: Duplicate work order.,[]
1633,EQ ID 1633,TruLaser 2030 (WC 2001),Fabrication,6437,07/17/2023,1. Prod Stopped,hole in line on top of head,Closed and Completed,0,2,Preston/Matthew John,Maintenance,0,07/17/2023 09:00 AM,Preston Ellexson - 07/17/23  7:26:07 AM: Fixed 2 air leaks on the load unit. One is still leaking slightly. I am ordering the tubing that came on the machine and will fix this when it arrives. Fixed 2 leaks for the cutting head. Ended up running a new line the 2nd time. Cleaned out the inline water filter. Tested machine and all is working good with no leaks aside from the one mentioned above. Put all covers back on to run.,[]
1633,EQ ID 1633,TruLaser 2030 (WC 2001),Fabrication,7028,08/28/2023,1. Prod Stopped,hole in water line on top of the head,Closed and Completed,0,0.5,Preston/Matthew John,Maintenance,0,08/28/2023 07:00 AM,Preston Ellexson - 08/28/23  6:51:49 AM: Turned off pump and removed two top covers. Found the leak on a 10mm line. Spliced and put in a coupler. Cleaned all water from inside and on top of head tracking. Turned pump on and no more leaks. Put covers back on and machine is good to run.,[]
1633,EQ ID 1633,TruLaser 2030 (WC 2001),Fabrication,7794,10/25/2023,"3. Prod Affected, Not Stopped",the stop for the material needs to be adjusted in,Closed and Completed,0,0.5,Preston,Maintenance,0,10/25/2023 10:00 AM,Preston Ellexson - 10/26/23  5:46:59 AM: Had to torch out the slots on this for more adjustability. Got it all done and cooled off. Gave to Matthew John and installed. All looks good now.,[]
1633,EQ ID 1633,TruLaser 2030 (WC 2001),Fabrication,7906,11/06/2023,1. Prod Stopped,sheet detector damaged due to suction frame going too far and material stop in the way,Closed and Completed,0,4,Preston/Matthew John,Maintenance,0,11/06/2023 11:00 AM,"Preston Ellexson - 11/07/23  5:21:04 AM: Sheet detector plate was very badly bent due to an accidental crash on Saturday. Matthew John also said that the metal skit plate really needs to be moved back further as well. We removed the metal stop plate and I had him torch the holes out to slot them for more adjustability. I took apart everything mounted on the sheet detector plate. Brought to maintenance to straighten. Cleaned up some threads on the plates as well. Got everything mounted back up. Got laser on and ready. Had Matthew John move suction table down while I waited to tell him when to E-stop. Everything is clear and the load table doesn't hit the material stop on the ground anymore. Machine is running good, I am just monitoring the barrier/cabinet issues from last week.",[]
1633,EQ ID 1633,TruLaser 2030 (WC 2001),Fabrication,5947,06/09/2023,"3. Prod Affected, Not Stopped",guard for the head during the night run came off on one side and got caught between the slats,Closed and Completed,0,1,Preston,Maintenance,0,01/17/2024 09:30 AM,"Preston Ellexson - 01/17/24  7:41:19 AM: I fixed this awhile back. Put the new cover on and got everything tightened up. | Preston Ellexson - 06/12/23  4:11:01 AM: Removed the cover and got with Trumpf for a new one. They have this in stock, but can't ship until this week 6/12. When it arrives, I'll re-install and adjust the compressor schedule back due to the laser not running overnight.",[]
1633,EQ ID 1633,TruLaser 2030 (WC 2001),Fabrication,9528,01/04/2024,6. General Maint,water leak on the RF cabinet,Closed and Completed,0,1,Preston,Maintenance,0,02/12/2024 10:00 AM,Preston Ellexson - 05/16/24  7:15:58 AM: Got this fitting replaced and everything cleaned up. Still no leaks. Laser has been running good since repair. | Preston Ellexson - 02/16/24  7:08:10 AM: Fitting got here early this week. We are not leaking anywhere right now. I had to get electrical for new laser done so got busy this week. I will repair this with the fitting next week. | Preston Ellexson - 02/09/24 12:24:21 PM: Trumpf never responded so I inspected and found the leaking fitting. Got one overnighted and it is here now. Machine has been running fine. We just put a quick connect fitting in place of the 2 that belong there. I will repair this next week. | Preston Ellexson - 01/22/24  6:39:11 AM: Awaiting response from Trumpf on a quote for the replacement fitting.,[]
1633,EQ ID 1633,TruLaser 2030 (WC 2001),Fabrication,10169,01/30/2024,6. General Maint,concrete anchors missing on the laser mirror/guards (see Matthew for details),Closed and Completed,0,0.1,Josh Patton,Maintenance,0,02/22/2024 12:00 AM,"Joshua Patton - 03/06/24  5:36:32 AM: service tech emailed back I am going to run a dedicated power line to the welder, I need to speak with Preston and see what panels are available to pull from",[]
1633,EQ ID 1633,TruLaser 2030 (WC 2001),Fabrication,10468,02/21/2024,6. General Maint,corner barriers missing anchors,Closed and Completed,0,0.15,Josh Patton,Maintenance,0,02/22/2024 12:00 AM,Joshua Patton - 02/22/24  4:41:20 AM: I installed 3/4 anchors that were missing,[]
1633,EQ ID 1633,TruLaser 2030 (WC 2001),Fabrication,10659,03/06/2024,1. Prod Stopped,Cumulative error of cooling unit E102.6 (02A5).,Closed and Completed,5500,10,Preston/Johnson Heat & Air,Maintenance,0,03/20/2024 10:00 AM,"Preston Ellexson - 03/28/24  6:34:18 AM: Got the contactor in on 3/18. Swapped out and let Johnson Heat & Air know. Ran machine but kept getting an LP error on the cooling unit. 3/20 I got in touch with the manufacturer and had one of their techs call to help with the remainder of the freon charge. Johnson Heat & Air came out and followed his prodcedure. They finally got the system fully charged with freon. We have been running good since with no more cooling unit errors. | Preston Ellexson - 03/14/24  7:58:28 AM: Got the compressor in. Johnson Heat & Air came out and did the swap. He needed it turned on to complete the filling of freon. Machine is still giving us the same issue. We swapped the circuit breaker that controls compressor 1 and 2. Same result that is tripping. I looked further and found the contactor for compressor 2 was engaged with no power. Released with a screwdriver, so I could tell the points were more than likely welded together. Removed wires so I could remove contactor. All points are burned up. This contactor can't be fully taken apart, or I would clean and put back together. Got one ordered from Grainger that'll be here tomorrow. When it arrives, I'm getting with Mark so they can come back out and top off the freon when I'm done. | Preston Ellexson - 03/07/24  8:41:46 AM: Compressor was just ordered overnight delivery. It'll be Monday more than likely before I can get it scheduled to be swapped out. I am going to check the circuit breaker that controls that to ensure it is still functioning properly. | Preston Ellexson - 03/07/24  5:08:07 AM: Checked error messages on cooling unit and in cabinet. CB4 circuit breaker is tripped and keeps tripping. That runs compressor 2 for the cooling unit. Checked the compressor, and it is overheating by 30-50 degrees in comparison to compressor 1. We left the machine off, and left the cover off the compressors overnight. Started the machine up this morning, and the same issue without the compressor running for 12+ hrs. Awaiting response from Trumpf on part to order. Scheduling service tech to remove and replace the compressor when it arrives.",[]
1633,EQ ID 1633,TruLaser 2030 (WC 2001),Fabrication,11797,05/22/2024,6. General Maint,the nitrogen generator was leaking water from the filter (Preston is aware),Closed and Completed,0,1,Preston,Maintenance,0,05/29/2024 08:00 AM,"Preston Ellexson - 05/29/24  5:58:03 AM: This is because the front compressor room was overheating, and tripping the dryer. The black is the moisture and carbon content that's not clean anymore. Nothing to worry about just need to maintain better. | Preston Ellexson - 05/24/24  8:42:33 AM: Got the scissor lift and shut off air valve in ceiling to the nitrogen system. Drained bulk tank with water hose. Removed all air from compressor tanks, and bulk tank. Removed filter housing and element. Everything was pretty black. Still watery but very dirty. I washed and cleaned the filter element. Cleaned the housing. Put all back together, shut all tank valves, and turned air back on. No leaks right now, and no build up yet. Got with our compressor tech to see what he thinks about this. I will update when he gets back in touch.",[]
1633,EQ ID 1633,TruLaser 2030 (WC 2001),Fabrication,11999,06/06/2024,6. General Maint,having air issues on the laser (Preston knows about the issue) it was the suction cups,Closed and Completed,0,0.5,Preston,Maintenance,0,06/06/2024 02:00 PM,"Preston Ellexson - 06/07/24 12:17:55 PM: Replaced 2 bad suction cup pads with new. Didn't have the swivel fittings, so we used the old ones. Straightened the end mounting bracket on the load table. It was bent and causing one or two pads to not be able to work. After we swapped and adjusted the mounting bracket, I had him run the machine. We aren't getting them all to work still, but we gained 7-8psi by replacing just 2. That is enough to not shut the machine down. I am getting a quote for new suction cup pads. Machine is running good.",[]
1633,EQ ID 1633,TruLaser 2030 (WC 2001),Fabrication,11955,06/05/2024,6. General Maint,the tanks for the new nitrogen system need to be anchored,Closed and Completed,0,1.5,Preston,Maintenance,0,06/07/2024 07:30 AM,"Preston Ellexson - 06/07/24  5:48:28 AM: Got both nitrogen generators, and the booster compressor mounted with 3/8"" anchors. While I was here, I shut needed valves to fix the air leak coming out of the second generator. Removed fitting and cleaned all pipe dope off. Cleaned off female elbow as well. Taped up with the green oxygen tape. Got fitting back and tight. Tightened coupler fittings back and tested. No leaks anymore. Purity levels are better now without the oxygen not back feeding into the 2nd generator.",[]
1633,EQ ID 1633,TruLaser 2030 (WC 2001),Fabrication,12216,06/25/2024,1. Prod Stopped,laser keeps erroring out for cutting head not attached correctly (Preston has been notified),Closed and Completed,0,1,Preston,Maintenance,0,06/26/2024 06:30 AM,Preston Ellexson - 06/26/24  5:52:58 AM: Disregard comment below. This was a different line. 4mm line needed replaced inside the head assembly. Removed needed covers and fed new line through. Got zip tied up and had Matthew John put head back on. Tested and everything is working good. Machine hasn't shut down due to this error again. | Preston Ellexson - 06/26/24  4:23:12 AM: New line should be here today. We have had enough slack inside the machine casing that we have been able to just cut and repair. Happened again this morning.,[]
1633,EQ ID 1633,TruLaser 2030 (WC 2001),Fabrication,12149,06/19/2024,"3. Prod Affected, Not Stopped",air leak on the old laser main air line (Preston as been informed),Closed and Completed,600,4,Preston,Maintenance,0,06/27/2024 07:00 AM,"Preston Ellexson - 06/27/24 12:15:45 PM: Festo tubing arrived yesterday. I got this all swapped out with new first thing this morning. Zip tied all lines back where they were originally. I ordered 50' and only used about 8' so we have spare in maintenance. Tested machine and everything is running good with no leaks. Been running all day. | Preston Ellexson - 06/21/24  4:10:05 AM: A main incoming air hose to a block on the loading table was cracked. It was split in the tracking above. Didn't have any barbs here. Went to Lowe's and got a few extra. Cut the bad spot and put a brass double barb in place. A couple hours later, the same line busted at the fitting behind the white cover on the load table. Removed cover and cut bad spot. Put line back on and tested. Everything is good. Yesterday the same thing happened at the fitting again. Repaired and tested. Machine is good. I am ordering new line for that. Hopefully it will not keep cracking until it arrives.",[]
1633,EQ ID 1633,TruLaser 2030 (WC 2001),Fabrication,12569,07/30/2024,1. Prod Stopped,"having head not attached error, machine will not run. (Preston aware)",Closed and Completed,0,1,Preston/Matthew John,Maintenance,0,07/30/2024 09:00 AM,"Preston Ellexson - 07/31/24  7:25:32 AM: Removed needed covers. Checked for any air leaks inside and around the cutting head. No air leaks anywhere. When inspecting the seals that go to the cutting head, we realized 2 were pretty bad. Replaced all 3 with new and put covers and everything back together. Tested and it is working good now. We still have 3 more seals, and we haven't replaced those in 3-5 years so they'll last awhile.",[]
1633,EQ ID 1633,TruLaser 2030 (WC 2001),Fabrication,12599,08/01/2024,"3. Prod Affected, Not Stopped",the line for the head needs to be replaced (Preston is aware),Closed and Completed,0,1,Preston/Matthew John,Maintenance,0,08/01/2024 07:30 AM,Preston Ellexson - 08/01/24  8:17:13 AM: Removed needed covers. Ran a new 4mm line from the top down to the head. Got it routed and zip tied where it's functional. Put all covers back on. No more issues with this so far. The old line was one we had on hand and was much more flexible and worn out.,[]
1633,EQ ID 1633,TruLaser 2030 (WC 2001),Fabrication,12832,08/21/2024,6. General Maint,Matthew John is needing an anchor installed in the floor on the material loading side (see Matthew John for details,Closed and Completed,0,0.5,Josh PAtton,Maintenance,0,08/21/2024 12:00 AM,Joshua Patton - 08/21/24 11:50:33 AM: I installed an anchor for Mathew,[]
1633,EQ ID 1633,TruLaser 2030 (WC 2001),Fabrication,12869,08/26/2024,6. General Maint,filters need to be washed out and dried out. (Preston is aware),Closed Without Action,0,0,Preston,Maintenance,0,08/26/2024 02:00 PM,Preston Ellexson - 08/26/24 11:55:58 AM: I've got this logged on another work order. We had one in for the gauge being in red due to this. I've already updated comments. This one is a duplicate.,[]
1633,EQ ID 1633,TruLaser 2030 (WC 2001),Fabrication,13078,09/17/2024,"3. Prod Affected, Not Stopped",the laser is emitting a lot of dust into the air,Closed Without Action,0,0,Preston,Maintenance,0,09/17/2024 02:00 PM,Preston Ellexson - 09/17/24 11:54:40 AM: I already have comments on another work order for this issue. Closing this out with no action. I'll update the existing work order after we receive the next part needed.,[]
1633,EQ ID 1633,TruLaser 2030 (WC 2001),Fabrication,13718,11/07/2024,1. Prod Stopped,"sensor for the fork frame, bracket is too far away and wont let the light come on",Closed and Completed,0,1,Preston/Matthew John,Maintenance,0,11/11/2024 10:00 AM,Preston Ellexson - 11/25/24  7:14:21 AM: Got bracket removed. Tightened a bolt on the inside that was loose. Adjusted bracket back to square. Replaced the sensor too. Got everything set and manually checked the sensor/bracket. Everything is working good now.,[]
1633,EQ ID 1633,TruLaser 2030 (WC 2001),Fabrication,14452,01/23/2025,1. Prod Stopped,the lift on the laser will not reset,Closed Without Action,0,1,Matthew John,Maintenance,0,01/23/2025 10:00 AM,Preston Ellexson - 01/28/25  5:45:55 AM: Load side pallet was getting low. Machine errors out when picking up metal due to level issues. Matthew John got the machine reset and everything is working good.,[]
1633,EQ ID 1633,TruLaser 2030 (WC 2001),Fabrication,14900,03/03/2025,"3. Prod Affected, Not Stopped","needing a air leak fixed on the suction cups, MJ said its a fitting and we are needing this fixed so we can do a test on the head to be able to hear that air leak",Closed and Completed,0,0.75,Dennis Davis,Maintenance,0,03/03/2025 09:00 AM,Dennis Davis - 03/03/25  7:33:30 AM: Replaced 6mm Air push lock connector,[]
1633,EQ ID 1633,TruLaser 2030 (WC 2001),Fabrication,12741,08/14/2024,6. General Maint,the gauge for the collector is running in the red. (Preston is aware),Closed and Completed,270,4,Trumpf Tech,Maintenance,0,03/07/2025 02:00 PM,Scott Herbert - 03/18/25  9:03:49 AM: 3/28/25: Closed by PSH. Trumpf tech was here and replaced regulator. | Preston Ellexson - 09/17/24 12:24:35 PM: We've cleaned the filters 2 Fridays in a row now. Removed all diaphragms and inspected. None have holes or are cracked at all. They were dirty so I cleaned with a dry rag. The regulator for the purge is only getting 1-1.5 bar. That is part of our issue. Tech doesn't know if it's the valve/filter/regulator or something wrong with one of the air lines. We are ordering a valve/regulator and I'll go from there. | Preston Ellexson - 08/26/24 10:39:16 AM: This weekend would be a great time to clean these filters out and let them dry over the long weekend. I'm awaiting a part to arrive on another machine. Depending on its arrival will determine if I have time to get these removed and cleaned Friday. I'll get with Paul and Shacole as soon as the other delivery arrives here. | Preston Ellexson - 08/15/24 12:35:37 PM: I am getting with a tech to get procedure for cleaning this filter housing out.,[]
1633,EQ ID 1633,TruLaser 2030 (WC 2001),Fabrication,15123,03/20/2025,1. Prod Stopped,"Laser throwing error codes for Tasc 3 laser control in error condition, safety or motor circuit-breaker for 230V have been tripped, link to generator 1 faulty",Closed and Completed,700,4,Preston,Maintenance,0,03/27/2025 02:00 PM,"Preston Ellexson - 03/28/25 12:28:33 PM: Got the right fan in. Installed it, mounted circuit board back. Plugged back in all wires. Turned machine on and made sure breaker was good. Took a little while to warm up after being down for over a week. Machine is running good with no issues. | Preston Ellexson - 03/24/25  7:57:50 AM: After working back and forth with Michael@Trumpf, we finally got to what he believes the issue is. There was a circuit breaker tripped inside the machine. He had me disconnect the harness that goes to the fan inside the rf generator electrical cabinet. Turned breaker back on, and now it isn't tripping. With the fan harness plugged in, the circuit breaker trips automatically. He got me the part #, and we got one ordered overnight Friday so it should arrive today. I'll install, rewire, and remount everything when it arrives. | Preston Ellexson - 03/20/25 10:42:11 AM: Tried cycling the machine power twice with no change in error status. Visually inspected the 2 main electrical cabinets and didn't see anything obvious. Reset a drive with no change. Emailed Michael@Trumpf and am awaiting a response.",[]
1633,EQ ID 1633,TruLaser 2030 (WC 2001),Fabrication,15885,05/29/2025,1. Prod Stopped,high pressure line has a hole needs to be replaced,Closed and Completed,0,1.5,Dennis Davis,Maintenance,0,05/29/2025 08:45 AM,Dennis Davis - 05/29/25  7:06:12 AM: Replaced entire high-pressure line end to end,[]
1633,EQ ID 1633,TruLaser 2030 (WC 2001),Fabrication,15937,06/03/2025,1. Prod Stopped,air leak on laser,Closed and Completed,0,0.4,Dennis Davis,Maintenance,0,06/03/2025 06:30 AM,"Dennis Davis - 06/03/25  4:36:51 AM: Removed 1/2"" section of tubing and inserted push to connect fitting",[]
1633,EQ ID 1633,TruLaser 2030 (WC 2001),Fabrication,16080,06/16/2025,1. Prod Stopped,water leak,Closed and Completed,0,1.25,Preston/Dennis,Maintenance,0,06/16/2025 07:30 AM,"Preston Ellexson - 06/16/25  5:55:49 AM: Machine was too low on water to find the leak. Filled tank with DI water. Turned machine back on. Found water leak. Held it tight while Vern shut the machine down. Cut bad spot out and put in a push to connect fitting. 8mm line on the back left of the entire head enclosure. No covers needed to be removed to find this, but I didn't know that when we first went over. Got covers put back on. Cleaned up as much water as we could. Turned machine back on. Checked for water leaks and everything is good now. Put the bellow back on to the enclosure. Machine is ready to run.",[]
1633,EQ ID 1633,TruLaser 2030 (WC 2001),Fabrication,16467,07/23/2025,6. General Maint,the bellow and shutters need repaired (Preston is aware and has got with Matthew John on what is needed),Closed and Completed,0,14,Preston/Matthew John/Randy and Michael@Trumpf,Maintenance,0,11/04/2025 02:00 PM,"Preston Ellexson - 11/05/25  6:36:38 AM: Matthew John and I started this repair 10/31. We got the front bellows swapped out. We removed the back ones and realized they are the same as the front ones, but we have 2 new with different part #'s. One of the ones we ordered does not fit where the manual says. I need to see about and RMA or if it belongs somewhere else on the machine. The rear bellows were actually not damaged. We replaced the bellow bracket/mount with new, but used the old bellows with no issues. We replaced front and back shutters for the cutting head enclosure. Lastly we got the shield pins enclosure swapped out with new. When attempting to run, we kept getting an error. Shield pins down limit is not being seen. After working back and forth with tech support 11/3 and 11/4, we found the issue. There was a missing bracket that belongs on the shield pins enclosure that we didn't know was supposed to be there. Found an old one in the toolbox that wasn't too damaged. Got it straightened up and installed. I have the drawing if we need to make a new one though. Had to slot out the lower prox switch bracket more than the factory slot. After making numerous adjustments to the shield pin height, we finally got the machine back up and running. Put on all covers and machine is ready to run. | Preston Ellexson - 10/24/25 12:17:25 PM: I will get this done within the next 2 weeks. We have been waiting for their production schedule to have a little flex for this. Should take less than 4 hours with me and Matthew John doing this together. I will get with Shacole next Monday and see if any day looks good. | Preston Ellexson - 09/30/25 10:11:18 AM: Followed up with Shacole again on this today. We are going to see if we can get this done next week sometime. I will get with her 10/6 to see how her production schedule looks. | Preston Ellexson - 08/20/25  4:29:34 AM: Shacole is off all week. I got with her before and she wanted me to wait until she came back and they got an updated production schedule. She will be back 8/25. I'll get with her then and see if we have a better date in mind for this. | Preston Ellexson - 08/11/25  5:26:14 AM: Working with Shacole on a time for this repair. We are going to wait until next week at least with the way their production schedule looks this week. | Preston Ellexson - 07/28/25 12:23:19 PM: Parts got ordered today. | Preston Ellexson - 07/25/25 12:14:14 PM: Sent quote to Paul today. All parts say in stock. | Preston Ellexson - 07/24/25  4:06:22 AM: I was working yesterday with Trumpf tech on correct part #'s. I am sending in today for a quote and will forward it when I receive it.",[]
1633,EQ ID 1633,TruLaser 2030 (WC 2001),Fabrication,18090,01/05/2026,1. Prod Stopped,coupling error on fork frame,Closed and Completed,0,4,Preston/Matthew John/Vern,Maintenance,0,01/06/2026 12:00 PM,"Preston Ellexson - 01/12/26 11:24:33 AM: We tried multiple times to get this to work. After looking closer, there was an open hole on a bracket for the unload frame. It is a mechanical stop for the height sensor. The bolt broke and the stop had fallen inside some drop on the pallet. Removed broken threads and cleaned female threads on stop. Put stop back on the bracket with a new bolt. Cycled machine power down and restarted. Everything is working good now. We went ahead and ordered some more of the stops. They are the same on the load and unload sides.",[]
1633,EQ ID 1633,TruLaser 2030 (WC 2001),Fabrication,18248,01/20/2026,6. General Maint,sheet separator is broken on the old laser,Closed and Completed,0,1,Dennis Davis,Maintenance,0,01/21/2026 10:00 AM,Dennis Davis - 01/21/26 12:21:53 PM: Replaced broken screws on slide rail and reversed the Delrin guides | Dennis Davis - 01/20/26  9:43:26 AM: Working on it,[]
1633,EQ ID 1633,TruLaser 2030 (WC 2001),Fabrication,18335,02/02/2026,1. Prod Stopped,need a fence put up on the south side of the laser so no one can touch the sheet master while its running,Closed and Completed,0,4,Preston,Maintenance,0,02/02/2026 12:00 PM,"Preston Ellexson - 02/02/26 12:02:35 PM: Got the fence measured and put up, piece by piece. Shacole and Matthew John are good with the cage wall on just one side. If I need to put more up after the MSA, I'll do it then. | Preston Ellexson - 02/02/26  4:30:56 AM: Got with Shacole on this. I'll get parts in and start shortly.",[]
1633,EQ ID 1633,TruLaser 2030 (WC 2001),Fabrication,19067,04/13/2026,"3. Prod Affected, Not Stopped",were getting a fork frame light sensor error,Closed and Completed,0,1.5,Preston,Maintenance,0,04/13/2026 09:00 AM,"Preston Ellexson - 04/13/26 10:18:55 AM: This has been giving them issues quite a bit recently. The front left sensor on the fork frame is the one giving issues. When it's extended it isn't straight at all. I removed the sensor bracket from the cylinder. It is straight and doesn't have any issues. The cylinder is missing one rod. I turned the machine air off and removed the cylinder. Took it back to maintenance to see if I could repair it. We had a good used one, and two brand new ones. I removed the air fittings and installed them on the used cylinder. Took to the machine and mounted back on. Mounted sensor and bracket back on the cylinder. Plugged air lines in and turned air on. Had Vern run the machine. No issues with this anymore. Cylinder is moving freely as it should up and down. Machine isn't throwing any errors.",[]
1633,EQ ID 1633,TruLaser 2030 (WC 2001),Fabrication,19630,05/29/2026,6. General Maint,"The new 2030 laser, the cage on the south side needs to be extended to reach past the light curtain. (Preston is aware)",Closed and Completed,0,4,Preston,Maintenance,0,06/01/2026 11:00 AM,"Preston Ellexson - 06/01/26  7:32:38 AM: Got 2 cage panels at 58"". Found 2 posts out back that were on another panel. They are the only 2 I could find for this style 7' safety cage. I removed them from the panel and got them setup with the existing cage wall. Mounted together and anchored all down. Straightened the cage wall so it was in alignment. Mounted 2 small guards on the north side of the machine as well. Cut off the tabs on them so they would fit the machine better. Adjusted outside cage bolts on the north side. Smoot carriage head was on the inside, not on the outside as it should be. Machine is ready to run.",[]
1633,EQ ID 1633,TruLaser 2030 (WC 2001),Fabrication,19658,06/02/2026,1. Prod Stopped,The 2030 fiber laser is throwing an error on the dust collector (Preston is aware),Closed and Completed,150,4,Preston,Maintenance,0,06/03/2026 01:30 PM,"Preston Ellexson - 06/05/26  5:17:01 AM: There was a circuit breaker that was tripping in the dust collector electrical cabinet. The circuit breaker was tripping because the contactor that it runs off of was not de-energizing as it should. It was staying locked in causing an amperage spike. I removed the contactor and brought to maintenance. Took the contactor all the way apart. One of the phase contact points was broken completely inside. This was leaving at least one phase latched in when the contactor is supposed to be de-energized. It is not repairable. I found 5 in stock on Mouser. Everywhere else was 4+week leadtime from the manufacturer. I sent to Paul and he went ahead and ordered all 5 of them. They arrived 6/3 before 10am. I put the new contactor in and got all wires tied back in. Unlocked the machine and turned on. Machine started up with no issues and is running good. Hours later they were having an issues where it was saying low air pressure. The main incoming wasn't low. I made sure nothing was tripped and all was good. I checked the regulator inside the machine and it was reading above 6 bar. I adjusted the regulator up to 6.5 bar. Machine is running good like this. Not sure if we have a switch going bad, or if we're still fine tuning the way it runs here. I am monitoring. They ran all day yesterday with no issues.",[]
1633,EQ ID 1633,TruLaser 2030 (WC 2001),Fabrication,19889,06/18/2026,1. Prod Stopped,the suction cups will not kick on air.,Closed and Completed,0,8,Preston,Maintenance,0,06/22/2026 07:00 AM,"Preston Ellexson - 06/23/26  5:47:40 AM: We came in 6/18 and Vern was having issues with the machine. Suction frame is functioning as it should. The vacuum isn't engaging like it should. It is taking too long and showing this error. Suction frame vacuum error while indexed to the machine. Created a case and got with tech support. Made sure there was nothing in the way to keep it from functioning. Checked suction cups for any issues. Michael@Trumpf got with me. He said to clean them if dirty, check for air leaks, sheet size, etc. All are good. Had me check solenoid connector 11 and 12. 12 is active when vacuum is off. When engaged, valve shifts and engages 11. That sends air the the valve selector. All of that is working as it should. When the valve selector lights are on, that means there is no pressure going out of that port. When the lights are off, that means there should be air pressure coming out of that port. All of this is working as it should. Went back and forth with Michael trying to determine the issue. When we came in 6/22, we changed material and attempted running another job. Ran this with no problem. Machine ran all day with no issues. Not sure what the issue was. Michael said normally this is a mechanical issue, not electrical. I will monitor, but machine is running great.",[]
1633,EQ ID 1633,TruLaser 2030 (WC 2001),Fabrication,20077,07/23/2026,6. General Maint,The sheet separator will need to be fixed again,Closed and Completed,0,1.5,Preston,Maintenance,0,07/27/2026 02:30 PM,"Preston Ellexson - 08/12/26  5:19:02 AM: I removed the sheet separator assembly and brought to maintenance. The tracking was off because some of the screws came loose. The tracking is made out of a machinable plastic, and it is just worn down. I put thread tape around every screw for the remaining pieces. I also put superglue on them all when assembling. Took to the machine and got it all set back up and plugged in. We tested and it is working well. If this needs repaired again, I'll remake the plastic tracking. There have been 2 missing for awhile. No issues right now.",[]
1633,EQ ID 1633,TruLaser 2030 (WC 2001),Fabrication,19363,05/12/2026,6. General Maint,"There is a water leak on the back of the 2030 laser in one of the cabinets, get with Vern or MJ so they can show you. (Preston is aware)",Closed and Completed,0,0.5,Preston,Maintenance,0,07/28/2026 09:00 AM,"Preston Ellexson - 08/12/26 11:28:40 AM: I wrapped the piping with FlexSeal. It hasn't been leaking at all anymore. I've had it on for a little over 2 weeks with no dripping. | Preston Ellexson - 05/28/26  4:40:39 AM: Got with Matthew John on this to see what kind of leak it was. Visually inspected and the fitting that is leaking is PVC, or CPVC. Shouldn't be too hard to change out, but it's all glued and there are some threaded fittings as well. I am going to take some measurements today. I will get with Shacole now I know the location. | Preston Ellexson - 05/12/26  5:09:59 AM: Got with Shacole on this. I should be able to get this looked at and possibly repaired this week. It just depends on where the leak is.",[]
1633,EQ ID 1633,TruLaser 2030 (WC 2001),Fabrication,20168,07/30/2026,1. Prod Stopped,Laser is throwing a Task 3 laser error for the cooling unit and will not run. (Preston is aware),Closed and Completed,0,3,Preston,Maintenance,0,07/30/2026 09:00 AM,"Preston Ellexson - 08/07/26  7:48:53 AM: Checked control cabinet for cooling unit. The static pressure switch was tripped. This caused a high pressure read. I had Vern cut new filters for the cooling unit cabinet. While he was doing that, I blew it out with air. It was really dirty inside. Got done cleaning, replacing the filters, and resetting the switch. Cycled the machine power. No more errors and it is running with no issues.",[]
1633,EQ ID 1633,TruLaser 2030 (WC 2001),Fabrication,20465,08/24/2026,1. Prod Stopped,Water leak above cutting head (Preston is aware),Closed and Completed,0,2.75,Preston,Maintenance,0,08/24/2026 08:30 AM,"Preston Ellexson - 08/24/26 10:26:13 AM: Machine had a water leak Saturday. Got with Matthew John first thing. I removed the tracking as needed to find the leak. We had to turn the machine on and run for a bit to get the water pressure back up. Found the leak. It was on a black 10mm festo line that went from the top of the machine through the tracking down to the cutting head. It was only 6 feet or so. I removed the entire line and replaced it with a new one. Refit it through the tracking and got it all clamped back up. Put the tracking cover on. I left the main cover off so we could test the machine for leaks. I had to remove the safety switch from the machine cover and put it in place so the machine would run with the cover off. We ran multiple sheets with no issues. There isn't any water leaking from anywhere. I put on the last covers, and everything is good to run production.",[]
5340,EQ ID 5340,TruMatic 6000,Fabrication,12432,07/17/2024,"3. Prod Affected, Not Stopped",grip master grippers hitting hard and the cam down pin rubbing down the side of the table (Preston aware),Closed and Completed,0,4,Preston,Maintenance,0,07/17/2024 01:00 PM,"Preston Ellexson - 07/18/24  5:35:16 AM: We ran 3 different programs with no issues. During this, we had an issue opening the left door to the scrap area. I had to remove the bottom of the safety switch so we could open the door. The plastic roller inside was broken and wasn't fully disengaging the door switch. Paul is getting another one ordered. I removed the door switch plate and left it engaged in the safety switch. It is bypassed right now, but both doors will be open if the area needs entry, and the other safety switch is working. The chiller unit inside the machine behind the material table was low on water. Filled up with water from the forklift battery watering station. We got the missing cage in. I removed the wiring the techs temporarily installed and got the new gate/cage installed. Everything on the machine is good. I will swap out the sensor when it arrives. | Preston Ellexson - 07/18/24  4:49:59 AM: After working with tech support and adjusting the cylinder sensors related to this, I found the grip master anchors weren't tight anymore. Tried tightening the back left one towards the forklift aisle. It wasn't tight in the concrete anymore, and I pulled it out by hand. Had to drill a 3/4"" hole and cut rebar. Put in a longer anchor and it tightened up. The adjustable foot catty cornered to this was loose and had a gap allowing the table to be pushed down. Got the foot adjusted out tight. Tried to tightened the silver anchor and the anchor is just spinning with the nut. It's still tight but paritally not grabbing the concrete anymore. Once everything was tight, we are not hitting anymore. The brass roller has plenty of clearance from the table. Grip master fingers aren't hitting anything either.",[]
5340,EQ ID 5340,TruMatic 6000,Fabrication,12439,07/18/2024,6. General Maint,safety gate will need to be installed at the back of the machine (Preston is aware),Closed and Completed,0,0.5,Preston,Maintenance,0,07/18/2024 09:30 AM,Preston Ellexson - 07/18/24  8:21:06 AM: Removed the temporary cage and installed the new one.,[]
5340,EQ ID 5340,TruMatic 6000,Fabrication,12551,07/26/2024,1. Prod Stopped,sheet master unlevel throwing error code. and light sensor 1 tripped (Preston working on),Closed and Completed,0,8,Preston,Maintenance,0,07/25/2024 02:00 PM,"Preston Ellexson - 07/29/24  5:36:31 AM: Worked on this 7/24 and 7/25. Had to get with Darrick@Trumpf on this. There are 2 sensors catty corner from each other on the sheetmaster. Sensor 2 is towards the front left and sensor 1 is towards the back right. Checked both. Sensor 1 is green, and 2 is green and orange. You have to teach this sensor a different height so it will allow for the material to be slightly out of level. Trumpf uses a 4mm wrench to adjust the gap. The initial distance is approx. 2.5-3mm so giving that extra 1mm is within tolerance and won't mess the machine up. Downloaded the sensor pdf to re-teach it. Took a few tries, but got this adjusted and finally got the sheetmaster raised up. Had Shacole run a few sheets to see if the issue would  happen again. All was good. End of 7/24, the skid ran out of material. When the sheetmaster attempted to pick up nothing, it was unlevel again. We got back on this 7/25. I didn't reset the sensor height. I put a bigger wrench in to get the sensor in green, raised the sheetmaster, and removed the wrench. Once raised and wrench removed, it leveled out and both sensors were back in green. Got more material loaded and started program with no issues. Removed some water from the internal chiller unit because I slightly overfilled it while I was here. Machine ran good after all this. Still monitoring this week.",[]
5340,EQ ID 5340,TruMatic 6000,Fabrication,12548,07/26/2024,1. Prod Stopped,The sheet master got stuck in down position was not able to get it to reset to home.,Closed Without Action,0,0,Preston,Maintenance,0,07/29/2024 06:00 AM,Preston Ellexson - 07/29/24  4:05:42 AM: Duplicate work order.,[]
5340,EQ ID 5340,TruMatic 6000,Fabrication,12868,08/26/2024,6. General Maint,air filter for the cooling unit needs to be blown out (Preston is aware),Closed and Completed,0,0.25,Preston,Maintenance,0,08/26/2024 02:00 PM,"Preston Ellexson - 08/26/24 12:12:25 PM: Blew out filter. These are replaceable 28""X28"". I'm going to see if I can find bulk or a roll from somewhere and get with Paul on it.",[]
5340,EQ ID 5340,TruMatic 6000,Fabrication,12923,08/29/2024,6. General Maint,water leaking out of cooling cabinet behind laser (Preston is aware),Closed and Completed,0,1,Preston,Maintenance,0,08/29/2024 10:00 AM,"Preston Ellexson - 08/29/24  8:50:26 AM: Checked for leak. Found 2 screws a little loose coming off of a pipe fitting. Tightened up and the leak stopped. Cleaned all water. There is a drain in the bottom, but it was plugged underneath. Had to have Jimmie help me remove it due to location. Got the plug out and swiveled the fitting towards the outside of the laser. Put a piece of clear tubing on for visual. Added a fitting and the plug back in. We might just have to drain the little bit every week or so.",[]
5340,EQ ID 5340,TruMatic 6000,Fabrication,13277,10/03/2024,1. Prod Stopped,"code 00070115  
case number 9263221",Closed Without Action,0,0,Preston,Maintenance,0,12/09/2024 06:30 AM,Preston Ellexson - 12/09/24  4:32:11 AM: Closed on another work order.,[]
