equipment_id,equipment_eq_id,equipment_name,department,wo_id,date_notified,urgency,problem,status,material_cost,labor_time,work_performed_by,assigned_to,downtime_hours,completed_datetime,comments,attachments
1967,EQ ID 1967,Panfolder (WC#2043-M1),Fabrication,17647,11/12/2025,1. Prod Stopped,"machine is throwing faults on A axis and Y saying are not in the right position, and that A position is moving but D is not in the right position",Closed and Completed,0,0,Ishmael@Metal-Forming,Maintenance,0,11/12/2025 02:30 PM,Preston Ellexson - 11/17/25 10:10:12 AM: Got with Shacole on this. They were having an issue mainly with the D-axis. She got with Ishmael@Metal-Forming. He logged in the machine and made some slight adjustments on the D-axis. They haven't had any issues after that with this error.,[]
1967,EQ ID 1967,Panfolder (WC#2043-M1),Fabrication,17375,10/20/2025,"3. Prod Affected, Not Stopped","we have had an error multiple times today on the new folder, Error safety stop upper bar. We can clear the error and continue to run, I got in contact with one of the techs and he said it could have been the safety switch got bumped and needs to be recalibrated. I put in a request with Schroder to call me to do the calibration and the tech said he can walk us through it. I would like Preston to do the calibration on the machine when they call.",Closed Without Action,0,5,Preston/Seth@Metal-Forming,Maintenance,0,02/09/2026 10:00 AM,"Preston Ellexson - 11/07/25  8:54:55 AM: I've been working with the operators in logging this error. I'm letting Seth know so he can keep this up to date with the factory. Machine is running good otherwise. Very intermittent when the error happens. Some days it won't happen all day. | Preston Ellexson - 10/24/25 11:26:46 AM: Finally got the safety stop upper bar error. Let Seth know. He had us run a couple tests. These were just on Z-axis to see where it was stopping in correlation to where it numerical says it's stopping. He did make a small adjustment. The Z was stopping slightly before hitting it's intended value. Seth said to run it like this and see if it helps out with the error at all. I will follow-up with Ken on Monday morning. I'll let Seth know any findings. | Preston Ellexson - 10/24/25  8:08:01 AM: I have been working off and on with Seth on getting this issue resolved. He is logged in on TeamViewer right now. I am going to let him know when the machine errors out so he can check some values. | Preston Ellexson - 10/24/25  5:44:42 AM: Working with Seth@Metal-Forming on this issue. He believed it might be in need of a Z-axis calibration. I checked gapping per calibration procedure. Gap is a little tight, but Seth said it might be tight for a reason. I vaguely remember Ishmael making it tighter so it would hold down our parts more consistently. It's only .21mm tighter than factory setting. Z-axis is good and doesn't need calibration. Had issues with a program yesterday. Changed over to the next job. Ken is running parts good, but still getting the safety stop upper bar error multiple times throughout the day. I am reaching out to Seth after first break to see what we should do to get this issue resolved.",[]
1967,EQ ID 1967,Panfolder (WC#2043-M1),Fabrication,19058,04/10/2026,"3. Prod Affected, Not Stopped",HAVING A ERROR POP UP CAUSING THE MACHINE TO STOP.,Closed and Completed,0,4,Preston,Maintenance,0,05/21/2026 07:00 AM,"Preston Ellexson - 05/21/26  4:36:21 AM: Shacole got with Seth on this issue. He logged in and got it taken care of a couple weeks ago. I don't believe we are having any more issues with this. Last week we had one where the PLC wasn't communicating all the time. It was causing a string of errors. We had Seth log in overnight while we were gone. We haven't had any issues since. Next week we will have a tech here for the older machine. If we are having anymore issues, I can run it by them while they are onsite. | Preston Ellexson - 04/22/26  6:21:09 AM: When the tech comes to do the repair on the old panfolder, I am going to have them check these errors out. | Preston Ellexson - 04/10/26  8:57:29 AM: I got with Jesse on this. I have pictures of the errors. I sent them to Jerry@Metalforming. I am awaiting a response. I will reach out to Seth if I don't hear anything back today. Machine is still running good. No parts are being scrapped. Jesse is just acknowledging the error, continuing, and then finishing the parts. I will update this when I hear back from Metalforming.",[]
1967,EQ ID 1967,Panfolder (WC#2043-M1),Fabrication,19112,04/15/2026,6. General Maint,parts need to be installed on the old folder for the a axis.  (Preston is aware),Closed and Completed,12800,12,Preston/Jesse@Metalforming,Maintenance,0,05/27/2026 12:00 PM,"Preston Ellexson - 06/05/26  5:33:56 AM: Jesse arrived 5/26 midday. Got the folding beam at 0, turned machine off, and locked out. I got 2 stacks of pallets underneath each side of the folding beam. We removed the left and right motors, spindles, spindle nuts, groove nuts, and bearings. Cleaned all the old grease from the motor housing and inside all places the parts were removed. We started putting the new parts on and in place. Got everything set pretty even left to right and slowly started re-assembling the folding beam in place. I worked one side while Jesse worked the other so it stayed even during assembly. We got all this done and completed with no issues at all. We got everything full of fresh grease. Cleaned up all pallets, tools, rags, etc. Unlocked the machine and turned the power on. We calibrated the A-axis multiple times to get the tolerance as tight as we could. Once he was ready for an operator, I left them to it. He worked with Jason while running parts to fine tune. Adjustments were made as needed for the bend angle and a-axis. He got to a point where the machine was running good parts and didn't need any more adjustments. Machine is ready to run. All parts were swapped with no issues or concerns during the repair. | Preston Ellexson - 04/21/26  8:59:25 AM: Metalforming has scheduled a tech to travel on May 26th. | Preston Ellexson - 04/21/26  6:26:41 AM: Email has been sent to Metalforming for scheduling. | Preston Ellexson - 04/16/26  4:07:13 AM: Parts are all here. I need to get with Paul on this to schedule Jerry out here.",[]
1967,EQ ID 1967,Panfolder (WC#2043-M1),Fabrication,19587,05/27/2026,6. General Maint,the new suction cups for the old folder will need to be put on,Pending,0,2,Preston,Maintenance,0,07/09/2026 09:00 AM,"Preston Ellexson - 07/09/26  7:36:47 AM: Suction cups that were ordered will not work on these machines. They are too tall with the double bellow. I got with VacMotion. They don't make a suction cup that will fit. We are past our return window. Since we aren't placing another order with them, we can't return the ones we bought that don't fit. I got with Piab and am looking into other options. Hartfiel Automation is our Piab rep. Clayton there sent me a quote for accurate replacements. I need to forward it to Paul and Shacole. | Preston Ellexson - 05/28/26  8:02:39 AM: She doesn't have a preference of when. If I finish the forklift cable early enough, I'll start them today. | Preston Ellexson - 05/27/26  9:32:59 AM: I will get with Shacole on this by end of day or tomorrow to figure out a time to replace these.",[]
1942,EQ ID 1942,Forklift Battery Charger (Toyota),Fabrication,18398,02/09/2026,1. Prod Stopped,Battery charger cables were super hot to the touch after plugging the forklift in for around 15 minutes.,Closed and Completed,0,2,Preston,Maintenance,0,02/10/2026 01:00 PM,"Preston Ellexson - 02/11/26 11:22:39 AM: Inspected the charger and found no issues at all. Removed my lock, turned on power, and plugged in lift to charge. Got the thermal to inspect while charging. Negative battery cable was slowing warming up more than the positive at the connector. I went ahead and replaced the connectors on the forklift and on the battery charger. The end on the charger was cracked on both sides. By the thermal image, it looks like the connection was a little loose during charging because of this. Cables are going to get warm due to the amount of amperage they charge at. Connectors look much better now. Charger is good to use. | Preston Ellexson - 02/09/26  5:20:33 AM: Shacole got with me on this Friday just after end of shift. I had her lock this out. I have the lockout key and will be over shortly to inspect the charger and cables.",[]
1942,EQ ID 1942,Forklift Battery Charger (Toyota),Fabrication,18388,02/06/2026,6. General Maint,battery charger will need to be moved to a new location,Closed and Completed,0,6,Preston,Maintenance,0,04/30/2026 02:00 PM,"Preston Ellexson - 04/30/26 12:14:42 PM: Got the conduit cut back in the ceiling. Put small junction box and extended the conduit to the beam behind the old Panfolder. Mounted disconnect and moved charger over. Got wires pulled through. Took longer due to the green wire being too short after I completed my pull. Just had to pull through another wire with the fishtape. Leveled charger, but not going to anchor it. Tied in all power. Double checked fuses and disconnect. Turned on breaker and checked. Everything is working the way it should. | Preston Ellexson - 03/24/26  7:38:29 AM: Shacole got with me on this for an update. I told her I would get this moved next week. I'll have to extend the power to the beam by the older Panfolder. They need to move the dust collector on the Finishline machine, but need the charger moved first. | Preston Ellexson - 02/06/26  6:01:43 AM: I spoke with Shacole and Paul on this previously. This will be done next week after the new installations are completed on my end.",[]
1930,EQ ID 1930,Big Ass Fan,Fabrication,10517,02/26/2024,6. General Maint,to get the big fans wired in with it getting warmer,Closed and Completed,0,24,Preston,Maintenance,0,05/15/2024 01:00 PM,"Preston Ellexson - 05/16/24  7:10:36 AM: Ran incoming power, outgoing power, disconnect, breaker and communication line on the deburr fan. Had to run partial conduit, all wiring, breaker, disconnect, and communication to the fan over the panfolders. Had to run outgoing power and communication for the fan over press brake area. Re-routed the power and disconnect to the stack and sort sweat bees. Had to run incoming power, but outgoing power was already there. All fans in fabrication are functional and running safe. | Preston Ellexson - 05/02/24 10:37:13 AM: Going to start today or tomorrow on getting the fans back up and running. All 3 fans have a different amount of labor and electrical needed. Starting with the deburr one first, then Panfolder, and then the Press Brake fan. | Preston Ellexson - 02/26/24  9:32:05 AM: Got with Shacole on this. They just wanted to keep sight of it. They are aware that we won't be doing it this week at least. I'll try and see if I can squeeze in the power runs for these fans.",[]
1930,EQ ID 1930,Big Ass Fan,Fabrication,12106,06/13/2024,6. General Maint,washers are falling from the fan when turned up high (Preston has been notified),Closed and Completed,0,0.5,Preston,Maintenance,0,06/14/2024 07:00 AM,Preston Ellexson - 06/17/24  5:13:06 AM: Locked the fan out and inspected. There is nothing missing any washers on the fan. All bolts are still tight. I don't see anything wrong with the fan at all. No strange noises or anything out of the ordinary.,[]
1930,EQ ID 1930,Big Ass Fan,Fabrication,12596,07/31/2024,6. General Maint,the fan over deburr isnt working,Closed and Completed,0,0.25,Preston,Maintenance,0,08/01/2024 06:30 AM,Preston Ellexson - 08/01/24  8:20:21 AM: Got in the scissor lift. Removed electrical box cover on fan. Fuses are all good and drive is showing no faults. I removed the ethernet cable that communicates with the controller for a few minutes. Plugged back in and put cover on. Did a keypad unlock sequence and everything is working good now.,[]
1930,EQ ID 1930,Big Ass Fan,Fabrication,15654,05/07/2025,6. General Maint,big fan by Folder isnt working,Closed and Completed,0,0.25,Dennis Davis,Maintenance,0,05/07/2025 12:00 AM,Dennis Davis - 05/07/25  6:26:58 AM: Tripped 480 breaker attributed to recent storm,[]
1930,EQ ID 1930,Big Ass Fan,Fabrication,19435,05/15/2026,6. General Maint,The fan on BP#42 needs to be adjusted so it is hitting the operator. (Dennis is aware),Closed and Completed,0,0.5,Dennis Davis,Maintenance,0,05/15/2026 01:00 PM,Dennis Davis - 05/15/26 11:27:33 AM: Adjusted fan so it points at the operator.,[]
1931,EQ ID 1931,Big Ass Fan,Fabrication,20053,07/08/2026,6. General Maint,"I have 3 or 4 30"" fans that need to be mounted towards Small Punch, and the Diacro.",Closed and Completed,0,2.5,Dennis Davis,Maintenance,0,07/15/2026 10:30 AM,Dennis Davis - 07/23/26  4:08:11 AM: Installed 2 fans.,[]
1910,EQ ID 1910,Lights,Fabrication,3667,12/16/2022,6. General Maint,"There is a couple of bulbs out above Jim Boxs machine, he was asking if we could put some new ones in so he could see better",Closed and Completed,0,8,Jeff,Maintenance,0,12/30/2022 02:30 PM,Preston Ellexson - 01/03/23  4:10:20 AM: Got all bulbs over fabrication converted to LED. We will continue throughout the remainder of the facility.,[]
1910,EQ ID 1910,Lights,Fabrication,13387,10/14/2024,6. General Maint,emergency light is going on and off.,Closed Without Action,0,0,Preston,Maintenance,0,02/11/2025 09:00 AM,Preston Ellexson - 02/11/25  6:55:31 AM: Dennis is working on the emergency lights now for the entire facility.,[]
1824,EQ ID 1824,Buffer/Dust Collector Station,Fabrication,17906,12/10/2025,4. Prod Continuing but Affected Equipment stopped,"buffer is not working, will not turn on (Dennis is aware)",Pending,0,0,,Maintenance,0,,Dennis Davis - 12/10/25 12:24:20 PM: The buffer is working something is wrong with the wiring and I am looking into it,[]
1824,EQ ID 1824,Buffer/Dust Collector Station,Fabrication,3672,12/16/2022,6. General Maint,"DUST COLLECTOR ON FLADDER NOT WORKING, NOT WORKING RIGHT ON THE SUCTION, ITS STOPPED UP",Closed and Completed,0,0.5,Preston,Maintenance,0,12/21/2022 10:00 AM,Preston Ellexson - 12/28/22  4:49:35 AM: Inspected machine for any blockages. Everything is clear and working as well as it can. I am going to get with Billy on this when he returns. I think we need to upgrade our dust collector. I have some work to do on machine specs pertaining to dust collection. It's only been 2 months since I took the machine outside and cleaned it. It will need cleaned again fairly soon. I will work that out with Shacole when weather permits. Unfortunately nothing further can be done right now.,[]
1824,EQ ID 1824,Buffer/Dust Collector Station,Fabrication,6988,08/25/2023,1. Prod Stopped,"machine not coming on, issue with power button",Closed and Completed,0,0.1,Josh Patton,Maintenance,0,08/25/2023 12:00 AM,Joshua Patton - 08/25/23  5:39:10 AM: power switch was bad,[]
1824,EQ ID 1824,Buffer/Dust Collector Station,Fabrication,6989,08/25/2023,1. Prod Stopped,The power button is not working. The machine can not be turned on.,Closed Without Action,0,0,Josh Patton,Maintenance,0,08/25/2023 12:00 AM,Joshua Patton - 08/25/23  5:38:32 AM: Duplicate work order,[]
1824,EQ ID 1824,Buffer/Dust Collector Station,Fabrication,10298,02/10/2024,6. General Maint,the wrenches that we use to take the buffer wheel on and off needs to be reattached to the buffer.,Closed and Completed,0,0.5,Josh Patton,Maintenance,0,02/10/2024 12:00 AM,Joshua Patton - 02/10/24  9:59:08 AM: i reconnected the chain to the wrenches,[]
1824,EQ ID 1824,Buffer/Dust Collector Station,Fabrication,12492,07/23/2024,"3. Prod Affected, Not Stopped",the collector we dont believe is suctioning anything from the buffer.,Closed and Completed,0,0.25,Preston,Maintenance,0,07/23/2024 02:30 PM,Preston Ellexson - 07/24/24  4:05:56 AM: Removed cover on dust collector to check for blockages. It was completely stopped up. Cleaned out. Removed the fitting and tape on the back of the dust collector. It was stopped up pretty bad too. Put back together and taped up to seal. Tested and everything is working good.,[]
1904,EQ ID 1904,Grinder #2,Fabrication,5861,06/02/2023,"5. Prod Ongoing, Maint Required",The plastic cover over the belt has broken off and will need replaced.,Closed and Completed,0,0.5,Preston,Maintenance,0,06/02/2023 07:30 AM,Preston Ellexson - 06/02/23  7:44:42 AM: Replaced plexiglas cover on grinder. This was on Grinder #1.,[]
1818,EQ ID 1818,Air Hose,Fabrication,4796,03/14/2023,6. General Maint,female end on air hose leaking pretty bad at the fladder get with Keith,Closed and Completed,0,0.4,Joshua Patton,Maintenance,0,03/14/2023 12:00 AM,,[]
1818,EQ ID 1818,Air Hose,Fabrication,7993,11/10/2023,6. General Maint,the air hose over by the fladder is leaking air for details see Shey,Closed and Completed,0,0.25,Preston,Maintenance,0,11/09/2023 12:00 PM,Preston Ellexson - 11/10/23  6:32:39 AM: Replaced quick disconnect on hose for dynafile. No more air leaking.,[]
1818,EQ ID 1818,Air Hose,Fabrication,12622,08/05/2024,6. General Maint,there is an air hose in the deburr area that looks like it got ran over with a pallet jack and is now leaking around the end (see Wanda),Closed and Completed,0,0.25,Preston,Maintenance,0,08/05/2024 10:00 AM,Preston Ellexson - 08/05/24 10:02:58 AM: Repaced male plug and brass ferrule. Tested with no leaks. Sent back to Wanda.,[]
1818,EQ ID 1818,Air Hose,Fabrication,13988,12/05/2024,6. General Maint,air line fitting is leaking at the d-burr table,Closed and Completed,0,0.25,Dennis Davis,Maintenance,0,02/20/2025 01:20 PM,Dennis Davis - 02/20/25 11:50:32 AM: Removed bad section of hose and crimped new fitting on the hose,[]
1818,EQ ID 1818,Air Hose,Fabrication,14768,02/20/2025,6. General Maint,the air reel at deburr has a bad spot on the end that has bubbled out. (Dennis is aware),Closed and Completed,0,0.25,Dennis Davis,Maintenance,0,02/20/2025 01:35 PM,Dennis Davis - 02/20/25 11:48:54 AM: Removed bad section of hose and crimped new fitting on the hose,[]
1818,EQ ID 1818,Air Hose,Fabrication,15646,05/06/2025,6. General Maint,air hose by the deburr table the female end needs to be changed,Closed and Completed,0,0.25,Dennis Davis,Maintenance,0,05/06/2025 12:15 PM,Dennis Davis - 05/06/25 10:26:45 AM: Changed the quick disconnect. It looked worn out.,[]
1818,EQ ID 1818,Air Hose,Fabrication,17051,09/22/2025,6. General Maint,there is an air hose in deburr that has a hole in the line.,Closed and Completed,0,1,Dennis Davis,Maintenance,0,09/22/2025 07:30 AM,Dennis Davis - 09/22/25  5:33:04 AM: Replaced air hose | Dennis Davis - 09/22/25  4:19:38 AM: Looking into it,[]
1818,EQ ID 1818,Air Hose,Fabrication,19588,05/27/2026,6. General Maint,The air hose by the Lissmac has a leak. Its the one on the pole on the spool.,Closed and Completed,0,0.75,Dennis Davis,Maintenance,0,05/27/2026 01:30 PM,Dennis Davis - 05/27/26 11:40:45 AM: Had to replace fitting going into the hose reel. | Dennis Davis - 05/27/26 11:03:04 AM: Looking into this,[]
1818,EQ ID 1818,Air Hose,Fabrication,19791,06/10/2026,6. General Maint,An air drop will need to be put in over by the new Trubend 3100. Get with Ken for details.,Closed and Completed,0,1,Preston,Maintenance,0,06/12/2026 12:00 PM,Preston Ellexson - 06/23/26  5:48:56 AM: Got an air line tied in with a tee in the ceiling. Zip tied down the conduit and made a magnetic hook hanger. Line is ready to use when needed. | Preston Ellexson - 06/10/26  8:52:21 AM: I already have a QD in the ceiling being used for the laser weld. I just need to add an air line tee and drop a line down to the machine. I'll get this knocked out today.,[]
1819,EQ ID 1819,Die Cart,Fabrication,6925,08/21/2023,"3. Prod Affected, Not Stopped",the lift cart that lifts our dies for small punch they are having issues with the brake on it (see Vern or Shacole),Closed and Completed,0,0.15,Joshua Patton,Maintenance,0,08/22/2023 12:00 AM,,[]
1819,EQ ID 1819,Die Cart,Fabrication,7067,08/30/2023,"5. Prod Ongoing, Maint Required",the die cart lock will push down but it doesnt lock the cart and keep it from moving (see Vern for info),Closed and Completed,2100,2,Preston/Josh,Maintenance,0,08/30/2023 12:00 PM,"Preston Ellexson - 10/03/23  5:54:35 AM: Got both new die carts in and sent to their owners. I have the old one still in maintenance, and ours as well. | Preston Ellexson - 09/18/23 12:09:12 PM: Sent quotes to David to order both die carts. | Preston Ellexson - 09/13/23 12:13:23 PM: Got my final quote for the lift trucks. I am sending to David tomorrow to order one for this replacement and one for CTL line that is smaller. | Preston Ellexson - 09/05/23  5:30:27 AM: Temporarily we have swapped our one in maintenance for this one. I am awaiting a quote for a replacement. When the new one arrives, we'll take ours back to maintenance and get rid of the old one from Fab.",[]
1820,EQ ID 1820,Metal Racks,Fabrication,10712,03/13/2024,6. General Maint,we are needing our precut rack and the metal rack in the corner moved over behind the new Laser.,Closed and Completed,0,6,Preston/Jimmie/Ken/Kevin,Maintenance,0,03/27/2024 07:00 AM,"Preston Ellexson - 03/27/24 10:37:32 AM: Moved the rack yesterday. Had to take off multiple cross braces to straighten them. Got all straightened except for 1 that had too much damage to it. Rack was checked all around for missing/loose bolts. Safety cable needs to be ordered but rack is ready to use otherwise. | Preston Ellexson - 03/14/24  4:48:06 AM: I've gotten with Jimmie and Paul on this. When they are ready to move it, I will assist Jimmie in taking it down, getting it moved, and remounting.",[]
1820,EQ ID 1820,Metal Racks,Fabrication,12570,07/30/2024,6. General Maint,the rack by the new laser needs to be moved over away from the laser,Closed and Completed,0,2,Josh Patton,Maintenance,0,08/01/2024 12:00 AM,Joshua Patton - 08/01/24  4:13:36 AM: jimmy AND I MOVED THE RACK OVER 3 FEET,[]
1820,EQ ID 1820,Metal Racks,Fabrication,12833,08/21/2024,6. General Maint,on the pallet rack on the north side of building over by punch the metal braces left on the ceiling from the bay door can we get those taken down?,Closed and Completed,0,0.5,Josh Patton,Maintenance,0,08/21/2024 12:00 AM,,[]
1820,EQ ID 1820,Metal Racks,Fabrication,12838,08/21/2024,6. General Maint,on the pallet rack on the north side of building over by punch the metal braces left on the ceiling from the bay door can we get those taken down?,Closed and Completed,0,0.5,Josh Patton,Maintenance,0,08/22/2024 12:00 AM,Joshua Patton - 08/22/24  7:29:13 AM: i removed the old bay door brackets,[]
1820,EQ ID 1820,Metal Racks,Fabrication,13521,10/23/2024,"5. Prod Ongoing, Maint Required",Storage racks on the north wall don't have guards on the floor feet.,Closed Without Action,0,0,PSH,Maintenance,0,03/18/2025 12:00 AM,Scott Herbert - 03/18/25 10:14:41 AM: 3/18/25 PSH: This has been handed over to the new Facilities supv (Agkop) for action. This will be added to the work scope to add the safety guards to all hi-bay racks.,[]
1820,EQ ID 1820,Metal Racks,Fabrication,15908,05/30/2025,6. General Maint,a pin for one of the center runners has fallen out on one of our racks,Closed and Completed,0,0.25,Dennis Davis,Maintenance,0,05/30/2025 01:30 PM,Dennis Davis - 05/30/25 11:33:44 AM: Reinstalled holding bar and replaced Cotter pin.,[]
1820,EQ ID 1820,Metal Racks,Fabrication,18810,03/18/2026,6. General Maint,The metal rack with our precut material on it will need to be moved over by the old laser,Closed and Completed,0,16,Dennis Davis,Maintenance,0,04/28/2026 12:00 PM,Dennis Davis - 04/28/26 10:31:21 AM: I completed moving the precut rack 04/28/2026 | Preston Ellexson - 04/14/26 12:15:50 PM: I got with Shacole on this. She is wanting to setup a meeting tomorrow with us since Paul will be back. I'll wait until after we meet to move anything.,[]
1820,EQ ID 1820,Metal Racks,Fabrication,19631,05/29/2026,6. General Maint,I need a wip rack installed in the FAB area. Get with me to discuss location.,Closed and Completed,0,5,Dennis Davis,Maintenance,0,08/12/2026 01:30 PM,Dennis Davis - 08/12/26 11:48:15 AM: WIP rack has been installed.,[]
265,EQ ID 265,Press Brake #48 Niagara (WC 2023),Fabrication,2304,09/01/2022,1. Prod Stopped,pan die top die not lining up with bottom die,Closed and Completed,0,0.5,Preston,Maintenance,0,09/01/2022 01:00 PM,Preston Ellexson - 09/01/22 11:39:15 AM: Found a burr on the back upper die plate. Used a dynafile to get the worst off. Used a hand file to get smooth. Cleaned edge with fine emery cloth. Had Merritt set back up and test. Parts look good with no issues or flaws. Die is functioning properly. Released for production.,[]
265,EQ ID 265,Press Brake #48 Niagara (WC 2023),Fabrication,3224,11/11/2022,1. Prod Stopped,light curtain broke off machine,Closed and Completed,0,1,Preston,Maintenance,0,11/15/2022 10:00 AM,Preston Ellexson - 11/15/22  7:55:36 AM: Welded light curtain bracket back to machine. Smoothed welds down. Everything is lined up and good to run.,[]
265,EQ ID 265,Press Brake #48 Niagara (WC 2023),Fabrication,6188,06/26/2023,1. Prod Stopped,machine turned off and wont come back on,Closed and Completed,0,1,Josh Patton,Maintenance,0,06/26/2023 12:00 AM,,[]
257,EQ ID 257,"Gauer Deburring Machine 40""",Fabrication,2116,08/05/2022,"3. Prod Affected, Not Stopped",Please move the air hose and create a drop for the machine so we can prevent the current trip hazard on the floor.,Closed and Completed,0,0.75,Preston,Maintenance,0,08/30/2022 01:00 PM,"Preston Ellexson - 08/30/22 11:16:37 AM: Made a tee to add in the punch press air line in the ceiling. Made air line, zip tied it, and ran down to the gauer. No more trip hazard.",[]
257,EQ ID 257,"Gauer Deburring Machine 40""",Fabrication,3423,12/01/2022,"3. Prod Affected, Not Stopped",issues with the Gauer material isn't going in straight and its bending material,Closed and Completed,0,1,Joshua Patton,Maintenance,0,02/04/2023 12:00 AM,"Joshua Patton - 02/04/23 11:33:20 AM: cleaned and adjusted the roller, the machine is working now | Joshua Patton - 02/04/23 11:31:16 AM: cleaned and adjusted the roller, the machine is working now",[]
257,EQ ID 257,"Gauer Deburring Machine 40""",Fabrication,5564,05/05/2023,1. Prod Stopped,estop not working,Closed and Completed,0,0.5,Preston,Maintenance,0,05/05/2023 02:30 PM,Preston Ellexson - 05/11/23  8:37:39 AM: Replaced e-stop and tested machine. Everything is running good.,[]
246,EQ ID 246,Fladder AUT,Fabrication,1189,04/21/2022,4. Prod Continuing but Affected Equipment stopped,This needs to be fixed. GK,Closed and Completed,340,2,Mark/Preston,Maintenance,0,05/05/2022 01:30 PM,"Mark Zeober - 05/05/22 11:41:09 AM: Variable Speed Control was replaced with new one.  machine is operating. | Mark Zeober - 04/21/22  1:26:27 PM: switch is damaged, will order new one.",[]
246,EQ ID 246,Fladder AUT,Fabrication,1840,07/01/2022,"3. Prod Affected, Not Stopped",Fladder needs to be cleaned and blown out. Causing streaks of dirt residue on the parts.,Closed and Completed,0,8,Preston/Jeff/Kameron/Mark,Maintenance,0,10/03/2022 08:00 AM,"Preston Ellexson - 10/12/22 12:25:24 PM: Disconnected machine, vacuum fan, and dust collector. Cleaned machine and dust collector outside. Greased machine. Got all back inside and where they belong. Reconnected everything and tested. Machine is running good.",[]
246,EQ ID 246,Fladder AUT,Fabrication,2500,10/05/2022,"3. Prod Affected, Not Stopped","parts coming out with a lot of debris on them, didn't seem like it was suctioning good",Closed and Completed,0,4,Preston,Maintenance,0,10/05/2022 10:00 AM,Preston Ellexson - 10/05/22  9:40:20 AM: Opened the cover on the top of the dust collector. Cleaned out debris. Blew out the motor. Removed and cleaned all old gasket material. Put a new foam seal on in place. The old hinges were both broken. Cut off and ground down smooth. Mounted two new adjustable hinges for the motor cover. Got all put back together and tight. Machine is working good. I would like to replace the wet collector with a standard dust collection system.,[]
246,EQ ID 246,Fladder AUT,Fabrication,4570,02/24/2023,6. General Maint,fan motor was making a grinding sound,Closed and Completed,0,0.25,Preston,Maintenance,0,02/24/2023 06:30 AM,"Preston Ellexson - 02/24/23  8:28:20 AM: Vacuum motor is running good. Little to no vibration with no heat or excess noise being produced. I will monitor, but for now it is running good with no issues. It this continues, we can take apart and clean machine and vacuum motor again.",[]
246,EQ ID 246,Fladder AUT,Fabrication,5188,04/07/2023,6. General Maint,install metal pieces to our conveyor belts so parts do not fall,Closed and Completed,0,1,Joshua Patton,Maintenance,0,04/07/2023 12:00 AM,,[]
246,EQ ID 246,Fladder AUT,Fabrication,5353,04/18/2023,6. General Maint,"check brushes on fladder, operator says they wont move up or down",Closed and Completed,0,0.1,Joshua Patton,Maintenance,0,04/26/2023 12:00 AM,Joshua Patton - 04/26/23 11:02:25 AM: have not had any more issues from the machine. | Joshua Patton - 04/18/23  4:26:06 AM: the machine is operating correctly at the moment i will continue to monitor the machine.,[]
246,EQ ID 246,Fladder AUT,Fabrication,5799,05/26/2023,1. Prod Stopped,"the motor on the side of the fladder that pulls dust and debris out is not coming on, for questions see Keith",Closed and Completed,0,6,Preston/Josh,Maintenance,0,06/09/2023 08:00 AM,"Preston Ellexson - 06/12/23  4:16:25 AM: Removed the electrical starter box for the motor and brought to maintenance. Took apart the contactor that was believed to be faulty. Found a contact point that was melted and not repairable. Had to search for one in stock, but got one overnighted. When I got back to the machine, I wired back in the contactor. Had to adjust the timer delay. After following the electrical schematic to ensure the wiring was accurate, I tested. Found no issues and the motor is running the way it should. All voltages are good and motor is running smooth. Machine is good to run. | Joshua Patton - 05/31/23  4:04:28 AM: i believe the motor is bad, want to confirm with Preston before ordering a new one.",[]
246,EQ ID 246,Fladder AUT,Fabrication,11855,05/28/2024,"3. Prod Affected, Not Stopped","fladder is making a weird noise, needs to be greased and the conveyor belt (Preston is going to grease today)",Closed and Completed,0,2,Preston,Maintenance,0,05/29/2024 08:00 AM,"Preston Ellexson - 05/30/24  5:17:28 AM: Greased all points on the machine. Suction motor was running in reverse. Swapped rotation on this so it was right. There is a plug/socket on this, so there isn't any reason to unwire this and have a rotation issue. The side conveyor was pretty noisy. Removed the sprocket/chain cover. Both sprockets were loose and you could move by hand so the chain wasn't riding straight. Got sprockets straight and tightened all set screws. Greased all bearings and adjusted tension on bottom bearings. Greased chain with lithium grease. Put cover back on and tested. No noised at all right now and the conveyor is running good.",[]
246,EQ ID 246,Fladder AUT,Fabrication,12656,08/06/2024,6. General Maint,motor on the side of the fladder making a noise. going to try cleaning out. (Preston aware),Closed and Completed,0,1.5,Preston,Maintenance,0,08/16/2024 01:30 PM,Preston Ellexson - 08/16/24 12:41:55 PM: Removed cover. It was pretty dirty in the corners and on the impeller blades. Cleaned all off. Motor never was heating up. Found the motor data plate was making a lot of noise due the the vibration. Removed 2 bolts that hold the dust collector outlet on. They were too long and were riding on the impeller. Got all put back together and it was dragging even when moving by hand. Put on foam sealant all the way around to gap it out a little. Tightened and tested impeller by hand. No dragging or anything. Put all back together and tested motor via controls. No issues at all. Ready to run.,[]
246,EQ ID 246,Fladder AUT,Fabrication,13445,10/18/2024,1. Prod Stopped,fladder is making noises and it looks like the inside cylinder of the brushes has some wear marks on it,Closed and Completed,0,0.25,Preston,Maintenance,0,10/21/2024 06:30 AM,Preston Ellexson - 02/11/25  6:59:08 AM: Greased machine and there are no more noises.,[]
246,EQ ID 246,Fladder AUT,Fabrication,13870,11/20/2024,1. Prod Stopped,"the collector for the fladder overflowed with water, the operator turned the valve off for the water but he said it didn't stop the water.",Closed and Completed,0,1,Preston/Derek/Shacole/Jason/Wanda,Maintenance,0,11/20/2024 01:00 PM,"Preston Ellexson - 11/25/24  7:07:15 AM: Float on the dust collector got stuck. Machine kept filling up with water. When they turned the valve off, they also shut the machine off. Pressure is released and water level rises when the machine is turned off, so it spilled even more. Got everything cleaned up. Float is working fine, it was just extremely dirty and got stuck. Let Shacole know we should change the emergency shut down procedure moving forward. If water continues to flow, turn the valve off, but leave the dust collector running. Going to see if they want me to remove, or replace the float on the machine.",[]
246,EQ ID 246,Fladder AUT,Fabrication,11901,05/31/2024,6. General Maint,we are needing more light over top of the operator side of the fladder,Closed and Completed,0,0.25,Preston,Maintenance,0,03/10/2025 07:00 AM,Preston Ellexson - 03/10/25  4:55:01 AM: We are not going to move forward with this right now. They are looking at getting a new deburr machine. Not sure if that would replace this machine or not. There isn't an easy way to add a light given the way this machine operates and has to open up on a regular basis. | Preston Ellexson - 06/03/24 12:10:40 PM: Got with Shacole on this. Brought a light to the machine to test temporarily. The location the operator is wanting the light is over 8' from a good mounting place. Shacole is going to follow-up with Paul tomorrow and see what they want to do. I'll proceed from there.,[]
246,EQ ID 246,Fladder AUT,Fabrication,16013,06/09/2025,1. Prod Stopped,operator says machine isn't sounding right get with Jason,Closed Without Action,0,0.25,Preston,Maintenance,0,06/09/2025 07:00 AM,"Preston Ellexson - 06/10/25  4:07:40 AM: Operator turned motor on, and then vacuum motor on. Without turning the table on, but the table knob at 100%, the machine creates a lot more vacuum for some reason. I think this is the design. When you turn the table knob down to the normal 40%, it's quieter like normal. That is still with the table not running. I don't see any issues with this due to the fact the vacuum is like normal with the table speed lower. Operator only had it that high to clean it on Friday.",[]
246,EQ ID 246,Fladder AUT,Fabrication,15127,03/20/2025,"5. Prod Ongoing, Maint Required","I ordered a new drive belt for the fladder, which has a 4-week lead time, I will update you when it comes in.",Closed and Completed,0,12,Preston/Dennis,Maintenance,0,07/15/2025 10:00 AM,"Preston Ellexson - 07/22/25  4:47:00 AM: Started 7/9. Cleaned machine, dust collector, and vacuum motor as best we could. Got all back inside before the end of day. Came in 7/10 and had some things to do inside. Dennis worked on fixing numerous electrical issues. Removed 120V switch for fan and he put on a plug and receptacle to be plugged in when needed. He ran new SO cord for the machine power quick disconnect due to a bare wire inside the junction. Went through the belt swap process. Cleaned the conveyor unit with wire wheels while the belt was off. Got it back on the machine. After some digging, I realized I accidentally left the top piece of the machine outside and we found out someone stole it. Had to order needed parts and get started on a replacement. Dennis got the bed level while I started this. Made a 16ga piece out of stainless steel. Had Chad help with bends and with brackets for the brushes too. Dust collector fitting came in 7/14. I finished the top machine piece end of that day. Started up 7/15 and the machine was spitting out so much dust. At the table mainly, but up top too. Checked rotation on dust collector and found it was backwards. I ran it for 30+ minutes that way so it broke up the rest of the dust inside the machine and created a mess for a little bit. Turned off breaker and swapped rotation. Let it run for 20 minutes or so and they dust subsided. Cleaned up mess on floor. Got machine and everything ready to run. Made adjustments on the belt at 100% speed while operators were setting machine up to run. Still made adjustments off an on last week. Everything else is good to run. No more issues. Bed is level and running quality parts. Operators are getting much better results than before. | Preston Ellexson - 07/03/25  8:26:29 AM: Getting with Shacole 7/7 to check weather forecast. We will determine a day then. We are going to do the cleaning PM for all while we swap the belt. | Scott Herbert - 04/15/25  8:29:55 AM: Awaiting delivery of belt.",[]
246,EQ ID 246,Fladder AUT,Fabrication,16446,07/21/2025,1. Prod Stopped,"the belt keeps stopping while the machine is running, we did notice that it is over more in the back than in the front",Closed and Completed,0,1.5,Dennis Davis,Maintenance,0,07/23/2025 10:30 AM,"Dennis Davis - 07/23/25  8:33:18 AM: After adjusting the belt from tracking left, we have had no more problems with the belt stopping but I will monitor
and make adjustments as needed. | Dennis Davis - 07/22/25  3:50:38 AM: Belt had tracked far left so I adjusted tracking.
operator said he had no problems for the rest of the day.  Will monitor and adjust as needed",[]
247,EQ ID 247,Press Brake #46 (WC 2010),Fabrication,1248,04/29/2022,1. Prod Stopped,E-stop button came off of panel.,Closed and Completed,0,0.25,Preston,Maintenance,0,04/29/2022 08:20 AM,,[]
247,EQ ID 247,Press Brake #46 (WC 2010),Fabrication,2281,08/30/2022,1. Prod Stopped,ram isnt holding a 90,Closed and Completed,0,1.5,Preston,Maintenance,0,08/31/2022 07:30 AM,Preston Ellexson - 09/23/22  7:48:04 AM: Machine has been running good since the adjustments. | Preston Ellexson - 09/01/22  4:21:05 AM: I adjusted the torque on the way clamps. We are monitoring to ensure if this fixed the issue or not. For some reason now it is pausing when it hits the material. It didn't do this before. It isn't causing any issues but would like to find out why this started. I will email Greg Ott if the problem remains.,[]
247,EQ ID 247,Press Brake #46 (WC 2010),Fabrication,2362,09/13/2022,"3. Prod Affected, Not Stopped",plug for the fan is messed up and when the machine vibrates it turns the fan off,Closed and Completed,0,1,Mark Zeober,Maintenance,0,09/16/2022 12:00 AM,"Mark Zeober - 09/16/22  7:05:31 AM: receptacle was shorted and disintegrated, replaced with new receptacle.",[]
247,EQ ID 247,Press Brake #46 (WC 2010),Fabrication,3189,11/09/2022,1. Prod Stopped,pedal not working right,Closed and Completed,0,4,Preston,Maintenance,0,12/02/2022 08:00 AM,Preston Ellexson - 12/05/22 12:11:12 PM: ETS board blew a capacitor. Ordered a new one. Ran continuity test on foot pedal wiring. Found a short there. Cut off bad and repaired. Tested continuity on pedestal wiring too. No issues there. Replaced board when it arrived. Had to get with Greg @ Capital to help me set parameters on pedestal. Saved and put a copy on press. Machine is running good.,[]
247,EQ ID 247,Press Brake #46 (WC 2010),Fabrication,3524,12/08/2022,"5. Prod Ongoing, Maint Required",if we pull the emergency stop button up the machine will come on and not when we hit our yellow run button,Closed and Completed,0,0.75,Preston,Maintenance,0,12/08/2022 09:30 AM,Preston Ellexson - 12/08/22 12:39:26 PM: Checked continuity on the start button and it is working good. The oil cooler fan was still running with no hydraulics engaged. Powered down and opened the electrical cabinet. The auxiliary contact on the main contactor was stuck in the energized position. Swapped it out with a new one and the machine is working the way it should.,[]
247,EQ ID 247,Press Brake #46 (WC 2010),Fabrication,4260,02/06/2023,1. Prod Stopped,"foot pedal is not functioning right, the kick plate isnt working, needs a new pedal",Closed and Completed,0,1,Joshua Patton,Maintenance,0,02/06/2023 12:00 AM,Joshua Patton - 02/06/23 11:00:19 AM: installed new foot peddle,[]
247,EQ ID 247,Press Brake #46 (WC 2010),Fabrication,4771,03/10/2023,6. General Maint,need new foot pedals for all brake presses,Closed and Completed,0,1,Joshua Patton,Maintenance,0,03/10/2023 10:00 AM,Preston Ellexson - 03/10/23 10:16:15 AM: Working on replacements on all machines.,[]
247,EQ ID 247,Press Brake #46 (WC 2010),Fabrication,4720,03/08/2023,1. Prod Stopped,E-stop and start misbehaving,Closed and Completed,0,5,Preston,Maintenance,0,03/10/2023 01:30 PM,"Preston Ellexson - 03/10/23 12:27:57 PM: Replaced motor contactor and auxiliary contactor. Tested voltage and everything is good. Calibrated machine and everything runs the way it should. | Preston Ellexson - 03/09/23  4:27:46 AM: With e-stop engaged, the hydraulic fan still runs. When you disengage the e-stop, the machine automatically starts back up without having to press the start button. Found the main contactor sticking and not de-energizing. Removed it and took apart. All contact points were black and heavily pitted. Smoothed, cleaned, and reassembled. Got machine ready to run, but the contactor is too worn out at this point. Ordered more to be sent overnight. Will arrive today and I'll continue repair.",[]
247,EQ ID 247,Press Brake #46 (WC 2010),Fabrication,5231,04/12/2023,"3. Prod Affected, Not Stopped",Lasersafe on Brake press 46 isn't reading correctly.,Closed Without Action,0,0,Preston,Maintenance,0,05/03/2023 07:00 AM,"Preston Ellexson - 05/03/23  5:01:52 AM: These are an odd size wheel. We don't have any, but I'm checking for availability. | Joshua Patton - 04/14/23  8:32:29 AM: spoke with tech support they suggest we change the cable out that runs the receiver , I am waiting on a Quote for the cable | Joshua Patton - 04/14/23  6:56:06 AM: reached out to the vendor  waiting on a call back",[]
247,EQ ID 247,Press Brake #46 (WC 2010),Fabrication,6427,07/14/2023,6. General Maint,can we have the fan checked on the machine to see if it is on high,Closed and Completed,0,0.1,Josh Patton,Maintenance,0,07/15/2023 12:00 AM,,[]
247,EQ ID 247,Press Brake #46 (WC 2010),Fabrication,6854,08/16/2023,6. General Maint,"the casing for some wires on the backguage is busted and the wires are hanging down so when the backguage is moved in and out it is rubbing, see Eddie",Closed and Completed,0,0.25,Preston,Maintenance,0,08/16/2023 06:30 AM,Preston Ellexson - 08/16/23  7:08:25 AM: The cable track has broken. I zip tied the main wires to the backgauge. Tied up the rest of the wires too so they follow the tracking better.,[]
247,EQ ID 247,Press Brake #46 (WC 2010),Fabrication,11512,05/03/2024,6. General Maint,half the buttons on the pedestal are not working (Preston has been notified),Closed Without Action,0,0,Preston,Maintenance,0,05/09/2024 01:00 PM,"Preston Ellexson - 05/09/24 11:59:52 AM: Machine hasn't given any more issues. If it was the pedestal overlay, the issues wouldn't have stopped themselves. I'll monitor.",[]
247,EQ ID 247,Press Brake #46 (WC 2010),Fabrication,12921,08/29/2024,6. General Maint,the machine when turned makes a whining sound but after it warms up it stops (Preston is aware),Closed and Completed,0,4,Preston,Maintenance,0,09/02/2024 10:00 AM,Preston Ellexson - 02/11/25  6:38:59 AM: Replace oil cooler motor. Fixed mounting issues while I had off in maintenance. Welded some nuts in place to make this easier to removed if needed. Checked everything before turning on. Turned machine on and tested with no issues.,[]
247,EQ ID 247,Press Brake #46 (WC 2010),Fabrication,13409,10/15/2024,6. General Maint,back gauge is making noises when operator is doing the morning calibration. Paul said to put it at low priority,Closed and Completed,0,0.5,Preston,Maintenance,0,11/04/2024 10:00 AM,Preston Ellexson - 02/11/25  6:53:55 AM: Oiled back gauge and everything sounds good.,[]
247,EQ ID 247,Press Brake #46 (WC 2010),Fabrication,15703,05/09/2025,6. General Maint,Ram bolt broke off (Preston is aware),Closed and Completed,0,1,Preton,Maintenance,0,05/12/2025 07:00 AM,Preston Ellexson - 05/12/25  5:55:47 AM: Put adjustable die blocks under ram to hold in position. Locked machine out. One of the ram lug bolts on the right inside cap broke. The front one was only finger tight when I went to remove it. Got the cap off. Broken bolt wasn't in a place I could drill and ease out. Had to use a hammer and chisel to work the broken bolt out. Finally got it out. Replaced both bolts with new and tightened down. Checked all front ram lug bolts on both sides. Everything is tight. Removed lock and powered machine on. Removed die blocks and machine is ready to run. This will be something I add to our PM so we can start checking them more frequently.,[]
247,EQ ID 247,Press Brake #46 (WC 2010),Fabrication,15899,05/30/2025,1. Prod Stopped,has power to machine but the screen/monitor isnt coming on,Closed and Completed,0,1,Dennis Davis,Maintenance,0,05/30/2025 07:30 AM,"Dennis Davis - 05/30/25  5:41:21 AM: Blown fuse to monitor F27. (note) removed a 15A fuse but the socket said 30A 600v and Scott told me to use a 30AMP as labeled.
I will ask Preston about this Monday 06/02/25",[]
247,EQ ID 247,Press Brake #46 (WC 2010),Fabrication,15997,06/06/2025,"3. Prod Affected, Not Stopped","operator thinks that his wire for the eyes doesn't have a good connection, his eyes keep resetting for the lasers.",Closed and Completed,0,2.5,Dennis Davis,Maintenance,0,06/26/2025 12:30 PM,"Dennis Davis - 06/26/25 11:02:21 AM: I have replaced the shorted cable with a new one. Appears to be working fine now | Dennis Davis - 06/06/25  7:25:00 AM: Looking into this problem yes it looks like we have a bad cable to the light curtain, and I will look into getting another one",[]
247,EQ ID 247,Press Brake #46 (WC 2010),Fabrication,16459,07/22/2025,6. General Maint,"one of the bolts fell out on the cylinder, operator is keeping an eye on it to make sure it doesn't move (Preston is aware)",Closed and Completed,0,4,Preston,Maintenance,0,07/24/2025 12:00 PM,"Preston Ellexson - 07/25/25 12:13:31 PM: Put die blocks in ram and hand tightened. Locked machine out. Removed the cylinder with a die cart. Removed broken bolts. Ran a tap through the cylinder threads to clean them up. Got the cylinder mounted back on the machine. Tightened all cylinder pin bolts. Checked other cylinder bolts. Checked ram lug bolts in front . Nothing else was broken or even loose. Turned machine on and removed die blocks. Everything is ready to run. | Preston Ellexson - 07/22/25 11:51:44 AM: Operator found a broken bolt on the ground. I looked at all cylinders and cylinder pin mounts. Rear right cylinder by hydraulic tank broke a bolt on the bottom of the cylinder pin housing. Shacole wants to wait til Thursday or Friday when they have a bit of free time. Shouldn't take long to remove the bolt and replace with new. I'll check rocker arm bolts, rod pin bolts, and connecting rod bolts while I'm here.",[]
