equipment_id,equipment_eq_id,equipment_name,department,wo_id,date_notified,urgency,problem,status,material_cost,labor_time,work_performed_by,assigned_to,downtime_hours,completed_datetime,comments,attachments
247,EQ ID 247,Press Brake #46 (WC 2010),Fabrication,16814,08/26/2025,1. Prod Stopped,"back gauge stopped moving, error message came up.",Closed and Completed,0,5,Preston/Dennis,Maintenance,0,10/10/2025 02:00 PM,Preston Ellexson - 10/13/25  5:51:49 AM: Got parts in and scheduled repair with Shacole. Mounted motor back on the machine and tightened. Put belt on and got the tensioner set and tightened. X-axis moves freely when manually moving. Put covers on backgauge. Removed harnesses/etc from drive. Swapped out faulty drive with refurbished drive. Plugged everything back in. Turned machine on and tested by calibrating. X-axis is moving in the opposite direction. Got with Capital 10/9 and they sent a request for tech support 10/10. Got a call just after first break. Had to get internet to the machine and get ready for tech support. Ran line from the poe switch at Shacole's desk. Took a couple tries with Teamviewer. Version on machine wouldn't connect to the internet. Ended up downloading version 13 on my computer and putting on a flash drive. Installed on the machine and it connected right away. Called Edwin back at Capital and gave him Teamviewer info. He sent to tech support. They logged in just before lunch and were troubleshooting. After lunch I went over and the backgauge was ready. No errors. Calibrated Y-axis and ran a test program. No issues at all. Cleaned all oil on top of reservoir and machine is ready to run. | Preston Ellexson - 09/30/25  9:48:58 AM: Parts will arrive this Thursday. I've already gotten with Wesley in shipping on this order. I will work with Shacole's production schedule next week to repair this. | Preston Ellexson - 08/28/25  4:22:00 AM: Inspected the machine. Removed panels for the access to both backgauge belts/motors. A nut had come loose from the left side X-axis ballscrew. Everything was still in place and functional. Put it back on and tightened. Checked right side as well. Motor/belts/pulleys all move freely on X axis. Turned machine back on and opened electrical cabinet door. Had Eddie try to calibrate while watching the backgauge. It will shift for a second then drive is showing and F. error. Left and right side ballscrews do shift slightly when trying to calibrate. This is a position or velocity following error. We had a used identical motor in maintenance. Removed cables from motor on machine and plugged this one in. Turned machine on and tried again. Same result with the same error. Got with Kirk and he figures it's the drive. I left motor off and got machine ready to run in ETS100 pedestal mode for some hem/flat operation. I manually moved the R-axis up and pushed backgauge where needed for a single brake. Soft clamped in place. I removed the motor from the backgauge next day. Removed the cables from the X-axis motor on BP#42 and put the BP#46 motor in place so I could watch the motor shaft. Had Eddie turn the machine on and try to calibrate. Motor runs smooth with no errors on the drive. It is a bad drive or cables on BP#46 after testing this. Sent in for a quote and received one before end of day 8/27. Lead time is 3 weeks. Quote was sent and approved. It should be sent to Capital today. They can continue to run the machine as is. I let them know I could re-position the backgauge if needed for single brake operations until the drive arrives.,[]
247,EQ ID 247,Press Brake #46 (WC 2010),Fabrication,17329,10/17/2025,6. General Maint,R Target on machine was off from what it was the day before. (Preston is aware and monitoring),Closed and Completed,0,0.5,Preston,Maintenance,0,10/24/2025 07:30 AM,"Preston Ellexson - 10/24/25  5:46:17 AM: Machine hasn't had any issues with R target. Calibration is working the way it should. Machine has ran good all week long with no faults. | Preston Ellexson - 10/17/25 11:40:43 AM: Got with Chad on this. When he calibrated his r-axis this morning, it was approximately 1/4"" higher than normal. He would have to adjust every program to run right. His concern was if it calibrated to the original height with another operator, it might crash into the bottom die. Everything is functioning the way it should. I will follow-up first thing Monday when they turn the machine on to see where it calibrates to. Already got with Chad and Shacole.",[]
247,EQ ID 247,Press Brake #46 (WC 2010),Fabrication,17525,10/30/2025,"3. Prod Affected, Not Stopped",back gauge is out of align (Preston is aware),Pending,0,0.25,Preston,Maintenance,0,10/31/2025 10:00 AM,"Preston Ellexson - 10/31/25  8:16:06 AM: Backgauge needs to be measured to see how much adjustment it needs to be straight. Hopefully it's just out of square and not damaged beyond that. If it is no longer straight, it will need to be machined or replaced. I need to schedule with Shacole. I will see if we can this this done next week before my vacation.",[]
247,EQ ID 247,Press Brake #46 (WC 2010),Fabrication,17371,10/20/2025,6. General Maint,"the site glass for the oil you cant see where it is at, and there is a oil leak on top of the cylinder.",Closed and Completed,0,6,Preston,Maintenance,0,03/18/2026 04:00 PM,"Preston Ellexson - 03/20/26  6:29:20 AM: Got the main gasket on 3/18. I did an oil change while I was here. Changed the return line filter. Changed the suction strainer on the pump as well. Had to wait 2 days for the strainer to arrive. Put all back together when it showed up. Got all lines and cables hooked back up. Everything is tight. Wired motor back up and insulated the lugs. Double checked everything before turning on. Cycled ram on the machine for 15 minutes with no issues. It was the end of the day, so Chad didn't have time to set-up. He got the hem/flat operation setup next morning. Machine was giving him some issues. It was bending consistently, but very slow once it grabs the material. I got with Kirk and he gave me a couple things to look at. Stopped by the machine after our meeting and it was running much better. Not sure if it was just air in the system or what. Machine is running good now with no issues. There is still a pretty good leak on top of the tank. It must be the manifold that is leaking. I didn't want to remove all the lines from the pump, so this didn't get replaced. I'll get with Shacole when she gets back 3/23 to see what we want to do moving forward. | Preston Ellexson - 10/20/25 10:23:57 AM: Neither cylinder is leaking. The seals on the tank need to be replaced. I cleaned this last week, and it's already full of oil again. Motor/pump plate has to be removed to properly replace the tank seal. Got with Shacole, and we will schedule to do this when we start the machine move in fabrication. I am going to see if I can clean the sight glass without removing it. If not, it will have to wait until we do the tank seals due to mounting access.",[]
247,EQ ID 247,Press Brake #46 (WC 2010),Fabrication,18864,03/24/2026,6. General Maint,foot pedal safety switch isnt engaging right,Closed and Completed,0,0.75,Preston,Maintenance,0,03/24/2026 10:30 AM,"Preston Ellexson - 03/24/26  9:34:19 AM: Turned machine off and locked out. Took apart foot pedal to repair the front stop. Nothing was broken. The spring was a little bent and not fully tensioned. Took rod out and removed spring. Straightened the coils a little bit, and stretched the spring out for more tension. Put back together and tested the foot pedal. It is working the way it should now. Put foot pedal back together and turned machine back on. Machine is good to run. Safety latch on foot pedal is working properly now.",[]
247,EQ ID 247,Press Brake #46 (WC 2010),Fabrication,18954,04/02/2026,1. Prod Stopped,"cylinder leaking on the brake press, shooting fluid out every time the brake press gets under pressure.",Closed and Completed,0,3,Preston/Dennis,Maintenance,0,04/02/2026 12:00 PM,"Preston Ellexson - 04/03/26 11:17:34 AM: This was the cylinder that got repaired years ago. We have a brand new cylinder here to replace this with. Locked the machine out. Got the lines off and plugged. Removed the cylinder from the machine. Put the new cylinder on and hit pins in place. Tightened bolts after they were in. When removing the fittings from the cylinder, I had an issue with the bottom one. Looks like when they welded it the threads got damaged inside. I could barely get the fitting to move; even once it was loose. I went to Jimmie's Auto Supply and bought an identical fitting. Came back and installed it. Got hydraulic lines hooked back up. Cleaned up all the oil mess on the floor and on top of the reservoir. Unlocked machine and turned on. Calibrated the machine with no issues once the fluid built up in the cylinder. Had Chad run a hem/flat part. Machine is running good. It doesn't make near as much noise as before, and doesn't seem to hit as hard. There is still leaking on top of the tank. Not sure from where. I'll get with Shacole and see what they want to do about it.",[]
247,EQ ID 247,Press Brake #46 (WC 2010),Fabrication,19070,04/13/2026,1. Prod Stopped,Handle for the laser curtains broke,Closed and Completed,0,2.5,Preston,Maintenance,0,04/13/2026 12:30 PM,"Preston Ellexson - 04/13/26 11:13:54 AM: The handle on the right side light curtain broke. I tried drilling it out, using an ease out, and left handed drill bits. Nothing was removing it, and the ease outs felt like they were at the point of snapping. I removed the assembly from the machine and rested it on their yellow cart. Tried using a chisel to tap/twist it out, but still no luck. I got it loose so it would move freely up and down the track. Removed the top cover and removed the handle block with the broken stud. Took to maintenance and put in the mill. Removed as much of the handle stud as possible with a 1/4"" end mill. Tried working it around the hole to remove it. Not any luck their either. I got it thin enough with a hand file where I could start to see thread marks. Used a tapered tap and slowly cleaned the threads. Got them cleaned and usable. Put the assembly back on the machine and used a socket head allen bolt in place of the handle. After looking in maintenance, we don't have any handles for these. I am getting some ordered for backup. Light curtain is holding and working as it should. I will replaced the bolt with a handle when they arrive.",[]
247,EQ ID 247,Press Brake #46 (WC 2010),Fabrication,19364,05/12/2026,6. General Maint,The breaker box on the machine can be opened without turning the machine off.,Pending,0,0.5,Preston,Maintenance,0,05/12/2026 07:00 AM,"Preston Ellexson - 05/12/26  5:09:11 AM: Door handle lock is broken. I need to order a new one. When machine power is turned off, the door disconnect is released from the door. It is opening after this because of the faulty door lock.",[]
247,EQ ID 247,Press Brake #46 (WC 2010),Fabrication,19629,05/29/2026,6. General Maint,The bp still has a pretty significant oil leak.,Pending,0,0.5,Preston,Maintenance,0,06/01/2026 09:30 AM,"Preston Ellexson - 06/01/26  7:26:03 AM: This is not a priority right now. I have other work orders that she has priority over. I will monitor if the oil gets too low, and get this repair done as needed. | Preston Ellexson - 06/01/26  5:03:06 AM: Working out downtime with Shacole for the repair.",[]
242,EQ ID 242,"Punch Press, 150 ton (WC 2005)",Fabrication,1857,07/06/2022,1. Prod Stopped,lock up on the wooden blocks need rev motor,Closed and Completed,0,0.5,Mark Zeober,Maintenance,0,07/06/2022 10:00 AM,"Mark Zeober - 07/06/22  7:57:14 AM: reversed motor, backed off blocks, and reset everything.  Machine is back in operation.",[]
242,EQ ID 242,"Punch Press, 150 ton (WC 2005)",Fabrication,1193,04/22/2022,"3. Prod Affected, Not Stopped",need to work on the emergency stop button.,Closed Without Action,0,0,Preston,Maintenance,0,11/03/2022 07:30 AM,"Preston Ellexson - 11/03/22  5:24:15 AM: Got this done over a month ago. Drained oil and removed motor/pump assembly. Cleaned tank and all parts. Replaced the oil cooler motor. Bearings were shot in the old one. Replaced seals on two valves. Got all put back together with new oil and everything sealed. The return line filter is leaking a little bit, but not much. I am ordering a new gasket for it and will replace it when it arrives. | Preston Ellexson - 06/23/22 10:21:11 AM: *",[]
242,EQ ID 242,"Punch Press, 150 ton (WC 2005)",Fabrication,1903,07/12/2022,1. Prod Stopped,will not stop tripping the main breaker .,Closed and Completed,32000,10,Preston/BCN/LMG Services,Maintenance,0,11/29/2022 02:30 PM,"Preston Ellexson - 12/05/22 12:16:31 PM: Replaced main motor, eddy current drive, and DSI controller. Still getting the same issue. Called Jeff @ LMG Services and he came out to assess. Found the brake wasn't releasing. Adjusted the flywheel pulley. The parker valve for the brake had broke parts inside. This was allowing the air to bypass the brake and directly out the muffler. He picked up the repair kit, and spare kit, from Fort Worth and came back the next morning to repair. We replaced the counterbalance regulator. Machine is running good.",[]
242,EQ ID 242,"Punch Press, 150 ton (WC 2005)",Fabrication,4259,02/06/2023,6. General Maint,the punch is making a high pitched sound when it cycles up,Closed and Completed,0,0.5,Joshua Patton,Maintenance,0,02/06/2023 12:00 AM,Joshua Patton - 02/06/23 11:00:57 AM: air filter was lose,[]
242,EQ ID 242,"Punch Press, 150 ton (WC 2005)",Fabrication,4251,02/04/2023,6. General Maint,change the latch for the safety door on the back of the large punch so it will stay closed,Closed and Completed,0,4,Joshua Patton,Maintenance,0,02/11/2023 12:00 AM,"Joshua Patton - 02/14/23  7:02:03 AM: I put gun oil in the gun it is working fine now, it was dry they need to be reminded to put a couple of drops of  oil in there guns at the start of each Ihift. | Joshua Patton - 02/11/23  8:25:49 AM: Removed the limit switch and installed a new safety door latch, re wired the safety switch also | Joshua Patton - 02/08/23  4:25:30 AM: Spoke with Shacole and Preston the latch will be installed on a Saturday so it dose not interrupt production",[]
242,EQ ID 242,"Punch Press, 150 ton (WC 2005)",Fabrication,4587,02/27/2023,1. Prod Stopped,lock tab broke off in die needs to be removed,Closed and Completed,0,0.5,Preston,Maintenance,0,02/27/2023 06:30 AM,Preston Ellexson - 02/27/23  4:41:17 AM: Removed broken tab. Drill a hole not fully through and used a chisel to remove. Die looks good and is ready to run.,[]
242,EQ ID 242,"Punch Press, 150 ton (WC 2005)",Fabrication,4610,02/28/2023,1. Prod Stopped,safety hazard cover needs to be put back on before production can continue,Closed and Completed,0,0.5,"Josh, Preston.5",Maintenance,0,02/28/2023 12:00 AM,,[]
242,EQ ID 242,"Punch Press, 150 ton (WC 2005)",Fabrication,4273,02/08/2023,6. General Maint,the cover needs to be put back on,Closed and Completed,0,0.5,Preston/Josh,Maintenance,0,02/28/2023 10:30 AM,Preston Ellexson - 03/01/23  8:27:50 AM: Cover was put back on machine.,[]
242,EQ ID 242,"Punch Press, 150 ton (WC 2005)",Fabrication,4712,03/07/2023,6. General Maint,hydraulic leak,Closed and Completed,0,6,Joshua Patton,Maintenance,0,03/27/2023 12:00 AM,Joshua Patton - 03/27/23  7:57:49 AM: installed new oil canister/Filter ran the machine there are no leaks at this time. | Joshua Patton - 03/13/23  6:23:59 AM: I placed a order for a replacement oil canister today 3/813/2023 | Joshua Patton - 03/07/23 11:28:15 AM: spoke with the operator and the next time the machine runs i will be there to troubleshoot the leak,[]
242,EQ ID 242,"Punch Press, 150 ton (WC 2005)",Fabrication,5561,05/05/2023,1. Prod Stopped,the emergency stop button came off,Closed Without Action,0,0,Preston,Maintenance,0,05/05/2023 02:30 PM,Preston Ellexson - 05/11/23  8:34:31 AM: Wrong machinery.,[]
242,EQ ID 242,"Punch Press, 150 ton (WC 2005)",Fabrication,7027,08/28/2023,1. Prod Stopped,the screen on the machine wouldn't come on,Closed and Completed,0,0.25,Preston,Maintenance,0,08/28/2023 06:30 AM,"Preston Ellexson - 08/28/23  6:48:58 AM: Checked all fuses, and all are good. Turned off power and breaker for a minute then turned back on. Everything is working good now. I was told we had a power surge in Durant this weekend. This could've caused this. If not then we might have our OmniLink controller failing. I will monitor with the operator.",[]
242,EQ ID 242,"Punch Press, 150 ton (WC 2005)",Fabrication,7358,09/26/2023,6. General Maint,the power button on the machine to start it up the cover broke on it (see Ken for details),Closed and Completed,0,0.1,Josh Patton,Maintenance,0,09/27/2023 12:00 AM,,[]
242,EQ ID 242,"Punch Press, 150 ton (WC 2005)",Fabrication,7766,10/23/2023,"3. Prod Affected, Not Stopped",Buttons intermittently fail to operate machine.,Closed and Completed,0,0.5,Josh Patton,Maintenance,0,10/26/2023 12:00 AM,Joshua Patton - 10/24/23  6:35:15 AM: there was a loose connection on a contact switch I fixed that issue going to monitor the machine before closing the work order,[]
242,EQ ID 242,"Punch Press, 150 ton (WC 2005)",Fabrication,9443,12/22/2023,1. Prod Stopped,ram adjust chain issue,Closed and Completed,0,8,Preston,Maintenance,0,01/18/2024 11:00 AM,"Preston Ellexson - 01/22/24  6:36:43 AM: Something on the slide adjust wasn't working and the ram got over 1/2"" out of level. Got ram down so I could inspect. Released tensioners on left and right slide adjust chains. Removed links in both chains to get free. Unwired slide adjust motor and removed. Got out of machine and found both sprockets had loose set screws, and the shaft key had shifted off the shaft and out of the right side sprocket. Cleaned and inspected motor for any damage. All looks good and the magnetic brake is still working fully. Had to remove both sprockets with a puller. Cleaned shaft and inner sprockets so I could remove/reinstall by hand. Trimmed back all motor wires due to the length. New shaft key. Reinstalled motor and changed SO fitting. Rewired and mounted motor. Got both chains back on with tensioners set. Got ram on bottom and measured height left and right. Adjusted until level, and set indicator to correct height. Put chain back on indicator sprocket and tested machine. All is running good. New heights need to be set for all dies now unfortunately.",[]
242,EQ ID 242,"Punch Press, 150 ton (WC 2005)",Fabrication,8167,11/28/2023,1. Prod Stopped,"stop condition error, wont clear",Closed and Completed,150,2,Preston,Maintenance,0,01/25/2024 12:30 PM,Preston Ellexson - 01/25/24 10:18:22 AM: Replaced palm buttons with new. Put new switches on palm button mount and wired in. I ordered one extra set of switches that fit this size. I will monitor this for a week or so. | Preston Ellexson - 11/29/23  5:57:56 AM: All switches seem to be operating correctly. Fuses are all good. All voltage is good. I am getting with 2 companies to see if we can get some assistance with this issue.,[]
242,EQ ID 242,"Punch Press, 150 ton (WC 2005)",Fabrication,10168,01/30/2024,1. Prod Stopped,Clutch air pressure,Closed and Completed,0,0.5,Preston,Maintenance,0,01/31/2024 06:30 AM,"Preston Ellexson - 02/02/24  5:34:59 AM: No more issues with this machine. | Preston Ellexson - 01/31/24  4:36:51 AM: Pressure regulator was lower than it typically is for clutch air pressure. Moved from 40psi to 50psi. Adjusted the counter balance due to this increase. Machine is running good right now, but I will leave this open and monitor the remainder of the day.",[]
242,EQ ID 242,"Punch Press, 150 ton (WC 2005)",Fabrication,11777,05/22/2024,6. General Maint,the air valve for the punch is spraying out oil when Ken adjusted it. (Preston has looked at it),Closed and Completed,160,6,Preston,Maintenance,0,05/30/2024 02:00 PM,"Preston Ellexson - 05/31/24  9:44:30 AM: Remade the entire air setup for the regulators. Made all new to size out of 1/2 black iron. On the outgoing of both regulators, they go up to the top with soft line hoses. Replaced the first filter/lubricator with new. Used existing counter balance regulator. Replaced the clutch regulator with new and it is a filter as well. Drilled/tapped 1/4-20 holes to mount the first filter/lubricator. Put a union in the middle for ease of removal if we need to replace anything in the future. Unlocked air and machine power. Tested everything. Machine is running good with no leaks. | Preston Ellexson - 05/24/24 12:03:02 PM: I will have to re-plumb the air lines. The incoming air is coming from the right side, and I need it to hardline from the left for the new filter/regulator. I will get with Shacole and see if they're running Tuesday so I can do this. If not Tuesday, whatever fits the punch press schedule. | Preston Ellexson - 05/22/24  5:03:24 AM: Got a filter/regulator sent to be ordered. It was late yesterday so it'll get ordered today and deliver tomorrow. I'll repair when the machine isn't being used, or during a setup.",[]
242,EQ ID 242,"Punch Press, 150 ton (WC 2005)",Fabrication,8063,11/17/2023,6. General Maint,oil leaking on electrical cabinet see Jimmy,Closed Without Action,0,0,Preston,Maintenance,0,08/22/2024 10:00 AM,,[]
242,EQ ID 242,"Punch Press, 150 ton (WC 2005)",Fabrication,12325,07/10/2024,1. Prod Stopped,smoke coming from top of machine,Closed and Completed,13765,20,Preston/BCN/LMG Services/DCW,Maintenance,0,12/02/2024 02:30 PM,"Preston Ellexson - 12/09/24  5:10:08 AM: LMG never worked out for the repair. We found an out of state company that was capable of completely this. David Cooper @ DCW MFG and Industrial Services came out 11/25-11/27. Removed all wiring/boards/components that were no longer needed. Wired motor and got VFD programmed and set parameters. Found out we needed a dynamic brake on this. Had to order over Thanksgiving and come back 12/2. Installed and adjusted needed parameters. Watched machine operate and everything is working good. | Preston Ellexson - 08/22/24  7:42:50 AM: I will have to make a motor mount to fit the bigger motor on the existing plate and line it all up with the flywheel. 9/3 I have Jeff@LMG Services showing up to assist in the removal of all eddy current drive components/wiring. He will also be tying in the VFD and getting everything wired into the safety circuit,etc. | Preston Ellexson - 08/22/24  7:41:10 AM: Clutch drive up top was locked up. Worked with BCN to figure out repair options. A week or so after this happened, I went to check something on the machine. Plugged main air in, and I heard a pop come from up top somewhere. I was curious if the main Ross valve was stuck and when the machine started that day. If so, that would explain the clutch drive locking up and smoking due to the brake being engaged. This would have not allowed the flywheel to physically engage, but the drive was trying to engage it. I ordered a new valve and already got it swapped out. We are going to an upgraded version and removing the motor and eddy current drive setup. We will be going up motor sizes, and running it all off a VFD setup. Motor/inverter and shaft coupler should ship 8/26 and be here next week.",[]
242,EQ ID 242,"Punch Press, 150 ton (WC 2005)",Fabrication,14604,02/07/2025,6. General Maint,the button for the lube cycle broke off,Closed and Completed,0,0.25,Dennis Davis,Maintenance,0,03/24/2025 01:30 PM,Dennis Davis - 03/24/25 11:31:14 AM: Replaced damaged button | Dennis Davis - 02/20/25 10:27:22 AM: We have a new button on order,[]
242,EQ ID 242,"Punch Press, 150 ton (WC 2005)",Fabrication,14002,12/09/2024,"3. Prod Affected, Not Stopped",we need a new 110 plug installed so the operator can have light when running parts,Closed and Completed,0,8,Dennis Davis,Maintenance,0,03/25/2025 12:00 AM,"Dennis Davis - 03/28/25  4:16:29 AM: Ran a 110 v Drop to 150 tun press and an extra to the partition behind the press for the forklift warning light | Dennis Davis - 03/21/25 12:23:23 PM: Began installing 03/21/2025
Projected completion 03/25/2025",[]
243,EQ ID 243,Press Brake #47 (WC 2013),Fabrication,2501,10/05/2022,"3. Prod Affected, Not Stopped",the machine was stopping and not running Chad had to bump the controls to get it to run,Closed and Completed,0,0.5,Preston,Maintenance,0,10/04/2022 10:00 AM,"Preston Ellexson - 10/05/22  9:42:02 AM: Checked for shorts and found none. Removed the harness for the circuit board and for the overlay and left off with machine running. Plugged back in after a minute, and the machine hasn't had any issues since. I will monitor to see if any other issues come up.",[]
243,EQ ID 243,Press Brake #47 (WC 2013),Fabrication,2511,10/05/2022,"3. Prod Affected, Not Stopped",Machine sounds like its hitting hard at bottom stroke,Closed Without Action,0,0,Preston,Maintenance,0,11/23/2022 12:00 PM,Preston Ellexson - 11/23/22  9:47:48 AM: Work order was put in on wrong machinery.,[]
243,EQ ID 243,Press Brake #47 (WC 2013),Fabrication,6735,08/07/2023,1. Prod Stopped,having issues with braking parts under and over a 90 and the ram level isn't working,Closed and Completed,0,1.5,Preston,Maintenance,0,08/08/2023 09:00 AM,Preston Ellexson - 10/04/23 10:57:27 AM: Nothing has been leaking since this work ordered was done. Closing out after monitoring. | Preston Ellexson - 08/08/23  7:15:12 AM: Checked wiring from pedestal to ETS main board. The pedestal overlay was not staying lit up on some of the button. The foot leds were hesitating. Swapped the pedestal overlay with a new one. I think something shorted out and tripped the overload that runs the ram tilt motor. Reset overload and checked the amperage setting. Got all wires tightened back up. Turned machine on and tested. Everything is working good right now. It is leaking from the eccentric shaft on the ram tilt assembly. Awaiting a response from Greg Ott to move forward with repair.,[]
237,EQ ID 237,CNC #3 (WC 2021),Fabrication,1606,06/08/2022,1. Prod Stopped,GEAR BOX TRANSMISION IS BAD.,Closed and Completed,0,10,Preston/Luke,Maintenance,0,06/20/2022 02:30 PM,"Preston Ellexson - 07/21/22  7:40:13 AM: Cylinder is working fine. Pulled rod to maximum extension and put back on the machine. Everything is working good now. Put all machine covers back on 7/20/2022, cleaned entire machine with air, and put safety cage back together. Changed all batteries and put labels. Filled machine with oil. Machine is good to run. | Preston Ellexson - 07/21/22  7:38:29 AM: Put the motor and the needed covers back on. Made sure all wires, couplers, etc were good to run. Turned the machine on and had to manually zero the ram axis. Got with Luke on the custom settings that needed to be adjusted to zero-set. After zero setting the ram, I got it back to normal operation mode. Zero-set everything and all is working. Shacole ran for a day then got an SQ35 error. The cylinder rod for the fulcrum unlock wasn't engaging. I removed the cylinder and tested the rod and seals. | Preston Ellexson - 07/21/22  7:33:54 AM: Ran through some ideas and tested some things out on this machine. Found no issues with the gearbox once I removed the punch holder from the turret and tested in an open tool location. I manually walked the crankshaft all the way around with no binding or issues whatsoever. Removed the spline adapter from the motor and got it chucked up in a hand drill. Inserted the spline into the gearbox and ran on low speed. No bent shafts or bad gears. The drill easily ran the gears around. | Preston Ellexson - 06/22/22  8:20:15 AM: Helped Luke investigate an issue and found a bent shaft in the gearbox. We received a quote for repair but the lead time is 5-7 weeks minimum. I put an expense list together for this machine since January. It was sent to Debbie, Billy, and Paul. I am awaiting a response as to what route to take moving forward.",[]
237,EQ ID 237,CNC #3 (WC 2021),Fabrication,2251,08/26/2022,1. Prod Stopped,missing bolt on cnc,Closed and Completed,0,0.5,Preston,Maintenance,0,08/25/2022 02:30 PM,Preston Ellexson - 08/26/22  4:43:50 AM: Parts were getting hung up while running due to a missing bolt. Had to remove a panel to get a nut on the bolt. Got tightened and panel back on. Tested and machine is running good with no issues.,[]
237,EQ ID 237,CNC #3 (WC 2021),Fabrication,2919,10/14/2022,1. Prod Stopped,emergency stop button broke off and it ran the sheet but then turned itself off after now it just keeps going off,Closed and Completed,0,0.5,Preston,Maintenance,0,10/14/2022 01:00 PM,Preston Ellexson - 10/17/22  4:09:22 AM: Removed the e-stop from CNC #2 and put on CNC #3. Ordering new for CNC #2.,[]
237,EQ ID 237,CNC #3 (WC 2021),Fabrication,2973,10/20/2022,4. Prod Continuing but Affected Equipment stopped,material stop not moving up and down easy,Closed and Completed,0,0.5,Preston,Maintenance,0,10/20/2022 11:30 AM,Preston Ellexson - 10/21/22  4:18:01 AM: Removed material stop and removed sensor. Brought to maintenance to take apart and clean. Put all back together and sprayed with dry silicone lubricant. Put back together and all is moving freely. Put back on machine and set sensor. Machine is good.,[]
237,EQ ID 237,CNC #3 (WC 2021),Fabrication,3197,11/10/2022,1. Prod Stopped,"sensor error 30 crank shaft sensor, machine is stopping in the middle of the program",Closed and Completed,0,1.5,Preston,Maintenance,0,11/10/2022 09:00 AM,"Preston Ellexson - 11/10/22  7:27:58 AM: Crankshaft plate(dog) had one broken bolt and the other was loose. When the bolt broke, it broke the 1/8"" pipe for lubrication. Removed covers to access. Removed broken bolt and tapped threads clean. Tapped pipe fitting as well. Put all back together with new bolts and fittings. Turned machine on to test, and everything is working good. Put all covers back on. Filled oil in machine. Good to run.",[]
237,EQ ID 237,CNC #3 (WC 2021),Fabrication,3215,11/10/2022,1. Prod Stopped,SQ. 30 error,Closed and Completed,0,2,Preston,Maintenance,0,11/11/2022 06:00 AM,"Preston Ellexson - 11/15/22  6:23:32 AM: Replaced the bolts and spring pins on the crankshaft plate. Replaced 1/8"" oil line for bearing. Got all covers put back on first thing and tested. Machine is running good.",[]
237,EQ ID 237,CNC #3 (WC 2021),Fabrication,3455,12/06/2022,1. Prod Stopped,SQ42 error,Closed and Completed,0,0.5,Preston,Maintenance,0,12/06/2022 08:00 AM,Preston Ellexson - 12/08/22  5:57:17 AM: Turned machine off and disconnected the air. Removed needed covers and manually moved the in/out track to make sure nothing was in a bind. Everything is moving freely. Got covers back on and turned machine on. Zero-set and ran a program with no issues.,[]
237,EQ ID 237,CNC #3 (WC 2021),Fabrication,3495,12/07/2022,1. Prod Stopped,SQ.34 error,Closed and Completed,0,0.5,Preston,Maintenance,0,12/07/2022 09:00 AM,Preston Ellexson - 12/08/22  4:12:05 AM: Checked fulcrum pin cylinders. Checked fulcrum shift sensors. We found that the work holder underneath the tool at a certain point in the program. Adjusted and everything is running good.,[]
237,EQ ID 237,CNC #3 (WC 2021),Fabrication,3828,01/05/2023,"3. Prod Affected, Not Stopped",punch holder messed up or locked up (see Ken),Closed and Completed,0,0.75,Preston,Maintenance,0,01/05/2023 12:00 PM,"Preston Ellexson - 01/06/23  4:33:01 AM: The lock ring was not working right. I think the tool was crashed at some point. Removed the lock ring and found pretty bad burring where the springs set. Got a used one and swapped it out. Tested the punch holder and everything is functioning properly. Had Ken put in machine to run. The tool needed sharpened, the stripper plate needed changed, and the station needs aligned. Running good other than those issues.",[]
237,EQ ID 237,CNC #3 (WC 2021),Fabrication,4112,01/24/2023,6. General Maint,one of the screws fell out on one of the clamps,Closed and Completed,0,0.5,Joshua Patton,Maintenance,0,01/30/2023 12:00 AM,"Joshua Patton - 01/30/23 10:24:31 AM: replaced broken bolts, the cylinder is shimmed with 18ga, the guided sleeves have 15thousand shims",[]
237,EQ ID 237,CNC #3 (WC 2021),Fabrication,4817,03/15/2023,1. Prod Stopped,error A05 ram not a TDC,Closed and Completed,0,8,Preston,Maintenance,0,03/16/2023 12:30 PM,"Preston Ellexson - 03/16/23 10:47:31 AM: Got the ram top dead center fixed manually. Got a c-axis torque alarm and found one of the indexing tool holders was locked up. Took apart and removed worm gear. Found metal inside. Cleaned and put back together. Greased while manually turning the tool holder. Went ahead and did the same to the other indexing punch holder as well. After that had to remove covers and fixe coupler error after torque alarm. Got everything lined up, zero-set and ran some parts. Machine is running as best as it can and all covers are back on.",[]
237,EQ ID 237,CNC #3 (WC 2021),Fabrication,5596,05/10/2023,1. Prod Stopped,piece on the air line broke for the clamps,Closed and Completed,0,0.45,Joshua Patton,Maintenance,0,05/10/2023 12:00 AM,,[]
237,EQ ID 237,CNC #3 (WC 2021),Fabrication,6570,07/24/2023,1. Prod Stopped,"having issues with the table where the part goes in between the dies, the parts keeping getting hung up",Closed and Completed,0,2,Preston,Maintenance,0,07/24/2023 02:00 PM,"Preston Ellexson - 07/25/23  4:30:36 AM: Inspected the table on the machine. The covers around the turret were all loose causing them to sag. I removed 2 of the sets of roller sections on the material side of the table. Replaced any missing bolts/nuts on the covers directly around the turret and that raised it back it where it needed to be. Tested a part and one still got caught up. The middle portion of the table is bowed, and that's causing both corners to be a little bit lower than where they should be. I used a pry bar and slightly bent the edges up a little bit. Ran multiple parts on medium speed with no issues. If this continues in the future, that section of the table needs to be removed and flattened out to fix the issue.",[]
237,EQ ID 237,CNC #3 (WC 2021),Fabrication,7051,08/29/2023,1. Prod Stopped,screws on one of the clamps are broke,Closed and Completed,0,0.5,Josh Patton,Maintenance,0,08/29/2023 12:00 AM,,[]
237,EQ ID 237,CNC #3 (WC 2021),Fabrication,7243,09/15/2023,6. General Maint,bolts on the top of the table are backing out and the table is bent up in one spot.,Closed and Completed,0,0.5,Josh Patton,Maintenance,0,09/15/2023 12:00 AM,,[]
237,EQ ID 237,CNC #3 (WC 2021),Fabrication,11627,05/10/2024,"3. Prod Affected, Not Stopped",screw on clamp is broke (Preston is aware of the issue),Closed and Completed,0,0.75,Preston,Maintenance,0,05/15/2024 02:00 PM,"Preston Ellexson - 05/16/24  7:47:31 AM: The bolts broke all the way and caused a piece to jam up. The part is trash, but didn't damage anything. Removed closest work holder. Removed broken bolts. Replaced with new and put plate back on and tightened. Got work holder put back on tight and tested. Everything is working good with no issues. | Preston Ellexson - 05/10/24 10:21:03 AM: It appears one of the 4 bolts for the bottom clamp plate on the work holder has broken. Ken is still running parts with no issues. Until they run something bigger, or are doing more punching, it won't affect anything. Next week I'll go get this fixed when it's not in use.",[]
237,EQ ID 237,CNC #3 (WC 2021),Fabrication,10836,03/27/2024,6. General Maint,"low voltage error on all axis, got with Preston.",Closed Without Action,0,0,Preston,Maintenance,0,08/27/2024 06:30 AM,"Preston Ellexson - 08/27/24  4:11:04 AM: We haven't gotten this error again. Machine has ran plenty since this popped up. I've been down there working on other things, and no other issues I can find. I am closing this out with no action.",[]
237,EQ ID 237,CNC #3 (WC 2021),Fabrication,13123,09/19/2024,"3. Prod Affected, Not Stopped",a screw for the clamps broke (Preston is aware),Closed and Completed,0,0.75,Preston,Maintenance,0,09/19/2024 10:30 AM,Preston Ellexson - 09/19/24  8:58:03 AM: One of the screws for the first work holder material pad broke. I removed the work holder and was trying to remove the good bolts. They were too tight to remove by hand. Had to drill through them and ease them out. Got the broken bolt removed too. Put back together with new bolts. Tested machine and everything is running good.,[]
230,EQ ID 230,CNC #2 (WC 2020),Fabrication,1529,05/31/2022,1. Prod Stopped,metal stuck in the machine,Closed and Completed,0,0.75,Preston,Maintenance,0,05/31/2022 12:00 PM,"Preston Ellexson - 05/31/22 12:02:28 PM: Removed the metal from the machine. Had to straighten out one of the die holders. Zero-set machine and tested. Everything is good to run. Happened again shortly after, but threw a y-axis torque alarm. Removed the material and zero-set. Machine is good. No issues since.",[]
230,EQ ID 230,CNC #2 (WC 2020),Fabrication,1926,07/15/2022,1. Prod Stopped,broke a oiler line and bolt.,Closed and Completed,0,2,Preston,Maintenance,0,07/18/2022 11:30 AM,Preston Ellexson - 07/18/22 10:26:31 AM: Repaired broken part with new. Tightened plate back up and got everything set. Zero-set the machine and had Shacole run a part. Machine is running good. | Preston Ellexson - 07/18/22 10:26:23 AM: Repaired broken part with new. Tightened plate back up and got everything set. Zero-set the machine and had Shacole run a part. Machine is running good.,[]
230,EQ ID 230,CNC #2 (WC 2020),Fabrication,1784,06/27/2022,1. Prod Stopped,sensor error SQ 33,Closed and Completed,0,8,Preston,Maintenance,0,08/10/2022 09:00 AM,"Preston Ellexson - 08/10/22 10:05:40 AM: Zero-set the machine and everything looks good. Had Jacob finish out the part they had set-up. Ran good all the way through the program. I am putting the external covers back on now and then the machine will be ready for production. | Preston Ellexson - 08/10/22 10:03:50 AM: Replaced both cam plates, camshaft, and both camshaft bearings. Replaced the toggle up and down sensors while I was here. Replaced the camshaft set screw and nut. When this is all put back together, you have to leave the cam plate bolts almost loose. If you snug them, the camshaft will eventually lock up on the cam plate and start to put unneeded pressure on the bearings. Got all parts back on the machine. Adjusted the toggle up sensor to the correct height and gap. | Preston Ellexson - 06/28/22  7:11:09 AM: There was a broken bolt in the link. The cam plates, shaft, and both bearings are no good. Awaiting a quote from Murata for cost and availability. | Preston Ellexson - 06/27/22  6:52:51 AM: Toggle Up sensor error. I am finishing up a job then heading over again.",[]
230,EQ ID 230,CNC #2 (WC 2020),Fabrication,5356,04/18/2023,"5. Prod Ongoing, Maint Required",Swap Sensors between two CNCs.,Closed and Completed,0,6,Preston,Maintenance,0,04/26/2023 12:30 PM,"Preston Ellexson - 04/26/23 10:44:49 AM: Removed bracket that holds the 3 sensors and stripped all the wires. Put on CNC #2 and got everything ready to run. Labeled both machine sensor wires. We are getting a 438 alarm. Inverter high current consumption on T/C axis. Won't go away. Removed the far work holder assembly and swapped out with the bad one on CNC #3. Removed sensors and bracket, put back on #3 and tied back in. Zero-set machine with no issues. Jacob ran a handful of parts with no issues. Machine is good to run. | Preston Ellexson - 04/18/23  7:20:37 AM: Removing 3 sensors from CNC#3 and putting them on CNC#2 to see if it will run parts.",[]
230,EQ ID 230,CNC #2 (WC 2020),Fabrication,7131,09/07/2023,1. Prod Stopped,Sensor Error SQ42,Closed and Completed,0,0.25,Preston,Maintenance,0,09/07/2023 09:30 AM,Preston Ellexson - 09/07/23  7:15:59 AM: Inspected machine and reset errors. Ken was having a problem with his clamps holding. We made some adjustments and ran a full part with no issues.,[]
231,EQ ID 231,Forklift,Fabrication,2028,07/27/2022,4. Prod Continuing but Affected Equipment stopped,Please add a fan to the forklift.,Closed and Completed,600,0.5,Preston,Maintenance,0,07/29/2022 12:00 PM,Preston Ellexson - 07/30/22  9:32:29 AM: Got the fan zip tied on where Kevin likes it. Gave them a charger from maintenance. Charged the batteries for him but sent all with him after charged.,[]
231,EQ ID 231,Forklift,Fabrication,2519,10/06/2022,"3. Prod Affected, Not Stopped",Brakes are not working properly on the forktruck.,Closed and Completed,0,1.25,Preston/James @ Medley,Maintenance,0,10/18/2022 10:00 AM,Preston Ellexson - 10/21/22  4:32:18 AM: James came out and replaced the master cylinder. Forklift is working great. | Preston Ellexson - 10/14/22  4:11:11 AM: James inspected and found the master cylinder needs replaced. He is ordering it now and will come back and swap it when he receives it.,[]
231,EQ ID 231,Forklift,Fabrication,3217,11/10/2022,6. General Maint,handbrake on forklift does not work,Closed and Completed,0,1,James @ Medley,Maintenance,0,11/23/2022 11:00 AM,Preston Ellexson - 11/29/22  9:35:58 AM: James came out and checked adjustment on hand brake. Ended up adjusting the brakes manually and testing. Lift is working good.,[]
231,EQ ID 231,Forklift,Fabrication,4938,03/21/2023,6. General Maint,cable on lift hanging down to much getting in way of forks,Closed and Completed,0,0.5,Preston,Maintenance,0,03/21/2023 01:00 PM,Preston Ellexson - 03/23/23  4:07:16 AM: Drilled and tapped a 1/4-20 hole. Put a small wire clamp on the back of the forklift carriage and tightened. Tested and nothing is binding up or getting caught.,[]
231,EQ ID 231,Forklift,Fabrication,10199,02/01/2024,"3. Prod Affected, Not Stopped","no power steering, forks wont go up or down, brakes are stiff",Closed and Completed,0,2,Preston/James@Medley,Maintenance,0,02/02/2024 07:30 AM,Preston Ellexson - 02/16/24  7:06:30 AM: James came out to check lift. He blew out the electrical housing on bottom. He said one of the contactors is a little worn. Went ahead and swapped the motor brushes while he was here. Cleaned the contactor and everything is working good. This lift has been running for 2 weeks after with no issues. | Preston Ellexson - 02/02/24  5:36:57 AM: Working with technician and service dept. at Medley for a remedy. Working on rental lift as well.,[]
231,EQ ID 231,Forklift,Fabrication,10868,03/29/2024,6. General Maint,a latch needs to be added to the lift that will hold the seat up for charging so it doesn't fall. already got with Preston,Closed and Completed,0,0.5,Preston,Maintenance,0,03/29/2024 10:00 AM,Preston Ellexson - 04/01/24  5:19:59 AM: Made a 1/4-20 u-bolt to fit the opening on the battery compartment. Mounted with jam nuts and tested with the latch. It holds up and everything looks good.,[]
231,EQ ID 231,Forklift,Fabrication,12721,08/12/2024,6. General Maint,"the blue perimeter light on the forklift needs to be relocated to maybe the top, every time we charge the forklift the light gets hit and moved.",Closed Without Action,0,0,Preston,Maintenance,0,08/15/2024 02:00 PM,Preston Ellexson - 08/19/24  6:17:23 AM: Closed on another work order. | Preston Ellexson - 08/15/24 12:37:13 PM: I will get this light remounted and adjusted tomorrow.,[]
231,EQ ID 231,Forklift,Fabrication,12722,08/12/2024,6. General Maint,the hook that holds the seat up needs to be replaced with a bigger hook so it holds the seat up better while it charges,Closed and Completed,0,0.5,Preston,Maintenance,0,08/16/2024 01:00 PM,"Preston Ellexson - 08/16/24 12:38:33 PM: Removed hook latch. Cleaned coating and welded up longer. Ground down and smoothed off. It is about 1/2"" longer to latch now. Put on forklift and tested. Also moved blue light from under the overhead carriage to the top of it. Battery compartment was hitting it when opening to charge. Everything is good now.",[]
231,EQ ID 231,Forklift,Fabrication,12888,08/27/2024,6. General Maint,we need a hook installed on the lift for the skeleton table on the new laser. it has a ring that you have to pull when unloading it. and we need some where to hook it after we get done unloading it. (see Jimmy or me for details),Closed and Completed,0,0.5,Preston,Maintenance,0,08/28/2024 06:30 AM,"Preston Ellexson - 08/28/24  4:39:20 AM: Drilled a 1/2"" hole on the left side behind the mirror and above the handle. Put a hook through and tightened with a jam nut. There are wires inside the upright so I had to be careful drilling through. Checked when done and nothing was damaged inside.",[]
231,EQ ID 231,Forklift,Fabrication,16043,06/11/2025,6. General Maint,Install some blue safety lights. I have the lights at my desk.,Closed and Completed,0,2.5,Preston/James@Medley,Maintenance,0,07/09/2025 12:00 PM,Preston Ellexson - 07/14/25  8:40:12 AM: These were actually the side marker red lights. James got them installed and everything rewired. Tested with no issues. Took forklift back to fabrication for use. | Preston Ellexson - 07/01/25  5:54:18 AM: Tech got tied up last week in Ardmore. He is aiming for 7/3 this week. | Preston Ellexson - 06/23/25  8:22:30 AM: Forklift tech should be here this week to install.,[]
231,EQ ID 231,Forklift,Fabrication,19322,05/06/2026,6. General Maint,The scale cable on the lift broke again....,Closed Without Action,0,0,Preston,Maintenance,0,05/06/2026 08:30 AM,Preston Ellexson - 05/06/26  6:39:57 AM: I have another work order in progress for this already.,[]
231,EQ ID 231,Forklift,Fabrication,19586,05/27/2026,1. Prod Stopped,hydraulic hose needs to be replaced,Closed and Completed,46,3,Preston,Maintenance,0,05/27/2026 02:00 PM,Preston Ellexson - 05/27/26 12:31:56 PM: Removed leaking hose. Had to remove another hydraulic line to have wrench access on the pump side. Got it off and took to Jimmie's Auto. They made a replacement. I came back and installed it on the lift. Tightened all fittings. Tested for leaks with no issues. Sent lift back to production. Cleaned up mess. | Preston Ellexson - 05/27/26  9:34:15 AM: Side shift hose is leaking pretty bad. Cleaned underneath so the leak wouldn't continue dripping on the floor. Cleaned up all mess on the shop floor. Lift is in maintenance out of commission. I am removing the hose now and going to Jimmie's Auto Supply for a replacement.,[]
