equipment_id,equipment_eq_id,equipment_name,department,wo_id,date_notified,urgency,problem,status,material_cost,labor_time,work_performed_by,assigned_to,downtime_hours,completed_datetime,comments,attachments
231,EQ ID 231,Forklift,Fabrication,18909,03/30/2026,2. General Maint - High Priority,"The cable for the scale got split on Saturday, we wont be able to take out any scrap until fixed.",Closed and Completed,0,4,Preston,Maintenance,0,06/08/2026 07:00 AM,"Preston Ellexson - 06/08/26  4:43:52 AM: I finally got this repaired with a new cable and with new fittings. Paul order 5 of each fitting because they were hard to find in stock anywhere. Everything is working good now. | Preston Ellexson - 05/06/26  6:46:40 AM: This broke again. I repaired it last week when it happened. There are 2 splices in this cable now. Our vendor is having issues getting this. I spoke with him 4/16. He let me know the manufacturer discontinued these fittings and doesn't make them or sell them anymore. He needed more information to see if he could get this taken care of. I emailed him 4/21 with the info and haven't heard anything back yet. The cable broke again yesterday in another place. I am ordering the parts elsewhere so I can get a new one made here. Cable will be here tomorrow, but not sure when the fittings will arrive. They are not from one of our vendors. I will repair this 5/8 if everything is here. If not, it'll be completed next week. | Preston Ellexson - 04/02/26  8:49:58 AM: Pam is working on getting a new cable ordered. | Preston Ellexson - 03/30/26  6:47:23 AM: Cut back both cable ends about an inch. Trimmed and stripped each side back approx. 4 inches. I wanted to use butt connectors so it would look better, but I've done that before. It pulled them right apart when the lift was raising the forks with tension on the cable. I used small wire nuts and made sure all were tight. I taped it up nicely and put a couple zip ties on it to hold in certain places. Tested and everything is working the way it should. Took lift back to fab for production. I'm ordering another one. I'll leave this open so I can note the cost and eta on it. I'll keep it on the shelf until we have issues with this one again.",[]
232,EQ ID 232,Punch & Die Grinder,Fabrication,5021,03/28/2023,1. Prod Stopped,punch holder on cnc came apart and needs parts to get going,Closed Without Action,0,1,Preston,Maintenance,0,03/28/2023 09:30 AM,"Preston Ellexson - 08/08/23  8:23:50 AM: New jack came in, was put together, and sent back to assembly. | Preston Ellexson - 03/28/23  8:11:15 AM: Missing a part on one tool holder I will order next week. The older style has been hit hard at some point and dented the snap ring a flat washer too much to use again. I will find replacement parts for this one as well. Ken took the tool holder from CNC#2 and is up and running.",[]
191,EQ ID 191,Press Brake #45 (WC 2011),Fabrication,1396,05/14/2022,"3. Prod Affected, Not Stopped",Please add hydraulic fluid to the press.,Closed and Completed,0,0.25,Mark/ Preston,Maintenance,0,05/14/2022 10:00 AM,Mark Zeober - 05/16/22  4:09:34 AM: Filled to proper level with AW46.,[]
191,EQ ID 191,Press Brake #45 (WC 2011),Fabrication,1786,06/27/2022,1. Prod Stopped,"he laser curtain needs to be adjusted the front laser light will not shut off  this has been going on for last few weeks and is getting worse . 
the laser light on the the transmitter side will just flash can not be adjusted . 
I will get it in line then the next die  change will not hold .",Closed and Completed,2200,2,Mark Zeober,Maintenance,0,06/28/2022 02:00 PM,Preston Ellexson - 10/12/22 12:27:36 PM: Replaced 2 leaking cylinders. We still have 2 on hand that are brand new. So far no leaks on machine. Went ahead and did an oil change while I was here. Greased machine while I was here. Released for production. | Mark Zeober - 07/13/22  6:31:53 AM: replaced receiver with new one and added protector caps. | Mark Zeober - 06/29/22  5:41:41 AM: Found cracked Lens on the receiver.  ordering new receiver & protective lens covers. | Preston Ellexson - 06/27/22  6:54:06 AM: Got with Paul on this. It is low priority. I will be over after I look at CNC#2 to adjust the light curtains.,[]
191,EQ ID 191,Press Brake #45 (WC 2011),Fabrication,1856,07/06/2022,"3. Prod Affected, Not Stopped",Please install all the Laser Safe Lens Covers to all the Press Brakes that require it.,Closed and Completed,0,0.5,Mark Zeober,Maintenance,0,07/06/2022 09:30 AM,Mark Zeober - 07/06/22  7:59:33 AM: Installed laser safe lens protectors to all the press brakes.,[]
191,EQ ID 191,Press Brake #45 (WC 2011),Fabrication,1637,06/09/2022,"3. Prod Affected, Not Stopped",Machine has an oil leak.,Closed and Completed,0,10,Preston,Maintenance,0,09/01/2022 02:00 PM,"Preston Ellexson - 11/03/22  5:23:34 AM: Got this done over a month ago. Drained oil and removed motor/pump assembly. Cleaned tank and all parts. Replaced the oil cooler motor. Bearings were shot in the old one. Replaced seals on two valves. Got all put back together with new oil and everything sealed. The return line filter is leaking a little bit, but not much. I am ordering a new gasket for it and will replace it when it arrives. | Preston Ellexson - 06/10/22  6:07:28 AM: Billy, Paul, and me are going to get together and figure out when we can shut the machine down for a day to do a fluid/filter change, etc.",[]
191,EQ ID 191,Press Brake #45 (WC 2011),Fabrication,2950,10/18/2022,"5. Prod Ongoing, Maint Required",the machine is not holding a consistent 90,Closed and Completed,0,0.5,Preston,Maintenance,0,10/18/2022 02:00 PM,"Preston Ellexson - 11/02/22  4:22:57 AM: Eddie moved setups a couple weeks ago to another press brake. He is fairly certain the issue was with the rolla-v bottom die. Everything else that has been ran on the machine since is bending the way it should. Multiple jobs have been ran, all different sizes. | Preston Ellexson - 10/19/22  4:21:52 AM: Adjusted the way clamps to 20 ft lbs. Adjusted again to 25 ft lbs later in the day. I am monitoring today.",[]
191,EQ ID 191,Press Brake #45 (WC 2011),Fabrication,4046,01/18/2023,"5. Prod Ongoing, Maint Required","bed out .020, needs to be lined up",Closed and Completed,0,1,Preston,Maintenance,0,01/20/2023 10:30 AM,Preston Ellexson - 01/23/23  4:28:27 AM: Took the adjustment blocks off of BP#42 and got it set. I am monitoring. I have to make new ones for #42 now.,[]
191,EQ ID 191,Press Brake #45 (WC 2011),Fabrication,4118,01/24/2023,6. General Maint,screws on the bed rail for the new wila clamping are sticking up and causing issues with our dies,Closed and Completed,0,0.15,Joshua Patton,Maintenance,0,01/30/2023 12:00 AM,Joshua Patton - 01/30/23 11:37:10 AM: grinded the top of the bolts,[]
191,EQ ID 191,Press Brake #45 (WC 2011),Fabrication,4195,01/31/2023,6. General Maint,having issues with the hydraulic clamping,Closed and Completed,0,2,Preston,Maintenance,0,01/31/2023 01:30 PM,Preston Ellexson - 02/02/23  7:04:25 AM: Hydraulic clamping wasn't working. Checked voltage and it wasn't getting 3 phase power. Removed wire and checked continuity with no issues. Had to troubleshoot for a bit. Ended up removing the connectors from the wires on the power side. Tied into the overload with the motor. Checked voltage and all is good. Turned on and everything is working good.,[]
191,EQ ID 191,Press Brake #45 (WC 2011),Fabrication,4298,02/10/2023,6. General Maint,emergency stop button is loose and the fingers need to be checked to see if we need to order more (see Eddie),Closed and Completed,0,0.5,Preston,Maintenance,0,02/10/2023 12:00 PM,"Preston Ellexson - 04/26/23  5:18:12 AM: Got new ones ordered. This will be on fab now. | Preston Ellexson - 04/13/23  5:53:28 AM: Getting quotes for new backgauge fingers to see if we want to buy new. | Preston Ellexson - 02/13/23  4:14:11 AM: Turned power off and tightened all buttons and switches. Took one of the backgauge finger assemblies off and brought to maintenance. Need to take apart and see if it needs new bearings, adjusted, or order new.",[]
191,EQ ID 191,Press Brake #45 (WC 2011),Fabrication,5099,04/03/2023,1. Prod Stopped,limit switch,Closed and Completed,0,0.5,Joshua Patton,Maintenance,0,04/03/2023 12:00 AM,,[]
191,EQ ID 191,Press Brake #45 (WC 2011),Fabrication,5745,05/22/2023,"3. Prod Affected, Not Stopped",latch on the back gate was coming apart,Closed and Completed,0,0.15,Joshua Patton,Maintenance,0,05/22/2023 12:00 AM,,[]
191,EQ ID 191,Press Brake #45 (WC 2011),Fabrication,7460,10/04/2023,"3. Prod Affected, Not Stopped","having issues with the 90, operator is having to rehit bends one minute its over a 90 and the next hit its under",Closed and Completed,0,0.5,Preston,Maintenance,0,10/06/2023 09:00 AM,"Preston Ellexson - 10/06/23  7:44:50 AM: Re-torqued the way box all the way around to 25 ft. lbs. Some were already good, but there were multiple ones that were loose. Eddie said it's running good so I will just monitor to make sure they don't need tightened.",[]
191,EQ ID 191,Press Brake #45 (WC 2011),Fabrication,7549,10/10/2023,1. Prod Stopped,buttons not working on the pedestal,Closed and Completed,390,0.5,Preston,Maintenance,0,10/10/2023 07:00 AM,"Preston Ellexson - 10/10/23  5:02:13 AM: Only a few buttons weren't working. All the rest were working, and beeping. I removed the overlay and cleaned. Replaced with new and put all buttons back on and tightened. Checked backgauge switch and it looks good still. Turned machine on to test and calibrate. All is working the way it should.",[]
191,EQ ID 191,Press Brake #45 (WC 2011),Fabrication,10022,01/18/2024,6. General Maint,plug in on the back of the machine isnt working so he can plug his fan in,Closed and Completed,0,0.1,Josh Patton,Maintenance,0,01/18/2024 12:00 AM,Joshua Patton - 01/18/24  7:24:48 AM: the breaker was off,[]
191,EQ ID 191,Press Brake #45 (WC 2011),Fabrication,10203,02/02/2024,6. General Maint,"cylinders leaking, wila top clamping is leaking",Closed Without Action,0,0,Preston,Maintenance,0,01/30/2024 08:00 AM,Preston Ellexson - 05/16/24  7:50:12 AM: Duplicate work order. Have to forward the quote to Paul and Supply Chain on other work order. | Preston Ellexson - 02/02/24  5:37:41 AM: Sent a request for a quote on the machine. Still awaiting response.,[]
191,EQ ID 191,Press Brake #45 (WC 2011),Fabrication,10595,03/01/2024,1. Prod Stopped,"machine just stopped working, when trying to calibrate it will only calibrate so far and then there is no ram up or down. machine will not cycle",Closed and Completed,0,1,Preston,Maintenance,0,03/01/2024 01:00 PM,Preston Ellexson - 04/01/24 12:25:04 PM: Machine did good for awhile. New work order in place with more troubleshooting. | Preston Ellexson - 03/01/24 11:41:22 AM: Inspected the machine and found no issues on the machine side. Inspected the LazerSafe set-up and got with Jeff and Loris @ Guardomation. We ran some tests and everything is working good. Put back in safe run mode and all is working good. Closed all electrical cabinets and machine is safe to run. I will monitor this through next week before closing out.,[]
191,EQ ID 191,Press Brake #45 (WC 2011),Fabrication,10764,03/19/2024,1. Prod Stopped,"the table was set on top of the foot peddle cord and had it pinched. the machine isnt wanting to run, it shows its getting signal to the foot peddle but it wont work.",Closed and Completed,0,1,Preston,Maintenance,0,03/27/2024 10:00 AM,Preston Ellexson - 04/04/24 11:50:05 AM: All cable SO is good and nothing is shorted out internally. I adjusted the foot pedal switches because they were energizing at the same time. Inspected the electrical cabinet. Found a main board harness that wasn't staying connected. Got it fixed so it won't fall out. Turned on machine and calibrated with no issues. I've been monitoring and the machine hasn't had any more issues. | Preston Ellexson - 03/26/24  4:38:20 AM: I have this locked out. I still have to check the machine to see what's wrong.,[]
191,EQ ID 191,Press Brake #45 (WC 2011),Fabrication,11183,04/15/2024,6. General Maint,cover needs to be taken off to change out oil rags,Closed and Completed,0,0.5,Josh Patton,Maintenance,0,04/18/2024 12:00 AM,Joshua Patton - 04/18/24  4:30:14 AM: Took cover off for operator to change out oil pads,[]
191,EQ ID 191,Press Brake #45 (WC 2011),Fabrication,9422,12/20/2023,6. General Maint,"oil catch can in the back has a lot of oil in it, and we have noticed a few new leaks",Closed Without Action,0,0,Preston,Maintenance,0,05/16/2024 10:00 AM,Preston Ellexson - 05/16/24  7:51:20 AM: Another duplicate work order. This is all on a newer work order.,[]
191,EQ ID 191,Press Brake #45 (WC 2011),Fabrication,11565,05/08/2024,6. General Maint,cylinder on the machine is leaking (Preston is aware of the issue),Closed and Completed,0,8,Preston,Maintenance,0,07/15/2024 12:00 PM,"Preston Ellexson - 07/16/24  4:26:19 AM: Replaced leaking cylinder with new. I will get this one sent out for repair after I swap the ones on BP#44. Removed power and disconnected hydraulic lines. Removed motor plate assembly. Cleaned old gaskets/maker off of the main plate, return filter housing, and the valve block. Replaced these 3 with cork gasket material. Tightened all back down. Doubled checked all fittings. Put motor assembly back on reservoir, got lines tied in, and hooked power wires back up. Turned machine on and only one leak. The o ring on the top plate of the return filter housing was leaking. We didn't have one, but had material to make one. Got one made and let it seal and dry. Put on and tested again. No leaks right now. I am closing this out, but will monitor the remainder of the week. | Preston Ellexson - 06/07/24 12:23:26 PM: Cylinders, seal kits, and filter housing gasket were ordered this week. I will schedule repair time with Shacole and Paul when the parts arrive here. | Preston Ellexson - 05/08/24 11:48:59 AM: I have to send the quote to Paul for approval so we can get this taken care of.",[]
191,EQ ID 191,Press Brake #45 (WC 2011),Fabrication,12479,07/22/2024,"3. Prod Affected, Not Stopped",having issues with the foot pedal not going down and hanging up (Preston is aware),Closed and Completed,0,0.25,Preston,Maintenance,0,07/22/2024 01:30 PM,"Preston Ellexson - 07/22/24 11:56:40 AM: Turned machine power off. Removed cover from food pedal and checked switches. They were both engaging at the same time, which will never operate the machine accurately. Adjusted the switches and put cover back on. Turned machine power on, calibrated, and had Eddie run a few parts. No issues at all with the foot pedal. It is working the way it should after being adjusted properly.",[]
191,EQ ID 191,Press Brake #45 (WC 2011),Fabrication,13916,11/26/2024,1. Prod Stopped,Machine stopped on the down stroke and wouldn't run,Closed Without Action,0,0,Preston,Maintenance,0,03/10/2025 06:30 AM,Preston Ellexson - 03/10/25  4:33:48 AM: Duplicate work order.,[]
191,EQ ID 191,Press Brake #45 (WC 2011),Fabrication,14167,12/26/2024,1. Prod Stopped,while machine was running it threw a tonnage control error. machine was shut down and restarted and it will not calibrate or ram up. Matt (guy from capitol) i had him look at it and he thinks the spider gear that was replaced may have slipped.,Closed and Completed,0,40,"Preston/Matt, Thomas, Kirk @ Capital Machine",Maintenance,0,04/18/2025 12:00 PM,"Preston Ellexson - 04/22/25  5:46:10 AM: A lot of work has been done to this machine to get back up and running. New pump. New hydraulic lines inside reservoir. New oil and filter. Oil was completely drained from machine, cylinders, and hydraulic lines. New main board. New tonnage transducer. New solenoids and cable assemblies. New high pressure valve. Kirk found the issue though. I accidentally left a red hose plug in one of the lines. Turned machine on and I adjusted the ram speed. When I did, it lodged it in a needle orifice causing pressure restrictions. Kirk removed it and it is running good now. Part was ordered yesterday and will be an easy replacement when it arrives. Everything else on this machine is running good now. | Scott Herbert - 04/15/25  8:35:23 AM: Awaiting return of Capital Machinery to complete repair.",[]
191,EQ ID 191,Press Brake #45 (WC 2011),Fabrication,15513,04/28/2025,6. General Maint,brake press making a weird sound on start up. Preston aware.,Closed Without Action,0,1.25,Preston,Maintenance,0,05/09/2025 06:00 AM,"Preston Ellexson - 05/09/25  4:05:07 AM: Shifting this work order to the newer one open for the ram issue. Kirk sent me the additive to get that might help this issue. I am continuing on investigating ram issue. | Preston Ellexson - 05/02/25  5:30:05 AM: Installed sun needle valve we've been waiting for. Cleaned up all oil. Turned machine power on and started up. Start/Stopped the motor a few times before letting it run. It's still making noise. To me it doesn't sound as loud. I will monitor all day off and on to see how quiet it gets after running. Kirk said they have an additive that can sometimes help this issue. He's going to send me what they use, and he might stop by in 2 weeks on the way to a job to drop some off for us. I'm leaving this open until the issue of the motor/pump noise is resolved. | Preston Ellexson - 05/01/25  7:53:50 AM: Part arrived yesterday for this machine. Got with Shacole and I am going to get this done first thing tmrw (5/2) morning. | Preston Ellexson - 04/30/25  4:12:53 AM: I am monitoring this machine. It runs really good once it's warmed up. We are still awaiting one more part to arrive from Canada that goes in the valve. That might make a difference and might not change anything. Checking tracking on part.",[]
191,EQ ID 191,Press Brake #45 (WC 2011),Fabrication,15626,05/05/2025,1. Prod Stopped,"Ram went up on its own, trying to recalibrate the machine, will not calibrate.",Closed and Completed,0,6,Preston,Maintenance,0,05/09/2025 10:00 AM,"Preston Ellexson - 05/22/25  6:16:46 AM: There was part of a plug inside the high volume valve. Got it all cleaned out. Replaced all needed seals. Put back on the machine and hooked everything back up. Turned machine on and calibrated with no issues. Machine is running good now. I still need to send the oil additive to be ordered but everything else is working the way it should. | Preston Ellexson - 05/08/25 11:55:05 AM: Removed high speed control and checked the needle valve I put in. Went ahead and replaced the seal. I saw a spot where it was shaved a little bit. Put back on the machine after oiling it on the inside. Removed lock out and turned machine on. Tested with no change. As soon as motor is engaged, ram starts coming up to top. Let it settle a little. Removed all hirschmann cables from valves and started. Machine still starts coming up. Called Kirk and he said take the valves off and check. He believes there is something still in the hydraulic system. I am removing the valves and going from there.",[]
191,EQ ID 191,Press Brake #45 (WC 2011),Fabrication,16552,08/01/2025,6. General Maint,the operator is having issues with the plug on the back of the machine for his fan,Closed and Completed,0,0.5,Dennis Davis,Maintenance,0,08/04/2025 08:30 AM,Dennis Davis - 08/04/25  6:46:06 AM: Replaced plug in fan. Wire was burned | Dennis Davis - 08/01/25 11:50:49 AM: I will look at this Monday first thing,[]
191,EQ ID 191,Press Brake #45 (WC 2011),Fabrication,18457,02/12/2026,"3. Prod Affected, Not Stopped",machine is stuttering on the down stroke (Preston is aware),Closed and Completed,0,8,Preston/Aiden@Capital,Maintenance,0,03/02/2026 02:30 PM,"Preston Ellexson - 03/09/26 12:13:29 PM: Tech came out and inspected everything. He ran the machine and it started doing the same hesitations with the ram/valve. He ran through multiple tests and found no issues. He temporarily removed the LaserSafe from the machine electrical. Machine ran fine while the light curtains were bypassed. He tied back in the electrical and ran the machine for over 50 strokes with no issue. He had the operator run over 70 parts with no issues. He is thinking there was something in the hydraulic line that was causing us issues, but can't be certain. Either that or a loose electrical connection. Machine is running with no issues now. | Preston Ellexson - 02/23/26  6:28:16 AM: Started by tightening all connections inside the pedestal assembly and on the main board. Checked all fuses. Both the pedestal and foot pedal cables were loose from the fittings inside the pedestal. Some wires were damaged. I cut off about 8"" of wire and rewired everything. Checked foot pedal switches. They needed adjusted as well. Both were engaging at the same time. Checked torque on the ways and adjusted slightly. Got all ready to turn on. Calibrated with no issue, but it still isn't running right. The ram and gauge enable lights flicker constantly. Ram still doesn't engage every time the foot pedal is pressed. Kevin suggested having a tech here if we were to the point of changing the main board. We have overlay, pedestal board, main board, and more cables if needed for the repair. Tech will be here 2/25 unless something changes. | Preston Ellexson - 02/19/26  4:23:36 AM: I am working on this with tech support. They called end of the day 2/20. I am awaiting a call this morning. | Preston Ellexson - 02/12/26  5:58:10 AM: Working with tech support. The solenoid is flickering on and off as Chad completes a down stroke. Very sporadic on how often it's happening. I'm seeing what Kirk thinks. Foot pedal switches, valve sticking, circuit board issues, bad solenoid or something of that matter. I will get back on this around 9.",[]
191,EQ ID 191,Press Brake #45 (WC 2011),Fabrication,18995,04/06/2026,1. Prod Stopped,machine is throwing a limit switch error. Paul wanted the covers back on the machines. we could have loosened a wire when we tried to put it back on.,Closed and Completed,0,0.5,Dennis Davis,Maintenance,0,03/31/2026 06:30 AM,Dennis Davis - 04/07/26  5:35:10 AM: Connector had been pulled loose inside electrical box,[]
191,EQ ID 191,Press Brake #45 (WC 2011),Fabrication,19164,04/22/2026,6. General Maint,"The wila tank is low, needs oil.",Closed and Completed,0,0.25,Preston,Maintenance,0,04/22/2026 06:30 AM,Preston Ellexson - 04/22/26  4:37:08 AM: Had operator turn off the clamping system. Filled with oil. Put cover on machine as well.,[]
191,EQ ID 191,Press Brake #45 (WC 2011),Fabrication,19171,04/22/2026,1. Prod Stopped,machine is shuddering when in the down stroke (Preston is aware),Closed and Completed,0,4,Preston/Issac@Capital,Maintenance,0,04/27/2026 02:30 PM,"Preston Ellexson - 04/30/26  5:23:31 AM: Kirk said do an oil change before scheduling a tech. Removed the old oil. Used our borescope to inspect as much of the inner tank as I could. Lovejoy coupler was still fully intact. The spider was fully intact as well. Nothing had separated, so the set screws are still tight. No loose bolts I saw and nothing looked out of the ordinary. There were some small shavings at the bottom of the tank, but that is pretty normal considering we aren't fully cleaning the oil system. Got everything cleaned up. Turned the machine on. Calibrated with no issues. Ran the program they were on. It slowly started acting up on me again. I put in an email for this to Capital. They are doing a warranty tech visit since we have already had 2 techs here for the same issue in February and March. Isaac@Capital came out and swapped the main board. That got the issue resolved. We had a board here, and I could've replaced it if they would've suggested to. Machine is running good with no issues. I'll order another board for backup. They sent a quote to repair the leak on the Wila clamping system. I will proceed with that as well. | Preston Ellexson - 04/22/26 12:21:36 PM: Operator came and told me the ram was doing its hesitation again. Turned power off to the machine. Checked all harness connections in the electrical cabinet and in the LaserSafe electrical cabinet. Checked all relays. Nothing appears to be faulty. We've had 2 technicians out, and they've done the same thing I have with no determination of what is actually going on. It hasn't happened for almost 2 months. I reached out to Kirk with no response yet. If he doesn't respond tonight or tmrw morning before 7, I'll try again. If not I'll reach out to Greg and see if he has any suggestions. Machine is locked out due to the ram inconsistencies.",[]
191,EQ ID 191,Press Brake #45 (WC 2011),Fabrication,19942,06/24/2026,1. Prod Stopped,"operator was running a part and the ram stopped mid stroke and then the machine started making grinding sounds, operator immediately hit the estop (Preston is aware)",Closed and Completed,0,6,Preston,Maintenance,0,07/09/2026 03:30 PM,"Preston Ellexson - 08/12/26 11:44:49 AM: Removed all hydraulic lines, cooler, motor wiring, and solenoid connectors. Got Jimmie to help on the forklift. Removed hydraulic/motor assembly from the machine and put on saw horses. Removed oil from machine and cleaned all particles of the spider out. Got the shaft couplers set where they need to be. I used permanent loctite on them. I used it last time as well, and it still came loose. Got all lines back together on the motor and pump. Put the assembly back on the machine. Got lined up and put a new gasket seal on the plate. Tightened all down and reconnected all lines and wiring. Filled tank with oil. Removed all repair parts and oil containers from the machine. Unlocked it, turned on, and tested. Machine is running with no issues. Ram and everything is working the way it should. I am still monitoring to see if our main board needs to be swapped out, or if the issues with that have resolved. | Preston Ellexson - 06/30/26  5:19:33 AM: Locked the machine out. Disconnect switch was loose from the inside of the cabinet. Got it tight and working good. Removed the bolts on the motor/pump assembly plate. Used a pry bar to raise up and block up so I could see the housing for the lovejoy coupler. Looks like the set screw on the pump shaft coupler loosened, and the coupler slowly dropped down the shaft. It dropped low enough to separate from the spider. At that point, the top of the pump coupler was scraping the bottom of the motor coupler. This will be a pretty easy fix, just time consuming. I'll have to drain the oil to remove any broken spider particles, etc. I'll have to remove the motor/pump assembly and take it out. I'll separate the pump lines and pump bolts enough to slide on the new coupler. I am working on this after I get the TruMatic 6000 back on line, or a tech arrives to complete.",[]
191,EQ ID 191,Press Brake #45 (WC 2011),Fabrication,19788,06/10/2026,1. Prod Stopped,Having power issues with the machine (Preston is aware),Closed Without Action,0,6,Preston,Maintenance,0,08/12/2026 08:00 AM,"Preston Ellexson - 06/15/26 12:21:09 PM: I've been working on this one since last week off an on as the problems arise. I am working with Chad here, and tech support remote on this. I will get back on this after the Skirt Cell multicyl is operational.",[]
192,EQ ID 192,Press Brake #44 (WC 2018),Fabrication,1636,06/09/2022,"3. Prod Affected, Not Stopped",Having to press the pedal several times to make the machine operate.,Closed and Completed,0,0.25,Preston/Chad,Maintenance,0,06/10/2022 07:30 AM,Preston Ellexson - 06/14/22  6:32:24 AM: No more issues on this machine. Chad adjusted the way the operators put the parts in the machine so the light curtains don't mute out so much. | Preston Ellexson - 06/10/22  6:05:12 AM: Got with Chad this morning after they were ready to run. He thinks it's the light curtains seeing the stop they have on the bottom die. We will monitor today and see if there are any other issues with the operation.,[]
192,EQ ID 192,Press Brake #44 (WC 2018),Fabrication,1740,06/21/2022,"3. Prod Affected, Not Stopped",the machine is having intermitting issue  could be laser guarding issue or machine  please get with Jim box for detail.,Closed and Completed,2230,4,Mark Zeober,Maintenance,0,07/06/2022 08:30 AM,"Preston Ellexson - 11/03/22  5:18:33 AM: Sharon got the drivers and holders moved to where they needed them. | Mark Zeober - 07/06/22  6:36:59 AM: Replaced Receiver  and added Lens guard, will monitor to make sure this fixed the problem. | Mark Zeober - 06/29/22  5:43:42 AM: found cracked lens on receiver. ordering new receiver & lens protectors. | Preston Ellexson - 06/23/22 10:19:42 AM: *",[]
192,EQ ID 192,Press Brake #44 (WC 2018),Fabrication,2541,10/07/2022,"3. Prod Affected, Not Stopped","having issues with windows, saying it doesnt exist or is corrupted",Closed and Completed,0,1,Preston/Dave Frank,Maintenance,0,10/07/2022 02:00 PM,"Preston Ellexson - 10/10/22  4:15:46 AM: Removed the memory card. Found the tools of Ben's we use the plug this into the computer. Dave opened the command prompt and ran a CHKDSK. It found one file corrupted and removed it. Put it back in the machine and turned everything on. Calibrated just fine, and ran through a program good. I will monitor for a few days with Jim Box.",[]
192,EQ ID 192,Press Brake #44 (WC 2018),Fabrication,2965,10/19/2022,"3. Prod Affected, Not Stopped",throwing codes up,Closed and Completed,0,0.25,Preston,Maintenance,0,10/19/2022 09:00 AM,Preston Ellexson - 10/21/22  4:20:28 AM: Jim was getting pedestal codes 114 and 127. The 100 errors are normally operator errors with the setup of the program. I printed the troubleshooting sheet off so Jim could use the information to check his setup. Machine is running good otherwise.,[]
192,EQ ID 192,Press Brake #44 (WC 2018),Fabrication,4038,01/18/2023,6. General Maint,logo die adapt to wila (see Jim Box),Closed and Completed,0,2,josh patton,Maintenance,0,01/23/2023 12:00 AM,Joshua Patton - 01/25/23 11:40:56 AM: replaced the brass on  the jig,[]
192,EQ ID 192,Press Brake #44 (WC 2018),Fabrication,4247,02/03/2023,"3. Prod Affected, Not Stopped","operator having problems with having to hit the peddle multiple times, he thinks it could be light curtains",Closed Without Action,0,0,Preston,Maintenance,0,02/09/2023 06:30 AM,Preston Ellexson - 02/09/23  4:35:18 AM: Duplicate work order.,[]
192,EQ ID 192,Press Brake #44 (WC 2018),Fabrication,4080,01/23/2023,6. General Maint,Error (5) invalid procedure call or argument has occurred in convertRToCoord.,Closed and Completed,0,1,Preston,Maintenance,0,02/20/2023 01:30 PM,"Preston Ellexson - 02/20/23 11:23:58 AM: We haven't had this issue happen again. Still working through other issues, but they are on a separate work order. | Preston Ellexson - 02/02/23  7:10:57 AM: Working on the solution for this. Last time I went over, Jim was having an issue with his keyboard. He had the error happen one more time, but nothing else. I am monitoring.",[]
192,EQ ID 192,Press Brake #44 (WC 2018),Fabrication,4270,02/07/2023,"3. Prod Affected, Not Stopped","having to hit pedal multiple times, they think its the light curtains not communicating with machine like it should",Closed and Completed,0,2.5,Preston/Isaac @ Capital,Maintenance,0,03/14/2023 12:00 PM,"Preston Ellexson - 03/23/23  4:13:38 AM: Isaac found a set of contacts in the light curtain electrical cabinet that were burnt up. He swapped due to there being extra contacts not being used. Machine has been running good since. | Preston Ellexson - 02/09/23  4:50:54 AM: I have been working with the operators on this machine. Replaced a burned up relay in the electrical cabinet for the light curtains. It was taking more pressure to engage foot pedal switches fully, so I adjusted them both. Still having to hit the pedal multiple times for the ram to engage. Pedestal isn't throwing up any errors other than intended 100 series errors. I am scheduling a tech for this machine and BP#42 today.",[]
192,EQ ID 192,Press Brake #44 (WC 2018),Fabrication,10374,02/16/2024,6. General Maint,the 110 plug isnt working the bottom plug,Closed and Completed,0,0.1,Josh Patton,Maintenance,0,02/19/2024 12:00 AM,"Joshua Patton - 02/19/24  5:17:33 AM: the outlet was broken,  I replaced the outlet",[]
192,EQ ID 192,Press Brake #44 (WC 2018),Fabrication,10873,04/01/2024,6. General Maint,sensitivity on foot pedal needs to be adjusted. operator having issues,Closed and Completed,0,1,Josh/Preston,Maintenance,0,04/01/2024 12:00 AM,Joshua Patton - 04/02/24  4:13:18 AM: I adjusted the sensitivity on the pedal when doing that I Blew a use that Preston had to find for me and fixed  it,[]
192,EQ ID 192,Press Brake #44 (WC 2018),Fabrication,11333,04/17/2024,6. General Maint,the fan needs to be turned to hit operator more (Josh working on it),Closed and Completed,0,0.5,Josh Patton,Maintenance,0,04/17/2024 12:00 AM,Joshua Patton - 04/17/24  7:35:09 AM: adjusted the fan to hit the operator,[]
192,EQ ID 192,Press Brake #44 (WC 2018),Fabrication,12244,06/27/2024,1. Prod Stopped,"having issues with the light curtains, it is not shooting a beam across and is throwing a error code for the curtains",Closed and Completed,4380,1.5,Preston,Maintenance,0,07/01/2024 12:00 PM,"Preston Ellexson - 07/01/24 12:08:18 PM: Replaced transmitter. Jim said the left and right heights were not the same. I leveled both identically at mark 36 and did an alignment. Adjusted what was needed and got everything tight. Had Jim test a program with no issues. I will monitor, but machine is running good. | Preston Ellexson - 06/27/24 12:14:00 PM: Inspected machine and made sure nothing else was giving issues. Got with THCO for the LaserSafe Sentinel Plus safety curtains. They are saying one of the diodes inside the transmitter tends to wear 5-9 years after installation. These are 2017 models. Ordered 2 new transmitters so we'll have one for backup. All press brakes use the same model. They should arrive tomorrow. I'll swap when they show up.",[]
192,EQ ID 192,Press Brake #44 (WC 2018),Fabrication,13133,09/20/2024,"3. Prod Affected, Not Stopped",the JOG button on the pedestal isn't working (Preston is aware),Closed and Completed,0,0.5,Preston,Maintenance,0,10/30/2024 12:00 PM,Preston Ellexson - 10/01/24  5:32:05 AM: Turned power off. Removed cover on pedestal. Removed all buttons/switches and harness. Removed overlay and cleaned all existing glue off. Replaced with new. Plugged in harness and put back all buttons/switches. Put cover back on pedestal. Turned power on and calibrated machine. Checked all buttons and everything is working good.,[]
192,EQ ID 192,Press Brake #44 (WC 2018),Fabrication,15212,03/31/2025,6. General Maint,"Operator was running machine after 90pcs the machine came down too hard and would have blown dies if the operator wasn't paying attention. Operator tried to just take off the bend and adjust the pinch point but it wouldn't adjust. He powered the machine down and started it back up, after that the machine is back to normal and we lowered the tonnage just in case. (Preston is aware)",Closed Without Action,0,1,Preston,Maintenance,0,03/31/2025 09:30 AM,"Preston Ellexson - 06/30/25  7:02:55 AM: Adding this to the existing other work order on this machine. | Preston Ellexson - 03/31/25  8:17:26 AM: Within 20 parts after speaking with Jim, it did the same thing. He just left the machine where it was at in the bend so I could look at it. I went ahead and checked the torque on the ways clamps. The outsides were right at the limit, but the insides were a little under. I went ahead and set all to 20 ft.lbs. Some were below 15 when I walked up. Watched Jim run 20-30 parts after adjusting. After making a slight bend adjustment after the re-torque, the ram is holding the bend value now. I just told Jim to holler at me or Shacole if it changed at all. I'll monitor for a few days and close out if nothing changes.",[]
192,EQ ID 192,Press Brake #44 (WC 2018),Fabrication,15957,06/04/2025,"3. Prod Affected, Not Stopped","operator says the motor will shut off when hes running, he has to keep his electrical cabinet door open cause it will overheat, and he is shutting it down on lunch to give it time to cool down (Preston is aware of the issue and is looking into it)",Closed and Completed,0,6,Preston,Maintenance,0,06/16/2025 02:30 PM,"Preston Ellexson - 07/02/25  8:20:02 AM: Jim swapped machines so I could really look into this. Ran machine for a bit. Adjusted the torque on all way clamps. They were a little high. I set them to 17-18 ft lbs. I was getting just a bit of heat with this torque setting when operating the ram. This is normal for slight heat. If you can't hold your hand on it because of the heat, the torque is too high and it's causing too much friction. Oiled backgauge ballscrew. Turned machine off and opened electrical cabinet. Tightened every screw in the cabinet. Some were pretty loose. After inspecting the main circuit board, I believe some of the problems are due to the age and wear of it. All valve relays are slightly burned on the board. There are multiple capacitors that have discoloration and slight warping. Swapped out the board with a new one. Got everything hooked up. Double checked all connections in cabinet again. Turned machine on and reset pedestal parameters. Made a quick program to dry run and test machine. I cycled the machine 500-600 times with no problems at all. That only took 30 minutes, but was enough to get everything warmed up to operating temp. I put the thermal overload in manual rest mode to test if it was possibly starting to fail. Let him start running again. I have followed up with him, and he hasn't had any issues since. The tonnage monitor doesn't stay at 0 when ram is still. It might go to 1 ton or 4, but this doesn't affect any operation or safety feature on the machine. No other issues at all. This has been running good for 2 weeks. I am closing this out. I left the thermal overload in manual reset. If it trips they will have to call maintenance, and at that point I'll get a temp read on it if it trips.",[]
192,EQ ID 192,Press Brake #44 (WC 2018),Fabrication,17059,09/23/2025,1. Prod Stopped,machine throwing an error with the back gauge with the light curtains,Closed and Completed,0,3,Preston,Maintenance,0,11/05/2025 09:00 AM,"Preston Ellexson - 11/05/25  6:55:00 AM: 10/24 I got the processor swapped out. Checked parameters prior to changing just in case something needed adjusting. Ran the boot-up sd card and put in the new run sd card as advised per documentation by THCO. When we started running, we were getting an overspeed error on the LaserSafe system. Got with Loris and he said this is typical depending on the setup. He said we could adjust the crawl speed in the parameters. We didn't have to make any adjustments on it though. Jim read the operators manual and changed the way he did his light curtain setup. After adjusting his setup, the machine is running good with no issues. The HMI functions a little different than the older version Jim was used to. Merritt was on the machine the next week. He had issues from the start. I had Jim show him the difference in the setup, and we didn't have any more issues out of it. Machine is running good after adapting our setup. We are still in need of repairing the ways clamps due to age. That affects the machine most on Monday after sitting over the weekend. I am working on quoting and scheduling that repair with Capital. No more issues on this machine. I'll have Shacole put in a new work order when I receive the parts for the mentioned repair. | Preston Ellexson - 10/17/25 11:41:49 AM: We have been waiting for this machine to be available per production scheduling. Shacole is thinking sometime early next week when Jim finishes this run of parts. | Preston Ellexson - 09/26/25  7:43:03 AM: Loris(THCO) and the LazerSafe engineer both agree the processor needs to be replaced. I got a quote from Jeff(THCO) yesterday and the PO got sent this morning. Jeff said he'd try to get it shipped today UPS ground. When it arrives next week, I'll schedule downtime with Shacole to replace this. | Preston Ellexson - 09/25/25  7:37:05 AM: Jim is still running the machine. I told him if it will let him reset when errors happen to just keep running. Loris put in a ticket with LaserSafe and is awaiting a response from them. They are hesitant to have us replace the entire processor due to the cost and question of it completely fixing the problem. I will update Shacole, Jim, and this work order as needed when Loris updates me. | Preston Ellexson - 09/23/25  7:49:20 AM: Got with Jeff and Loris at THCO(Guardomation). They believe the HMI is faulting out causing one of the relays to not to function properly. Contacts are clean on the relays in question. I left the motor running and walked away. It's been running idle for over 30 minutes. I calibrated the machine and did the overrun test. Cycled through the program with no issues. I told Shacole to go ahead and have Jim run it as long as he can. I am still working with Jeff and Loris on resolving this issue. This might have been what's been causing the motor to shut off the past few months we just couldn't catch it. | Preston Ellexson - 09/23/25  5:33:37 AM: I am sending a message to Guardomation at 8 to see what they say about the lazersafe error code. Machine will shut down just sitting idle with the motor running.",[]
192,EQ ID 192,Press Brake #44 (WC 2018),Fabrication,17825,12/03/2025,6. General Maint,the pump on the side of the machine is leaking,Closed and Completed,0,0.5,Dennis Davis,Maintenance,0,12/03/2025 10:00 AM,Dennis Davis - 12/03/25 12:41:36 PM: loose fitting on the hydraulic hose,[]
192,EQ ID 192,Press Brake #44 (WC 2018),Fabrication,17969,12/16/2025,1. Prod Stopped,machine is calibrating in reverse (Preston is aware),Closed and Completed,0,1.5,Preston,Maintenance,0,12/17/2025 07:30 AM,"Preston Ellexson - 12/17/25 11:14:28 AM: Sent in a service request for a tech to reach out. Made a 20' ethernet cable. Loaded TeamViewer on the machine. Got everything ready in case Capital called and wanted to log in. Tech called right when I left work. He said to check the backgauge switch and make sure it's functioning correctly. The backgauge will come forward at a slower rate when it thinks it's already past it's home position. Came in first thing today and found the switch was stuck shut. Removed needed covers and removed the switch. Cleaned and it is still functioning and working correctly. Put covers back on and turned the machine on. Calibrated with no issues. Had Chad set the mute point on the light curtains and check program. After adjusting the slow on the program, machine is running great. Foot pedal is working good. Backgauge is functioning as it should. Machine is ready to run.",[]
192,EQ ID 192,Press Brake #44 (WC 2018),Fabrication,17853,12/06/2025,6. General Maint,the ground wire for the machine is out in the walkway too far and the operator is tripping over it when he has to go in and out to turn the machine on and off.,Closed and Completed,0,0.5,Preston,Maintenance,0,12/17/2025 08:30 AM,"Preston Ellexson - 12/17/25 11:18:36 AM: Drilled ground rod hole in concrete much closer to the machine. Used hammer drill to fully drive the ground rod all the way down. Cleaned burrs off of the top of the rod. Swapped ground clamp to new rod and drove the old one in below flush. Ground is good and tight. I tripped on the old ground while doing my last job, which led me to go ahead and knock this out too. Machine is good to run.",[]
192,EQ ID 192,Press Brake #44 (WC 2018),Fabrication,19599,05/28/2026,1. Prod Stopped,The 3013-2 pan die a part got stuck in it.,Closed and Completed,0,0.75,Preston,Maintenance,0,05/28/2026 09:30 AM,"Preston Ellexson - 05/28/26  8:01:20 AM: Pan either wasn't notched correctly, or was put in the die wrong. I believe it was a part issue and not the operator. Removed ram from dies and raised all the way up. Left the bottom dies tight in the bed rail. Removed the front plate on the forming die operation and separated from the dowel pins. Got the part removed from the die. Back side of the die plate has normal use wear. I stoned the back side to smooth out as much as possible. Put back on the die. Had operator reseat top dies and run a part to test. Part formed with no issues. Die is good to use.",[]
192,EQ ID 192,Press Brake #44 (WC 2018),Fabrication,19683,06/03/2026,1. Prod Stopped,Machine is throwing codes and wont run. (Preston is aware),Closed and Completed,0,1,Preston,Maintenance,0,06/03/2026 03:00 PM,"Preston Ellexson - 06/04/26  7:58:16 AM: Jim just started having this issue today. Sometimes the ram will work, and randomly it won't. No pedestal error codes, aside from the intended 2 operator codes. LaserSafe hmi says no error for this. Checked the LaserSafe cabinet. When Jim is having issues, I'm getting a few codes I've never seen. 4154, 4145, 4305, and 43E1. Sent these to Loris@THCO for information. He let me know each individual code, but said it's all related to an alignment issue. Got Chad over after Jim left to check alignment. He realized the receiver was picking up the transmitter from BP#44. Merritt hasn't had issues, and didn't realize that his transmitter arm wasn't fully tight and was creeping down. We got that set back and the issues with Jim's machine went away. No more issues.",[]
192,EQ ID 192,Press Brake #44 (WC 2018),Fabrication,20333,08/12/2026,"3. Prod Affected, Not Stopped",The double stop button on the pedestal will not turn off.,Closed and Completed,0,3,Preston,Maintenance,0,09/08/2026 11:00 AM,"Preston Ellexson - 09/23/26  7:46:53 AM: Jim is doing training on Tuesdays. I scheduled this with Shacole. I locked the machine out. Removed the pedestal top and ran continuity tests between buttons. Found a string of buttons that were not working at all. Removed overlay and cleaned existing glue with acetone. Put a new overlay in place and plugged in. Checked everything and then removed lock and powered up the machine. Everything is working as it should now. The pedestal circuit board must have a small short in it somewhere. The ringer for the ram level adjustment is only supposed to ring when the ram level is being adjusted. It is staying on. Shut machine down and locked out. Replaced the pedestal circuit board and turned machine back on. No more ringing, and everything is working good. Released for production. | Preston Ellexson - 08/25/26  7:18:06 AM: Looking at this shortly. | Preston Ellexson - 08/19/26  8:25:11 AM: Shacole wants me to get this done on a Tuesday. Jim is in meetings then. While I fix this, I am going to raise the machine up like we originally planned. If BP#56 isn't back up and running by next Tuesday, I'll hold off on this repair. I believe this is a bad pedestal overlay. She said the ram level isn't working now either. I don't think the pedestal board would cause this. I am going to test the overlay first and go from there. | Preston Ellexson - 08/12/26 11:30:18 AM: Got with Shacole and Jim on this. It isn't causing Jim issues with the setup/part he's running. It will when he runs certain parts. She said he's good this week. When I get back Monday, I'll check this out. Might just be an overlay, but I want to be sure.",[]
193,EQ ID 193,Press Brake #43 Di-Acro (WC 2019),Fabrication,2974,10/20/2022,1. Prod Stopped,light curtains wont reset,Closed and Completed,0,2,Preston,Maintenance,0,10/20/2022 01:00 PM,Preston Ellexson - 10/21/22  4:13:46 AM: Swapped out the receiver cable. Swapped the receiver as well. Swapped the main circuit board. Replaced all 3 relays. Machine is good after working through the the issues.,[]
193,EQ ID 193,Press Brake #43 Di-Acro (WC 2019),Fabrication,2958,10/18/2022,6. General Maint,"oil low,  not in sight glass on machine",Closed and Completed,0,0.75,Preston,Maintenance,0,10/24/2022 08:00 AM,Preston Ellexson - 10/24/22  7:13:56 AM: Filled machine with oil.,[]
