equipment_id,equipment_eq_id,equipment_name,department,wo_id,date_notified,urgency,problem,status,material_cost,labor_time,work_performed_by,assigned_to,downtime_hours,completed_datetime,comments,attachments
193,EQ ID 193,Press Brake #43 Di-Acro (WC 2019),Fabrication,3157,11/07/2022,1. Prod Stopped,hose blew off and shot out oil,Closed and Completed,0,3,Preston,Maintenance,0,11/09/2022 09:00 AM,"Preston Ellexson - 11/09/22 12:21:05 PM: Line from valve block to reservoir was leaking. Went to Jimmie's Auto and had one made. Struggled to get it on because it's approx. 1/4"" too long. Went back and had them make a 36"" line with a 45 on it. Looped it around and made sure everything was tight. Turned on machine and tested. No leaks and machine is running good.",[]
193,EQ ID 193,Press Brake #43 Di-Acro (WC 2019),Fabrication,3798,01/04/2023,1. Prod Stopped,locator pins pushed down on machine,Closed and Completed,0,0.5,Preston,Maintenance,0,01/04/2023 07:30 AM,Preston Ellexson - 01/04/23  6:49:41 AM: Replaced the springs for the front two locators on the toilet paper holder forming section. Put back together and tested. Machine is running good parts.,[]
193,EQ ID 193,Press Brake #43 Di-Acro (WC 2019),Fabrication,6940,08/22/2023,6. General Maint,"the safety gate on the back of the machine looks like a bolt came out, when you open it, it falls back a little (see Vern for info)",Closed and Completed,0,0.15,Josh Patton,Maintenance,0,08/22/2023 12:00 AM,,[]
193,EQ ID 193,Press Brake #43 Di-Acro (WC 2019),Fabrication,10599,03/01/2024,1. Prod Stopped,"machine started to make a grinding sound, then the machine started smoking so we shut it off",Closed and Completed,0,10,Preston,Maintenance,0,03/05/2024 10:30 AM,"Preston Ellexson - 03/05/24  9:40:57 AM: (continued)
Mounted the motor/pump shaft cover. Made an aluminum cover for the top of the reservoir and made a solid cork gasket too. Removed motor fan blade cover. Cleaned up and removed all build-up inside. Blew out the motor. Double checked all fittings and turned on. All sounds good and is running smooth. Greased both motor bearings and put cover back on. Greased all zerks on the back of the machine. Machine is cycling good and motor/pump sound good. | Preston Ellexson - 03/05/24  9:36:54 AM: The couplers had shifted on the motor and pump shafts. They slid off far enough where they got in a bind and froze up. Got new ones ordered. Emptied oil reservoir and removed the pump. Everything is still moving good, but there is pretty significant play on the in/out of the pump shaft. Got all put back together when lovejoys arrived. Found the pump seal leaking after I got it all filled up. Removed the oil from the tank and the pump again. Took the pump apart and found the shaft seal was worn by .020-.030. Ordered a new one overnight on 3/1. When part arrived, got the pump put back together and sealed. Put back on machine, filled with oil, cleaned on top of the machine.",[]
193,EQ ID 193,Press Brake #43 Di-Acro (WC 2019),Fabrication,10477,02/22/2024,6. General Maint,"operator is having issues with the buttons not always working, get with Michele for details",Closed Without Action,0,0,Preston,Maintenance,0,04/10/2024 12:00 AM,Preston Ellexson - 04/10/24  5:15:11 AM: This is on another work order in process. | Joshua Patton - 02/22/24  6:26:39 AM: the contact switches were a little lose I believe that was causing the both contacts on each button not to be pressed down at the same time i am going to leave the work order open and let the operator continue run the machine and monitor it.,[]
193,EQ ID 193,Press Brake #43 Di-Acro (WC 2019),Fabrication,10811,03/25/2024,"3. Prod Affected, Not Stopped",hand controls on pedestal not working,Closed and Completed,0,0.5,Preston,Maintenance,0,08/27/2024 06:30 AM,"Scott Herbert - 03/18/25  8:54:52 AM: Closed by PSH....... Will open new W/O if additional maintenance is required. | Preston Ellexson - 08/27/24  4:08:27 AM: Haven't gotten back on this yet. The machine is still running good in foot pedal mode. Unless this becomes more of an issue, I am leaving it for right now. I am leaving the work order open in case something starts up again. | Preston Ellexson - 03/26/24  4:06:23 AM: Inspected machine. It will run good in foot pedal mode. When you change to palm buttons, it'll cycle the ram once but nothing more. The control relays aren't shifting right when in palm button mode. I need to check further to find out what electrical component needs replaced.",[]
194,EQ ID 194,Press Brake #42 (WC 2014),Fabrication,1906,07/12/2022,1. Prod Stopped,see attachment,Closed and Completed,0,0.5,Preston,Maintenance,0,07/12/2022 12:00 PM,Preston Ellexson - 07/25/22  4:39:10 AM: Haven't had any issues with this since. Closing without anything to add. | Preston Ellexson - 07/12/22 10:02:36 AM: Drive was in error state 6. This is a motor trip normally caused by excessive current. I oiled the backgauge ball screws and ran the machine for a bit. Oiled again from the opposite end and ran a program real quick. Vern is going to run. I'll leave this open pending any further issues.,"[{""name"": ""brake.jpg"", ""url"": ""https://circaweb.bobrick.com/PME/Forms/DownloadAttachment/69?guid=99a55976-96ad-472a-9684-a0731396b538""}]"
194,EQ ID 194,Press Brake #42 (WC 2014),Fabrication,2542,10/07/2022,"3. Prod Affected, Not Stopped",Eddie wants you to check his gibbs,Closed and Completed,0,0.25,Preston,Maintenance,0,10/10/2022 08:30 AM,"Preston Ellexson - 10/10/22  7:08:03 AM: Tightened way clamps. When they run the machine, I'll go monitor and see if they need further adjustments.",[]
194,EQ ID 194,Press Brake #42 (WC 2014),Fabrication,3066,10/27/2022,1. Prod Stopped,having issues with the light curtains not reading,Closed and Completed,1990,0.5,Preston,Maintenance,0,11/01/2022 12:00 PM,"Preston Ellexson - 11/02/22  4:21:08 AM: We were getting error that Receiver image is too dark. Called Jeff @ THCO(Guardomation) and he got in touch with one of his technicians. If the A light is lit up on the transmitter, but the red light is very dim or not on, the unit has failed. They sent one overnight. I installed and set the height back to what the original was set at. Machine is running. I think it might need an alignment but Eddie is running to test.",[]
194,EQ ID 194,Press Brake #42 (WC 2014),Fabrication,3786,01/03/2023,1. Prod Stopped,machine kept popping up limit down switch and wont run,Closed and Completed,0,12,Preston/Mark @ Capital,Maintenance,0,02/02/2023 09:00 AM,Preston Ellexson - 03/09/23  4:31:12 AM: Got all done but machine was still having issues. Mark @ Capital came out and found the motor and drive are faulty. Ordered reburbished ones and rescheduled him back out. Came back out 3/3 to swap parts. Got that done and he found a down limit issue and had to make adjustments to the encoder. Drive was running in reverse at times. He got with the factory and adjusted needed parameters. The only issue left is the start-up issue with the top/slow high speed. I am scheduling another visit. | Preston Ellexson - 02/02/23  7:14:10 AM: Error was happening due to the backgauge binding up on the way out. Found a broken carriage bearing. Removed backgauge but left ballscrews and everything else intact. Ordered new bearings for both sides(8). Had to drill openings for bolt removal due to wrong parts being used previously. Got all replaced and adjusted the ways box. Have to adjust the x-axis again due to slop in the mounting holes. Still work in progess.,[]
194,EQ ID 194,Press Brake #42 (WC 2014),Fabrication,6128,06/20/2023,1. Prod Stopped,machine will not calibrate,Closed and Completed,0,1,Joshua Patton,Maintenance,0,06/20/2023 12:00 AM,Joshua Patton - 06/20/23  4:46:59 AM: reached out to Gregg at capitol waiting on a email back from him.,[]
194,EQ ID 194,Press Brake #42 (WC 2014),Fabrication,7593,10/11/2023,6. General Maint,"check gibbs on machine to see if they need adjustment, having issues with angle. (see Eddie)",Closed and Completed,0,0.05,Josh Patton,Maintenance,0,10/12/2023 12:00 AM,"Joshua Patton - 10/12/23  7:00:53 AM: I spoke with Shacole about this issue, when there is another order for that machine I will get with the operator and finish calibrating the sensor.",[]
194,EQ ID 194,Press Brake #42 (WC 2014),Fabrication,9423,12/20/2023,6. General Maint,the screws on the top of the bed rail needs to be taken down (see Eddie),Closed Without Action,0,0,Preston,Maintenance,0,03/12/2024 12:00 AM,Preston Ellexson - 03/12/24  8:21:29 AM: This issue was resolved without maintenance.,[]
194,EQ ID 194,Press Brake #42 (WC 2014),Fabrication,10714,03/14/2024,6. General Maint,the fan on BP#42 needs to be moved and angled more towards the operator. (see James for details),Closed and Completed,0,0.1,Josh Patton,Maintenance,0,03/14/2024 12:00 AM,Joshua Patton - 03/14/24  5:08:03 AM: adjusted fan so the air would hit the operator,[]
194,EQ ID 194,Press Brake #42 (WC 2014),Fabrication,10825,03/25/2024,"5. Prod Ongoing, Maint Required","short in pedal, throwing up an error code 906, 99, 112. operator got with Preston",Closed and Completed,142,0.75,Preston,Maintenance,0,04/10/2024 07:30 AM,"Preston Ellexson - 04/10/24  5:13:17 AM: We haven't had anymore issues out of this machine. | Preston Ellexson - 03/26/24  8:04:01 AM: Ordered wire to replace pedestal wires going to main board. | Preston Ellexson - 03/26/24  4:29:50 AM: Working with James on this. No strange pedestal errors. The SO cable running from the main drf board to the pedestal has some hard spots in it, but it's functioning fine right now. I will order more to replace. He keeps his foot in the pedal while he is running this operation. I suggested releasing the foot pedal every time to get both of the switches functioning properly. I will see if that changes the issue and we'll go from there.",[]
194,EQ ID 194,Press Brake #42 (WC 2014),Fabrication,12814,08/19/2024,"3. Prod Affected, Not Stopped",having issues with the foot pedal not working off and on,Closed and Completed,0,0.5,Preston,Maintenance,0,08/21/2024 02:00 PM,Preston Ellexson - 08/22/24  7:24:23 AM: Followed up with the operators and everything has been running good. No foot pedal issues. | Preston Ellexson - 08/19/24 11:39:34 AM: They were randomly getting 126 Pedestal Power Loss and 906 No AC Power errors. Had Chad turn power off prior to last break. Removed cover and checked foot pedal. Switches were not set right. They were engaging at the same time. Left switch has to hit before the right switch. A few milliseconds between switches energizing is all it needs. Tested manually and put cover back on. Turned power on and calibrated just fine. I will leave open for a day or so to ensure this error doesn't continue. | Preston Ellexson - 08/19/24 11:39:26 AM: They were randomly getting 126 Pedestal Power Loss and 906 No AC Power errors. Had Chad turn power off prior to last break. Removed cover and checked foot pedal. Switches were not set right. They were engaging at the same time. Left switch has to hit before the right switch. A few milliseconds between switches energizing is all it needs. Tested manually and put cover back on. Turned power on and calibrated just fine. I will leave open for a day or so to ensure this error doesn't continue.,[]
194,EQ ID 194,Press Brake #42 (WC 2014),Fabrication,10202,02/02/2024,6. General Maint,cylinders leaking,Closed Without Action,0,0.25,Preston,Maintenance,0,08/27/2024 07:00 AM,Scott Herbert - 03/18/25  9:00:59 AM: 3/18/25: Closed by PSH. WIll open new WO for cylinder replacement | Preston Ellexson - 08/27/24  4:06:39 AM: We have had the cylinders in for a little while now. We just started running both panfolders last week again fulltime. I am getting with Shacole to schedule this. Will be at least 2 weeks due to upcoming work load. | Preston Ellexson - 02/02/24  5:38:47 AM: Received quote for this. Gave to Paul to get ordered. I will follow-up with him today.,[]
194,EQ ID 194,Press Brake #42 (WC 2014),Fabrication,14531,01/30/2025,1. Prod Stopped,the wila clamping will not open,Closed and Completed,0,2,Preston/Dennis,Maintenance,0,01/31/2025 12:00 AM,"Preston Ellexson - 02/04/25 10:26:12 AM: Something in the motor of the hydraulic clamping system is malfunctioning. Swapped the whole power pack out with the new one we still had in maintenance. Got all lines plugged back in, wires hooked up, and filled with fluid. Turned machine on and tested. Everything is working the way it should. I will inspect the other one and see if it's repairable.",[]
194,EQ ID 194,Press Brake #42 (WC 2014),Fabrication,13298,10/07/2024,1. Prod Stopped,machine wont ram up or down. we shut the machine down and started back up and it wont move,Closed and Completed,0,20,"Preston/Kirk, Isaac, Matt @ Capital",Maintenance,0,04/10/2025 02:30 PM,"Preston Ellexson - 04/15/25 11:49:50 AM: Kirk came out and completed the z pulse calibration on the ram. Machine has been running good with no issues since then. | Preston Ellexson - 02/11/25  6:51:32 AM: He replaced the disconnect switch because it completely broke. Machine busted the ram limit switch. Reschedule Matt again after switch arrived. He found the electrical cabinet was mounted a little off when re-installed. Replaced foot pedal cable too. Got machine running. Everything is working pretty good. Having issues with the readout on height of the ram. Thomas @ Capital suggested replacing the ram encoder, or seeing if it needs to be adjusted. I am working on this with Greg now. | Preston Ellexson - 02/11/25  6:48:15 AM: Main motor wasn't starting. Checked motor starter and one leg was reading really high on resistance. Replaced motor starter and thermal overload. Turned machine on and motor was running smooth but very quiet. Didn't have time so setup a visit from Capital. Kirk came out and found the coupler on the pump shaft was split down the middle. He suggested sending the pump out to be inspected and tested due to the amount of torque that would've taken. We sent out and went ahead and got a quote for a new one. Purchased a new one due to lead time on repair of the old one. Isaac came out and installed new pump and got the machine ready to run. Ran into another issue and we had to reschedule another service visit. Matt came out and found a few electrical issues. Had to order parts. Scheduled another service after parts arrived. Replaced main board due to an arc out while he was working.",[]
194,EQ ID 194,Press Brake #42 (WC 2014),Fabrication,15386,04/15/2025,1. Prod Stopped,"having foot pedal issues, error codes 906/126.",Closed and Completed,0,2,Preston,Maintenance,0,04/17/2025 12:30 PM,"Preston Ellexson - 04/17/25 10:23:50 AM: Followed up with operator today. They have had a few people run it since I looked at it. Machine is running good with no issues. Seems like this might have been a set-up or operator error. For now everything is running good the way it should. | Preston Ellexson - 04/16/25  7:36:55 AM: Checked continuity on the board per documentation. Tested foot pedal and palm buttons. Checked backgauge limit switch. Inspected inside pedestal. Chad was running a skirt where he walks the ram down little by little. This is when they started having issues. When I run it one hit at a time, I have no issues at all. Per documents from Capital, everything on the machine is working the way it should. I suggested maybe trying to run that part different than before. Maybe use a double stop for the ram pinch point to the part. Shut all panels and put everything back together. Machine is good to run. I will leave this work order open til end of week in case we start having more issues on it. | Preston Ellexson - 04/15/25 12:25:14 PM: This just started happening. I turned the power off and checked the foot pedal switches. Made slight adjustment with no change. I am looking at this first thing tomorrow when we get here. Couple things it could be to cause this issue.",[]
194,EQ ID 194,Press Brake #42 (WC 2014),Fabrication,17251,10/10/2025,6. General Maint,the slide bar for the safety eyes isnt locking into place (Preston is aware),Closed and Completed,0,1,Preston,Maintenance,0,10/15/2025 08:30 AM,Preston Ellexson - 10/15/25  8:09:28 AM: Removed bolts that hold the light curtain arm on the bracket. Took top plate off and removed the housing with the bearing assembly and the handle lock block. Cleaned everything and greased with white lithium. Threads on handle were bent. Replaced with a similar but new one. Put parts back on the assembly and put top plate on. Got mounted back up and the height set. Light curtain is working good and machine is ready to run. | Preston Ellexson - 10/13/25 10:18:12 AM: I am going to look at this when Chad is done with his current job. He said it will be sometime tomorrow.,[]
194,EQ ID 194,Press Brake #42 (WC 2014),Fabrication,18134,01/09/2026,6. General Maint,wila clamping tank is leaking after it being moved,Closed Without Action,0,1,Dennis Davis,Maintenance,0,01/13/2026 02:00 PM,Dennis Davis - 01/13/26 12:06:17 PM: I think there was some oil left on the bottom plate from the last time I tightened the coupling on the hydraulic hose that was lose from the last time we moved the machine. | Dennis Davis - 01/09/26  4:35:04 AM: I will look at this between runs,[]
213,EQ ID 213,"Punch Press, 60 ton (WC 2007)",Fabrication,1868,07/07/2022,1. Prod Stopped,got air leak,Closed and Completed,0,1,Mark Zeober,Maintenance,0,07/06/2022 02:00 PM,Mark Zeober - 07/08/22  4:04:18 AM: Removed clutch cover & found plug on the clutch had fallen out.  re-installed.  Machine is back in operation.,[]
213,EQ ID 213,"Punch Press, 60 ton (WC 2007)",Fabrication,2328,09/06/2022,1. Prod Stopped,light curtains wont reset,Closed Without Action,0,0.5,Preston,Maintenance,0,09/07/2022 12:00 PM,"Preston Ellexson - 09/20/22  5:51:20 AM: Added to other open work order. | Preston Ellexson - 09/07/22  4:25:27 AM: It kept showing 92. Manual says nothing useful to troubleshoot. I glanced down the receiver and saw an obstruction at that height. Wiped down transmitter and receiver. Reset and everything is good to run. Vern said it happened again later. He just wiped them down and they were fine. The last time it happened, he made sure the fitting on the receiver was tight, and it has been fine since. We will monitor to ensure there are no more issues.",[]
213,EQ ID 213,"Punch Press, 60 ton (WC 2007)",Fabrication,2398,09/19/2022,1. Prod Stopped,light curtains wont reset,Closed and Completed,0,1,Preston,Maintenance,0,09/19/2022 12:00 PM,"Preston Ellexson - 10/12/22 12:20:54 PM: Machine is running good. If this continues, I will remount the light curtain box on a separate post off of the machine for less vibration. | Preston Ellexson - 09/19/22  9:55:29 AM: Issues started last week. Vern was getting errors within the receiver. 90-100 kept having issues. Cleaned the screens and replaced the receiver cable. Ran good for a couple days. Started acting up again today. I replaced the receiver with a used one. Tested and everything is working good. I will monitor for today and tomorrow before closing out.",[]
213,EQ ID 213,"Punch Press, 60 ton (WC 2007)",Fabrication,2983,10/20/2022,1. Prod Stopped,when machine was turned on there was a burnt wire smell,Closed and Completed,1100,3,Preston,Maintenance,0,10/24/2022 01:30 PM,"Preston Ellexson - 10/24/22 11:37:37 AM: Removed old box with all internals, and replaced with new. Got all mounted and fix broken mounting bolts. Plugged all in and tested the machine. Everything works and runs the way it should. | Preston Ellexson - 10/22/22  7:44:18 AM: One of the capacitors on the Microguard power circuit board blew. Replaced it and rewired with a used one. When I plug in the main hardness from board to board, I lose all lights on the power board. Got in touch with Jeff @ THCO(Guardomation) and ordered a new power board, and a complete new box with all new parts. It will be a non-mute out box, but for the punch press that won't be an issue. Board arrived, but new assembly won't make it until UPS shows up Monday.",[]
213,EQ ID 213,"Punch Press, 60 ton (WC 2007)",Fabrication,4209,02/01/2023,"3. Prod Affected, Not Stopped","fix the latch for the safety door behind the machine, it keeps vibrating open",Closed and Completed,0,0.25,Josh,Maintenance,0,02/02/2023 01:00 PM,Preston Ellexson - 03/01/23  8:28:35 AM: Josh got this swapped out and rewired. | Preston Ellexson - 02/02/23  7:17:26 AM: Door to the rear of machine has an adjustable limit switch and the door holds shut with ball bearing mounts. Need to change this out to a sliding door lock like our press brakes. The tonnage keeps opening the back door while in operation.,[]
213,EQ ID 213,"Punch Press, 60 ton (WC 2007)",Fabrication,3038,10/24/2022,"3. Prod Affected, Not Stopped",light curtain box needs to be moved off of machine,Closed and Completed,0,0.15,Joshua Patton,Maintenance,0,02/06/2023 12:00 AM,,[]
213,EQ ID 213,"Punch Press, 60 ton (WC 2007)",Fabrication,6379,07/11/2023,6. General Maint,air leak on machine at the back,Closed and Completed,0,4,Josh Patton,Maintenance,0,07/12/2023 12:00 AM,Joshua Patton - 07/12/23  9:31:27 AM: took valve of the machine cleaned it the leak is gone at the moment will continue to monitor,[]
213,EQ ID 213,"Punch Press, 60 ton (WC 2007)",Fabrication,9355,12/14/2023,6. General Maint,air leak,Closed and Completed,0,3,Josh Patton,Maintenance,0,01/15/2024 12:00 AM,"Joshua Patton - 01/15/24  7:35:23 AM: removed clutch cover and fond that the nipple was broke that screws in the valve, remove valve and replaced the broken nipple, the reinstalled the valve and put the clutch cover back on the machine. the machine is ready for normal operation.",[]
213,EQ ID 213,"Punch Press, 60 ton (WC 2007)",Fabrication,10232,02/06/2024,1. Prod Stopped,bolt fell out we do not know where it came from,Closed and Completed,2500,12,Preston,Maintenance,0,03/11/2024 10:00 AM,"Preston Ellexson - 03/12/24  6:36:20 AM: Replaced and rewired the motor starter. Double checked everything before testing. Pulled start/stop switch and it runs good. Still troubleshooting. Machine will only run in inch mode. Got back with Kent@BCN and he said that when in inch mode, it bypasses multiple other switches. They do not suggest running the machine in inch mode. Looked over the electrical schematic and checked the rotary switches up top. Found a jumper wire that was missing from switch to switch. Replaced it and tested. Machine is finally running good. All switches are functioning fully. All different modes are functioning the way they should. Got all covers back on and mounted. Removed all maintenance tools/etc from area. Machine is ready to run. | Preston Ellexson - 03/06/24  8:49:28 AM: Pulled start/stop switch, and motor tries to move but only for a second. Quickly pulled start/stop while checking the voltage coming out of the motor starter. Contacts inside motor starter aren't making properly. We are getting good voltage coming in, but dirty voltage coming out. I can manually engage the starter and it works fine with accurate voltage. I got a new motor starter ordered from Grainger that should be here tomorrow. Had Kevin manually engage the motor starter so I could grease both zerks on top and bottom of motor. I am going to put all covers back on today since I know the machine will run good when all needed components are replaced. I will replace the motor starter tomorrow when it arrives. | Preston Ellexson - 03/06/24  8:45:33 AM: Got motor here and it all matches the existing motor. Got installed, wired, and flywheel belts attached. After double checking everything, I went to start machine. Nothing is happening so back to troubleshooting. Found the input module on the start/stop switch was fried internally. Also found a run bulb that was burnt. Ordered module from Radwell and picked up a bulb from Batteries+Bulbs. I am still having issues though. Got with Ben@BCN and he got me with one of the control engineers, Kent. Spoke with Kent and he gave me schematic information. I found the clutch pressure switch wasn't engaging. Got it working and I now have all voltage where needed prior to start/stop switch. | Preston Ellexson - 02/09/24 12:22:52 PM: Removed flywheel cover and front cover. Inspected machine for any issues. Found none. Bolt came from the die. I ordered replacement bolts and springs for this die yesterday. As I was inspecting, the motor/flywheel locked up and wouldn't spin. Released motor tensioner and removed pulley belts. Motor shaft is locked up. Removed wires from motor and removed from the machine. Separated motor and found the bearings are still spinning. The inside of the motor is so dirty, it locked the rotor up. Got a quote for a new motor from BCN and it was ordered today. It has a 5 day leadtime. I will swap when it arrives.",[]
213,EQ ID 213,"Punch Press, 60 ton (WC 2007)",Fabrication,11536,05/06/2024,"3. Prod Affected, Not Stopped",operator is having issues with palm button not working at times. if we switch it back and forth between inch mode and single it will work until it stops again (Preston is monitoring the machine),Closed Without Action,0,0.5,Preston,Maintenance,0,05/06/2024 10:30 AM,Scott Herbert - 03/18/25 11:03:36 AM: 3/18/25 PSH: WO closed. No further action needed. | Preston Ellexson - 05/08/24 11:53:13 AM: It seems as if one of the control relays is not de-energizing when it should. I tested in inch mode to see if the machine had the same issue. It acts the same in single or inch which means it more than likely is the relay. Inch mode bypasses some switches so I was using that to see if there was a change in function from single to inch. Got with Shacole to see when they want to schedule.,[]
213,EQ ID 213,"Punch Press, 60 ton (WC 2007)",Fabrication,12121,06/17/2024,6. General Maint,small punch needs oil added,Closed and Completed,0,0.15,Josh Patton,Maintenance,0,06/17/2024 12:00 AM,Joshua Patton - 06/17/24 11:17:44 AM: I added 220 gear oil to the machine,[]
213,EQ ID 213,"Punch Press, 60 ton (WC 2007)",Fabrication,12945,09/03/2024,1. Prod Stopped,small punch came down too hard and locked up (Preston is aware),Closed and Completed,0,4,Preston,Maintenance,0,09/03/2024 02:00 PM,"Preston Ellexson - 09/13/24  4:21:47 AM: Put bolts in place of the existing set screws on the pins. We didn't have long enough set screws. Tightened and had Ken test numerous times. Everything is moving the way it should and nothing is loose. Got covers back on and machine is good to run. | Preston Ellexson - 09/13/24  4:20:12 AM: Checked machine with thermal. Motor was fine. Pulley was around 250 degrees. Removed flywheel cover to inspect. One of the bolts on the quick detachable pulley had worked its way loose. The other two were only finger tight. It was working its way off the shaft. No damage to anything. Got it set and tightened. Adjusted belt tension. While doing this I noticed the top brake friction disc pin was missing. It fell into the the small cover on the bottom. The set screw was missing. Checked the bottom pin. It was in place, but the set screw wasn't tight. The brake friction disc was out of alignment. You can only adjust this while the applying air pressure so the brake releases while the clutch is engaged. Had Ken hold down the palm buttons when I told him to, and keep held. While he applied air pressure, I set the brake friction disc back where it should be and put the brake friction disc pin in place.",[]
213,EQ ID 213,"Punch Press, 60 ton (WC 2007)",Fabrication,13908,11/25/2024,1. Prod Stopped,operator tried to turn machine back on and its coming up short in the light curtains,Closed and Completed,0,0.5,Preston,Maintenance,0,11/26/2024 06:30 AM,Preston Ellexson - 11/26/24  5:33:27 AM: Had to reset the light curtains. Tested all cables and harnesses. We might have an emitter or receiver curtain failing. We have used parts on hand if we have any more issues.,[]
213,EQ ID 213,"Punch Press, 60 ton (WC 2007)",Fabrication,13987,12/05/2024,1. Prod Stopped,light curtain issue will not reset.,Closed Without Action,0,0.5,Preston,Maintenance,0,03/10/2025 06:30 AM,Preston Ellexson - 03/10/25  4:24:09 AM: These light curtains have been giving us issues more recently. I believe it is because they are mounted directly on a machine that created tonnage. I'm getting with Shacole on mounting the control panel on a post underneath the machine electrical cabinet.,[]
213,EQ ID 213,"Punch Press, 60 ton (WC 2007)",Fabrication,15614,05/02/2025,1. Prod Stopped,operator noticed a brake pad fell out of the machine and went and informed Preston.,Closed and Completed,0,3,Preston,Maintenance,0,05/02/2025 01:00 PM,"Preston Ellexson - 05/08/25  8:03:02 AM: Put a jam nut of the brake friction disk pin. Got all back together and tight. Put cover on and had operators check the visual inspection window to ensure they knew what to look for. Everything is good. Removed lock out tag and machine is ready to run. | Preston Ellexson - 05/08/25  8:01:07 AM: Locked machine out. Removed side cover. Found another clutch lining that broke. After inspecting, only 2 linings broke and came off. The reason is because the brake friction disk pin was not in place and fell out. The retainer screw that holds it in place slightly came loose and the pin worked its way out of place. When this happens, the clutch linings don't stay stationary. It shifts every time the palm buttons are engaged and start shifting. I'm not too worried about getting back running even with the 2 linings missing. All the rest are there, and we aren't missing any brake linings. Removed the pin and painted the end yellow. Cut a hole out of the cover so I could put a plexiglas cover window. Got hole cut and cover made. Put bolt and lock nut through so you can swivel it, but it stays covered. Shacole updated the machine checklist to see if the pin is sticking out moving forward. To put the brake friction disk pin in, you have to hold the palm buttons to engage the clutch so it releases from the brake linings and insert it while the operator is holding the buttons. Turned machine off and locked back out.",[]
213,EQ ID 213,"Punch Press, 60 ton (WC 2007)",Fabrication,16012,06/09/2025,1. Prod Stopped,small punch needs oil,Closed and Completed,0,0.25,Preston,Maintenance,0,06/09/2025 06:30 AM,Preston Ellexson - 06/10/25  4:04:56 AM: Filled this with AW32.,[]
213,EQ ID 213,"Punch Press, 60 ton (WC 2007)",Fabrication,17648,11/12/2025,"3. Prod Affected, Not Stopped","operator is noticing a lot of oil on the top of the dies, the bolt holes will be full of oil when the operator takes the die out",Closed and Completed,0,1.5,Dennis Davis,Maintenance,0,11/14/2025 09:00 AM,"Dennis Davis - 11/14/25 10:12:24 AM: Cleaned up oil and saw that it was coming from the slides on the sides. I ask the operator how many pumps he used when priming
and found that he was using 2 and some use 3 pumps. Shacole says that only one is needed so we ask the operator
to use 1 and no extra oil has been reported I will talk to preston on this. | Dennis Davis - 11/13/25 12:03:06 PM: Looking at this problem",[]
213,EQ ID 213,"Punch Press, 60 ton (WC 2007)",Fabrication,17827,12/03/2025,1. Prod Stopped,the pin on the small punch is backing out and will need to be tightened,Closed and Completed,0,0.5,Dennis Davis,Maintenance,0,12/03/2025 02:00 PM,Dennis Davis - 12/03/25 12:39:03 PM: seated pin and tightened,[]
213,EQ ID 213,"Punch Press, 60 ton (WC 2007)",Fabrication,17847,12/05/2025,1. Prod Stopped,"operator found a nut on top of the ram, operator was advised to stop and wait for maintenance",Closed and Completed,0,1.5,Dennis Davis,Maintenance,0,12/05/2025 07:30 AM,"Dennis Davis - 12/05/25  9:24:30 AM: The nut was part of the linkage on the auto oiler.
Reinstalled and inspected for damage",[]
213,EQ ID 213,"Punch Press, 60 ton (WC 2007)",Fabrication,17761,11/22/2025,"3. Prod Affected, Not Stopped","small punch is in need of a new thread screw for the ram position, either a new one bought or made (Preston is aware)",Pending,0,0.25,Preston,Maintenance,0,12/08/2025 09:00 AM,"Preston Ellexson - 12/08/25  7:07:35 AM: I am checking with the manufacturer to see if they make these still, or if I should just make another myself.",[]
213,EQ ID 213,"Punch Press, 60 ton (WC 2007)",Fabrication,18380,02/05/2026,1. Prod Stopped,small punch stopped and is locked in the down position (Preston is aware),Closed and Completed,0,2,Preston,Maintenance,0,02/06/2026 02:30 PM,"Preston Ellexson - 02/09/26  7:37:53 AM: Removed the flywheel cover. Everything looks good. Pulley is still tight. Shaft bushing for pulley is still tight too. Belts are all in good shape. Motor doesn't show any signs of wear or failure. Reversed phase rotation back and turned breaker on. Unlocked machine and started up. Had Ken operate the punch while I watched everything function. I don't see any issues at all. I believe when the machine bottomed out, it tried to slip the pulley. This is due to the flywheel weight and momentum. This caused the burning smell because the motor was still trying to move the flywheel but couldn't since the die was bottomed out. The motor is heavy duty and was purchased as an OEM replacement no too long ago, otherwise it might've taken the motor out. I greased the motor while I had the cover off. Everything looks good and is safe to run. I put the cover back on and the machine is ready for production. | Preston Ellexson - 02/06/26  6:17:36 AM: Checked this out when it happened. Something is creating a burning smell. The motor is not overheating. The pulley is overheating for some reason. Machine was on bottom. I reversed the rotation to see if it was locked up. It was not and reversed easily. I locked it out. I will need to remove the cover and inspect the motor/flywheel assembly. I plan on getting to this by the end of today.",[]
213,EQ ID 213,"Punch Press, 60 ton (WC 2007)",Fabrication,18996,04/06/2026,1. Prod Stopped,machine needs oil,Closed and Completed,0,1,Dennis Davis,Maintenance,0,04/07/2026 07:30 AM,Dennis Davis - 04/07/26  5:33:45 AM: Filled with oil,[]
1534,EQ ID 1534,Die 330-50 Blanking #4,Fabrication,20777,09/21/2026,1. Prod Stopped,a punch in the die broke (Preston is aware),Pending,0,0,,Maintenance,0,,,[]
1474,EQ ID 1474,Dynafile,Fabrication,4512,02/21/2023,6. General Maint,dynafile stopped working and wont turn the belt,Closed and Completed,0,1,Joshua Patton,Maintenance,0,02/21/2023 12:00 AM,,[]
1474,EQ ID 1474,Dynafile,Fabrication,4836,03/15/2023,6. General Maint,theres a dynafile at my desk that was taken apart and put back together and now it is running at half the speed it should see Merritt for details,Closed and Completed,0,1,Joshua Patton,Maintenance,0,03/16/2023 12:00 AM,,[]
1474,EQ ID 1474,Dynafile,Fabrication,6413,07/13/2023,6. General Maint,"needs a new roller on the end, its broke",Closed and Completed,0,0.1,Josh Patton,Maintenance,0,07/14/2023 12:00 AM,,[]
1469,EQ ID 1469,Die 39003 Pan Blanking #10,Fabrication,14479,01/27/2025,"3. Prod Affected, Not Stopped",the pan die that does the first hit forming is sticking when Jim Box runs it. it may need cleaning or parts. Preston if you do not want to mess with it or dont have time Paul said he can send it off just let me know.,Closed and Completed,0,0.5,Preston/Dennis,Maintenance,0,01/28/2025 11:00 AM,Preston Ellexson - 02/05/25  6:29:53 AM: Took bottom and top die to maintenance. Measured everything. Looks like someone crashed it at one point causing a high deformation on the bottom die forming bar. Used a stone to smooth down. It was approx. .009 wide. Got it cleaned up and everything measures out good. Put back on the die rack. Left a note for operator to get with maintenance when using next.,[]
1471,EQ ID 1471,Pallet Jack,Fabrication,19810,06/11/2026,6. General Maint,Blue lift jack #5 is slowly bleeding down when lifted up.,Pending,0,0,,Maintenance,0,,"Dennis Davis - 06/19/26  4:15:37 AM: We are getting a quote for the parts we need and will order.
This supplier usually takes 6 weeks to get us the parts | Dennis Davis - 06/11/26 11:35:20 AM: I am looking into the problem",[]
1471,EQ ID 1471,Pallet Jack,Fabrication,19397,05/14/2026,6. General Maint,Blue lift jack #6 has a bad cyclinder.,Pending,0,0,,Maintenance,0,,"Dennis Davis - 05/14/26 11:35:35 AM: Scott is going to order a new cylinder for me, and I will replace it upon arrival.
The lift can be used until then.",[]
1471,EQ ID 1471,Pallet Jack,Fabrication,2168,08/15/2022,4. Prod Continuing but Affected Equipment stopped,blue jacks need a new up/down switch,Closed and Completed,0,0.5,Mark Zeober,Maintenance,0,08/15/2022 10:30 PM,Mark Zeober - 08/15/22  9:16:19 AM: Replaced loose switch.  Added oil. Cylinder is leaking oil and needs rebuild.,[]
1471,EQ ID 1471,Pallet Jack,Fabrication,2330,09/06/2022,4. Prod Continuing but Affected Equipment stopped,Jack SN G1206794 needs to be taken out of service and used for parts if needed.  We also need to review other high lift table jacks to see if they can be caught on their handle when raised.,Closed and Completed,0,1,Preston,Maintenance,0,12/06/2022 01:00 PM,Preston Ellexson - 01/17/23 10:17:57 AM: Removed parts that can still be used. Threw the rest away.,[]
1471,EQ ID 1471,Pallet Jack,Fabrication,3785,01/03/2023,6. General Maint,"our big lift jack is lifting up, itll do everything else but lift",Closed and Completed,0,0.5,Preston/James @ Medley,Maintenance,0,01/16/2023 10:00 AM,"Preston Ellexson - 01/17/23 10:10:18 AM: Switch came in and James replaced. Lift is working good. | Preston Ellexson - 01/12/23 10:32:55 AM: Switch is failing. Lift is working good for now, but ordered a switch so it can be repaired.",[]
1471,EQ ID 1471,Pallet Jack,Fabrication,4765,03/09/2023,6. General Maint,2 pallet jacks (blue lift jacks) running slow on lifting and when lifted up they slowly will lower down on their own for details see Michele,Closed and Completed,0,1,Joshua Patton,Maintenance,0,03/13/2023 12:00 AM,,[]
1471,EQ ID 1471,Pallet Jack,Fabrication,5355,04/18/2023,6. General Maint,Broken wheel on Pallet Jack needs to be replaced near Folder.,Closed and Completed,0,1.5,Preston/Josh,Maintenance,0,04/18/2023 09:30 AM,"Preston Ellexson - 11/15/23  4:54:45 AM: There was a little slack in the ceiling on this air line. Got tied back up with power lines. Replaced ferrule on quick disconnect. No more leaking, and the line isn't so tight when connected. | Preston Ellexson - 10/13/23  8:38:32 AM: Josh got wheel swapped out, but lift is dead. Charged overnight and battery is good. Lift isn't operating. Need to check the switches. | Preston Ellexson - 05/03/23  5:01:18 AM: These are an odd size wheel. We don't have any, but I'm checking for availability. | Preston Ellexson - 04/18/23  7:19:39 AM: Got with Jesse on this. Will replace today if we have the spare parts.",[]
1471,EQ ID 1471,Pallet Jack,Fabrication,5692,05/17/2023,6. General Maint,blue pallet jack the button is messed up on and pushed in,Closed and Completed,0,0.5,Joshua Patton,Maintenance,0,05/17/2023 12:00 AM,,[]
1471,EQ ID 1471,Pallet Jack,Fabrication,6601,07/25/2023,6. General Maint,e-stop came off,Closed and Completed,205,0.5,Preston,Maintenance,0,07/25/2023 01:30 PM,Preston Ellexson - 09/01/23 10:03:09 AM: Part came in and I swapped. Tested Jack and all is wokring good. | Preston Ellexson - 08/11/23  5:11:49 AM: Part was ordered from Global on 8/9. I will replace when it arrives. | Preston Ellexson - 08/04/23 10:27:34 AM: Quote was sent to David and Jacob today to order. | Preston Ellexson - 07/25/23 11:35:29 AM: Awaiting response from vendor for a new e-stop assembly.,[]
1471,EQ ID 1471,Pallet Jack,Fabrication,7217,09/14/2023,6. General Maint,blue lift jack needs new wheels (see Eddie for details),Closed and Completed,20,0.5,Preston,Maintenance,0,09/14/2023 10:00 AM,Preston Ellexson - 09/14/23  9:57:06 AM: Replaced both drive wheels with good used ones. The up/down switch fell in the housing when I pushed it. Replaced it with a new one and tightened everything. Tested jack and all is working the way it should Sent back to BP#46.,[]
1471,EQ ID 1471,Pallet Jack,Fabrication,7275,09/19/2023,6. General Maint,two blue lift jacks over by finish line keeping lowering slowly on there own and she said one of them is leaking please see Michele for details,Closed Without Action,0,0.75,Preston,Maintenance,0,09/19/2023 07:00 AM,"Preston Ellexson - 10/13/23  8:37:06 AM: The leaking jack has been looked at on another work order. Awaiting vendor response on parts availability. Closing without action. | Preston Ellexson - 10/13/23  8:36:55 AM: The leaking jack has been looked at on another work order. Awaiting vendor response on parts availability. Closing without action. | Preston Ellexson - 09/19/23  5:44:13 AM: Inspected jacks. One is leaking a little bit on the bottom of the cylinder. Both top stages were a little dirty, but no oil leaks. I cleaned everything off so I can check again later to see how bad it's leaking. The other jack doesn't appear to have any leaks. It needs some oil, but the oil that's in it needs emptied. I will get a small pump after work and do this tomorrow. Both are still operational, but I am monitoring.",[]
1471,EQ ID 1471,Pallet Jack,Fabrication,10291,02/09/2024,6. General Maint,"pallet jack wont jack up at all, green one.",Closed Without Action,0,0.25,Preston,Maintenance,0,02/08/2024 10:00 AM,Preston Ellexson - 08/05/24 10:45:17 AM: Closed on another work order. | Preston Ellexson - 02/09/24 12:18:08 PM: Cylinder seals are worn and won't hold the pressure. I'm awaiting a quote for new jacks. The cost to repair this standard jack will cost over half the price that a new one.,[]
1471,EQ ID 1471,Pallet Jack,Fabrication,10346,02/14/2024,6. General Maint,"pallet jack locked up, handle will not turn at all",Closed and Completed,0,0.5,Preston,Maintenance,0,02/23/2024 08:30 AM,"Preston Ellexson - 02/23/24  6:40:15 AM: This jack is no longer usable. I am putting it in the scrap bin. I have an updated quote from Medley for regular jacks, manual high lift jacks, and electric high lift jacks. I am sending to all supervisors.",[]
1471,EQ ID 1471,Pallet Jack,Fabrication,7447,10/03/2023,6. General Maint,blue lift jack at large punch is leaking oil (see Ken for details),Closed Without Action,0,0,Preston,Maintenance,0,05/16/2024 09:00 AM,Preston Ellexson - 05/16/24  7:17:05 AM: Duplicate work order.,[]
1471,EQ ID 1471,Pallet Jack,Fabrication,10564,02/29/2024,6. General Maint,blue lift jack leaking fluid,Closed Without Action,0,0.15,Preston,Maintenance,0,08/05/2024 12:30 PM,Preston Ellexson - 08/05/24 10:45:02 AM: Closed on another work order. | Joshua Patton - 02/29/24  7:29:38 AM: Spoke with Preston he is waiting on Management to see if we are going to replace all the lifts or if we a re going to keep them if we keep them then they will get repaired,[]
1471,EQ ID 1471,Pallet Jack,Fabrication,10916,04/02/2024,6. General Maint,"blue lift jack button control got pushed in, see Eddie for details",Closed Without Action,0,0.5,Preston,Maintenance,0,08/05/2024 12:30 PM,"Preston Ellexson - 08/05/24 10:44:37 AM: Closed on another work order after prior work was done. | Preston Ellexson - 04/04/24 11:51:49 AM: Replaced the up/down switch. Tested the power when the switch engages and found the battery level very low. Put on charge and I'll leave overnight in maintenance. Already checked voltage, and it's charging good. I'll finish this tomorrow morning.",[]
1471,EQ ID 1471,Pallet Jack,Fabrication,12306,07/09/2024,6. General Maint,blue lift jack wont charge (see Wanda),Closed and Completed,0,12,Preston,Maintenance,0,08/06/2024 02:30 PM,"Preston Ellexson - 08/05/24 10:43:23 AM: I went through all the jacks we have in maintenance. Anything with cylinder leaks, or 2nd stage cylinder issues I am not putting back on the floor. I swapped needed cylinders from bad jacks to good. Got all lift and power switches taken care of. Went through all of our batteries to determine what was good anymore. No more jacks in maintenance right now. I got with Scott moving forward on the pallet jack issue. Hopefully they'll order from Medley so we can purchase repair parts easier. I am following up with him just since everything in maintenance has been fully repaired, or scrapped at this point. | Joshua Patton - 07/09/24  5:39:39 AM: brought to maintenance i am going to put it on the charger to see if the battery is holding charge,",[]
1471,EQ ID 1471,Pallet Jack,Fabrication,14139,12/18/2024,"3. Prod Affected, Not Stopped",the #5 blue lift jack is leaking hydraulic fluid out the top on it. see Jim Box for details,Closed and Completed,0,1,Dennis Davis,Maintenance,0,02/03/2025 10:00 AM,"Dennis Davis - 03/12/25  8:06:34 AM: This pallet jack has been scraped, and a new one will need to be ordered If a replacement is needed",[]
1471,EQ ID 1471,Pallet Jack,Fabrication,15726,05/13/2025,6. General Maint,one of our blue lift jacks in FAB is leaking #3 jack,Closed and Completed,0,0.75,Dennis Davis,Maintenance,0,05/14/2025 02:00 PM,Dennis Davis - 05/15/25  4:05:44 AM: Hydraulic hose was loos | Dennis Davis - 05/13/25 11:50:31 AM: Checking this one out,[]
1471,EQ ID 1471,Pallet Jack,Fabrication,15965,06/05/2025,6. General Maint,"blue lift jack, forks stuck up will not work, lift jack #7 in FAB",Closed and Completed,0,0,Dennis Davis,Maintenance,0,06/05/2025 09:45 AM,Dennis Davis - 06/05/25  7:49:53 AM: wire on the power switch fell off | Dennis Davis - 06/05/25  6:57:51 AM: Working on this one,[]
1471,EQ ID 1471,Pallet Jack,Fabrication,16267,07/01/2025,6. General Maint,we have one of our green pallet jacks that is squeaking really bad and doesn't want to roll very well.,Closed and Completed,0,0.5,Dennis Davis,Maintenance,0,07/02/2025 07:30 AM,"Dennis Davis - 07/02/25  5:49:32 AM: Lubricated bearings and removed screws from wheels.
 working good now but I will need to replace the front bearings soon",[]
1471,EQ ID 1471,Pallet Jack,Fabrication,16466,07/23/2025,6. General Maint,our #3 blue lift jack the rear wheel is getting pretty bad and will need to be replaced,Closed and Completed,0,0.25,Dennis Davis,Maintenance,0,07/23/2025 09:30 AM,Dennis Davis - 07/23/25  7:35:09 AM: Replaced broken wheel with new one. | Dennis Davis - 07/23/25  7:08:09 AM: Looking into this one,[]
1471,EQ ID 1471,Pallet Jack,Fabrication,16290,07/03/2025,6. General Maint,"I am needing a horn installed on the lift jack we use for our dies for the small punch, i have the horn at my desk",Closed and Completed,0,0.5,Preston,Maintenance,0,07/31/2025 10:00 AM,Preston Ellexson - 08/08/25  4:30:19 AM: Got new horn in. Got in mounted and tested. Everything is good. | Preston Ellexson - 07/22/25  5:40:39 AM: The horn that was ordered has to be charged monthly. It also has to be synced to the remote every use. I let Shacole know this would likely be more of a pain. I sent her the one we use in shipping and in mirrors. It's just a battery and that's it. Awaiting new horn. | Preston Ellexson - 07/03/25 11:33:49 AM: Working on this.,[]
1471,EQ ID 1471,Pallet Jack,Fabrication,16541,07/31/2025,6. General Maint,"We have a blue lift jack that is stuck half way up and wont move up or down, we have tried plugging it in and charging it but it still wont move, its the number 2 blue jack.",Closed and Completed,0,0.5,Dennis Davis,Maintenance,0,08/01/2025 11:00 AM,Dennis Davis - 08/01/25  8:55:25 AM: Replaced up/down switch it was not making good contact. | Dennis Davis - 07/31/25  7:38:39 AM: I have taken this lift to the shop to look at it,[]
1471,EQ ID 1471,Pallet Jack,Fabrication,16544,07/31/2025,6. General Maint,blue lift jack is stuck wont move up or down,Closed and Completed,0,1.2,Dennis Davis,Maintenance,0,08/12/2025 12:00 AM,Dennis Davis - 08/18/25  6:53:43 AM: It was found that the hydraulic cylinder needs to be replaced and also the pump is bad so this one will be scrapped | Dennis Davis - 08/05/25  4:26:50 AM: We are ordering a new battery before I can troubleshoot any other problems it may have | Dennis Davis - 08/01/25 11:51:22 AM: I am working on this one,[]
