equipment_id,equipment_eq_id,equipment_name,department,wo_id,date_notified,urgency,problem,status,material_cost,labor_time,work_performed_by,assigned_to,downtime_hours,completed_datetime,comments,attachments
1471,EQ ID 1471,Pallet Jack,Fabrication,17094,09/30/2025,6. General Maint,"blue lift jack #6 wont stay charged, will run down shortly after being charged (get with Wanda for details)",Closed and Completed,0,1.5,Dennis Davis,Maintenance,0,09/30/2025 12:00 AM,"Dennis Davis - 09/30/25  7:06:01 AM: The battery will only output 4.5 VDC and gets a overheat error when charging (Dead cell) so I replaced the battery and connected the voltmeter
I found disconnected. Noticed a small amount of oil on the shaft may need to be replaced at some point | Dennis Davis - 09/30/25  5:54:07 AM: I will look at it",[]
1471,EQ ID 1471,Pallet Jack,Fabrication,17260,10/11/2025,6. General Maint,"we have a blue lift jack that isnt charging well, lift jack #4 (see Wanda for details)",Closed and Completed,0,3,Dennis Davis,Maintenance,0,10/13/2025 12:00 PM,Dennis Davis - 10/13/25 10:36:26 AM: Found 4 wires pulled out of the main harness connector. Battery and charger tested good. | Dennis Davis - 10/13/25  4:23:53 AM: working on it,[]
1471,EQ ID 1471,Pallet Jack,Fabrication,17549,11/04/2025,6. General Maint,blue lift jack #4 needs a new cable for charging as the wires are not exposed yet but it is down to the casing on them,Closed and Completed,0,1.5,Dennis Davis,Maintenance,0,11/04/2025 10:00 AM,Dennis Davis - 11/04/25  8:03:59 AM: Replaced cord | Dennis Davis - 11/04/25  4:56:17 AM: I will look and see if we have another charger.,[]
1471,EQ ID 1471,Pallet Jack,Fabrication,17933,12/12/2025,6. General Maint,blue lift jack #4 the battery display doesnt work,Closed and Completed,0,0.5,Dennis Davis,Maintenance,0,12/15/2025 09:00 AM,Dennis Davis - 12/15/25  7:43:50 AM: Display had come disconnected,[]
1471,EQ ID 1471,Pallet Jack,Fabrication,17991,12/18/2025,6. General Maint,"blue lift jack #1 power cord is getting bad, if replaced. Can the power cord be shorter or can we get a spring style cord like what is on it.",Closed and Completed,0,1.5,Dennis Davis,Maintenance,0,01/07/2026 02:30 PM,Dennis Davis - 01/07/26 12:31:03 PM: Replaced with new cord | Dennis Davis - 12/19/25  7:05:40 AM: We have a coiled cord we have ordered. | Dennis Davis - 12/18/25  4:53:41 AM: I will look and see what we can order for this,[]
1471,EQ ID 1471,Pallet Jack,Fabrication,18389,02/06/2026,6. General Maint,blue lift jack #4 the indicator light isn't working,Closed and Completed,0,1,Dennis Davis,Maintenance,0,02/09/2026 10:00 AM,Dennis Davis - 02/09/26  8:50:08 AM: Indicator light had come unplugged | Dennis Davis - 02/09/26  7:18:47 AM: will look into this,[]
1471,EQ ID 1471,Pallet Jack,Fabrication,18782,03/16/2026,6. General Maint,blue lift jack #5 leaking oil.,Closed and Completed,0,1,Dennis Davis,Maintenance,0,03/17/2026 10:00 AM,Dennis Davis - 03/17/26  8:54:06 AM: The hoes from the pump to the Cylinder was loose | Dennis Davis - 03/17/26  5:56:33 AM: Working on this one,[]
1471,EQ ID 1471,Pallet Jack,Fabrication,18874,03/25/2026,6. General Maint,Blue lift jack #4 will completely not work and it was charger up all night,Closed and Completed,0,2,Dennis Davis,Maintenance,0,03/30/2026 10:00 AM,Dennis Davis - 03/30/26  8:03:45 AM: Power cord for the charger had been cut off. Had to replace charger and cord | Dennis Davis - 03/27/26 11:23:25 AM: looking into it,[]
1471,EQ ID 1471,Pallet Jack,Fabrication,19077,04/14/2026,6. General Maint,"#7 blue lift jack, the up and down switch needs to be checked, sometimes wont go back up after putting it down.",Closed and Completed,0,1.5,Dennis Davis,Maintenance,0,04/14/2026 09:30 AM,Dennis Davis - 04/14/26  7:30:36 AM: Connector on the switch was broken. Replaced switch | Dennis Davis - 04/14/26  4:43:28 AM: I will look at it,[]
1471,EQ ID 1471,Pallet Jack,Fabrication,19108,04/15/2026,6. General Maint,"blue lift jack needs the wire for the battery charger fixed, it has been pulled apart.",Closed and Completed,0,2.5,Dennis Davis,Maintenance,0,04/16/2026 09:30 AM,"Dennis Davis - 04/16/26  7:51:32 AM: The 120-volt cord has been pulled apart repaired also 12-volt indicator was disconnected and 
 the battery tested bad, so I replaced it | Dennis Davis - 04/15/26  8:47:45 AM: working on it",[]
1471,EQ ID 1471,Pallet Jack,Fabrication,19138,04/17/2026,6. General Maint,lift jack #2 the cable pulled out on it,Closed and Completed,0,2.5,Dennis Davis,Maintenance,0,04/21/2026 10:30 AM,Dennis Davis - 04/21/26  8:50:03 AM: Plug has been pulled off. Replace with new coil type. | Dennis Davis - 04/20/26  5:51:51 AM: working on this one,[]
1471,EQ ID 1471,Pallet Jack,Fabrication,19379,05/13/2026,6. General Maint,Blue lift jack #2 the handle is really wonky. Get with Brandon on this.,Closed and Completed,0,0.5,Dennis Davis,Maintenance,0,05/14/2026 09:00 AM,Dennis Davis - 05/15/26  8:56:50 AM: tightened bolt on handle,[]
1471,EQ ID 1471,Pallet Jack,Fabrication,19538,05/21/2026,6. General Maint,"Blue lift jack #7 the cord for the plug is getting exposed, and the handle catches while turning.",Closed and Completed,0,1,Dennis Davis,Maintenance,0,05/21/2026 01:30 PM,Dennis Davis - 05/21/26 11:43:35 AM: I put some RTV sealant where the wires were exposed but will let it sit in the shop over night to dry | Dennis Davis - 05/21/26  5:55:22 AM: I will look at this one after the operator is finished with it.,[]
1471,EQ ID 1471,Pallet Jack,Fabrication,20079,07/23/2026,6. General Maint,A blue lift jack has a wheel that has a piece of rubber missing out of it.,Closed and Completed,0,1,Dennis Davis,Maintenance,0,07/09/2026 12:00 AM,Dennis Davis - 07/24/26  8:18:23 AM: Replaced wheel,[]
1471,EQ ID 1471,Pallet Jack,Fabrication,20256,08/05/2026,6. General Maint,Blue lift jack is missing a chunk out of the tire,Closed and Completed,0,0.5,Dennis Davis,Maintenance,0,08/05/2026 06:45 AM,Dennis Davis - 08/05/26  4:52:09 AM: Replaced broken wheel,[]
1471,EQ ID 1471,Pallet Jack,Fabrication,20690,09/14/2026,6. General Maint,Blue Lift jack #6 a piece of the wheel came off.,Closed and Completed,0,1,Dennis Davis,Maintenance,0,09/16/2026 08:30 AM,Dennis Davis - 09/16/26  6:58:36 AM: Replaced both front wheels | Dennis Davis - 09/15/26 11:36:56 AM: I will replace the wheel as soon as I can,[]
1471,EQ ID 1471,Pallet Jack,Fabrication,20668,09/11/2026,6. General Maint,Blue lift jack #1 will not turn while lifted. Then when lowering it will click into place. (Dennis is aware),Closed and Completed,0,0.5,Dennis Davis,Maintenance,0,09/16/2026 09:00 AM,Dennis Davis - 09/16/26  7:01:25 AM: Steering column was loose from the wheels,[]
1458,EQ ID 1458,Brake Press Dies,Fabrication,2351,09/09/2022,"3. Prod Affected, Not Stopped","the fixed fingers for the brake press needs to be resurfaced 
see Eddie Reeder",Closed and Completed,0,0.5,Preston,Maintenance,0,09/13/2022 11:00 AM,Preston Ellexson - 09/14/22  7:48:15 AM: Put fingers in the mill and resurfaced. Measured within .002. Sent back to Eddie for production.,[]
1458,EQ ID 1458,Brake Press Dies,Fabrication,3544,12/09/2022,6. General Maint,Need new 4X12 squaring arms,Closed and Completed,0,4,Joshua Patton,Maintenance,0,02/01/2023 12:00 AM,,[]
1458,EQ ID 1458,Brake Press Dies,Fabrication,5402,04/21/2023,6. General Maint,rolla v die spring broke,Closed and Completed,100,10,Preston,Maintenance,0,06/04/2024 06:30 AM,"Preston Ellexson - 06/04/24  4:26:39 AM: Swapped out 4 dies with all new springs, and u-clips. Replaced the worst top plates with the new ones we had. We didn't buy enough to replace all. Greased all spring locations before rebuilding. Got everything back together and functional. Sent to Shacole. We are short springs for repairing one die, so it'll stay in maintenance. I got these done a few weeks ago. Shacole let me know they are already having issues with one. I looked at it and there are already multiple springs not working now. Same issue as before. The hook is bending and coming apart from the u-clip which drops the spring. Die has to be taken all the way apart at that plate if any spring is to be repaired. I am getting with Paul on this to see if we want to keep putting money into these or find another option. | Preston Ellexson - 09/18/23 12:11:02 PM: These dies have kept breaking, so through Aaron @ Capital, we sent them back to Wilson. They gave us a quote to replace all bad parts, and it was over $5000. We are having them sent back and I'll order the repair parts to fix all springs and hardware inside all the new bottom black dies. | Preston Ellexson - 05/04/23 11:09:00 AM: Ordered parts today to be sent overnight. | Preston Ellexson - 04/21/23 12:07:28 PM: Got with Shacole on this. I brought die to maintenance. Should be able to replace the spring that is broken or faulty.",[]
277,EQ ID 277,Shear Niagara (WC 2003),Fabrication,1287,05/04/2022,4. Prod Continuing but Affected Equipment stopped,Need to remove power and prep for transport.,Closed and Completed,0,8,Preston/Kevin,Maintenance,0,05/11/2022 02:00 PM,"Preston Ellexson - 05/13/22 11:13:41 AM: Me and Kevin got the machine and all parts outside and loaded on the truck. Area was cleaned by Jimmy in Fab. | Preston Ellexson - 05/09/22  4:35:07 AM: Removed everything needed from the machine. Got the backgauge electrical untied and labeled for reuse if needed. Cleaned the area that I could and will clean the remainder when the machine is gone. Removed and disposed of the yellow guard that was around the north and west side of the machine. Removed the squaring arm. We can load the machine and electrical together, and load the rest separately. Everything is good to go for when the truck arrives.",[]
277,EQ ID 277,Shear Niagara (WC 2003),Fabrication,4585,02/25/2023,6. General Maint,oil leak on one of the cylinders,Closed and Completed,0,3.5,Joshua Patton,Maintenance,0,02/27/2023 12:00 AM,"Joshua Patton - 02/27/23  8:59:40 AM: replaced the cylinder, re-tapped the whole for the cylinder to screw in.",[]
277,EQ ID 277,Shear Niagara (WC 2003),Fabrication,5869,06/02/2023,6. General Maint,roller that we use behind the shear the weld broke on it see James,Closed and Completed,0,0.75,Preston,Maintenance,0,06/02/2023 02:00 PM,Preston Ellexson - 06/02/23 12:08:57 PM: Got the parts roller in maintenance. Cleaned off old welds. Got it all welded back up and tacked on the underneath inside. Everything is good. Had Jimmie take back to the shear for use.,[]
1538,EQ ID 1538,Die 38034-3 Pan Forming #24,Fabrication,1244,04/28/2022,1. Prod Stopped,the guide post sleeve is loose need to be fix so it don't come out .,Closed and Completed,0,1,Mark/Preston,Maintenance,0,04/28/2022 12:00 AM,Preston Ellexson - 05/05/22  5:32:54 AM: Got die back in maintenance and let Mark look at it. He staked it in place all the way around. The guide post sleeve isn't loose now. Put die back together and sent back to Fab for production.,[]
1538,EQ ID 1538,Die 38034-3 Pan Forming #24,Fabrication,5883,06/05/2023,1. Prod Stopped,38034-3 having issues with the die the parts were getting stuck in the die.,Closed and Completed,0,5,Joshua Patton,Maintenance,0,06/06/2023 12:00 AM,"Joshua Patton - 06/07/23  4:46:17 AM: one of the spring broke, replaced all the springs, the tang broke, I made a new tang",[]
1538,EQ ID 1538,Die 38034-3 Pan Forming #24,Fabrication,5935,06/08/2023,1. Prod Stopped,tang broke on the die,Closed and Completed,0,5,Joshua Patton,Maintenance,0,06/12/2023 12:00 AM,,[]
1538,EQ ID 1538,Die 38034-3 Pan Forming #24,Fabrication,18064,12/31/2025,"3. Prod Affected, Not Stopped",die plate is sitting off on one side,Closed and Completed,0,1,Preston,Maintenance,0,12/31/2025 09:00 AM,Preston Ellexson - 12/31/25 11:34:25 AM: Locked out power and put in ram blocks. Removed stripper plate from die while in the machine. 2 of the 4 springs were broken. Tapped holes on plate to clean. Clean inside die while apart. Put new shoulder bolts and springs on. Put die back together. Removed lock from machine and had operator test a part. Die is running good now. Parts are looking good. Released for production.,[]
1539,EQ ID 1539,Die 330-50 Forming #5,Fabrication,1402,05/16/2022,1. Prod Stopped,the dimple die is stuck,Closed and Completed,0,4,Mark/Preston,Maintenance,0,05/16/2022 03:30 PM,Preston Ellexson - 05/20/22  8:39:33 AM: Removed stripper plate and started removing punch holders and decking. Started cleaning with Mark before my time off. Helped Sabrina finish setting up die today. Cleaned out before running test pieces. Inspected pieces and they look good. Die is functioning properly. | Mark Zeober - 05/16/22  1:34:35 PM: finished cleaning & re-assembled die. | Mark Zeober - 05/16/22  1:33:07 PM: helped Preston clean Die,[]
1545,EQ ID 1545,Press Brake #56 (WC 2017),Fabrication,1334,05/10/2022,"3. Prod Affected, Not Stopped",the screen will not kick on but the machine will still run.,Closed and Completed,0,0.5,Preston/Mark,Maintenance,0,06/22/2022 10:00 AM,"Preston Ellexson - 06/22/22  8:16:37 AM: Haven't had issues in over a month on this. It was dusty before I blew it out last time. It might have been enough to causing overheating. | Preston Ellexson - 05/10/22 12:21:09 PM: Removed screen cover and reset power. It happened shortly after I left, and Mark went over and did the same thing. Will monitor to see what is causing the issue and repair as needed.",[]
1545,EQ ID 1545,Press Brake #56 (WC 2017),Fabrication,1843,07/05/2022,1. Prod Stopped,the back gauge will not move could be the battier needs to be replace .,Closed and Completed,0,0.5,Preston,Maintenance,0,07/06/2022 08:00 AM,Preston Ellexson - 07/06/22  8:02:22 AM: Turned machine on. Checked drives and they are functioning properly. Oiled the backgauge. Dry cycled a program. Everything is working good right now. I am going to order new drive batteries just in case. I will monitor the machine for any further issues.,[]
1545,EQ ID 1545,Press Brake #56 (WC 2017),Fabrication,2194,08/18/2022,1. Prod Stopped,the ram is stuck in the up position.,Closed and Completed,0,0.5,Preston,Maintenance,0,08/18/2022 07:00 AM,"Preston Ellexson - 09/23/22  7:49:11 AM: This is linked with the work on the previous work order that was just completed. | Preston Ellexson - 08/18/22  6:27:22 AM: Manually engaged valve and got ram to drop a little. Manually engaged the other like valve and it shifted really hard. As Chad held the pedal, I was hearing something like an air leak or hissing. Checked the speed control, and it was wide open. We closed, then opened 1 1/4 turns and the sound went away. He re-calibrated and everything is working good now. I don't know if we have a valve sticking, or if it was just due to the high pressure bypassing causing issues. I will monitor for a few days.",[]
1545,EQ ID 1545,Press Brake #56 (WC 2017),Fabrication,2437,09/21/2022,"3. Prod Affected, Not Stopped",pressure filter,Closed and Completed,0,1,Preston,Maintenance,0,09/21/2022 11:00 AM,Preston Ellexson - 09/23/22  7:42:38 AM: Replaced the high pressure filter on the valve housing. Re-torqued the way clamps all around. They were all loose. Machine has ran good for 2 days with no issues.,[]
1545,EQ ID 1545,Press Brake #56 (WC 2017),Fabrication,2529,10/06/2022,1. Prod Stopped,"oil leak, fan",Closed and Completed,0,0.5,Preston,Maintenance,0,10/06/2022 10:00 AM,Preston Ellexson - 10/07/22 10:26:54 AM: Fan was pointing at the ground. The shaft piece that changes from fixed to oscillating stripped the threads of the mounting screw. Got used parts from a fan in maintenance to fix. Got all put back together and tested. Fan is good.,[]
1545,EQ ID 1545,Press Brake #56 (WC 2017),Fabrication,3569,12/12/2022,1. Prod Stopped,cant get machine to calibrate,Closed Without Action,0,1,Preston/Chad/Kirk @ Capital,Maintenance,0,12/14/2022 10:00 AM,Preston Ellexson - 12/28/22  4:53:33 AM: Kirk came out for another job. He is thinking maybe a valve needs replaced. We have to set back up a visit with him for hydraulic clamping. He said to add  this in and he would investigate when we re-schedule.,[]
1545,EQ ID 1545,Press Brake #56 (WC 2017),Fabrication,4271,02/07/2023,6. General Maint,"tech said that it needs a relay, and a battery.",Closed Without Action,0,0.5,Preston,Maintenance,0,02/09/2023 06:30 AM,Preston Ellexson - 03/01/23  8:26:41 AM: Duplicate work order. | Preston Ellexson - 02/09/23  4:25:16 AM: Ordering the battery for the computer and the machine relay today. Machine is still operational.,[]
1545,EQ ID 1545,Press Brake #56 (WC 2017),Fabrication,4735,03/09/2023,1. Prod Stopped,the ram isn't enabling,Closed and Completed,0,1,Preston,Maintenance,0,03/16/2023 12:00 PM,"Preston Ellexson - 03/23/23  4:11:20 AM: Isaac @ Capital came out and found the spool flow divider on the hydraulic manifold was bad. Ordered one and replaced it. Also replaced the DRF relay inside the main electrical cabinet. Machine has been running good so far. | Preston Ellexson - 03/09/23  5:44:02 AM: Changed the high pressure filter and the return line filter. Oil still looks really good. I think we have a valve, or multiple valves, failing. I am setting up another service call for this due to the amount of inconsistency with the issue.",[]
1545,EQ ID 1545,Press Brake #56 (WC 2017),Fabrication,4996,03/24/2023,1. Prod Stopped,"monitor keeps going black, machine will still run but screen is black",Closed Without Action,0,0,Preston,Maintenance,0,04/21/2023 02:00 PM,Preston Ellexson - 04/21/23 12:08:02 PM: Not having any issues anymore.,[]
1545,EQ ID 1545,Press Brake #56 (WC 2017),Fabrication,4586,02/27/2023,1. Prod Stopped,"battery paks, back gauge wont move",Closed Without Action,0,0.25,Preston,Maintenance,0,04/21/2023 02:00 PM,Preston Ellexson - 04/21/23 12:08:59 PM: Not having any issues anymore. | Preston Ellexson - 02/27/23  4:42:20 AM: Ordering batteries for drives. Machine is up and running right now.,[]
1545,EQ ID 1545,Press Brake #56 (WC 2017),Fabrication,6543,07/20/2023,1. Prod Stopped,not ramming up or down,Closed and Completed,0,3,Preston,Maintenance,0,07/20/2023 01:00 PM,Preston Ellexson - 07/20/23 12:12:01 PM: Removed the valves from the manifold. Took all to maintenance and disassembled them. Wanted to ensure they were all operating smoothly and nothing was worn out. Everything looks good. I put all back on the machine. Turned on and calibrated with no issues. Everything sounds normal. No oil leaks anywhere. Chad is going to get back on this machine tomorrow morning. I will monitor to see if there are anymore issues with this moving forward.,[]
1545,EQ ID 1545,Press Brake #56 (WC 2017),Fabrication,8064,11/17/2023,1. Prod Stopped,battery went bad,Closed and Completed,0,3,Preston,Maintenance,0,11/30/2023 08:00 AM,Preston Ellexson - 12/01/23  5:09:51 AM: Got battery swapped out with machine power on. Went through the procedure sent by Greg @ Capital. Had some issues during and got with our main tech Kirk. Repeated the procedure until the issues went away. Made all necessary adjustments on the drive and machine parameters. Backgauge is within .005 from what the computer is reading. Everything has been running good since.,[]
1545,EQ ID 1545,Press Brake #56 (WC 2017),Fabrication,9673,01/11/2024,6. General Maint,the fan needs to be moved down for the operator.,Closed and Completed,0,0.15,Josh patton,Maintenance,0,01/18/2024 12:00 AM,Joshua Patton - 01/18/24  5:03:08 AM: adjusted the fan,[]
1545,EQ ID 1545,Press Brake #56 (WC 2017),Fabrication,10201,02/02/2024,"3. Prod Affected, Not Stopped",ram will stall and not go up or down,Closed and Completed,0,1,Preston,Maintenance,0,04/24/2024 10:00 AM,Preston Ellexson - 05/16/24  7:13:34 AM: Got some information back from the tech. Swapped 2 relays out on the machine. Adjusted timing of foot pedal switches. Eddie has been running for a few weeks with no issues. | Preston Ellexson - 02/02/24  5:39:51 AM: Sending an email to get a tech here to look at this issue. I will update once quote is sent.,[]
1545,EQ ID 1545,Press Brake #56 (WC 2017),Fabrication,12916,08/28/2024,6. General Maint,having issues with the pedal see Eddie for details,Closed and Completed,0,0.75,Preston,Maintenance,0,09/17/2024 02:00 PM,"Preston Ellexson - 09/17/24 11:53:00 AM: They are good with leaving this spring in for now. Just received the back up springs. Told Shacole to let me know if any operator starts having issues due to it. If so I'll swap out when needed. | Preston Ellexson - 08/29/24  5:58:43 AM: Turned power off and removed pedestal to get to the pedals. Spring is broken on the left foot pedal. Switches needed adjusted on the right pedal. We had a stiffer spring here that I used, but I am ordering more of the right one. It is pretty hard to push in comparison to the original. I'm wondering if this might have been tied into the issue we believed was valve related. I am monitoring it today and will swap the spring out when it arrives tomorrow. I will leave this open until next week so I can monitor the machine start-up every morning for any issues.",[]
1545,EQ ID 1545,Press Brake #56 (WC 2017),Fabrication,13098,09/18/2024,"3. Prod Affected, Not Stopped",the spring for the pedal broke,Closed and Completed,0,0.75,Preston,Maintenance,0,09/18/2024 12:30 PM,"Preston Ellexson - 09/18/24 10:43:22 AM: Took pedestal apart and removed foot pedal. Removed roll pins, shaft, and switch shaft. Replaced spring and put everything back together. Adjusted the left switch to engage slightly sooner. Turned machine on and calibrated with no issues. Machine is ready to run.",[]
1545,EQ ID 1545,Press Brake #56 (WC 2017),Fabrication,13174,09/25/2024,1. Prod Stopped,machine throwing error 1556 back guage error,Closed and Completed,0,0.5,Preston,Maintenance,0,10/01/2024 07:00 AM,"Preston Ellexson - 10/01/24  5:29:57 AM: No more issues with this machine. I don't know what error state the drive was in so I'll just monitor with the operator weekly for now. | Preston Ellexson - 09/27/24  8:48:36 AM: Only got this error once. I shut machine down and opened electrical cabinet. Turned machine on and had the operator calibrate and start running parts. Didn't get any errors, so I didn't have any errors on the drives. Nothing else since this. I will leave open through next week to monitor.",[]
1545,EQ ID 1545,Press Brake #56 (WC 2017),Fabrication,13509,10/22/2024,1. Prod Stopped,"bp showing a error message, servo error",Closed and Completed,0,8,Preston,Maintenance,0,12/02/2024 11:00 AM,"Preston Ellexson - 02/11/25  7:09:16 AM: Operator accidentally dropped a die through the machine and it tore the cable and wires out of the motor encoder. Tried using butt connectors to tie back together with no luck. Took over a month to find a solution due to AccurPress not selling any of those components anymore. Had a tech here to work on our big punch press and he said he had some used parts. Bought a used drive/motor/cables from him. Swapped the motor out and used new cables from Capital we ordered. There is a battery procedure to follow from Capital. You have to reset drive errors, calibrate the drives manually and a handful of other things. Got this all done and turned machine on. Calibrated with no issues. Machine is running good.",[]
1545,EQ ID 1545,Press Brake #56 (WC 2017),Fabrication,14585,02/05/2025,1. Prod Stopped,the spring in the foot pedal broke,Closed and Completed,0,0.75,Dennis Davis,Maintenance,0,02/05/2025 01:00 PM,Dennis Davis - 02/05/25 12:21:03 PM: replace foot pedal with a new one,[]
1545,EQ ID 1545,Press Brake #56 (WC 2017),Fabrication,13337,10/11/2024,"3. Prod Affected, Not Stopped",the screen keeps shutting on and off,Closed Without Action,0,0,Preston,Maintenance,0,02/11/2025 09:00 AM,Preston Ellexson - 02/11/25  6:53:03 AM: This hasn't been an issue for awhile now.,[]
1545,EQ ID 1545,Press Brake #56 (WC 2017),Fabrication,14616,02/10/2025,6. General Maint,backgauge fingers need to be checked or adjusted (Preston is aware),Pending,0,1.5,Preston,Maintenance,0,02/12/2025 02:00 PM,"Preston Ellexson - 02/12/25 12:06:02 PM: Turned machine on, calibrated, and moved x-axis all the way in. Turned machine off and locked out. Removed top cover on backgauge. Took the right(from operators view) finger assembly apart so I could remove the cover panel completely. Bearings are all good. Checked motor brushes on both motors for comparison. They all are similar and not in need of replacing. Removed the right side motor. Belt spins free with no issues once removed. Motor shaft was locked up. Broke free easily with pliers and it was very squeaky. Took motor apart and saw the inner magnets were broken. Sent email to Capital for replacement motor.",[]
1545,EQ ID 1545,Press Brake #56 (WC 2017),Fabrication,15381,04/15/2025,"3. Prod Affected, Not Stopped","having issues with the 90s on the machine, machine will hit hard and then be under a 90.",Closed Without Action,0,0.25,Preston,Maintenance,0,04/22/2025 06:30 AM,Preston Ellexson - 04/22/25  4:19:31 AM: No more issues with this at all. | Preston Ellexson - 04/17/25 10:25:44 AM: Operator isn't having any issues at all with the 90 today or with the ram hitting inconsistently. I will leave in pending through tmrw so I can monitor the machine. | Preston Ellexson - 04/15/25 12:23:26 PM: I am looking into this tomorrow after BP#42.,[]
1545,EQ ID 1545,Press Brake #56 (WC 2017),Fabrication,15655,05/07/2025,6. General Maint,"the plug on the back of the machine for the fan, the top plug doesn't work and the bottom plug the operator keeps having to jiggle the plug to make the fan work",Closed and Completed,0,1.5,Dennis Davis,Maintenance,0,05/07/2025 10:40 AM,"Dennis Davis - 05/07/25  9:09:58 AM: the plastic portion of the outlet disintegrated probably due to heat.
I replaced it",[]
1545,EQ ID 1545,Press Brake #56 (WC 2017),Fabrication,16465,07/23/2025,"3. Prod Affected, Not Stopped",operator is having issues when he comes down to brake a part the back gauge isnt moving and he has to step on the pedal a few times to make it move (Preston is aware),Closed Without Action,0,2.5,Preston,Maintenance,0,07/25/2025 01:00 PM,"Preston Ellexson - 07/28/25  4:41:22 AM: Machine was randomly not moving the backgauge immediately every step change. It would say request backgauge move to target and just wait. Not sure if it made a difference, but if you hit the pedal again, it would move and continue the program. Tried getting a recording to send to Kirk. After looking at the program, I realized the top, slow, and bend were not setup right. The top was lower than the slow and the bend. Not sure how the machine was even running like this without erroring out. Got this all set back right and let Keith run. Every time I tried to record him run a part, the machine would run as it should with no issues. After being over here and it being so inconsistent, I just stopped by every hour and asked him how it was running. He ran for the remainder of the day, Thursday, and Friday with no issues. Originally Chad checked the program and didn't find any issues that he thought would cause this. The change might have been made before or after. It might not have anything to do with the issue he was having. I think it was a programming issue, but no way to be sure of that. Closing out with no action. I will monitor occasionally this week.",[]
1545,EQ ID 1545,Press Brake #56 (WC 2017),Fabrication,17802,12/01/2025,6. General Maint,spring on the foot pedal broke (Preston is aware),Closed and Completed,0,0.75,Preston,Maintenance,0,12/01/2025 10:00 AM,Preston Ellexson - 12/08/25  6:48:41 AM: Got this swapped out when the work order was entered. Turned machine power off. Removed pedestal from bottom housing. Removed foot pedal. Took apart to remove and replace spring. Put rod back in and set foot pedal switches. Put pedestal back together. Turned machine on and calibrated with no issues. Machine is ready to run.,[]
1545,EQ ID 1545,Press Brake #56 (WC 2017),Fabrication,18241,01/19/2026,6. General Maint,fan needs to be mounted back on the machine,Closed and Completed,0,1,Dennis Davis,Maintenance,0,01/20/2026 08:30 AM,Dennis Davis - 01/20/26  7:03:52 AM: installed fan | Dennis Davis - 01/20/26  4:41:43 AM: I have the original fan and will install it this morning,[]
1545,EQ ID 1545,Press Brake #56 (WC 2017),Fabrication,18490,02/17/2026,6. General Maint,BP#56 needs oil,Closed and Completed,0,0.25,Dennis Davis,Maintenance,0,02/19/2026 06:30 AM,Dennis Davis - 02/19/26  4:42:30 AM: Filled with oil till the float went to the top,[]
1545,EQ ID 1545,Press Brake #56 (WC 2017),Fabrication,18590,02/27/2026,6. General Maint,oil is low on the sight glass on the machine,Closed Without Action,0,0.1,Dennis Davis,Maintenance,0,02/27/2026 12:00 AM,Dennis Davis - 02/27/26  4:49:49 AM: The float is at the top of the sight glass,[]
1545,EQ ID 1545,Press Brake #56 (WC 2017),Fabrication,19321,05/06/2026,6. General Maint,The new Trumpf Brake Press needs a fan mounted. (Preston is aware),Closed and Completed,0,3,Preston,Maintenance,0,06/05/2026 07:00 AM,"Preston Ellexson - 06/05/26  5:23:50 AM: Ran some conduit from the junction above where BP#46 used to sit. Put a single gang outlet and a switch as low as I could. It is a little high because there are multiple obstructions on the beam otherwise. The existing 120V power wire was already being used. The old machine wires were 8awg. I tied a 10awg wire on from the breaker side and pulled it through. I could've just used that wire, but it's approximately 140'. There are still 2 wires of 8awg not being used. I left them in case I need to do something else in the future. I'm saving the wire I removed. Got all tied in except breaker. Removed the fan from where the nitrogen generator system used to set. Used an existing fan mount I had already made. Got the mount and fan in place as low as I could. Adjusted the fan to the operator as well. Put a new breaker in, labeled it, and tested power. Everything is good and the fan works as it should. | Preston Ellexson - 05/06/26  6:38:48 AM: I will have to do a short power run and come up with a bracket for the location. I will get this started on this next week.",[]
1545,EQ ID 1545,Press Brake #56 (WC 2017),Fabrication,20078,07/23/2026,1. Prod Stopped,"The 38034-3 pan die, the operator stuck two pcs in and it hung up. Preston is aware.",Closed and Completed,0,1,Preston,Maintenance,0,07/23/2026 09:00 AM,Preston Ellexson - 08/12/26  5:12:09 AM: Removed the die from the machine. Brought to maintenance to separate. Got decking off and parts removed. Inspected die for any issues. Everything looks good. Put it back together and got back in the machine. Tested parts with no issues. Die is good to run.,[]
1545,EQ ID 1545,Press Brake #56 (WC 2017),Fabrication,20322,08/11/2026,1. Prod Stopped,Machine stopped and machine will not turn off or estop  (Preston is aware),Pending,0,8,Preston/Jason@Capital,Maintenance,0,08/25/2026 10:00 AM,"Preston Ellexson - 08/25/26  7:39:56 AM: Jason@Capital Machine came out 8/19 end of day and back first thing 8/20. After working with the factory and with Kevin, they believe the issue is the safety valve and the relief valve. We placed the order yesterday and asked for overnight delivery. I am getting with shipping to let them know to be on the lookout. I will get these swapped out as soon as they arrive and go from there. Jason let me know the electrical schematic I had wasn't 100% accurate. They sent a different revision when they emailed me. He is going to send the right one. | Preston Ellexson - 08/19/26  8:26:22 AM: We will have a technician here tomorrow to troubleshoot this machine. I've got it locked back out. Scott is printing the electrical schematic for me so I can keep a copy in the machine. | Preston Ellexson - 08/12/26 11:34:23 AM: Working on this. At first, this was a different issue. They might be linked, but I haven't investigated far enough. The estop wasn't stopping the motor, and neither was the back gate switch. I cycled the machine power and this issue resolved and everything was turning on and off as it should. Then the hydraulic clamping wouldn't turn on. I had the estop issue happen twice more in between troubleshooting. Hydraulic clamping hasn't worked at all. Got with Kevin @ Capital on this. He is putting in a work order since I'm off for 2 days. I'll coordinate when I return on repairs or continuing with troubleshooting.",[]
1547,EQ ID 1547,Die Towel Tray Radius #11,Fabrication,6769,08/09/2023,6. General Maint,bottom piece for the die is cracked and we need to get it measured so we can order a new one,Closed and Completed,0,3,Preston,Maintenance,0,08/11/2023 07:00 AM,"Preston Ellexson - 10/04/23 10:56:48 AM: Die runs fine with block turned upside down. Nothing further needed right now. | Preston Ellexson - 08/11/23  5:03:24 AM: Got die taken apart. Gave Shacole the rubber piece so Paul can get it ordered. Cleaned the die, top and bottom. Checked all screws and replaced any that were needed. Filed down any sharp edges. I am waiting to put the top and bottom die back together until we have some parts to test it on. Shacole said they have a run next week more than likely. When parts are ready, I will grease the die, re-assemble, and install and test on the machine.",[]
1549,EQ ID 1549,Die 3803 Pan Forming #15,Fabrication,11405,04/23/2024,"3. Prod Affected, Not Stopped",the die is having issues not sitting flat one side is down more than the other. (Preston is looking at it),Closed and Completed,0,1,Preston,Maintenance,0,05/06/2024 11:00 AM,"Preston Ellexson - 05/09/24 10:12:32 AM: Got tangs made from Sherman Machine. Had to slot out the tang on the die side. Scott did the math of how much the 2 inner shoulder bolts were moving. He determined we needed at least .085 removed from the tang. I took off a .100 slot where both shoulder bolts ride down. Put die all back together and had Jim test it. He said everything looked good with no issues. I have 2 spare tangs that were made to fit this too. I'll keep them in maintenance. | Preston Ellexson - 04/24/24  7:57:02 AM: Took the die apart and inspected. Die tang was bent again at almost all of the bolt holes. One of the two shoulder bolts that holds the forming section was broken. Took everything off of the die and had Scott take it to Sherman Machine. They are going to machine the die tang opening on the bottom to parallel it and get a tight fit. They are going to make t shaped tangs so they will mount better to the bottom of the die, but still fit in the bed rail. Job is said to be completed by 4/29. When it's completed and delivered I'll put it all back together. First run they have I'll watch it to ensure it's working safe and making a good part.",[]
1550,EQ ID 1550,Die Towel Tray Forming #16,Fabrication,16029,06/09/2025,"3. Prod Affected, Not Stopped","pin in the die needs to be looked at, Preston is aware. Die will be taken back to maintenance when we are done running what we need",Closed and Completed,0,4,Preston/Ken/Jimmie,Maintenance,0,06/17/2025 03:30 PM,Preston Ellexson - 06/23/25  8:21:52 AM: Had Ken help me separate the die 6/13 before the week was over. Checked springs and one was curled up around a coil. We don't have any here. Found on McMaster and sent to Paul to order. Parts got ordered 6/16 and delivered on 6/17. We have extra on hand. Guide posts and bushings have fairly bad wear damage but are still usable. I cleaned the guide posts with fine emory cloth. I'm going to get a quote for a new set of posts and bushings. I'm going to order longer guide posts if possible too. Cleaned top and bottom die. Put new springs under locators and put bottom die back together. Got all posts and bushings mounted back on and greased. Had Jimmie help me put die back together. Went together much easier than it did taking it apart. Let Shacole know to be present when running since I'll be on vacation. Die ran with no issues. She sent me measurements of the amount of stroke on the die so I can determine guide post length. Everything is good right now. I will send for a quote and have Paul order replacement parts.,[]
1550,EQ ID 1550,Die Towel Tray Forming #16,Fabrication,16993,09/15/2025,1. Prod Stopped,part hung up in die from running it paper down,Closed and Completed,0,1,Preston,Maintenance,0,09/15/2025 09:00 AM,Preston Ellexson - 09/17/25  4:04:58 AM: Tried removing the part with the die separated in the machine. Couldn't get it out. Had operator remove die and bring to maintenance. Separated the top an bottom. Used c-clamps to put tension on the stripper plate. Removed part while the hem tooling had space inside. Got part out. No damage was done to the die at all. Put back together and sent back to punch press.,[]
1550,EQ ID 1550,Die Towel Tray Forming #16,Fabrication,17405,10/22/2025,1. Prod Stopped,the locator for the first operation die is stuck down,Closed and Completed,0,1.5,Preston,Maintenance,0,10/22/2025 12:00 PM,"Preston Ellexson - 10/23/25  4:13:19 AM: Left the top half of the die in the machine. Marked the bottom half on machine bed. Removed bottom half and took to maintenance. Separated die. Springs are still good. The locator was in a jam. Removed both locators and ran on a wire wheel. Used drill and wire brush on the ID of the die locator holes. Cleaned inside of the die while apart. Tested locators and both are functioning with ease. Took back to the machine and had Ken help. Lined up as close as possible and got the top die almost touching the guide posts. Manually adjusted the height down around an inch so the dies were fully seated. Tightened down bottom die. Adjusted machine height back up to the original height. Had him test a part. We went a little too high. After adjusting down twice, the parts look good and are ready to run. Locators are working good.",[]
1551,EQ ID 1551,Die Towel Tray Hem/Flat #20,Fabrication,10490,02/22/2024,1. Prod Stopped,"the plate for this die will be here on 2/23, we will need this plate welded to the bottom of the die so we can run this die in the large punch",Closed and Completed,0,4,Josh Patton,Maintenance,0,03/02/2024 12:00 AM,"Joshua Patton - 02/29/24  7:35:56 AM: I broke the draw bar for mill Yesterday I ordered new one yesterday from McMaster-Carr it should bee here today when it arrives finishing this die will be my top priority | Joshua Patton - 02/23/24  4:36:29 AM: spoke with Shacole she is going to let me know when the plate is here  and I will get it welded, I have the Die in the maintenance shop",[]
1551,EQ ID 1551,Die Towel Tray Hem/Flat #20,Fabrication,14347,01/14/2025,2. General Maint - High Priority,guide pins is bent,Closed and Completed,2700,2,Preston/H&O Die Supply,Maintenance,0,02/03/2025 06:00 AM,"Preston Ellexson - 02/05/25  7:49:40 AM: I replaced the guide pins, but had a very hard time get the dies back together. Got with Kevin @ H&O Die Supply. He got with Lonestar, their internal die shop. We got a hot shot delivery to get the die there. Took 1 1/2 weeks. They found issues with top and bottom dies. Re-surfaced both due to them being crowned slightly. Bored out the bushing and guide pin holes due to wear. Installed bigger guide pins and bushings. Added mounts to the guide bushing. Tested die with no issues. We set up 2/3 and ran with no issues.",[]
1551,EQ ID 1551,Die Towel Tray Hem/Flat #20,Fabrication,17870,12/09/2025,1. Prod Stopped,position pin spring is broke and will need to be replaced (Preston is aware),Closed and Completed,0,1.5,Preston,Maintenance,0,12/18/2025 12:30 PM,"Preston Ellexson - 12/18/25 10:27:08 AM: Separated the die in maintenance. Removed the bottom part of the die from the plate. Springs are both still good. One locator is still wanting to get stuck. They are measuring around .497. It's a .500 hole. One is a little harder to push in and out as the other. I used a .501 reamer to clean the hole from both sides. Locator slides in and out easy now without binding. Cleaned die and removed all oil. Put white lithium grease on the guides and guide posts. Put top die back on bottom die and got it set. I let Shacole know the die was ready for production. It is in the die rack. | Preston Ellexson - 12/10/25  4:33:06 AM: Die is in maintenance. Got with Shacole, and I will repair this first thing 12/15 next week.",[]
1551,EQ ID 1551,Die Towel Tray Hem/Flat #20,Fabrication,20686,09/14/2026,1. Prod Stopped,The locator pin in the bottom die is stuck down. (Preston is aware),Closed and Completed,0,3,Preston,Maintenance,0,09/23/2026 09:30 AM,"Preston Ellexson - 09/23/26  7:14:39 AM: Still having slight issues with this. It is happening more frequently. Will ordered a few different conical springs for the locator pins. He said just keep doing what I've been doing to repair and get running until the new die sets get approved. | Preston Ellexson - 09/14/26 10:03:25 AM: Operator came back in an hour and had the same issue. I hooked up a power drill and cleaned the hole with a .501 straight reamer. Cleaned the bottom of the locator pin with a flat file. Put locator back in the die and tested manually. Pin is moving freely. Put the spring back in, set the bottom plate, and tightened as needed. Tested the machine a few times. Die is working well. I let Shacole know this will eventually get to a point where it won't function properly. No way of knowing when it will get to that point. She is letting Paul know so we can get feedback on the die/machine update they've been working on. I am leaving this work order open until the end of the week to monitor. | Preston Ellexson - 09/14/26  9:53:44 AM: Put in a die block and removed the bottom plate. Cleaned up the locator opening and put back together. Tightened bottom plate as needed for alignment. Ran machine and it is working good.",[]
1560,EQ ID 1560,"Tables, Carts, etc.",Fabrication,1738,06/21/2022,"3. Prod Affected, Not Stopped",grey cart need a wheel replace,Closed and Completed,0,0.25,Preston,Maintenance,0,06/21/2022 10:00 AM,Preston Ellexson - 06/21/22  7:59:58 AM: Replaced swivel casters with new. Sent back with Jesse.,[]
1560,EQ ID 1560,"Tables, Carts, etc.",Fabrication,1770,06/23/2022,4. Prod Continuing but Affected Equipment stopped,THEN FAN AT 56 IS DOWN .,Closed and Completed,0,0.5,Preston,Maintenance,0,06/23/2022 01:00 PM,Preston Ellexson - 06/23/22 12:41:14 PM: Bolt to put the fan in fixed or oscillation broke. Drilled and eased out the broken bolt. Cleaned threads with tap. Replaced bolt with new and tightened. Adjusted the fan a bit and tested. Everything is working good.,[]
1560,EQ ID 1560,"Tables, Carts, etc.",Fabrication,1654,06/13/2022,"3. Prod Affected, Not Stopped",will need a new knife punch make for the 2 inch skirts I have the old one on my desk . see attachment,Closed and Completed,0,2.5,Mark Zeober,Maintenance,0,06/29/2022 01:30 PM,Mark Zeober - 06/29/22 11:29:08 AM: Blades have been made. | Mark Zeober - 06/16/22  5:42:30 AM: picked up the sample part & Material fro Paul.  Will make the new Blades as soon as I can get them in the machine.,"[{""name"": ""die 2 inch punch.jpg"", ""url"": ""https://circaweb.bobrick.com/PME/Forms/DownloadAttachment/58?guid=89eb9f4c-aa4a-4daa-aa45-8234a9d9fcc4""}]"
1560,EQ ID 1560,"Tables, Carts, etc.",Fabrication,1979,07/22/2022,"3. Prod Affected, Not Stopped",grey cart needs a new wheel,Closed and Completed,0,0.25,Preston,Maintenance,0,07/22/2022 09:00 AM,Preston Ellexson - 07/22/22 11:53:57 AM: Replaced all casters on this cart.,[]
1560,EQ ID 1560,"Tables, Carts, etc.",Fabrication,1836,07/01/2022,1. Prod Stopped,the mirror hanger die got a key punch out stuck in the die when the operator loaded the part in the die it had a punch out stuck to the bottom of the part . ( see attachment ),Closed and Completed,871,6,Preston,Maintenance,0,07/22/2022 01:30 PM,"Preston Ellexson - 07/22/22 11:58:29 AM: Cleaned the die, put new punches in, and tightened all bolts on top and bottom. Made sure everything was clear and not in a bind. Die is ready to take back to fab. | Preston Ellexson - 07/07/22  4:30:14 AM: Quote was processed. There is 6 day lead time. It says due date for 7/14. | Preston Ellexson - 07/01/22  7:22:48 AM: Brought the die back to maintenance. Removed the part of tooling with the slug in it. Drilled it and removed. The tooling doesn't have any damage to it at all, so we won't have to send it out for repair. I removed the broken punch. Sent a quote request to H&O for more.","[{""name"": ""mirror hanger die.jpg"", ""url"": ""https://circaweb.bobrick.com/PME/Forms/DownloadAttachment/64?guid=798cdfcd-bbaf-4e87-814b-44e0ff7c8ddd""}, {""name"": ""mirror hanger die 2.jpg"", ""url"": ""https://circaweb.bobrick.com/PME/Forms/DownloadAttachment/65?guid=798cdfcd-bbaf-4e87-814b-44e0ff7c8ddd""}]"
1560,EQ ID 1560,"Tables, Carts, etc.",Fabrication,2191,08/17/2022,4. Prod Continuing but Affected Equipment stopped,Need to work on air cylinder die. It isn't functioning properly.,Closed and Completed,0,6,Preston,Maintenance,0,08/17/2022 02:30 PM,"Preston Ellexson - 08/17/22 12:16:15 PM: Replaced all air lines. Adjusted needles valves, and port exhaust valves. Took cylinder apart to clean and inspect. Cleaned entire die setup. Replaced all mounting and plate bolts. Left 1/32"" gap for relief. Put labels on the die. We need to run regulated air pressure from now on at 60psi. I have a regulator with the die right now. It is running really good.",[]
1560,EQ ID 1560,"Tables, Carts, etc.",Fabrication,4047,01/18/2023,6. General Maint,time clock not lighting up,Closed and Completed,0,0.25,Preston,Maintenance,0,01/18/2023 02:00 PM,Preston Ellexson - 01/23/23  4:29:50 AM: Removed cover and. Unplugged power and ethernet cable. Plugged back in and it is working good.,[]
1560,EQ ID 1560,"Tables, Carts, etc.",Fabrication,4060,01/19/2023,6. General Maint,we have a wila die that is needing to be cut down so we can run our skirts on the clamping,Closed and Completed,0,3.5,Josh Patton,Maintenance,0,01/24/2023 12:00 AM,Joshua Patton - 01/24/23 10:22:40 AM: replicated the dye,[]
1560,EQ ID 1560,"Tables, Carts, etc.",Fabrication,4113,01/24/2023,6. General Maint,need a logo made to fit our new clamping on the brake press,Closed and Completed,0,3.5,Josh patton,Maintenance,0,01/24/2023 12:00 AM,Joshua Patton - 01/24/23 10:23:23 AM: replicated the dye,[]
1560,EQ ID 1560,"Tables, Carts, etc.",Fabrication,4146,01/26/2023,1. Prod Stopped,die needing to be cut down the give relief for the part.,Closed and Completed,0,0.5,Preston,Maintenance,0,01/26/2023 12:00 PM,"Preston Ellexson - 01/27/23 12:40:26 PM: Cut edges off, polished die, and deburred fully.",[]
1560,EQ ID 1560,"Tables, Carts, etc.",Fabrication,4248,02/03/2023,6. General Maint,need a die cut down for 3574-305 wrappers,Closed and Completed,0,0.5,Preston,Maintenance,0,02/03/2023 02:00 PM,"Preston Ellexson - 02/03/23 11:54:23 AM: Cut 1/4"" off die. Buffed, polished, and gave back to Eddie for setup.",[]
1560,EQ ID 1560,"Tables, Carts, etc.",Fabrication,4252,02/04/2023,1. Prod Stopped,die cut down to work with our 3574-305 wrappers on brake press#42,Closed and Completed,0,1,Joshua Patton,Maintenance,0,02/04/2023 12:00 AM,,[]
1560,EQ ID 1560,"Tables, Carts, etc.",Fabrication,5731,05/19/2023,6. General Maint,old rolla v die needs to be cut down from where it had broke and clean it up so we can use on smaller parts,Closed and Completed,0,0.5,Preston,Maintenance,0,05/22/2023 07:00 AM,Preston Ellexson - 05/22/23  4:57:33 AM: Cut off broken end of die and deburred all edges. Sent back to Eddie.,[]
1560,EQ ID 1560,"Tables, Carts, etc.",Fabrication,7091,09/01/2023,6. General Maint,punch holder at CNC#3 stripper plate locked up already given to Preston,Closed and Completed,0,2,Preston,Maintenance,0,09/01/2023 02:00 PM,"Preston Ellexson - 09/05/23  5:43:46 AM: Tried taking out the stripper plate and punch, but couldn't get it to release. The stripper plate had broken parts causing lack of movement. Removed the lock ring so I could get the broken pieces of the stripper plate removed. Had some used parts and I was able to get this one fixed and working good. Got another one repaired with the remainder of the parts we had. Had Shacole test them, and all is good. Sent to Jason.",[]
