equipment_id,equipment_eq_id,equipment_name,department,wo_id,date_notified,urgency,problem,status,material_cost,labor_time,work_performed_by,assigned_to,downtime_hours,completed_datetime,comments,attachments
2158,EQ ID 2158,Work Order,Mirrors,20712,09/15/2026,"5. Prod Ongoing, Maint Required",the 293 belt sander is making an odd sound. might be the motor?,Pending,0,0.5,,Maintenance,0,,"Dennis Davis - 09/15/26 11:35:38 AM: The drive wheel is packed with shavings, and the vacuum hose is stopped up.
this is going to have to be cleaned out before I can tell what else is wrong with it",[]
2158,EQ ID 2158,Work Order,Mirrors,20795,09/22/2026,6. General Maint,we need the red curtain/tarp put up higher by the welder facing the crating area.,Pending,0,0,,Maintenance,0,,Dennis Davis - 09/22/26 10:39:22 AM: Working on it,[]
2158,EQ ID 2158,Work Order,Mirrors,1717,06/20/2022,"3. Prod Affected, Not Stopped",Complete installation and safe guarding of new 165 Multi-Cyl,Closed and Completed,5400,12,Mark Zeober,Maintenance,0,06/27/2022 12:00 AM,"Preston Ellexson - 11/03/22  5:18:42 AM: Sharon got the drivers and holders moved to where they needed them. | Mark Zeober - 06/27/22 10:08:42 AM: test & research why cylinder not shearing. we either need more tonnage or reduce nitrogen spring rate. | Mark Zeober - 06/21/22 11:16:48 AM: 6/14/22 contacted by Jose, to investigate what needed to be done to get this project back on track. 6/15/22 met with Ronnie Marshal & researched the needs of this machine. 6/16/22 had team meeting to update team members. 6/17/22 Made a sketch of the Safety Guarding, made a list of needed material. 9/21/22 ordered Safety Guarding Materials.",[]
2158,EQ ID 2158,Work Order,Mirrors,1718,06/20/2022,"3. Prod Affected, Not Stopped",Complete installation and safe guarding of new 165 Multi-Cyl.,Closed and Completed,5100,24,Mark Zeober,Maintenance,0,07/08/2022 02:00 AM,"Preston Ellexson - 11/03/22  5:18:53 AM: Sharon got the drivers and holders moved to where they needed them. | Mark Zeober - 07/08/22 12:03:20 PM: Made the modification to the die as requested.  tested, Failed. R & D | Mark Zeober - 06/21/22 11:14:10 AM: 6/14/22 contacted by Jose, to investigate what needed to be done to get this project back on track. 6/15/22 met with Ronnie Marshal & researched the needs of this machine. 6/16/22 had team meeting to update team members. 6/17/22 Made a sketch of the Safety Guarding, made a list of needed material. 9/21/22 ordered Safety Guarding Materials.",[]
2158,EQ ID 2158,Work Order,Mirrors,2090,08/04/2022,4. Prod Continuing but Affected Equipment stopped,"The Shear displayed a ""Lube 2"" code while in operation.
Paperwork Noted:
No Safety Concern
Affecting Production Yes
Affecting Quality No
Priority Level  Medium",Closed and Completed,0,0.5,Preston,Maintenance,0,08/04/2022 08:30 AM,"Preston Ellexson - 08/04/22  8:41:27 AM: This is just a reminder that the machine is due for a PM lubrication. I greased the lead screws and  lead screw bearings. Removed the covers for the link bearings, greased, and put covers back on. Machine is good to run.",[]
2158,EQ ID 2158,Work Order,Mirrors,2108,08/05/2022,"3. Prod Affected, Not Stopped","293 Spot Welder throws sparks.  Employee wiped down Green to clean oil form parts prior to welding.  However, still burned through glove and finger Index finger.  See Rhonda if needed",Closed and Completed,0,0.25,Preston,Maintenance,0,08/05/2022 10:00 AM,Preston Ellexson - 08/05/22  7:50:31 AM: Used a flat bastard file to clean the top and bottom tips. Tested and it is welding very good now. Not any sparks shooting up while welding.,[]
2158,EQ ID 2158,Work Order,Mirrors,2178,08/16/2022,6. General Maint,"Please cut sample defect corners from frames left in the Maintenance Shop. Lines marked are close but please cut each leg the came length to make the samples uniform. Thank, JIm",Closed and Completed,0,0.5,Preston,QA,0,08/16/2022 10:30 AM,"Preston Ellexson - 08/16/22 10:35:22 AM: Used angle grinder to remove 3"" length corners for Jim. Deburred as much as possible and cleaned with acetone.",[]
2158,EQ ID 2158,Work Order,Mirrors,4583,02/24/2023,6. General Maint,Our 292 Welder is occasionally leaking water.,Closed and Completed,0,1,Joshua Patton,Maintenance,0,02/27/2023 12:00 AM,Joshua Patton - 02/27/23 11:41:10 AM: reamed the holders for the tips,[]
2158,EQ ID 2158,Work Order,Mirrors,5019,03/28/2023,6. General Maint,need to extend the table on the kkp grainers and move the to there new locations,Closed and Completed,0,6,Joshua Patton,Maintenance,0,04/25/2023 12:00 AM,Joshua Patton - 03/30/23 12:19:09 PM: i ordered two guide rods on  03/30/23,[]
2158,EQ ID 2158,Work Order,Mirrors,6411,07/13/2023,6. General Maint,fire extinguisher bracket on the mirror forklift is broke.,Closed Without Action,0,0,Preston,Maintenance,0,07/14/2023 01:30 PM,Preston Ellexson - 07/14/23 11:28:52 AM: Duplicate work order.,[]
2158,EQ ID 2158,Work Order,Mirrors,8117,11/27/2023,4. Prod Continuing but Affected Equipment stopped,the hanger brkt. notch line is slipping,Closed and Completed,0,1,Preston,Maintenance,0,11/27/2023 09:30 AM,Preston Ellexson - 12/01/23  5:07:31 AM: Machine is still running good with very minimal slipping. | Preston Ellexson - 11/27/23  8:26:53 AM: Had Ronnie run the brackets while I made adjustments. The adjustable tensioners on the ball screws have slop in them. I had to leave 3 of the 4 guides with gaps to compensate for material difference. Everything is running good now. I will monitor for a few days.,[]
2158,EQ ID 2158,Work Order,Mirrors,15695,05/09/2025,"3. Prod Affected, Not Stopped",need the blade changed on the table saw,Closed and Completed,0,0.5,Dennis Davis,Maintenance,0,05/09/2025 10:15 AM,Dennis Davis - 05/09/25  8:43:06 AM: Replaced blade with new one,[]
2158,EQ ID 2158,Work Order,Mirrors,15712,05/12/2025,"3. Prod Affected, Not Stopped",it will n0t always punch on the hanger bracket notch  line,Closed and Completed,0,1,Preston/Ronnie,Maintenance,0,05/16/2025 12:00 PM,Preston Ellexson - 05/23/25 11:41:22 AM: The big nut on the bottom of the cylinder was loose. Got everything tightened back up and it's running good. | Preston Ellexson - 05/15/25 12:01:33 PM: The first die set wasn't working all the time when they put in the work order. They were having to manually punch it when it acts up which slows the operator down during the production run. Ronnie also said that the die set would start repeating hard hits when this happens too. Like it was in consecutive mode or stuck in repeat. The cylinder for it is slightly low on oil but is working fine today. I am going to monitor this through next week to see if they have any more issues with it.,[]
2158,EQ ID 2158,Work Order,Mirrors,16270,07/02/2025,"5. Prod Ongoing, Maint Required",NEED TO BOLT DOWN OUR CLIP MACH.,Closed and Completed,0,8,Dennis Davis,Maintenance,0,07/04/2025 12:00 AM,Dennis Davis - 07/08/25  5:44:28 AM: Bolted to flour and helped lead get it to run with some success but Ronnie is looking into getting a new feeder arm | Dennis Davis - 07/02/25  5:41:34 AM: Will get this asap,[]
2158,EQ ID 2158,Work Order,Mirrors,17021,09/17/2025,4. Prod Continuing but Affected Equipment stopped,our hanger notch line is freezing up on the filters,Closed and Completed,0,1,Dennis Davis,Maintenance,0,09/29/2025 06:30 AM,Dennis Davis - 09/29/25  4:49:45 AM: Replaced exhaust manifold | Dennis Davis - 09/17/25 11:52:18 AM: The exhaust port diaphragm is split in half so we barrowed one from a machine that was not using #3 until the one I ordered gets here,[]
2158,EQ ID 2158,Work Order,Mirrors,17056,09/22/2025,4. Prod Continuing but Affected Equipment stopped,the die on the hanger bracket notch line is not working,Closed and Completed,0,4,Dennis Davis,Maintenance,0,10/02/2025 02:00 PM,Dennis Davis - 10/02/25 12:11:41 PM: Received and installed new cylinder and Ronnie stated that is working great. Also installed new top Prox and adjusted to position. | Dennis Davis - 09/23/25 12:17:45 PM: We are ordering a new cylinder for it | Dennis Davis - 09/23/25  4:09:58 AM: Looking into it,[]
2158,EQ ID 2158,Work Order,Mirrors,17730,11/18/2025,"5. Prod Ongoing, Maint Required",the cut off punch needs changed on the 165 notchline,Closed and Completed,0,1.5,Dennis Davis,Maintenance,0,12/09/2025 07:45 AM,Dennis Davis - 12/09/25  5:48:54 AM: Replaced cut off punch with new.,[]
2158,EQ ID 2158,Work Order,Mirrors,19814,06/11/2026,6. General Maint,we have some shelves needing put together please.,Closed and Completed,0,2,Dennis Davis,Maintenance,0,06/16/2026 09:00 AM,Dennis Davis - 06/17/26  4:12:19 AM: Shelves have been put together and are in mirrors | Dennis Davis - 06/16/26  4:10:25 AM: I will look into this today,[]
2158,EQ ID 2158,Work Order,Mirrors,20163,07/30/2026,6. General Maint,plug in large 290 is missing the ground,Closed and Completed,0,0.5,Dennis Davis,Maintenance,0,07/30/2026 09:30 AM,Dennis Davis - 07/30/26  8:08:21 AM: Replaced 3 prong plug,[]
2158,EQ ID 2158,Work Order,Mirrors,20199,08/03/2026,6. General Maint,on the robot can you switch out the curtain from the 293 side to the 290 side on the robotic welder?,Closed and Completed,0,1,Dennis Davis,Maintenance,0,08/04/2026 11:00 AM,Dennis Davis - 08/04/26 10:00:56 AM: Replaced front curtain. | Dennis Davis - 08/03/26 12:29:12 PM: I think we have enough new to completely replace the front side.,[]
2158,EQ ID 2158,Work Order,Mirrors,20438,08/20/2026,4. Prod Continuing but Affected Equipment stopped,the curtain that raises up for the robotic welder weld broke,Closed and Completed,0,2,Dennis Davis,Maintenance,0,08/20/2026 11:00 AM,Dennis Davis - 08/21/26  9:25:40 AM: Rewelded the plate on top of the cylinder that raises the screen | Dennis Davis - 08/20/26  6:43:50 AM: Working on it,[]
2158,EQ ID 2158,Work Order,Mirrors,20721,09/16/2026,6. General Maint,the glass cutting table leg won't lock.,Closed and Completed,0,1,Dennis Davis,Maintenance,0,09/16/2026 01:00 PM,Dennis Davis - 09/17/26  4:59:38 AM: The pedal was bent so I straighten it. | Dennis Davis - 09/16/26  9:30:36 AM: I will look at it,[]
2158,EQ ID 2158,Work Order,Mirrors,20742,09/17/2026,6. General Maint,the gantry got unplugged. we need a ladder to plug it in,Closed and Completed,0,0.2,Dennis Davis,Maintenance,0,09/17/2026 12:40 PM,Dennis Davis - 09/17/26 10:43:32 AM: Plugged it back in.,[]
2158,EQ ID 2158,Work Order,Mirrors,20500,08/26/2026,6. General Maint,we need the plastic tarps fixed around crating & the robotic welder. holler at paul for the details please.,Closed and Completed,0,2,Dennis Davis,Maintenance,0,09/18/2026 09:00 AM,Dennis Davis - 09/18/26 11:21:52 AM: I have replaced all the welding screens that were pointed out to me. | Dennis Davis - 08/31/26  4:08:08 AM: Paul is going to be ordering some screen material,[]
2158,EQ ID 2158,Work Order,Mirrors,20766,09/21/2026,6. General Maint,we have a small fan in the 293 cell that doesn't want to turn on,Closed Without Action,0,0.2,Dennis Davis,Maintenance,0,09/22/2026 09:30 AM,Dennis Davis - 09/22/26  4:08:57 AM: The fan was running when I got to it | Dennis Davis - 09/21/26  5:56:27 AM: I will look at it shortly,[]
2126,EQ ID 2126,Buffer,Mirrors,14886,02/28/2025,"5. Prod Ongoing, Maint Required",the buffers on the time safer are vibrating pretty bad,Closed and Completed,0,0.75,Dennis Davis,Maintenance,0,03/18/2025 10:12 AM,"Dennis Davis - 03/18/25  8:12:41 AM: Changed The belts appear both are working fine now | Dennis Davis - 02/28/25 12:10:06 PM: Had the production associate change the buffer pad and I adjusted the belts (EAST SIDE BUFFER) vibration is minimal.
WEST SIDE Buffer needs a new belt and is starting to vibrate a little also will monitor until new belt gets here.",[]
2126,EQ ID 2126,Buffer,Mirrors,17871,12/09/2025,4. Prod Continuing but Affected Equipment stopped,the buffer in the 290 cell is not working,Closed and Completed,0,0.5,Dennis Davis,Maintenance,0,12/10/2025 07:00 AM,Dennis Davis - 12/10/25  5:25:36 AM: Replaced broken switch | Dennis Davis - 12/10/25  4:27:30 AM: Looking into it,[]
1671,EQ ID 1671,Lift Table (293 cell 11320),Mirrors,18978,04/06/2026,2. General Maint - High Priority,the lift table arced out when we shut it off.,Closed Without Action,0,0,Dennis Davis,Maintenance,0,04/07/2026 09:30 AM,Dennis Davis - 04/07/26  7:47:31 AM: Thit is a copy of a work order that has been completed.,[]
1671,EQ ID 1671,Lift Table (293 cell 11320),Mirrors,18985,04/06/2026,4. Prod Continuing but Affected Equipment stopped,the wiring is sparking and do not know if k.c. put one in on friday,Closed and Completed,0,1.5,Dennis Davis,Maintenance,0,04/07/2026 09:45 AM,"Dennis Davis - 04/07/26  7:45:06 AM: The quad box extension cord was shorted on 2 outlets, so I replace both",[]
274,EQ ID 274,"Roll Former, Channel Frame",Mirrors,2927,10/14/2022,"5. Prod Ongoing, Maint Required",Need to turn it around,Closed and Completed,0,4,Preston/Mark/Ronnie,Maintenance,0,12/29/2022 12:00 AM,Preston Ellexson - 12/29/22  5:52:34 AM: Machine was moved around awhile back and conduit was adjusted.,[]
274,EQ ID 274,"Roll Former, Channel Frame",Mirrors,2478,10/03/2022,"5. Prod Ongoing, Maint Required",need to add a roller at the start to keep the frames down,Closed and Completed,0,0.15,Joshua Patton,Maintenance,0,02/08/2023 12:00 AM,,[]
274,EQ ID 274,"Roll Former, Channel Frame",Mirrors,4770,03/10/2023,4. Prod Continuing but Affected Equipment stopped,estop broke,Closed and Completed,0,1,Joshua Patton,Maintenance,0,03/13/2023 12:00 AM,"Joshua Patton - 03/13/23 11:07:51 AM: replaced the estop with new one, the machine is working | Joshua Patton - 03/13/23  4:06:58 AM: I had to order parts for this machine, waiting for the parrts to arrive",[]
274,EQ ID 274,"Roll Former, Channel Frame",Mirrors,6864,08/16/2023,2. General Maint - High Priority,NEED TO SAND DOWN A HIG SPOT ON THE 165 TABLE,Closed and Completed,0,0.5,Preston,Maintenance,0,08/16/2023 12:30 PM,"Preston Ellexson - 08/16/23 10:41:15 AM: Sanded down the small middle piece where the table meets. It's not perfect, but that's the best I'll be able to get it. The piece is just held on with double sided tape, so when I push to sand, it gives a little and won't get 100% level.",[]
274,EQ ID 274,"Roll Former, Channel Frame",Mirrors,10119,01/26/2024,"5. Prod Ongoing, Maint Required","IT IS CATCHING OUR BACk panels on the edge
i put on this one because there is not one for the back panel rollform",Closed and Completed,0,1.5,josh patton,Maintenance,0,02/01/2024 12:00 AM,"Joshua Patton - 02/13/24 11:05:30 AM: they were running some 12x12 and they were to short to follow the guide bar, I made a longer guide bar and re installed it in the machine",[]
274,EQ ID 274,"Roll Former, Channel Frame",Mirrors,12500,07/23/2024,"5. Prod Ongoing, Maint Required",need to beef up the guard on the back panel roll former,Closed and Completed,0,4,Josh Patton,Maintenance,0,08/13/2024 12:00 AM,Joshua Patton - 08/01/24  7:06:22 AM: when the material for this project arrives i will start working on it,[]
274,EQ ID 274,"Roll Former, Channel Frame",Mirrors,16863,09/02/2025,2. General Maint - High Priority,the e stop is loose,Closed and Completed,0,0.5,Dennis Davis,Maintenance,0,09/02/2025 08:00 AM,Dennis Davis - 09/02/25  6:17:37 AM: Tightened estop button added a 1/2 inch locking not to connecting conduit | Dennis Davis - 09/02/25  5:18:24 AM: I am Working on this,[]
274,EQ ID 274,"Roll Former, Channel Frame",Mirrors,17234,10/09/2025,"3. Prod Affected, Not Stopped",Bad bearing,Closed Without Action,0,0,Dennis Davis,Maintenance,0,10/09/2025 11:00 AM,Dennis Davis - 10/09/25 11:06:44 AM: This is a duplicate,[]
274,EQ ID 274,"Roll Former, Channel Frame",Mirrors,17169,10/07/2025,"5. Prod Ongoing, Maint Required",it's making a rubbing sound as the frame exits the roll former. Sounds like something might be loose.,Closed and Completed,0,6,Dennis Davis,Maintenance,0,10/10/2025 08:30 AM,Dennis Davis - 10/10/25  6:32:00 AM: Replaced bad bearing. Also replaced disconnect lockout box that would not shut off | Dennis Davis - 10/08/25  3:43:47 AM: We have a new bearing on order that should be here Wednesday | Dennis Davis - 10/07/25  8:22:46 AM: I will take a look,[]
274,EQ ID 274,"Roll Former, Channel Frame",Mirrors,18181,01/13/2026,6. General Maint,need both channel roll former & 290 roll former greased,Closed and Completed,0,1,Dennis Davis,Maintenance,0,01/15/2026 08:00 AM,Dennis Davis - 01/15/26  8:01:41 AM: Completed greasing,[]
274,EQ ID 274,"Roll Former, Channel Frame",Mirrors,19150,04/20/2026,1. Prod Stopped,2 frames got lodged in the 165 roll former.,Closed and Completed,0,0.5,Dennis Davis,Maintenance,0,04/21/2026 07:30 AM,Dennis Davis - 04/21/26 12:21:30 PM: Removed frames and shimmed infeed to center frames | Dennis Davis - 04/21/26  8:40:21 AM: working on it,[]
275,EQ ID 275,Uncoiler (Notchline),Mirrors,2465,09/28/2022,"3. Prod Affected, Not Stopped",it is sticking sometime and will not keep running,Closed Without Action,0,0,Preston,Maintenance,0,10/28/2022 10:00 AM,Preston Ellexson - 11/03/22  5:17:12 AM: Sharon got the drivers and holders moved to where they needed them.,[]
1464,EQ ID 1464,293 Multicyl,Mirrors,3607,12/13/2022,"5. Prod Ongoing, Maint Required",need to put another brace on the paper peel table,Closed and Completed,0,2,Joshua patton,Maintenance,0,02/03/2023 12:00 AM,,[]
1464,EQ ID 1464,293 Multicyl,Mirrors,5800,05/26/2023,1. Prod Stopped,"The 293 Multicyl has been LOTO. It will randomly drop all the way down and the light curtain is not functioning properly. It will turn red when something crosses it, but the machine is still operational",Closed and Completed,0,0.5,Joshua Patton,Maintenance,0,05/30/2023 12:00 AM,Joshua Patton - 05/30/23  7:36:12 AM: I looked at the machine and it is working as it should.,[]
1464,EQ ID 1464,293 Multicyl,Mirrors,3373,11/30/2022,1. Prod Stopped,it is leaking oil out of the filters,Closed and Completed,1500,12,Preston,Maintenance,0,08/09/2023 02:30 PM,"Preston Ellexson - 08/11/23  5:10:45 AM: I called Mike and he said the cylinder repair kit will fix the issue. The silencer box isn't a necessity to run the machine. I removed the cylinder, cleaned, rebuilt, and reassembled off the machine. Got it mounted back on and all lines connected. Put thread tape on all fittings that were removed. Filled with 32AW hydraulic oil. Turned on and tested. Got the cylinder filled up with oil so I refilled the tank to the correct level. Tested and the machine is working good. I adjusted the flow on the small cylinder, but can't adjust anymore. It is going a little slower on the upstroke than I would prefer, but it's as fast as I can set it. Got with Ronnie, Kristin, and Paul, and they are all good with the function of the machine. Back in production. I will monitor. | Preston Ellexson - 07/24/23  5:32:31 AM: Received seal kit. Silencer boxes are the wrong ones. Got back with McKean Fluid Air Systems and he said he would have to get with SMC. That was the part they said would fit that manifold. We will either get the right ones from SMC, or we will have to change out the entire manifold assembly. Still awaiting a response. | Preston Ellexson - 07/10/23 11:19:33 AM: Paul tracked down the vendors that had a hand in making this machine. After awaiting the hydraulic vendor to get off vacation, I got in touch with him and got parts ordered. He suggested a main cylinder rebuild kit and he is sending the filter element as well. They were 3-4 week lead time so it should be arriving soon. I will rebuild cylinder when kit arrives, replace original filter element and remove the ones I added on. I will see how the machine works from there to see if I need to get back in touch with any of the vendors. | Preston Ellexson - 02/02/23  7:18:56 AM: Remaining parts are supposed to be at Motion Industries. When they open back up, I'm going by to check on them.",[]
1464,EQ ID 1464,293 Multicyl,Mirrors,7234,09/14/2023,2. General Maint - High Priority,IT IS LOW ON OIL,Closed and Completed,0,1,Preston,Maintenance,0,09/14/2023 01:30 PM,"Preston Ellexson - 09/15/23  4:11:56 AM: Filled oil reservoir and checked for leaks. We're still getting oil through the system, it's just not enough to make a mess. The lower silencer is catching everything after the filter close by. Had Rachael run parts so I could visually inspect the machine. She thought it was moving slower, but they are running the bigger die. Everything appears to be working properly.",[]
1464,EQ ID 1464,293 Multicyl,Mirrors,7256,09/18/2023,"5. Prod Ongoing, Maint Required",it is low on oil again,Closed Without Action,0,2,Preston/Josh,Maintenance,0,09/18/2023 08:30 AM,"Preston Ellexson - 05/23/24  5:40:34 AM: This will be continual until the machine gets repaired. Ronnie calls when it's low and normally Josh will go fill it. | Preston Ellexson - 11/10/23  4:47:14 AM: Working with Scott and Debbie on getting this machine back to functioning normal. Have to reach back out to McKean Fluid-Air Systems and get an estimate if we send them the machine. | Preston Ellexson - 09/18/23  8:40:11 AM: I filled this on 9/14. It was already 1.5"" low. I drained the AW32 out and filled with AW46. It won't change much, but maybe it won't leak out as much until I figure out a solution. I am seeing if a local hydraulic company will come out since our manufacturer is in Tennessee.",[]
1464,EQ ID 1464,293 Multicyl,Mirrors,10633,03/05/2024,"3. Prod Affected, Not Stopped",it is putting a back break on the frames,Closed and Completed,0,1.5,Josh Patton,Maintenance,0,03/05/2024 12:00 AM,"Joshua Patton - 03/05/24  8:16:20 AM: I filled the Hydraulic reservoir up with oil and, the we found that parts were hitting the squaring block due to the 90 being over bent, the solution to that was manual bending the part past the block that it was hitting on and the seems to be working at the moment.",[]
1464,EQ ID 1464,293 Multicyl,Mirrors,12821,08/20/2024,4. Prod Continuing but Affected Equipment stopped,it will not go all the way up or down,Closed and Completed,0,0.5,Josh Patton,Maintenance,0,08/20/2024 12:00 AM,Joshua Patton - 08/20/24  6:12:00 AM: I cycled the machine several times I belief there was in the lines and machine started functioning properly,[]
1464,EQ ID 1464,293 Multicyl,Mirrors,13210,09/27/2024,4. Prod Continuing but Affected Equipment stopped,it will not go down or up,Closed and Completed,0,0.25,Preston,Maintenance,0,09/27/2024 09:00 AM,Preston Ellexson - 09/27/24  8:46:41 AM: Checked all switches on the machine. Someone turned the air valve off when they were cleaning during inventory. Turned air on and reset machine. Everything is working good.,[]
1464,EQ ID 1464,293 Multicyl,Mirrors,15743,05/14/2025,"5. Prod Ongoing, Maint Required",it needs oil added to it,Closed and Completed,0,0.25,Dennis Davis,Maintenance,0,05/14/2025 01:45 PM,Dennis Davis - 05/14/25 11:54:21 AM: filled with oil | Dennis Davis - 05/14/25 11:35:45 AM: Working on this now,[]
1464,EQ ID 1464,293 Multicyl,Mirrors,15893,05/29/2025,6. General Maint,needs oil added,Closed and Completed,0,0.25,Dennis Davis,Maintenance,0,05/29/2025 02:00 PM,Dennis Davis - 05/29/25 12:12:06 PM: Complete | Dennis Davis - 05/29/25 12:11:22 PM: Added oil,[]
1464,EQ ID 1464,293 Multicyl,Mirrors,15950,06/04/2025,6. General Maint,needs oil,Closed and Completed,0,0.25,Dennis Davis,Maintenance,0,06/04/2025 07:14 AM,Dennis Davis - 06/04/25  5:14:40 AM: Filled to full mark,[]
1464,EQ ID 1464,293 Multicyl,Mirrors,16162,06/19/2025,"5. Prod Ongoing, Maint Required",it needs oil put in it,Closed and Completed,0,0.25,Dennis Davis,Maintenance,0,06/19/2025 10:00 AM,Dennis Davis - 06/19/25  8:12:22 AM: Unit Has been filled with oil.,[]
1464,EQ ID 1464,293 Multicyl,Mirrors,16482,07/24/2025,"5. Prod Ongoing, Maint Required",need to add oil to it,Closed and Completed,0,0.25,Dennis Davis,Maintenance,0,07/24/2025 12:00 PM,Dennis Davis - 07/24/25 10:07:15 AM: Oil has been added,[]
1464,EQ ID 1464,293 Multicyl,Mirrors,16498,07/28/2025,"5. Prod Ongoing, Maint Required",needs oil again,Closed and Completed,0,0.25,Dennis Davis,Maintenance,0,07/28/2025 07:45 AM,Dennis Davis - 07/28/25  5:49:35 AM: Filled with oil,[]
1464,EQ ID 1464,293 Multicyl,Mirrors,16515,07/29/2025,"5. Prod Ongoing, Maint Required",we are adding oil to it once a week now and it is getting slower to go up and down,Closed and Completed,0,2,Dennis Davis,Maintenance,0,08/01/2025 02:00 PM,"Dennis Davis - 08/04/25 12:10:34 PM: Made small adjustment to flow control valve and turned the air down to 80 psi
Reconnected reset light and the operator said its running OK I will monitor this problem to see if it gets worse. | Dennis Davis - 07/29/25  6:19:01 AM: I will look and see if I can do anything",[]
1464,EQ ID 1464,293 Multicyl,Mirrors,17081,09/26/2025,6. General Maint,needs oil again,Closed and Completed,0,0.5,Dennis Davis,Maintenance,0,09/26/2025 07:45 AM,Dennis Davis - 09/26/25  5:53:43 AM: Filled to full line,[]
1464,EQ ID 1464,293 Multicyl,Mirrors,17167,10/07/2025,6. General Maint,low on oil,Closed and Completed,0,0.5,Dennis Davis,Maintenance,0,10/07/2025 07:00 AM,Dennis Davis - 10/07/25  5:47:12 AM: Filled with oil. | Dennis Davis - 10/07/25  4:30:56 AM: Will take care of it,[]
1464,EQ ID 1464,293 Multicyl,Mirrors,17608,11/07/2025,"5. Prod Ongoing, Maint Required",the reset in morning is not working,Closed and Completed,0,2,Dennis Davis,Maintenance,0,11/12/2025 06:30 AM,"Dennis Davis - 11/12/25  4:34:15 AM: It has been 3 working days since making the adjustment to the input supply and we have had no more problems with safety reset | Dennis Davis - 11/10/25  4:22:04 AM: Made small adjustment to the input voltage from the 24–28-volt power supply on Friday and we had no problem starting up
Monday I will monitor for now and see if we have anymore problems | Dennis Davis - 11/07/25  5:07:55 AM: The safety relay is going out so I will see if I can find a replacement | Dennis Davis - 11/07/25  4:36:58 AM: Looking into it",[]
1464,EQ ID 1464,293 Multicyl,Mirrors,18358,02/03/2026,6. General Maint,needs oil added to it,Closed and Completed,0,0.5,Dennis Davis,Maintenance,0,02/03/2026 11:00 AM,Dennis Davis - 02/03/26  9:32:30 AM: Filled with oil,[]
1464,EQ ID 1464,293 Multicyl,Mirrors,18488,02/17/2026,"3. Prod Affected, Not Stopped",it will not go up or down,Closed and Completed,0,0.75,Preston,Maintenance,0,02/17/2026 07:00 AM,Preston Ellexson - 02/17/26  6:55:39 AM: Reset button was staying green and not clearing for operation. Removed cover and inspected reset switch and it is functioning properly. Opened the electrical panel and the safety relay was in a power fault state. Came to maintenance to print off the manual. Solid red on the power/fault button is an internal issue. I turned the machine power off for a couple minutes. Turned back on and the fault was gone. Checked all proximity switches and they are ready the height correctly. Machine is running good now. Ready for production.,[]
1464,EQ ID 1464,293 Multicyl,Mirrors,18673,03/09/2026,4. Prod Continuing but Affected Equipment stopped,the sensor wasnt catching & low on oil.,Closed and Completed,0,0.5,Dennis Davis,Maintenance,0,03/09/2026 07:00 AM,Dennis Davis - 03/09/26  5:23:31 AM: Sensor was loose also very low on oil,[]
1464,EQ ID 1464,293 Multicyl,Mirrors,19021,04/08/2026,4. Prod Continuing but Affected Equipment stopped,"it will not go down again, and it needs oil again",Closed Without Action,0,0,Dennis Davis,Maintenance,0,04/08/2026 07:00 AM,Dennis Davis - 04/08/26  5:47:34 AM: This is a copy of a work order I am already working on,[]
1464,EQ ID 1464,293 Multicyl,Mirrors,19022,04/08/2026,1. Prod Stopped,the multicyl won't get off of reset.,Closed and Completed,0,1.5,Dennis Davis,Maintenance,0,04/08/2026 10:00 AM,Dennis Davis - 04/08/26 10:03:58 AM: Reset safety relay and filled with oil | Dennis Davis - 04/08/26  4:35:02 AM: Working on it,[]
1464,EQ ID 1464,293 Multicyl,Mirrors,19175,04/23/2026,1. Prod Stopped,it won't go down again,Closed and Completed,0,0.75,Dennis Davis,Maintenance,0,04/23/2026 06:45 AM,"Dennis Davis - 04/23/26  4:51:58 AM: Power cycled to reset the plc, and it started working.
It was low on oil, so I filled the tank.",[]
1464,EQ ID 1464,293 Multicyl,Mirrors,19331,05/06/2026,"5. Prod Ongoing, Maint Required",we believe one of the sensors are going out,Closed and Completed,0,0.5,Dennis Davis,Maintenance,0,05/07/2026 06:00 AM,"Dennis Davis - 05/07/26  4:36:43 AM: The 2 bottom sensors were out of position causing the cycle sequence to stop at the wrong position.
Also, I filled it with oil.",[]
1464,EQ ID 1464,293 Multicyl,Mirrors,19493,05/19/2026,"5. Prod Ongoing, Maint Required",multicel needs fixed,Closed and Completed,0,0.5,Dennis Davis,Maintenance,0,05/19/2026 07:00 AM,Dennis Davis - 05/19/26  5:35:22 AM: Power cycled to reset safety relay.,[]
1464,EQ ID 1464,293 Multicyl,Mirrors,19649,06/01/2026,"3. Prod Affected, Not Stopped",the multicyl low on oil,Closed and Completed,0,1,Dennis,Maintenance,0,06/01/2026 01:00 PM,Dennis Davis - 06/02/26  4:37:09 AM: Filled with oil | Dennis Davis - 06/01/26 11:19:03 AM: Working on this one,[]
1464,EQ ID 1464,293 Multicyl,Mirrors,19916,06/22/2026,"5. Prod Ongoing, Maint Required",it needs oil again,Closed and Completed,0,0.5,Dennis Davis,Maintenance,0,06/22/2026 09:00 AM,Dennis Davis - 06/22/26  7:02:15 AM: filled with oil,[]
1464,EQ ID 1464,293 Multicyl,Mirrors,20476,08/24/2026,6. General Maint,needs oil again,Closed and Completed,0,0.5,Dennis Davis,Maintenance,0,08/25/2026 06:45 AM,Dennis Davis - 08/25/26  4:38:50 AM: Filled with oil,[]
1464,EQ ID 1464,293 Multicyl,Mirrors,20640,09/09/2026,"5. Prod Ongoing, Maint Required",the multicyl is leaking oil pretty bad.,Closed Without Action,0,1,Dennis Davis,Maintenance,0,09/11/2026 11:30 AM,Dennis Davis - 09/11/26 10:01:33 AM: There is a leak on the down solenoid and we haven't found a replacement It has been filled with oil and is working ok for now | Dennis Davis - 09/09/26  5:51:25 AM: I am looking at it.,[]
1502,EQ ID 1502,Hydraulic Notchline,Mirrors,3238,11/14/2022,"3. Prod Affected, Not Stopped",THE NEW HANGER BRKT IS NOT RUNNING,Closed Without Action,0,0,Kameron,Maintenance,0,11/14/2022 12:00 PM,Preston Ellexson - 11/15/22  6:17:04 AM: Switch error. No issues.,[]
1502,EQ ID 1502,Hydraulic Notchline,Mirrors,3558,12/10/2022,"5. Prod Ongoing, Maint Required",need to tie down the new 165 and hanger turn tables,Closed and Completed,0,0.5,Preston,Maintenance,0,12/28/2022 10:00 AM,Preston Ellexson - 12/29/22  5:41:23 AM: Anchored both turn tables to the ground.,[]
1502,EQ ID 1502,Hydraulic Notchline,Mirrors,5450,04/25/2023,"3. Prod Affected, Not Stopped",THE NEW 165 NOTCHLINE ONE OF THE BUFFERS IS BROE,Closed and Completed,0,0.5,Preston,Maintenance,0,04/25/2023 02:00 PM,"Preston Ellexson - 04/25/23 12:24:25 PM: Had to 1/4"" fittings and used brass reducer to put on machine. Only replaced the 2 that are being used. Tested with no issues. I will monitor this week to ensure we don't have any more issues.",[]
1502,EQ ID 1502,Hydraulic Notchline,Mirrors,5711,05/18/2023,"3. Prod Affected, Not Stopped",the new hanger brk notch line keeps stopping after each part and sometime between parts,Closed and Completed,0,4,Joshua Patton,Maintenance,0,05/22/2023 12:00 AM,"Joshua Patton - 05/22/23 10:04:35 AM: some one had changed the input and output for the shear single | Joshua Patton - 05/18/23  7:42:56 AM: I have reached out to Jose in LA for support,",[]
1502,EQ ID 1502,Hydraulic Notchline,Mirrors,5528,05/02/2023,"3. Prod Affected, Not Stopped",on the new 165 notch line need to put bigger exhaust baffles on it is slow to come back up after we changed them,Closed and Completed,0,0.5,Preston,Maintenance,0,05/23/2023 12:00 PM,Preston Ellexson - 05/24/23  4:07:52 AM: Swapped out the exhaust silencers with much better ones. Tested machine and it is working the way it should. | Preston Ellexson - 05/16/23  4:05:42 AM: Sending to Kristin to order today. | Preston Ellexson - 05/03/23  4:54:15 AM: Searching for better exhaust mufflers to order.,[]
1502,EQ ID 1502,Hydraulic Notchline,Mirrors,6843,08/14/2023,4. Prod Continuing but Affected Equipment stopped,the new hanger notchline has no air pressure,Closed and Completed,350,3,Preston,Maintenance,0,08/14/2023 01:00 PM,"Preston Ellexson - 08/16/23  7:23:33 AM: Machine is getting air. The regulator isn't working at all. Removed air setup, and removed fittings going to the valves. Had to make a new assembly. Filter, lubricator, regulator, and mounts were used. Air is flowing the opposite direction on these, so I made a bracket to mount on. Got all mounted and tied back in. Tested with no issues. Air is working good.",[]
1502,EQ ID 1502,Hydraulic Notchline,Mirrors,11465,04/30/2024,4. Prod Continuing but Affected Equipment stopped,need to pull die out of the die holder and tighten the bolts,Closed and Completed,0,0.5,Josh PAtton,Maintenance,0,05/01/2024 12:00 AM,"Joshua Patton - 05/01/24 12:21:11 PM: pulled the die out with ronnie and we noticed that the prox switch was broken, i have already ordered one should be here 5/2/2024",[]
1502,EQ ID 1502,Hydraulic Notchline,Mirrors,16562,08/04/2025,4. Prod Continuing but Affected Equipment stopped,number 3 gag is out,Closed and Completed,0,2.5,Dennis Davis,Maintenance,0,08/04/2025 02:00 PM,Dennis Davis - 08/04/25 12:04:46 PM: replaced pneumatic cylinder #3,[]
1502,EQ ID 1502,Hydraulic Notchline,Mirrors,18304,01/27/2026,4. Prod Continuing but Affected Equipment stopped,gag on number 2 has broke a air fitting,Closed and Completed,0,0.5,Dennis Davis,Maintenance,0,01/28/2026 07:00 AM,Dennis Davis - 01/28/26  5:47:47 AM: Replaced air fitting | Dennis Davis - 01/28/26  4:31:51 AM: Looking for a 3/8 fitting for replacement,[]
1502,EQ ID 1502,Hydraulic Notchline,Mirrors,20056,07/09/2026,4. Prod Continuing but Affected Equipment stopped,the hanger bracket notchline isn't running right. it stops every few inches.,Closed and Completed,0,1.5,Dennis Davis,Maintenance,0,07/09/2026 12:30 PM,"Dennis Davis - 07/09/26 10:57:27 AM: The nut at the end of the cylinder had come completely off and would not allow the piston to extend correctly.
reassembled and adjusted stop sensor. | Dennis Davis - 07/09/26  7:47:01 AM: I am working on this
The hydraulic cylinder has come apart.",[]
1502,EQ ID 1502,Hydraulic Notchline,Mirrors,20089,07/24/2026,1. Prod Stopped,it will not run has no air on the screen,Closed and Completed,0,1,Dennis Davis,Maintenance,0,07/28/2026 01:30 PM,"Dennis Davis - 07/29/26  4:13:31 AM: Replaced pressure switch | Dennis Davis - 07/24/26 11:56:27 AM: Pressure switch is going bad, but I got it going till a new one gets here",[]
1502,EQ ID 1502,Hydraulic Notchline,Mirrors,20315,08/11/2026,4. Prod Continuing but Affected Equipment stopped,the dye on the hanger bracket notch line is down,Closed and Completed,0,1.5,Dennis Davis,Maintenance,0,08/11/2026 09:00 AM,"Dennis Davis - 08/11/26  7:23:35 AM: Several of the bolts holding the die in place were loose causing the die to shift and bind during the cycle.
Reseated the die and greased it. | Dennis Davis - 08/11/26  5:17:18 AM: The die is getting stuck in the down position",[]
1472,EQ ID 1472,Forklift #2 (Clark),Mirrors,2238,08/25/2022,4. Prod Continuing but Affected Equipment stopped,Ronnie said the forklift died on Chane. He put it on charge and it wouldn't do anything.,Closed and Completed,0,8,Preston/James @ Medley/Jimmy,Maintenance,0,09/19/2022 10:00 AM,"Preston Ellexson - 09/20/22  5:53:24 AM: Eric reprogrammed the throttle. Still had some issues after this. It is speeding up and slowing down intermittently. James came back out yesterday and fine tuned. So far the lift is running good. | Preston Ellexson - 09/01/22 11:45:10 AM: James came out with the drive/controller. We had to remove the battery in order to remove the counterweight. He swapped all parts out. We had to replace the main fuse with one that was a bit bigger. He is ordering the right fuse size to replace when it arrives. Put counterweight on and battery back in. Tested unit and getting different errors. His tool is saying throttle is no good, but it has no troubleshooting information. He is getting Eric to come down and figure out what is still wrong. | Preston Ellexson - 08/26/22 11:20:50 AM: James came to inspect the lift. After working through electrical troubleshooting with his lead tech, they found one of the drives is faulty. I am getting with George on this shortly to let James know to proceed. | Preston Ellexson - 08/25/22  6:58:02 AM: Getting with Medley on this for a battery quote. I will go inspect the lift right now though.",[]
1472,EQ ID 1472,Forklift #2 (Clark),Mirrors,3866,01/10/2023,6. General Maint,need to check the water in the battery,Closed and Completed,0,0.25,Preston,Maintenance,0,01/10/2023 09:00 AM,Preston Ellexson - 01/12/23 10:26:41 AM: Removed injectors and checked all cell water levels. Nothing is low right now. Lift is good to use.,[]
1472,EQ ID 1472,Forklift #2 (Clark),Mirrors,6422,07/14/2023,2. General Maint - High Priority,NEED TO CHECK THE BREAKS,Closed and Completed,0,1,Preston/James @ Medley,Maintenance,0,07/19/2023 09:00 AM,Preston Ellexson - 07/19/23 10:43:32 AM: Brake fluid reservoir was empty. We checked for leaks and found none. Filled and tested. No leaks so far and the brakes are working good. I will monitor to see if we start finding fluid on the floor. | Preston Ellexson - 07/14/23 11:20:45 AM: Got with out forklift tech and he'll be here Monday to inspect the lift.,[]
1472,EQ ID 1472,Forklift #2 (Clark),Mirrors,6417,07/13/2023,6. General Maint,Forklift #25 needs a new fire extinguisher bracket,Closed and Completed,14,0.25,Preston,Maintenance,0,08/11/2023 07:30 AM,Preston Ellexson - 08/11/23  5:35:48 AM: Fire extinguisher bracket was replaced with new.,[]
1472,EQ ID 1472,Forklift #2 (Clark),Mirrors,10965,04/05/2024,"5. Prod Ongoing, Maint Required",TJE HORN NEDS TO BE REPLACED IT works but i had to tape it up to make it work,Closed Without Action,0,0.25,Preston/James@Medley,Maintenance,0,04/09/2024 12:00 PM,"Preston Ellexson - 04/10/24  5:12:47 AM: James looked at the horn, and it actually just came apart. He got it put back together and I cleaned it. Everything is working good. | Preston Ellexson - 04/08/24 12:09:29 PM: James@Medley will be out tomorrow or Wed. for another lift. I'll have him get a new one on order.",[]
1472,EQ ID 1472,Forklift #2 (Clark),Mirrors,11510,05/03/2024,2. General Maint - High Priority,the horn has come loose,Closed and Completed,0,0.5,Josh PAtton,Maintenance,0,05/03/2024 12:00 AM,Joshua Patton - 05/03/24  8:57:33 AM: i snapped the horn cover back in place but it keeps pooping out i added a few drops of super glue to see if that will hold it in place,[]
1472,EQ ID 1472,Forklift #2 (Clark),Mirrors,13429,10/17/2024,4. Prod Continuing but Affected Equipment stopped,the horn is not working all the time,Closed and Completed,0,1,James@Medley,Maintenance,0,11/19/2024 11:00 AM,Preston Ellexson - 12/09/24  4:30:48 AM: James came out and swapped the horn assembly with a new one. Tested and everything is working good.,[]
1472,EQ ID 1472,Forklift #2 (Clark),Mirrors,14666,02/13/2025,2. General Maint - High Priority,the horn has quit working again,Closed Without Action,0,0,Preston,Maintenance,0,02/14/2025 11:00 AM,Preston Ellexson - 02/17/25 10:30:55 AM: Horn was working with no issues when I borrowed the lift.,[]
1472,EQ ID 1472,Forklift #2 (Clark),Mirrors,15456,04/22/2025,"5. Prod Ongoing, Maint Required",it will not go down up and side shift yes but not down,Closed and Completed,0,1,Preston,Maintenance,0,04/25/2025 06:30 AM,"Preston Ellexson - 04/25/25  4:19:46 AM: No more issues out of this lift. Our forklift tech said that if you overload the capacity while in air, it can cause issues with lowering the load. I'll let Ronnie and Shane know for future reference. | Preston Ellexson - 04/23/25  5:34:47 AM: It is raining outside so I can't take the lift outside to blow it out. Everything is working the way it should. Went all the way up and down many times with no issues. I am going to see what James thinks might be the issue and go from there. Put all covers back on and sent the lift back to mirrors for use. | Preston Ellexson - 04/22/25 11:53:19 AM: Forklift had a skid in the air being loaded on the shear cart. Lift wouldn't go down though. All other functions are working the way they should. No error codes. Seat switch is working good forks just won't lower. Had Jimmie bring the big lift down and remove the material skid mid air. By the time I got the lift back to maintenance everything was working fine. I am going to blow the lift out tmrw as it's very dirty around the switches. James@Medley was going to come out, but might not need to if the lift isn't acting up right now. I'll get with him tmrw and see if he still wants to stop by and inspect it.",[]
1472,EQ ID 1472,Forklift #2 (Clark),Mirrors,15877,05/28/2025,"5. Prod Ongoing, Maint Required",i was told our forklift lights are really dim,Closed and Completed,0,1,Preston/James@Medley,Maintenance,0,07/09/2025 12:00 PM,"Preston Ellexson - 07/15/25  7:11:15 AM: James came out for this and another lift. He found a short in the cable. Got all fixed. Left lights running for over 30 minutes with no issue. Before they would go dim after 5 minutes or so of being on. Lift lights are good. | Preston Ellexson - 07/01/25  5:54:51 AM: Tech will be here 7/3. | Preston Ellexson - 06/02/25 11:41:12 AM: Checked the forklift lights this morning. I don't see any issues with them. I will monitor. If the battery was low on charge, it could cause this. If this continues, I'll get with James@Medley and see what he thinks it could be.",[]
1472,EQ ID 1472,Forklift #2 (Clark),Mirrors,16633,08/12/2025,2. General Maint - High Priority,the lights on the one in mirrors need looked at,Closed and Completed,700,2.5,Preston/James@Medley,Maintenance,0,09/12/2025 10:00 AM,"Preston Ellexson - 09/17/25  4:10:57 AM: James came out 9/9 to investigate light/horn issue. After testing many thing by checking the looped circuit, he believes the ac/dc converter that controls all of this is failing. He ordered another one and came back 9/12 to swap out. Lift is working much better now. Lights haven't had any issues, and the horn is consistent on its loudness now. | Preston Ellexson - 08/28/25  4:06:09 AM: PM tech came yesterday. Found an issue with the switch. I let James know and he is going to get parts ordered for us. He should be out sometime next week for this. | Preston Ellexson - 08/12/25 10:19:35 AM: Got with Ronnie on this. I am getting with our forklift tech. He looked at them last time he was here and found a wiring issue that he fixed. I'll get with him today or tomorrow.",[]
1472,EQ ID 1472,Forklift #2 (Clark),Mirrors,17082,09/26/2025,1. Prod Stopped,Hydraulic leak,Closed and Completed,113,1.5,Preston,Maintenance,0,09/29/2025 09:00 AM,Preston Ellexson - 09/29/25  6:49:08 AM: Went to Jimmie's to get hoses made. Got back and put them on the forklift. Adjusted one of the swivel fittings. It was forcing the line into the chains on the mast. Now it is away from them and parallel with the mast. Tightened all fittings and tested. No leaks and the side shift is working good. Sent lift back for production. | Preston Ellexson - 09/26/25  7:40:01 AM: Side shift hydraulic hose is slightly leaking. I can feel sharp points of metal. The coating wore off and the mesh started rubbing causing the leak. I will go to Jimmie's Auto after lunch and get a replacement line made. I pulled the key on the lift so it can't be used until this is fixed.,[]
1472,EQ ID 1472,Forklift #2 (Clark),Mirrors,17588,11/05/2025,6. General Maint,the fire exterginsuer bracket will not latch,Closed and Completed,0,0.1,Dennis Davis,Maintenance,0,11/06/2025 12:00 AM,Dennis Davis - 11/06/25  6:21:35 AM: Went to look at this and someone had already fixed it,[]
1472,EQ ID 1472,Forklift #2 (Clark),Mirrors,18352,02/02/2026,6. General Maint,need to check the breaks they are a little soft,Closed and Completed,0,1.5,Preston/James@Medley,Maintenance,0,02/18/2026 10:30 AM,"Preston Ellexson - 02/18/26  8:41:25 AM: Brakes are working, but the pedal has to be all the way down. Pedal is still pretty soft when engaging and not as stiff as it should be. I will monitor this. James will be back out next week for a follow-up repair. I'll get with him then to see what he suggests. | Preston Ellexson - 02/09/26  7:45:45 AM: James came out and drove the lift. Brakes are definitely not working right. He brought it back to maintenance. Reservoir was almost completely empty. We haven't had any leaks at all though. He was curious if the master cylinder is failing or already gone bad. He filled with fluid and they are working much better. He should be back this week if other parts show up for repairs. He is going to see what the brakes feel like when he comes back out. I'll update this after he checks them again. | Preston Ellexson - 02/02/26 11:59:41 AM: James @ Medley will be here tomorrow to check this out.",[]
1472,EQ ID 1472,Forklift #2 (Clark),Mirrors,18525,02/20/2026,2. General Maint - High Priority,the smell coming from the forklift.,Closed and Completed,0,3,Preston/James@Medley,Maintenance,0,02/25/2026 12:00 PM,"Preston Ellexson - 02/27/26 12:18:32 PM: James came back out. We replaced the parking brake lever spring. Adjusted tension on parking brake and tested. Everything is working good. Lift was returned back to service. | Preston Ellexson - 02/23/26 10:32:01 AM: James came out today to check the lift and did not have a similar spring like the one that broke. He will be back tomorrow with a new one. I am leaving the lift in maintenance until the spring is replaced. The cam isn't disengaging the parking brake unless you help it every time manually. | Preston Ellexson - 02/23/26  5:16:29 AM: Jake brought the forklift back to maintenance. This issue is on the shipping Clark, and not the mirrors Clark. It is the same issue we've had before with the parking brake locking up. I was informed that the operators twist the handle at times. This makes an adjustment on the tension of the brake, and they were unaware it was adjusting anything. I believe this has been our issue the entire time on this lift. Not sure why we haven't had the same issue on the other Clark. The spring tensioner on the brake broke as well. I don't want to run the lift without it. It helps the operating cam on the parking brake lever arm shift fully. Medley added it for support after our last repair on this. I am getting with James@Medley to come out and help me get this back up and running.",[]
1472,EQ ID 1472,Forklift #2 (Clark),Mirrors,18524,02/20/2026,2. General Maint - High Priority,we need the battery cable,Closed Without Action,0,0.25,Preston,Maintenance,0,08/20/2026 10:00 AM,"Preston Ellexson - 02/23/26  4:58:41 AM: Battery connector needs changed out on the lift side. I have the parts here, but not sure what the lug looks like on the inside until it is apart. I am getting with Medley to verify before swapping this out.",[]
1472,EQ ID 1472,Forklift #2 (Clark),Mirrors,20484,08/25/2026,"5. Prod Ongoing, Maint Required",the hyd. hoses are starting to crack,Pending,0,0.5,Preston,Maintenance,0,08/25/2026 09:30 AM,"Preston Ellexson - 08/25/26  7:34:57 AM: I'll check this out. We've been inspecting these hoses for a good while now. They are cracking on the outside cover. As long as the steel linings are not leaking, we should be good. I'll get with James@Medley after inspecting the hoses to see what he suggests. I can remove them and take to Jimmie's Auto and get new hoses made if needed. James will know if there are any special tools, or alignments that would be needed after replacing them.",[]
