equipment_id,equipment_eq_id,equipment_name,department,wo_id,date_notified,urgency,problem,status,material_cost,labor_time,work_performed_by,assigned_to,downtime_hours,completed_datetime,comments,attachments
210,EQ ID 210,CNC #1,Mirrors,1325,05/09/2022,"3. Prod Affected, Not Stopped",SOMETHING IS LOOSE ON 2 CLAMP,Closed and Completed,0,2.5,Preston,Maintenance,0,05/09/2022 12:30 PM,"Preston Ellexson - 05/09/22 11:26:09 AM: There were broken bolts on both work holders. Removed both work holders. Got all broken bolts removed. Cleaned threads on both work holders for the mount and the plates while I had them both off. We don't have any replacement pads for either. Had Dave test some parts, and he said it was much better now. Machine is good to run.",[]
210,EQ ID 210,CNC #1,Mirrors,1980,07/22/2022,4. Prod Continuing but Affected Equipment stopped,HAS A ERROR,Closed and Completed,0,4,Preston,Maintenance,0,07/22/2022 11:00 AM,"Preston Ellexson - 07/25/22  4:38:24 AM: They were getting a coupling error. Checked it and got them straightened up. Luckily the top and bottom were still in alignment together. The front door cover is in bad shape. Removed and took to maintenance. Straightened the door and mounting plate as much as I could. Replaced the bolts, washers, and lock washers on the mounting plate for the door. Put back on machine and tightened where needed. Door is working much better now. No errors on the machine. Good to run.",[]
210,EQ ID 210,CNC #1,Mirrors,2293,08/31/2022,4. Prod Continuing but Affected Equipment stopped,safety tape on the floor buy emg. exit needs replaced,Closed and Completed,0,0.5,Preston,Maintenance,0,09/23/2022 09:30 AM,Preston Ellexson - 09/23/22  7:47:23 AM: Removed old tape and as much glue as I could. Put down new floor tape on the outside lines of the old ones.,[]
210,EQ ID 210,CNC #1,Mirrors,3122,11/05/2022,"3. Prod Affected, Not Stopped",has a code work center pin is off,Closed Without Action,0,0,Ronnie,Maintenance,0,11/05/2022 12:00 PM,Preston Ellexson - 11/08/22  5:45:06 AM: Work holder clamp was loose causing this error.,[]
210,EQ ID 210,CNC #1,Mirrors,3220,11/11/2022,1. Prod Stopped,CNC coupler error,Closed and Completed,0,8,Preston,Maintenance,0,11/14/2022 02:30 PM,"Preston Ellexson - 11/15/22  6:21:46 AM: Went over for an overtravel error on the x-axis. Got it taken care of then coupler error happened. Removed covers on indexing tool 11. Cleaned gears out and regreased. It is spinning much easier now. Still getting coupling error. After zero-set, the machine is reading at zero, but actually just shy of it. For now we can manually adjust the indexing tools when we zero-set and it will run fine. I am scheduling for a tech for this and CNC#2.",[]
210,EQ ID 210,CNC #1,Mirrors,3342,11/28/2022,4. Prod Continuing but Affected Equipment stopped,it has low batteries alarm,Closed and Completed,0,1,Preston,Maintenance,0,11/28/2022 12:00 AM,"Preston Ellexson - 11/29/22  8:53:30 AM: The x and y-axis drive batteries failed over Thanksgiving break. Replaced all batteries and ordered new. Machine had to be manually set to zero on the x and y. Had to follow maintenance manual procedure for reseting the zero on those axes. Got all done, turned machine on and zero-set. Machine is running good.",[]
210,EQ ID 210,CNC #1,Mirrors,3793,01/04/2023,4. Prod Continuing but Affected Equipment stopped,it has error code 4871 on it,Closed and Completed,0,0.5,Preston,Maintenance,0,01/04/2023 07:00 AM,Preston Ellexson - 01/04/23  6:51:02 AM: The sensor that sees the work holders was hit and was too far to make now. Adjusted as close as possible and zero-set machine. All is working good. Tightened the sensor mount and machine is good to run.,[]
210,EQ ID 210,CNC #1,Mirrors,3887,01/11/2023,6. General Maint,We need the cables that run to the computer re-routed from the ground to over the cage to remove the tripping hazard.,Closed and Completed,0,0.75,Preston,Maintenance,0,01/11/2023 10:00 AM,"Preston Ellexson - 01/12/23 10:28:25 AM: Made an extension cord. Ran it from the machine over towards the computer. Got line zip-tied up, added the surge protector, and all is good now with no hazards.",[]
210,EQ ID 210,CNC #1,Mirrors,4250,02/04/2023,4. Prod Continuing but Affected Equipment stopped,it will not start but it has power,Closed and Completed,0,3,Joshua Patton,Maintenance,0,02/04/2023 12:00 AM,"Joshua Patton - 02/04/23  9:53:59 AM: Cycled power and reset all the estops the machine is working now. | Joshua Patton - 02/04/23  8:25:39 AM: CNC will power on , the screen will not power on I hardwired 24v to the screen it powered on then i was giving a ALARM A06 ""COVERS OPEN"" 
I Spoke with Preston he and I both think tech support will be needed i am goin to reach out today to see if a Tech can offer any support with this issue.",[]
210,EQ ID 210,CNC #1,Mirrors,5168,04/06/2023,4. Prod Continuing but Affected Equipment stopped,it is hitting the fingers when it is running a part and knocks the indest off,Closed and Completed,0,2.5,Preston,Maintenance,0,04/06/2023 11:00 AM,"Preston Ellexson - 04/07/23 12:22:32 PM: Getting a coupler error when I got there. Fixed that and we had to do the MO8/9 punch raise to jog around the work holders. The tool was out of position as well. I manually lined up and manually punched good. The punch and die are extremely worn out, but that is all they have. Machine is running good.",[]
210,EQ ID 210,CNC #1,Mirrors,5371,04/20/2023,"3. Prod Affected, Not Stopped",th dies have turned again,Closed and Completed,0,0.5,Preston,Maintenance,0,04/20/2023 06:30 AM,"Preston Ellexson - 04/20/23  4:43:36 AM: Turned machine on and zero-set with no issues. Checked both indexing tools and the bottom die was a turn off rotation. I adjusted and showed Mechelle how to manually check tool and die alignment. Ran a part to ensure machine was good. Tool is extremely worn out, but running as good as it can.",[]
210,EQ ID 210,CNC #1,Mirrors,5416,04/24/2023,"3. Prod Affected, Not Stopped",cnc is out of alignment again,Closed and Completed,0,1,Preston,Maintenance,0,04/24/2023 08:00 AM,"Preston Ellexson - 04/24/23 11:41:47 AM: Program was new and had same problem as last week. When the turret spins, the bottom die on the indexing station is hitting the work holder causing the coupler to slip and get off from the top coupler. Reset this and ran one of the old programs. It had the MO3 in it, so we didn't have this issue. Machine is ready to run.",[]
210,EQ ID 210,CNC #1,Mirrors,5474,04/28/2023,"3. Prod Affected, Not Stopped",SENSOR BROKE,Closed and Completed,0,0.75,Preston,Maintenance,0,04/28/2023 08:00 AM,"Preston Ellexson - 04/28/23  6:24:55 AM: Dog on indexing station got bent pretty bad. I was going to replace it, but it straightened out good and the bolts are still tight. Reset the zero on the indexing tool holder and die. Tested a handful of parts with no issues.",[]
210,EQ ID 210,CNC #1,Mirrors,7222,09/14/2023,4. Prod Continuing but Affected Equipment stopped,coupling is off center,Closed and Completed,0,0.5,Preston,Maintenance,0,09/14/2023 10:30 AM,Preston Ellexson - 09/14/23  9:58:21 AM: Turned power and air off. Adjusted the couplers. Turned machine on and visually inspected. All good and zero-set first thing. Had Michelle run some parts and everything looks good.,[]
210,EQ ID 210,CNC #1,Mirrors,16094,06/16/2025,4. Prod Continuing but Affected Equipment stopped,need to fix a air hose,Closed and Completed,0,0.5,Dennis Davis,Maintenance,0,06/16/2025 02:00 PM,"Dennis Davis - 06/16/25 12:05:33 PM: Tubing had several cuts, so I replaced about an 8-inch section",[]
210,EQ ID 210,CNC #1,Mirrors,17842,12/05/2025,4. Prod Continuing but Affected Equipment stopped,there is a broke airline on the clamps,Closed and Completed,0,0.5,Dennis Davis,Maintenance,0,12/05/2025 07:30 AM,Dennis Davis - 12/05/25  7:43:46 AM: Replace broken QD,[]
210,EQ ID 210,CNC #1,Mirrors,17855,12/08/2025,1. Prod Stopped,the cnc is throwing up an error code SQ38,Closed and Completed,0,0.25,Preston,Maintenance,0,12/08/2025 08:00 AM,Preston Ellexson - 12/08/25  6:46:23 AM: SQ38 is a turret pin error. Turned machine power off and disconnected air hose. Manually set the turret pin. Turned machine on and hooked up air. Zero-set with no issues. Machine is ready to run. I let KC know.,[]
210,EQ ID 210,CNC #1,Mirrors,18489,02/17/2026,4. Prod Continuing but Affected Equipment stopped,the bottom plate on the fingers has a crack in it and will not hold the back panel in,Closed and Completed,0,2,Preston,Maintenance,0,02/18/2026 09:00 AM,"Preston Ellexson - 02/18/26  4:08:33 AM: Turned off power and removed air from machine. Removed air lines from both finger assemblies and removed them both. The further set is still fully intact and nothing is loose or broken. Put back on and plugged air lines back in. First set has 2 broken bolts, one missing bolt, and one holding on. The plate is also cracked through one of the bolt holes. Removed plate and brought to maintenance. Welded crack up on the surface. Ground down almost flush. Removed broken bolts from assembly, put plate on and all new bolts. Took back to the machine and installed. Hooked up air lines. Turned on power and connected air. Turned machine on and zero set everything. All is good to run now.",[]
210,EQ ID 210,CNC #1,Mirrors,18769,03/16/2026,1. Prod Stopped,the cnc won't zero set.,Closed and Completed,0,0.75,Preston,Maintenance,0,03/17/2026 07:30 AM,"Preston Ellexson - 03/17/26  5:34:35 AM: I manually moved the turret to a locked in position. Turned on air and power. Tried to zero-set. When the machine goes to couple, it throws up SQ38. Had to look in the manual. This error is for the lower index pin in reference missing. Turned power and air off. Tried again. Zero-set with same result. Turned all off and manually moved turret to the front. There was a bracket missing a bolt and it was sitting crooked. It is on the bottom of the top turret 90 degrees to the left. This was causing it to read the turret home position off and not go to absolute zero. Put the bolt back in and adjusted the bracket to the needed position. Turned on air and power. Zero-set with no issues this time. Coupler zero-set with no issues. Machine is ready to run.",[]
210,EQ ID 210,CNC #1,Mirrors,19499,05/19/2026,4. Prod Continuing but Affected Equipment stopped,the cnc is throwing up an error code.,Pending,0,0.5,Preston,Maintenance,0,05/19/2026 08:00 AM,Preston Ellexson - 05/20/26  6:22:58 AM: I believe it's time to change the batteries on the drives and machine. I cycled the power and machine is running with no issues. I have to check if we have batteries here or if I need to order more.,[]
210,EQ ID 210,CNC #1,Mirrors,19866,06/16/2026,4. Prod Continuing but Affected Equipment stopped,it has a code 56 on it,Closed and Completed,0,3,Preston,Maintenance,0,06/16/2026 02:00 PM,"Preston Ellexson - 06/16/26 12:13:19 PM: I checked the fulcrum shift sensors up top. SQ56 sensor is functioning properly. It is getting signal when it shouldn't though. Tested the valve with other solenoid cables. The valve isn't shifting the way it should. Came to maintenance and got a valve. While I was removing the valve in question, I saw some more brass pieces inside it. I removed the other 2 valves. Removed all push to connect lines from manifold. Removed it, brought to maintenance, and cleaned out the entire thing. Found a few more pieces of brass inside. One of the swivel fittings wasn't grabbing onto the tubing anymore. Swapped it out with a new one while I had it apart. The valve in question is locked up, and won't shift. I replaced it with a good used one that I tested first. Put manifold block back on the machine. Tightened it up, put on all valves. Put back on all air lines and got the solenoid fittings on and snug. I had Dave test the machine. Everything is running good now. Put back on all covers and the machine is ready for production.",[]
195,EQ ID 195,293 Timesaver,Mirrors,4622,03/01/2023,6. General Maint,We need the Timesaver in the 293 cell unhooked and removed from the department as well as the Grainer in that cell. Please get with Paul Steadman when this is ready to happen. We will also need to have the grainers that are behind the new MBLK cell installed in the 293 cell when the old machines are removed.,Closed and Completed,0,6,Preston,Maintenance,0,03/09/2023 02:30 PM,Preston Ellexson - 03/13/23  6:35:02 AM: Machine has been removed from the 293 cell. All tables unused were brought to maintenance as well. All timesaver parts/belts are being crated to send with the machine when sold. It is in the area for the matte black cell temporarily. | Preston Ellexson - 03/01/23 11:32:24 AM: Got with Ronnie on this already. Next week I should be able to get going on some of this if we have no more machine issues pop up before then. I will update next week.,[]
195,EQ ID 195,293 Timesaver,Mirrors,6991,08/25/2023,6. General Maint,need to install a light under the grainer so they can see better,Closed Without Action,0,1.5,Josh Patton,Maintenance,0,08/25/2023 12:00 AM,"Joshua Patton - 08/25/23 10:05:23 AM: light is installed and working it is plugged into a extension cord, it needs to be  hard wired  into the DC so the light automatically comes on when the machine is on, we need to pull a neutral wire from the panel",[]
195,EQ ID 195,293 Timesaver,Mirrors,10635,03/05/2024,4. Prod Continuing but Affected Equipment stopped,THE VACUUM DOES NOT WORK,Closed and Completed,0,1,Josh Patton,Maintenance,0,03/06/2024 12:00 AM,"Joshua Patton - 03/06/24  5:32:07 AM: bad 20amp fuse on the disconnect, I could not find the panel that the main breaker I spoke with Preston about that he doesn't know were it is either I am going to trace the wires back to the panel and find the breaker and label it. | Joshua Patton - 03/05/24 12:28:39 PM: i am trouble shooting this will update notes when I know more.",[]
195,EQ ID 195,293 Timesaver,Mirrors,14044,12/11/2024,"3. Prod Affected, Not Stopped","the light is out over the grainer
and need to put a light on jake grainer also",Closed and Completed,0,2,Dennis Davis,Maintenance,0,02/26/2025 10:00 AM,Dennis Davis - 02/26/25  8:01:45 AM: Put a new light on the grainer had to install 110 volt plug for new light,[]
195,EQ ID 195,293 Timesaver,Mirrors,13977,12/05/2024,"5. Prod Ongoing, Maint Required",the time sver in 290 the switch that turns the table on needs replaced,Closed and Completed,0,0.5,Dennis Davis,Maintenance,0,03/31/2025 02:00 PM,Dennis Davis - 04/01/25  5:54:58 AM: On/off switch received and replaced | Dennis Davis - 03/20/25 12:08:21 PM: Ask Radwell for a quote on 03/20/25. Will have part ordered when quote is received.,[]
195,EQ ID 195,293 Timesaver,Mirrors,16117,06/17/2025,"3. Prod Affected, Not Stopped",i think we have a bearing out on the drive wheel on the west one,Closed and Completed,0,0,Dennis Davis,Maintenance,0,06/17/2025 02:00 PM,Dennis Davis - 06/17/25 12:16:49 PM: Ronnie Marshall said he was mistaken the bearing is ok and to sing off this work order,[]
203,EQ ID 203,Belt Sander,Mirrors,20397,08/17/2026,"5. Prod Ongoing, Maint Required","on the stroke sander, the wood where we put the collars is starting to go down & the screws are popping up & might scratch up the collars.",Closed and Completed,0,1,Dennis Davis,Maintenance,0,08/18/2026 10:30 AM,Dennis Davis - 08/18/26  8:30:30 AM: Used countersunk screws in place of the ones showing above the wood | Dennis Davis - 08/18/26  4:11:58 AM: I will look into the problem,[]
205,EQ ID 205,Mirror Back Panel Former,Mirrors,18922,03/31/2026,1. Prod Stopped,the 165 back panel roll former is down. where we roll the back panel a bolt came loose where we push the back panel against to keep it straight.,Closed and Completed,0,0.5,Dennis Davis,Maintenance,0,03/31/2026 10:30 AM,Dennis Davis - 03/31/26  8:37:58 AM: Tightened the bolt that holds the guide arm.,[]
207,EQ ID 207,Table Saw,Mirrors,6368,07/10/2023,"5. Prod Ongoing, Maint Required",NEED BLADE CHANGED,Closed and Completed,0,0.5,Josh Patton,Maintenance,0,07/17/2023 12:00 AM,,[]
207,EQ ID 207,Table Saw,Mirrors,12497,07/23/2024,"5. Prod Ongoing, Maint Required",NEEED TO REPACE THE GAURD on the right side,Closed and Completed,0,1.25,Dennis Davis,Maintenance,0,03/19/2025 12:15 PM,"Dennis Davis - 03/19/25 11:03:30 AM: Used the old guard as a templet and cut a new one and replaced the old
Completed on 03/19/2025 | Scott Herbert - 03/18/25  9:32:11 AM: 3/18/25: Disregard the 3/18 message, was on the wrong project. Picture of guard added. | Scott Herbert - 03/18/25  9:29:36 AM: 3/18/25: Closed by PSH. General Compressor has been contracted to perform the replacement of the West dryer. ECD for completion is 31 Mar 2025 | Joshua Patton - 08/26/24  8:30:41 AM: sent order to Shane and Ronnie on 8/29/24 | Joshua Patton - 07/25/24  7:53:00 AM: I pulled the guard off and traced a templet I put guard back so, going to cut the template out and replace looking for material","[{""name"": ""Table Saw Guard.jpg"", ""url"": ""https://circaweb.bobrick.com/PME/Forms/DownloadAttachment/743?guid=5b0ca56b-6047-44c9-9199-2ff3fda3f04e""}]"
207,EQ ID 207,Table Saw,Mirrors,17948,12/15/2025,4. Prod Continuing but Affected Equipment stopped,the stop is broke on the arm,Closed and Completed,0,1,Dennis Davis,Maintenance,0,12/16/2025 07:20 AM,Dennis Davis - 12/16/25  5:22:18 AM: The stop for the slide rail has been welded back on | Dennis Davis - 12/16/25  4:03:37 AM: looking into it,[]
207,EQ ID 207,Table Saw,Mirrors,18022,12/29/2025,1. Prod Stopped,table saw weld box broke on the stop,Closed and Completed,0,2,Dennis Davis,Maintenance,0,12/29/2025 10:00 AM,Dennis Davis - 12/29/25  8:01:16 AM: Rewelded stop plate and added a plate for reinforcement,[]
207,EQ ID 207,Table Saw,Mirrors,18355,02/02/2026,4. Prod Continuing but Affected Equipment stopped,the guard is broken on the sight glass,Closed and Completed,0,3,Dennis Davis,Maintenance,0,02/03/2026 10:30 AM,Dennis Davis - 02/03/26  9:33:47 AM: Created new guard | Dennis Davis - 02/03/26  4:21:04 AM: I have talked to Ronnie and i will see if I can make a new guard or modify the one that is on it now,[]
207,EQ ID 207,Table Saw,Mirrors,18273,01/22/2026,"5. Prod Ongoing, Maint Required",put the new saw in.,Closed and Completed,0,20,Dennis Davis,Maintenance,0,02/20/2026 06:30 AM,"Dennis Davis - 02/20/26  4:54:32 AM: Assembled and ran temp power so this saw can be checked out.
It will be moved to a permanent area if test go well | Dennis Davis - 02/02/26 12:24:20 PM: Scot said I will start work on this after product is moved out the way and we have spare time.",[]
207,EQ ID 207,Table Saw,Mirrors,19775,06/09/2026,4. Prod Continuing but Affected Equipment stopped,the wheel on the front of the saw broke off.,Closed and Completed,0,1,Dennis Davis,Maintenance,0,06/10/2026 08:00 AM,Dennis Davis - 06/10/26  6:44:48 AM: Replaced wheel | Dennis Davis - 06/10/26  3:42:42 AM: Working on it,[]
207,EQ ID 207,Table Saw,Mirrors,19820,06/11/2026,"5. Prod Ongoing, Maint Required",need to change the blade on it i have one if u don't,Closed and Completed,0,0.5,Dennis Davis,Maintenance,0,06/11/2026 01:30 PM,Dennis Davis - 06/11/26 11:34:02 AM: Blade has been changed | Dennis Davis - 06/11/26 10:45:11 AM: I will start on this after break,[]
214,EQ ID 214,Punch Press (Notchline),Mirrors,1940,07/18/2022,"3. Prod Affected, Not Stopped","Gag number 3 on the notchline is broken.  Production is ok until Monday, 7/25/22.",Closed and Completed,0,1.5,Ronnie,Maintenance,0,07/20/2022 10:00 AM,Preston Ellexson - 07/20/22  9:18:37 AM: Ronnie swapped the gag out with a new one.,[]
214,EQ ID 214,Punch Press (Notchline),Mirrors,2559,10/12/2022,1. Prod Stopped,#2 gag is broke,Closed and Completed,0,1.5,Mark Zeober,Maintenance,1.5,10/12/2022 12:00 AM,Mark Zeober - 10/12/22  8:33:43 AM: bolts backed out & caused cylinder housing to break. was able to repair cylinder by swapping parts from another broken cylinder. machine is back in production.,[]
214,EQ ID 214,Punch Press (Notchline),Mirrors,2990,10/21/2022,4. Prod Continuing but Affected Equipment stopped,IT WILL NOT START,Closed and Completed,0,0.25,Preston,Maintenance,0,10/21/2022 12:00 PM,"Preston Ellexson - 10/22/22  7:38:40 AM: One of the main fuses blew. Replaced with new, tested voltages and everything is good. Ran machine with no issues.",[]
214,EQ ID 214,Punch Press (Notchline),Mirrors,3071,10/28/2022,"3. Prod Affected, Not Stopped","pUNCH PRESS AIR HOSE BLEW OFF, NEED MAINTENANCE TO REATTACH",Closed and Completed,0,0.5,Preston,Maintenance,0,10/28/2022 07:00 AM,Preston Ellexson - 10/31/22 12:09:36 PM: Bolts were missing from gag #2. Replaced all with new and new lock washers. Replaced one of the air fittings on the cylinder. Tested and machine is good.,[]
214,EQ ID 214,Punch Press (Notchline),Mirrors,4138,01/26/2023,"3. Prod Affected, Not Stopped",number 2 gag has a broke bolt in the back,Closed and Completed,0,16,"Joshua Patton , Preston Ellexson",Maintenance,0,01/30/2023 12:00 AM,"Joshua Patton - 01/30/23 10:23:46 AM: replaced broken bolts, the cylinder is shimmed with 18ga, the guided sleeves have 15thousand shims | Joshua Patton - 01/30/23 10:23:39 AM: replaced broken bolts, the cylinder is shimmed with 18ga, the guided sleeves have 15thousand shims",[]
214,EQ ID 214,Punch Press (Notchline),Mirrors,6021,06/14/2023,"5. Prod Ongoing, Maint Required",the new 165 notch line the middle and the end cylinders are leaking oil,Closed and Completed,0,2,Josh Patton,Maintenance,0,06/14/2023 12:00 AM,"Joshua Patton - 06/14/23 10:37:06 AM: cylinder was leaking, replaced with a new cylinder it is working properly now I will continue to monitor the machine",[]
214,EQ ID 214,Punch Press (Notchline),Mirrors,6421,07/14/2023,4. Prod Continuing but Affected Equipment stopped,# 2 GAG IS OUT,Closed and Completed,160,2,Preston/Ronnie,Maintenance,0,07/14/2023 01:30 PM,Preston Ellexson - 07/14/23 11:26:47 AM: I started removing the gag but got called away. Ronnie finished swapping them out. Help him adjust the bolts on the plate due to it being locked up. Tested multiple times and the machine and gag are working good.,[]
214,EQ ID 214,Punch Press (Notchline),Mirrors,7092,09/01/2023,2. General Maint - High Priority,#3 GAG IS BROKE,Closed and Completed,185,1,Preston,Maintenance,0,09/01/2023 11:00 AM,"Preston Ellexson - 09/01/23  9:50:27 AM: Replaced broken gag with new. Replaced the 4 bolts and lock washers that mount the cylinder. Used the old bolts for the gag plate. Ensured the .005 shims were on all 4. Put all back together, hooked up air, and all is working good.",[]
214,EQ ID 214,Punch Press (Notchline),Mirrors,7197,09/12/2023,"3. Prod Affected, Not Stopped",the # 3 gage is out again,Closed and Completed,0,2.5,Josh Patton,Maintenance,0,09/13/2023 12:00 AM,,[]
214,EQ ID 214,Punch Press (Notchline),Mirrors,7219,09/14/2023,"3. Prod Affected, Not Stopped",will not stop on top on top,Closed and Completed,0,1,Preston,Maintenance,0,09/13/2023 10:00 AM,"Preston Ellexson - 09/14/23  9:48:13 AM: Adjusted bracket for top dead center. Had to have Carlos load a new coil so it took longer. Ran many parts and made incremental adjustments. It isn't perfect, but it is really close. Machine is good to run.",[]
214,EQ ID 214,Punch Press (Notchline),Mirrors,11509,05/03/2024,4. Prod Continuing but Affected Equipment stopped,the oiler is leaking air,Closed and Completed,0,1.5,Josh Patton,Maintenance,0,05/06/2024 12:00 AM,"Joshua Patton - 05/07/24  5:59:54 AM: the I replaced the oiler canister with the parts that came in and put the smaller oiler back on the shelf for a baxk up, Ronnie has the extra caisters that i ordered. | Joshua Patton - 05/03/24  8:55:50 AM: the oiler canister blew up I have ordered 4 more so we can replace it and have a few extra for spares, Ronnie needed the machine to run today so i took a oiler off one of the spot welder that's back here in maintenance off and replaced it on the punch press so the could run today, the parts will be here Monday for that machine I will close the work order out when the parts are here and installed",[]
214,EQ ID 214,Punch Press (Notchline),Mirrors,12072,06/11/2024,4. Prod Continuing but Affected Equipment stopped,Number 2 gag went out and i changed it but it will not move in or  out,Closed and Completed,0,0.5,Josh Patton,Maintenance,0,06/11/2024 12:00 AM,"Joshua Patton - 06/25/24  9:39:20 AM: the shim was not in the right place, fixed it and that resolved the issue",[]
214,EQ ID 214,Punch Press (Notchline),Mirrors,12187,06/24/2024,"5. Prod Ongoing, Maint Required",it has a leak on one of the fittings at the oil pump,Closed and Completed,0,0.5,Josh Patton,Maintenance,0,06/24/2024 12:00 AM,Joshua Patton - 06/24/24  5:00:28 AM: the hose clamp needed to be tightened it was leaking from the the feed block from the pump under the machine,[]
214,EQ ID 214,Punch Press (Notchline),Mirrors,12640,08/05/2024,4. Prod Continuing but Affected Equipment stopped,# 2 GAG IS OUT,Closed and Completed,0,2,Josh patton,Maintenance,0,08/06/2024 12:00 AM,"Joshua Patton - 08/12/24  8:03:45 AM: I replaced the lined that was leaking with and the fitting the machine has not leaked since 08/10/24 | Joshua Patton - 08/06/24  8:16:27 AM: the number 2 gag was stuck I was able to get it free and it is working as it should, also discovered a bad gear oil leak I cleaned all the gear oil up of the floor and parts are on there way to fix the machine when parts arrive I will fix the issue",[]
214,EQ ID 214,Punch Press (Notchline),Mirrors,12785,08/15/2024,"5. Prod Ongoing, Maint Required",#2 gag is sticking,Closed and Completed,0,1,Preston,Maintenance,0,08/15/2024 11:00 AM,"Preston Ellexson - 08/15/24 12:25:35 PM: Removed cylinder and gag plate #2. Only 2 of the plate bolts had .005 shims on them. 2 didn't have shims at all, which would cause this issue. All 4 plate bolts now have 2-.005 shims for a total of .010 each. When I put it back together, I moved the shim underneath the cylinder to the front instead of under one side. Got all tightened and air lines plugged back in. Tested with no issues of the gag sticking. Machine is running good.",[]
214,EQ ID 214,Punch Press (Notchline),Mirrors,13099,09/18/2024,6. General Maint,need to fix the hanger notch line to keep the slugs from falling on the floor,Closed and Completed,0,0,Josh,Maintenance,0,09/24/2024 12:00 AM,Scott Herbert - 03/18/25  9:06:49 AM: 3/18/25: Closed by PSH. Not enough information on work order. Need new WO with full description of the maint issue. | Joshua Patton - 09/19/24  4:09:31 AM: working on this now,[]
214,EQ ID 214,Punch Press (Notchline),Mirrors,13955,12/03/2024,4. Prod Continuing but Affected Equipment stopped,it is leaking oil from the top,Closed and Completed,0,1,Preston/Derek,Maintenance,0,12/06/2024 07:00 AM,Preston Ellexson - 12/09/24  4:21:48 AM: One of the brass compression lines up top came loose. Removed the 3 brass lines that go town to the pump. Replaced with one high pressure hydraulic hose. Turned machine on and tested everything. No leaks and machine is running good.,[]
214,EQ ID 214,Punch Press (Notchline),Mirrors,17067,09/24/2025,"3. Prod Affected, Not Stopped",the drive will will not turn,Closed and Completed,0,0.1,Dennis Davis,Maintenance,0,09/24/2025 08:30 AM,Dennis Davis - 09/24/25  6:33:59 AM: Ronnie said he power cycled it and it is working now,[]
214,EQ ID 214,Punch Press (Notchline),Mirrors,18965,04/02/2026,1. Prod Stopped,the 290 notchline is down . a hose broke off.,Closed and Completed,0,1,Dennis Davis,Maintenance,0,04/02/2026 01:00 PM,Dennis Davis - 04/02/26 11:02:49 AM: Replaced broken QD on the air hose GAC # 2,[]
214,EQ ID 214,Punch Press (Notchline),Mirrors,20087,07/24/2026,2. General Maint - High Priority,number 2 gag is not working dennis fixed,Closed and Completed,0,4,Dennis Davis,Maintenance,0,07/15/2026 01:30 PM,Dennis Davis - 07/24/26 11:08:48 AM: Replaced air cylinder on number 3 gac,[]
214,EQ ID 214,Punch Press (Notchline),Mirrors,20294,08/06/2026,4. Prod Continuing but Affected Equipment stopped,the break is not working dennis is looking at it,Closed Without Action,0,1,Dennis Davis,Maintenance,0,08/11/2026 07:00 AM,Dennis Davis - 08/11/26  4:10:44 AM: When I got to the punch press it started working. I have been monitoring it for several days and it has not failed again. | Dennis Davis - 08/07/26  5:58:41 AM: I am working on this one,[]
248,EQ ID 248,"Accurshear, 12'",Mirrors,1634,06/09/2022,"3. Prod Affected, Not Stopped",need to check the blades looks like they are rolling the metal,Closed and Completed,0,0.5,Preston,Maintenance,0,06/14/2022 09:00 AM,Preston Ellexson - 06/17/22  6:03:54 AM: Checked the blade and it looks pretty good. I used come scotch brite to clean it off a bit. The pallet of material had rolls on the both ends of the material. We did a test cut and it has a bit of a burr but not real bad. I need to check the blade gap. Separate work order has already been entered.,[]
248,EQ ID 248,"Accurshear, 12'",Mirrors,1685,06/15/2022,4. Prod Continuing but Affected Equipment stopped,blade will not move up or down,Closed and Completed,0,12,Preston,Maintenance,0,06/29/2022 02:00 PM,"Preston Ellexson - 06/30/22  5:36:13 AM: The filter that is on will be fine for now. Had to rewire the backgauge switch. Put on a new high pressure gauge. Greased the motor while running. Tested the machine and everything is working good. Backgauge works good. All switches are working properly. Released for production. | Preston Ellexson - 06/30/22  4:54:08 AM: Kirk came out and assessed the shear. Accurpress said it was the pump. I removed the motor and pump assembly. Two of the pump bolts were broken and in the bottom of the tank. I also found a piece of curved metal there as well. Not sure where it came from or when. Drained the reservoir and cleaned the tank with WD40. Replaced the suction strainer on the pump with a magnetic one. I didn't replace the return filter because we don't have any. I am ordering an will replace next week when it arrives. | Preston Ellexson - 06/21/22  8:22:44 AM: Checked the switches in the foot pedal. Swapped them out with new. Changed the backgauge switch with a new one. Replaced a relay inside the screen. Replaced the relay for the backgauge safety switch. The screen has been acting up the whole time. You can enter a # for the backgauge, but when you hit go to, it does nothing. After that nothing on the screen works at all. Got with Capital Machine Friday before we left. They replied yesterday for PO request, and we will have a tech here 6/23.",[]
248,EQ ID 248,"Accurshear, 12'",Mirrors,2006,07/26/2022,4. Prod Continuing but Affected Equipment stopped,The clamp line on the shear is missing a rubber piece. Operator is afraid the sheet will not be held while cutting. See Shane for more information.,Closed and Completed,0,0,Preston,Maintenance,0,08/04/2022 10:00 AM,Preston Ellexson - 02/09/23  4:59:01 AM: Replaced hold down pad. Ordering more for stock.,[]
248,EQ ID 248,"Accurshear, 12'",Mirrors,9455,12/27/2023,4. Prod Continuing but Affected Equipment stopped,the back stop is not working,Closed and Completed,0,6,Josh Patton,Maintenance,0,01/03/2024 12:00 AM,Joshua Patton - 01/10/24 12:24:38 PM: wrong machine | Joshua Patton - 01/10/24 11:38:48 AM: wrong machine | Joshua Patton - 12/27/23  7:57:35 AM: I Believe the encoder is bad waiting on a quote,[]
248,EQ ID 248,"Accurshear, 12'",Mirrors,10282,02/08/2024,"5. Prod Ongoing, Maint Required",THE MOTOR IS MAKING NOISE,Closed and Completed,450,6,Preston,Maintenance,0,02/22/2024 07:00 AM,"Preston Ellexson - 02/22/24  6:34:34 AM: Removed motor and left pump assembly intact. Took motor apart and replaced bearings. Cleaned motor internal and cleaned rotor. Everything looks good. Got all back together and installed back on the machine. Got electrical tied in, and tested machine. Everything is working good and the motor is nice and quiet. | Preston Ellexson - 02/09/24 12:19:12 PM: Greased motor but it is still squeaking. New motor bearings were ordered today. I will repair the motor when bearings arrive and time fits.",[]
248,EQ ID 248,"Accurshear, 12'",Mirrors,12498,07/23/2024,6. General Maint,need to make a go no go gauge ours is gone,Closed and Completed,0,1,Josh Patton,Maintenance,0,07/26/2024 12:00 AM,Joshua Patton - 07/26/24 12:16:45 PM: machined a go no go gauge out of aluminum for the shear,[]
248,EQ ID 248,"Accurshear, 12'",Mirrors,9993,01/17/2024,"5. Prod Ongoing, Maint Required",leaving bad burs and not in the bad spot,Closed and Completed,0,6,Preston/Derek/Kirk@Captial,Maintenance,0,10/10/2024 02:30 PM,"Preston Ellexson - 12/09/24  5:01:21 AM: Had Capital come out and do a blade flip. Kirk came out and we assisted as needed. Got gap set back and test cut. Everything is working and cutting good. | Preston Ellexson - 09/19/24  4:19:51 AM: I got with Shane on this. I am going to remove the bottom blade to check for another good edge. If there is one left, I'll get the blades flipped and gapped. I plan on doing this next week during inventory. | Preston Ellexson - 01/17/24  7:38:07 AM: Inspected the blades. The bottom blade has a few bad roll spots on it a few feet from the edge. Stoned the bad spots as best as I could. Had Carlos test cut a piece. We are getting a little burring at that spot still. I'm unsure if there are any good edges left on the blades, and we don't have a backup blade. I am getting with Shane to see what he wants to do.",[]
248,EQ ID 248,"Accurshear, 12'",Mirrors,14722,02/18/2025,"3. Prod Affected, Not Stopped",the back gauge is not working,Closed and Completed,0,0.25,Preston,Maintenance,0,02/18/2025 10:00 AM,Preston Ellexson - 02/19/25  4:59:35 AM: Inspected machine. Turned power off and checked fuses. 15A fuse was blown. Replaced and tested machine. Everything is working good. Ordering more fuses.,[]
248,EQ ID 248,"Accurshear, 12'",Mirrors,13984,12/05/2024,"5. Prod Ongoing, Maint Required",we are getting a burr on the metal again,Closed Without Action,0,0,Preston,Maintenance,0,03/10/2025 06:30 AM,Preston Ellexson - 03/10/25  4:24:56 AM: Duplicate work order.,[]
248,EQ ID 248,"Accurshear, 12'",Mirrors,14413,01/20/2025,2. General Maint - High Priority,need to check the gap on the blades it is starting to leave a burr,Closed and Completed,0,3,Preston,Maintenance,0,04/01/2025 10:30 AM,"Preston Ellexson - 04/01/25 10:14:45 AM: Cleaned all galvanized material from blades. Stoned blade all the way down and used scotchbrite where needed. Checked blade gap all the way down, and everything is still less than .002. No need for adjustments. Test cut some strips to check burr. There is a little bit of a burr in the middle like normal, but I can't get it any better than where it's at. There isn't any chipping on the blade though which is good. Cleaned all debris off blades, and blew away everything. Got scrap catch put back under machine. Moved back in scrap bins and material cart. Machine is ready to run. | Preston Ellexson - 02/05/25  6:58:09 AM: I need to get with Ronnie and schedule a date we can remove everything from behind the machine and we'll check the blade gap.",[]
248,EQ ID 248,"Accurshear, 12'",Mirrors,15135,03/21/2025,2. General Maint - High Priority,the back gauge needs to be adjusted it is not square,Closed and Completed,0,2,Preston,Maintenance,0,04/01/2025 10:30 PM,"Preston Ellexson - 04/01/25 10:04:15 AM: Back gauge was straight, just not parallel with the blade anymore. Found the lock nut on the backgauge t-bar adjusting screw was completely loose. Loosened the vertical bolt. Set the adjusting screw in place with a tape measure. Tightened everything and cut test strips. From end to end we are within .003 all the way down. Made sure lock nuts were tight. Backgauge is straight/parallel and good to use. | Preston Ellexson - 03/21/25 12:11:01 PM: Got with Jimmie on this. We test cut a piece and measured it. It was .080 off end to end. I will get with the leads and supervisors to see if they want me to adjust this. Should be able to do it in a half a day or less. I'll follow up on this Monday.",[]
248,EQ ID 248,"Accurshear, 12'",Mirrors,17843,12/05/2025,4. Prod Continuing but Affected Equipment stopped,the safety guard on the back of the shear is broke,Closed and Completed,0,0.5,Ronnie Marshall,Maintenance,0,12/05/2025 12:30 PM,Dennis Davis - 12/05/25 10:54:06 AM: Ronnie Marshall welded it,[]
248,EQ ID 248,"Accurshear, 12'",Mirrors,18330,01/30/2026,6. General Maint,the retract switch is not working,Closed and Completed,0,2,Dennis Davis,Maintenance,0,02/03/2026 02:00 PM,Dennis Davis - 02/03/26 12:17:09 PM: Broken wire from switch to plug  SW1-12 to BD1 | Dennis Davis - 02/03/26 11:45:00 AM: Looking into it,[]
248,EQ ID 248,"Accurshear, 12'",Mirrors,18504,02/18/2026,6. General Maint,can we get a bigger foot pedal for the shear?,Closed Without Action,0,1,Dennis Davis,Maintenance,0,03/04/2026 10:00 AM,Dennis Davis - 03/04/26  8:05:57 AM: Ronnie has told me that the problem has been taken care of,[]
248,EQ ID 248,"Accurshear, 12'",Mirrors,19635,05/30/2026,"5. Prod Ongoing, Maint Required",the shear has the insulation missing on some the foot pettle,Closed and Completed,0,0.5,Dennis,Maintenance,0,06/01/2026 06:30 AM,Dennis Davis - 06/01/26  4:29:24 AM: Put the SO cord back in the connector and tightened,[]
248,EQ ID 248,"Accurshear, 12'",Mirrors,20339,08/12/2026,"5. Prod Ongoing, Maint Required",need to check the gaps it is leaving a pretty bad bur,Pending,0,0,Preston,Maintenance,0,08/12/2026 01:30 PM,"Preston Ellexson - 08/12/26 11:31:26 AM: Got with Ronnie on this. When I return next week, I'll see what their shear schedule looks like. I'll check the gap with a day that fits their production needs.",[]
279,EQ ID 279,Corner Grinder,Mirrors,1167,04/20/2022,"3. Prod Affected, Not Stopped",BEARING IS OUT ON THE ONE IN 290,Closed and Completed,0,0.75,Mark Zeober,Maintenance,0,04/20/2022 12:30 PM,Mark Zeober - 04/20/22 10:47:26 AM: replaced Bearing,[]
279,EQ ID 279,Corner Grinder,Mirrors,2027,07/27/2022,"3. Prod Affected, Not Stopped",Rollers stopped turning,Closed and Completed,0,1,Mark Zeober,Maintenance,0,07/27/2022 11:30 AM,Mark Zeober - 08/25/22  5:21:06 AM: bolt had fallen out. replaced with new one.  machine is running good.,[]
279,EQ ID 279,Corner Grinder,Mirrors,2076,08/03/2022,"3. Prod Affected, Not Stopped",it needs a bolt put back in,Closed Without Action,0,0,Mark Zeober,Maintenance,0,08/03/2022 12:00 AM,Mark Zeober - 08/25/22  5:24:09 AM: Multiple work orders.,[]
279,EQ ID 279,Corner Grinder,Mirrors,2097,08/04/2022,1. Prod Stopped,"293 Corner grinder is not moving efficiently and throwing sparks, creating safety issue.
Please see Michelle for any questions.",Closed and Completed,0,0.25,Mark Zeober,Maintenance,0,08/04/2022 01:30 PM,"Mark Zeober - 08/25/22  4:28:20 AM: belt was adjusted incorrectly and slid down.  this caused the abrasive side to make contact with the metal surface, which in turn caused sparks.",[]
279,EQ ID 279,Corner Grinder,Mirrors,4571,02/24/2023,"5. Prod Ongoing, Maint Required",IT HAS A BOLT MISSING,Closed and Completed,0,2,Joshua Patton,Maintenance,0,03/16/2023 12:00 AM,"Joshua Patton - 03/16/23  8:46:35 AM: the part came in I installed it in the machine and it is running good I will  to monitor it while it is running | Joshua Patton - 02/28/23  7:09:39 AM: spoke with the rep, he wants us to send the assembly in to them so they can rebuild it, spoke with Kristin about the issue also she said to go ahead and ship it to them. | Joshua Patton - 02/25/23  7:59:31 AM: I have called the vendor waiting on him to get back with me on part availability",[]
279,EQ ID 279,Corner Grinder,Mirrors,5011,03/27/2023,"5. Prod Ongoing, Maint Required","290 Corner Grinder - When using it takes material from side of frame approx. 1"" down and is affecting quality of the frame",Closed Without Action,0,0,Preston,Maintenance,0,03/28/2023 06:00 AM,Preston Ellexson - 03/28/23  4:35:00 AM: Got with Ronnie on this. The machine just needed adjusting on the material stops. He said it is good other than that. He is working on grinding adjustments now.,[]
279,EQ ID 279,Corner Grinder,Mirrors,11680,05/15/2024,2. General Maint - High Priority,THE HANDLE ON THE BELT BROKE NEED TO ORDER ONE UNLESS WE HAVE ONE DO NOT REMBER IF WE ORDERED EXTRA LAST TIME,Closed and Completed,0,2,Preston/Dennis,Maintenance,0,03/10/2025 12:00 PM,Preston Ellexson - 03/10/25  4:39:07 AM: Me and Dennis went down to work on this machine for another reason about 2 months ago. We fixed the handle on this while we were working on the belt issue. Got everything fixed and working good. | Joshua Patton - 05/16/24  5:27:44 AM: I sent the Knobs to Ronnie he said he wanted to order them,[]
279,EQ ID 279,Corner Grinder,Mirrors,17194,10/08/2025,2. General Maint - High Priority,making an odd noise,Closed and Completed,0,0.75,Dennis Davis,Maintenance,0,10/08/2025 08:30 AM,Dennis Davis - 10/08/25  7:11:15 AM: The main bolt holding the 2 front rollers was loose. I tightened the bolt and the noise stopped but I may have to put another shim under it to allow the rollers to reciprocate properly while letting the bolt to stay tight. Thay are behind on production so I will let it be used for now.,[]
279,EQ ID 279,Corner Grinder,Mirrors,18411,02/10/2026,6. General Maint,need to move a grinder,Closed and Completed,0,1,Dennis Davis,Maintenance,0,04/07/2026 11:00 AM,Dennis Davis - 04/09/26 12:28:12 PM: Have added new stand and mounted to floor | Dennis Davis - 04/03/26  4:17:14 AM: A new stand has been ordered | Dennis Davis - 02/25/26 12:30:16 PM: Ronnie wants to wait until we get some new belts before we move this,[]
279,EQ ID 279,Corner Grinder,Mirrors,19040,04/09/2026,4. Prod Continuing but Affected Equipment stopped,the belt won't move up or down.,Closed and Completed,0,0.5,Dennis Davis,Maintenance,0,04/09/2026 12:30 PM,Dennis Davis - 04/09/26 10:28:36 AM: Turn on oscillator and adjusted belt | Dennis Davis - 04/09/26 10:08:06 AM: I will take a look,[]
279,EQ ID 279,Corner Grinder,Mirrors,19188,04/24/2026,2. General Maint - High Priority,bearing is out on the 293 corner grinder. go see ronnie,Closed and Completed,0,2.5,Dennis Davis,Maintenance,0,06/11/2026 10:00 AM,Dennis Davis - 06/16/26  8:01:14 AM: Replaced 2 rollers and 4 bearings | Dennis Davis - 04/30/26  4:58:11 AM: Ronnie is getting a quote for the parts we need and will order as soon as we get the quote back. | Dennis Davis - 04/24/26  9:50:16 AM: I am looking into it,[]
280,EQ ID 280,Corner Grinder,Mirrors,1307,05/06/2022,"3. Prod Affected, Not Stopped",LOCKED UP,Closed and Completed,0,0,Mark Zeober,Maintenance,0,05/06/2022 07:30 AM,Mark Zeober - 05/06/22 10:53:00 AM: replaced bad bearings in the roller. machine is back on line.,[]
280,EQ ID 280,Corner Grinder,Mirrors,10805,03/22/2024,6. General Maint,CORNER GRINDER quit rotating i got it going for now  but do not know for how long,Closed and Completed,0,0.5,Josh Patton,Maintenance,0,03/27/2024 12:00 AM,Joshua Patton - 03/27/24  4:05:31 AM: the bolt from the osculating head backed out and was hitting on the bottom of the corner grinder frame causing it to stop some times | Joshua Patton - 03/26/24  5:36:43 AM: Spoke to Ronnie about this issue he told me that the motor stopped oscillating yesterday and that he turned it by hand then it starting working again i am going to leave this work order open to monitor the machine,[]
280,EQ ID 280,Corner Grinder,Mirrors,11109,04/12/2024,4. Prod Continuing but Affected Equipment stopped,it will not come on,Closed and Completed,0,0.5,Josh Patton,Maintenance,0,04/12/2024 12:00 AM,Joshua Patton - 04/12/24 11:04:17 AM: the belt was off track and was hung up causing a the motor to stop because of a tripped breaker I reset the breaker and the machine is operating as it should,[]
656,EQ ID 656,"Tig Welder, 290 Mirror Frame, Contour Arc",Mirrors,12363,07/12/2024,2. General Maint - High Priority,need the two welding chairs put together that are in maintenance,Closed and Completed,0,1,Josh Patton,Maintenance,0,07/12/2024 12:00 AM,Joshua Patton - 07/12/24  8:17:36 AM: assembled the chairs | Joshua Patton - 07/12/24  8:17:31 AM: assembled the chairs,[]
656,EQ ID 656,"Tig Welder, 290 Mirror Frame, Contour Arc",Mirrors,15841,05/21/2025,"3. Prod Affected, Not Stopped",the post flow is not working,Closed and Completed,0,6,Dennis Davis,Maintenance,0,05/27/2025 02:00 PM,"Dennis Davis - 05/27/25  8:00:40 AM: Safety audit completed and handed back to production | Dennis Davis - 05/23/25 11:24:53 AM: This welder has been replaced with another and has been checked out and tested, now waiting on safety audit before returning to production | Dennis Davis - 05/22/25  8:46:17 AM: Working on this one. May swap this one with another",[]
656,EQ ID 656,"Tig Welder, 290 Mirror Frame, Contour Arc",Mirrors,18272,01/22/2026,"5. Prod Ongoing, Maint Required",put a new part on the welder,Closed and Completed,0,3,Dennis Davis,Maintenance,0,05/04/2026 07:45 AM,"Dennis Davis - 05/04/26  5:50:04 AM: Sent welder to Contour Arc and new software was installed. So, I installed the welder and adjusted the settings to match the old welder
and it appears to be working fine. The operators will have to make some setup changes. | Dennis Davis - 03/04/26  8:11:27 AM: The vender has asked us to send the cable back so he can check all of its function's compatibility with the PLC | Dennis Davis - 01/30/26  5:54:57 AM: Working with rep to solve some issues",[]
829,EQ ID 829,Timesaver,Mirrors,1960,07/20/2022,"3. Prod Affected, Not Stopped",will  not start up,Closed and Completed,0,3.5,Preston,Maintenance,0,07/21/2022 09:00 AM,"Preston Ellexson - 07/21/22  7:02:54 AM: Swapped the one cylinder out and got everything set back and tightened. Turned the machine on and tested. Everything is working the way it should. Lowered the main air pressure. Adjusted the slack on the bolts in between both of these double acting cylinders. No more rattling inside the machine when the belts shift. Machine is good to run. | Preston Ellexson - 07/20/22  9:54:19 AM: Checked all switches. They are working the way they should. Cleaned them out and lubricated them as well. Checked the safety line on the exit side, and it is working good. It was the switch on the right side for the grinding belt. The bolts were slightly loose and the switch wasn't straight anymore. Straightened and tightened up. Tested machine and everything is working good. Tomorrow morning I am going to change out the double acting cylinder on the grinding belt assembly.",[]
829,EQ ID 829,Timesaver,Mirrors,5359,04/18/2023,"3. Prod Affected, Not Stopped",the safety switch on the east side is not working,Closed and Completed,0,2,Joshua Patton,Maintenance,0,04/20/2023 12:00 AM,Joshua Patton - 04/19/23  9:58:33 AM: I ordered a new on on 04/19/23,[]
829,EQ ID 829,Timesaver,Mirrors,13406,10/14/2024,2. General Maint - High Priority,Air regulator on the Timesaver broke when the hose blew off.,Closed and Completed,0,1,Preston,Maintenance,0,10/15/2024 08:00 AM,Preston Ellexson - 12/09/24  5:10:57 AM: Got this fixed and tested. No air leaks and everything is working good.,[]
829,EQ ID 829,Timesaver,Mirrors,14887,02/28/2025,4. Prod Continuing but Affected Equipment stopped,it  over runs the safety stock,Closed and Completed,0,2,Preston,Maintenance,0,03/03/2025 07:30 AM,Preston Ellexson - 03/03/25  7:16:43 AM: Buffing belt started running away. The switch didn't stop it for some reason. It was starting to grind into the machine casing. Removed the switch and straightened in maintenance. Cleaned photo eyes. Got the switch and plate mounted back. Adjusted the position and tightened everything. Put my safety switch in the side so I could operate with the door open. Turned everything on and started the buffing belt. It's cycling the way it should. I manually pulled the switch and the belt stopped as it should. Removed my safety switch and closed the door. Machine is ready to run. I suggested to Ronnie to wipe the photo eyes every week or so. | Preston Ellexson - 02/28/25 10:41:14 AM: Inspection in process to determine the root cause.,[]
