equipment_id,equipment_eq_id,equipment_name,department,wo_id,date_notified,urgency,problem,status,material_cost,labor_time,work_performed_by,assigned_to,downtime_hours,completed_datetime,comments,attachments
1860,EQ ID 1860,Lift Table (Crating North),Mirrors,12662,08/06/2024,4. Prod Continuing but Affected Equipment stopped,IT WILL NOT GO  UP OR DOWN,Closed and Completed,0,0.5,Preston,Maintenance,0,08/06/2024 02:30 PM,Preston Ellexson - 08/06/24 12:42:19 PM: Table was going up and not stopping was the issue. Removed up foot pedal and took apart. Switch wasn't making. Went ahead and swapped with new. Tested before assembling foot pedal. All is working good. Put pedal back together and tested again. No issues with table. Up and down are working the way they should.,[]
1860,EQ ID 1860,Lift Table (Crating North),Mirrors,17706,11/13/2025,"3. Prod Affected, Not Stopped",need to look at the air hose on the small crating table,Closed and Completed,0,0.25,Dennis Davis,Maintenance,0,11/13/2025 01:50 PM,Dennis Davis - 11/13/25 11:50:44 AM: Replaced QD. | Dennis Davis - 11/13/25 11:32:31 AM: looking into it,[]
1861,EQ ID 1861,Lift Table (Crating South),Mirrors,6416,07/13/2023,4. Prod Continuing but Affected Equipment stopped,the table will not go up goes down,Closed and Completed,0,0.25,Preston,Maintenance,0,07/13/2023 02:00 PM,"Preston Ellexson - 07/14/23  4:54:57 AM: Removed foot pedal cover and checked switches. The up switch was making, but if you fully engage the pedal it would de-energize. I cleaned the contact points and tested. All is working good now. If this happens again, we'll just want to remove the switch and clean it better disassembled.",[]
1861,EQ ID 1861,Lift Table (Crating South),Mirrors,12452,07/19/2024,4. Prod Continuing but Affected Equipment stopped,it will not go up or down,Closed and Completed,0,1.5,Preston/Jeff,Maintenance,0,07/19/2024 02:00 PM,"Preston Ellexson - 07/19/24 12:14:43 PM: Table was on bottom and wouldn't come up. Jeff operated forklift. Got it chained up with a forklift and raised it. Tested continuity on both foot pedal switches. No issue here. Opened main electrical box. Tested capacitor and it's holding a charge. Tested contactor and there are no issues with it. Saw what appeared to be a broken bolt underneath the table. Found the cylinder on the south side had broken the bolt that holds it in place. It was up on top on the angle iron instead of down inside like the north side cylinder. Got broken bolt removed, set the cylinder in place, and put a new bolt in place. Got it tight and bottomed out. It is holding the cylinder good. Topped off with AW 32. Removed chain and forklift. Tested up and down fully with no issues. Lift table is working good now.",[]
1861,EQ ID 1861,Lift Table (Crating South),Mirrors,20013,07/02/2026,4. Prod Continuing but Affected Equipment stopped,the lift table isn't getting power to it,Closed and Completed,0,1,Dennis Davis,Maintenance,0,07/02/2026 10:30 AM,Dennis Davis - 07/02/26  8:44:55 AM: All the wires on the female side of the plug fell out,[]
1862,EQ ID 1862,Lift Table (Large Mirrors),Mirrors,1803,06/28/2022,"3. Prod Affected, Not Stopped",need end on air hose,Closed and Completed,0,1,Mark Zeober,Maintenance,0,06/29/2022 07:00 AM,Mark Zeober - 06/29/22  5:38:16 AM: air hose is old & needed to be replaced.  there was a second reel hanging so I swapped them and removed the reel to be overhauled at our convenience.,[]
1862,EQ ID 1862,Lift Table (Large Mirrors),Mirrors,4605,02/28/2023,6. General Maint,need to put a 48x96 top on the one in the kkp cell so we can use it in the small 165 cell as a building table with carpet,Closed Without Action,0,0.5,Preston,Maintenance,0,02/28/2023 07:30 AM,"Preston Ellexson - 03/28/23  6:18:16 AM: Kristin ordered a new lift table for this. It has a larger top on it, and has 1000lbs capactity. No work will be need. | Preston Ellexson - 03/09/23  4:34:52 AM: They got a quote for a new table and are looking at purchasing it. | Preston Ellexson - 02/28/23  6:26:13 AM: Got with Ronnie on this. The lift table by his area will be used in the painted cell. We don't have any other unused lift tables on hand. This will be put on hold shortly to see if this is needed or not.",[]
1862,EQ ID 1862,Lift Table (Large Mirrors),Mirrors,5133,04/04/2023,6. General Maint,foot petal needs fixed,Closed and Completed,0,1,Joshua Patton,Maintenance,0,04/05/2023 12:00 AM,,[]
1863,EQ ID 1863,Lift Table (Shear),Mirrors,14475,01/27/2025,6. General Maint,we have a extra lift table that we need to put a top on  about 48x96,Closed and Completed,0,2,Preston/Dennis,Maintenance,0,01/28/2025 10:00 AM,"Preston Ellexson - 02/05/25  6:33:52 AM: Cut 2 pieces of 1/2"" phenolic that are 48x48. Drilled, mounted, and countersunk the bolts through. Got everything sanded down and deburred. Got put in place at the welding table. Adjusted the welding table height with the feet on it. It was pretty unlevel.",[]
1863,EQ ID 1863,Lift Table (Shear),Mirrors,16588,08/06/2025,2. General Maint - High Priority,need a new plug for it,Closed and Completed,0,0.5,Dennis Davis,Maintenance,0,08/06/2025 08:00 AM,Dennis Davis - 08/06/25  7:10:18 AM: Replaced plug. when this plug shorted out it damaged the plc on the Tig Welder (Miter Operation),[]
1864,EQ ID 1864,Staple Gun,Mirrors,19482,05/18/2026,4. Prod Continuing but Affected Equipment stopped,staple gun spring broke,Closed and Completed,0,1,Dennis Davis,Maintenance,0,05/18/2026 12:00 AM,Dennis Davis - 05/18/26 12:06:27 PM: Installed new ribbon spring,[]
1864,EQ ID 1864,Staple Gun,Mirrors,19632,05/29/2026,4. Prod Continuing but Affected Equipment stopped,the staple gun is dry firing,Closed and Completed,0,2,Dennis,Maintenance,0,06/01/2026 10:00 AM,"Dennis Davis - 06/01/26  8:27:42 AM: Replaced spring on Pushing lever GUN 1
Replaced Ribbon Spring on GUN 2 | Dennis Davis - 05/29/26 12:07:09 PM: Working on 2 staple guns",[]
1866,EQ ID 1866,Nail Gun,Mirrors,18462,02/13/2026,2. General Maint - High Priority,that is their last nail gun. the new one they just bought doesnt fit the nails we need.,Closed and Completed,0,1,Dennis Davis,Maintenance,0,02/18/2026 02:00 PM,Dennis Davis - 02/19/26  4:12:48 AM: Reinstalled RIBBON SPRING | Dennis Davis - 02/18/26  8:11:43 AM: We found the missing part so I will attempt to repair it today,[]
1866,EQ ID 1866,Nail Gun,Mirrors,18576,02/26/2026,"5. Prod Ongoing, Maint Required",1 of the nail gun's spring broke again. it is not functional.,Closed and Completed,0,0.75,Dennis Davis,Maintenance,0,02/26/2026 09:00 AM,Dennis Davis - 02/26/26  7:07:05 AM: Replaced roller and spring,[]
1866,EQ ID 1866,Nail Gun,Mirrors,18910,03/30/2026,4. Prod Continuing but Affected Equipment stopped,The same issue that we been having with the nail gun. the little part where we load the nails fell off.,Closed and Completed,0,0.5,Dennis Davis,Maintenance,0,03/30/2026 08:00 AM,Dennis Davis - 03/30/26  6:37:56 AM: Reinstalled the coil spring,[]
1866,EQ ID 1866,Nail Gun,Mirrors,19826,06/11/2026,4. Prod Continuing but Affected Equipment stopped,the spring broke on the nail gun.,Closed and Completed,0,0.5,Dennis Davis,Maintenance,0,06/12/2026 10:00 AM,Dennis Davis - 06/16/26  4:08:48 AM: Replaced broken spring | Dennis Davis - 06/12/26  3:51:30 AM: looking into it,[]
1866,EQ ID 1866,Nail Gun,Mirrors,20557,08/31/2026,4. Prod Continuing but Affected Equipment stopped,the spring on the nail gun broke off.,Closed and Completed,0,0.75,Dennis Davis,Maintenance,0,09/02/2026 12:30 PM,"Dennis Davis - 09/02/26 11:38:18 AM: I have replaced the spring and got this one working for now, but the nail cartridge will have to be replaced soon because it has been worn thin 
and has a crack in it. | Dennis Davis - 09/02/26  4:07:53 AM: working on it.",[]
1866,EQ ID 1866,Nail Gun,Mirrors,20646,09/09/2026,4. Prod Continuing but Affected Equipment stopped,we have issues with  both nail guns. see jeff,Closed and Completed,0,1,Dennis Davis,Maintenance,0,09/09/2026 02:00 PM,Dennis Davis - 09/09/26 12:05:48 PM: I used parts from one to repair the other and Paul said he was going to get another from Lows.,[]
1868,EQ ID 1868,Instasheeter,Mirrors,1783,06/27/2022,4. Prod Continuing but Affected Equipment stopped,the belt is tore,Closed and Completed,0,4,Preston/Ronnie @ Sealed Air,Maintenance,0,06/27/2022 07:00 AM,Preston Ellexson - 09/01/22 11:52:07 AM: Ronnie @ Sealed Air came out a few weeks ago and got this taken care of. He cleaned the machine during the repair. Tested and everything souns good. | Preston Ellexson - 06/28/22  7:16:45 AM: The head assembly needs replaced. Ronnie sent a quote. I am forwarding it today. | Preston Ellexson - 06/27/22  6:54:54 AM: Ronnie @ Sealed Air will be here today for Vendor IMold. I am going to have him look at this machine too.,[]
1868,EQ ID 1868,Instasheeter,Mirrors,14562,02/03/2025,2. General Maint - High Priority,the e stop on back is loose,Closed and Completed,0,0.5,Dennis Davis,Maintenance,0,02/03/2025 09:30 AM,Dennis Davis - 03/12/25  8:03:05 AM: Have replaced e-stop button with a new one | Dennis Davis - 02/04/25  5:08:26 AM: Used temp clamp to hold E-Stop while part is on order (new e-stop),[]
1869,EQ ID 1869,"Tables, Carts, etc.",Mirrors,1825,06/29/2022,"3. Prod Affected, Not Stopped",DIE CART NEEDS A NEW HOOK ON IT IN 293 CELL,Closed and Completed,21,1,Mark Zeober,Maintenance,0,07/06/2022 07:00 AM,Mark Zeober - 07/06/22  6:39:28 AM: replaced Hook,[]
1869,EQ ID 1869,"Tables, Carts, etc.",Mirrors,2295,08/31/2022,4. Prod Continuing but Affected Equipment stopped,need a retractable air hose installed on the small 165 table,Closed and Completed,0,0.5,Preston,Maintenance,0,09/23/2022 01:30 PM,Preston Ellexson - 09/23/22 11:25:56 AM: Mounted a used hose reel on the inside SE corner of the table. Put new air fittings on the reel. Made a short hose to connect to the air line tee. Tested and it is working good.,[]
1869,EQ ID 1869,"Tables, Carts, etc.",Mirrors,14948,03/05/2025,6. General Maint,Carts used in 290 area's have trays that rip clothing of associates working in the area.  Grind and smooth corner's so this does not occur.  See Latrace Smith to locate the issues.,Closed and Completed,0,0.5,Ronny marshal,Maintenance,0,03/06/2025 09:00 AM,Dennis Davis - 03/06/25  7:43:18 AM: Ronny Marshal used a dynafile and smoothed the edges,[]
1869,EQ ID 1869,"Tables, Carts, etc.",Mirrors,15122,03/20/2025,"5. Prod Ongoing, Maint Required",Create a device to slice the sides of poly as it is pulled onto the workstations of the .mblk tables.  See Kayden Archer who created the SMI for this order.,Closed Without Action,0,0,PSH,Maintenance,0,03/21/2025 12:00 AM,"Scott Herbert - 03/21/25  6:45:02 AM: This project has been transferred to manufacturing engineering (ME), as it will require research, design & development by the ME department. Has been added to the ME project list, WO being closed. | Dennis Davis - 03/20/25 11:00:45 AM: We are going to have to find or create a new method or create a device to do this.
and possible search the market to find a device that will work for this",[]
1870,EQ ID 1870,Racking,Mirrors,12610,08/02/2024,6. General Maint,NEED NEW WHEELS ON ONE OF OUR FRAME RACKS,Closed and Completed,0,1,Josh patton,Maintenance,0,08/02/2024 12:00 AM,Joshua Patton - 08/02/24 12:20:01 PM: replaced casters with new ones | Joshua Patton - 08/02/24 12:19:55 PM: replaced casters with new ones,[]
1870,EQ ID 1870,Racking,Mirrors,15616,05/02/2025,6. General Maint,have 2 cabinets that need to be put together,Closed and Completed,0,5,Dennis Davis,Maintenance,0,05/08/2025 09:00 AM,Dennis Davis - 05/08/25  7:00:33 AM: Have completed assembly of 2 cabinets for mirrors dept. | Dennis Davis - 05/07/25 12:27:10 PM: I am working on this,[]
1870,EQ ID 1870,Racking,Mirrors,19010,04/07/2026,4. Prod Continuing but Affected Equipment stopped,the 165 rack's wheel broke.,Closed and Completed,0,1,Dennis Davis,Maintenance,0,04/10/2026 08:00 AM,Dennis Davis - 04/10/26  6:40:43 AM: Replaced all 4 wheels | Dennis Davis - 04/08/26  5:00:38 AM: I am having Ronnie order new wheels for this cart.,[]
1871,EQ ID 1871,Tig Welder (Miter Operation),Mirrors,6897,08/19/2023,4. Prod Continuing but Affected Equipment stopped,need a sensor replaced,Closed and Completed,0,0,Josh Patton,Maintenance,0,08/22/2023 12:00 AM,"Joshua Patton - 08/22/23  4:48:48 AM: replaced both sensors on the miter welder, the forward sensor and the reverse sensor were melted from the frames touching the wires when rotating the frame to preform another weld. Also there wires that were coming lose from the terminal block and with out a schematic this will become a huge issue in the future.",[]
1871,EQ ID 1871,Tig Welder (Miter Operation),Mirrors,6904,08/21/2023,4. Prod Continuing but Affected Equipment stopped,THE CLAMP GOES DOWN AND WILL NOT COME BACK UP,Closed and Completed,0,0.5,Josh Patton,Maintenance,0,08/22/2023 12:00 AM,Joshua Patton - 08/22/23  4:49:40 AM: the wire came lose form the terminal block.,[]
1871,EQ ID 1871,Tig Welder (Miter Operation),Mirrors,7749,10/20/2023,4. Prod Continuing but Affected Equipment stopped,The welders are bowing a breaker,Closed and Completed,0,2,josh patton,Maintenance,0,10/30/2023 12:00 AM,Joshua Patton - 11/09/23  4:32:16 AM: switched welders and the machine and welder are operating correctly going going to continue to monitor the machine to see if the problem happens again. | Joshua Patton - 10/20/23 10:44:00 AM: the welder shorted out waiting on a quote to replace,[]
1871,EQ ID 1871,Tig Welder (Miter Operation),Mirrors,7869,11/01/2023,2. General Maint - High Priority,TH CLAMP COMES DOWN ON ITS ON,Closed and Completed,0,5,Josh Patton,Maintenance,0,03/15/2024 12:00 AM,"Joshua Patton - 03/15/24  4:33:53 AM: I ran power to the welder and it has been running for a few days with out any issues | Joshua Patton - 03/06/24  5:34:25 AM: service tech emailed back I am going to run a dedicated power line to the welder, I need to speak with Preston and see what panels are available to pull from | Joshua Patton - 02/29/24  7:50:13 AM: emailed Steve the tech today requesting a update on invoice and possible solution for the issue | Joshua Patton - 02/20/24 12:09:18 PM: tech was here today he came up with some solutions to guesses on why he thinks the clamp is coming down on its own he believes it is  Radio frequency trigger the sensor, he is going to send a insulated power cord and a plan on what we need to do to isolate the power and go from there. | Joshua Patton - 02/16/24  6:46:52 AM: the tech will be here Monday around 3pm he has allotted two days at most right  now so he last day here would be Wednesday | Joshua Patton - 02/12/24 11:14:09 AM: spoke to the tech today he is trying to schedule a visit next Monday or Tuesday | Joshua Patton - 02/08/24 10:19:12 AM: spoke with the tech he is going to let me know when he is available to come here to work on the machine | Joshua Patton - 11/14/23  6:50:27 AM: spoke with Shane on this issue, he is looking into getting a tech out to assist | Joshua Patton - 11/01/23  7:08:09 AM: took foot pedal apart and cleaned it out and tightened the wires i am going to monitor the machine",[]
1871,EQ ID 1871,Tig Welder (Miter Operation),Mirrors,14170,12/27/2024,4. Prod Continuing but Affected Equipment stopped,it will not feed wire see me first i think i found the problem it is a burnt wire at a junction,Closed and Completed,0,6,Preston,Maintenance,0,01/15/2025 01:00 PM,Preston Ellexson - 02/05/25  8:01:08 AM: After troubleshooting this for days with Contour-Arc we got this fixed. Tech sent a used circuit board that controls the motor for the weld feed. Something was faulty on it causing this. The used board that was sent fixed the issues we were having. Had to replace components on it and set all the pot switches. Operators adjusted the welding operation as needed to fine tune. We have been welding good since.,[]
1871,EQ ID 1871,Tig Welder (Miter Operation),Mirrors,14791,02/24/2025,6. General Maint,need to look at moving the controller to another location to make it where thy can adjust it more easy,Closed Without Action,0,0,Dennis Davis,Maintenance,0,03/18/2025 12:00 AM,Scott Herbert - 03/18/25 11:38:11 AM: 3/18/25 PSH: Work order being closed until new mirror design/process is defined. New process may eliminate the need for the manual welding process altogether. | Dennis Davis - 02/24/25  8:31:27 AM: We will look at this again when we have more information on if and when this area will be moved,[]
1871,EQ ID 1871,Tig Welder (Miter Operation),Mirrors,14950,03/05/2025,"5. Prod Ongoing, Maint Required",the pcl on it is not working,Closed and Completed,0,1.5,Dennis Davis,Maintenance,0,03/28/2025 12:00 PM,"Dennis Davis - 03/28/25 10:14:45 AM: Replaced the HMI. Associate who operates this machine went through all the functions and said all appears to be working ok 
The PLC does not seem to be affected | Scott Herbert - 03/18/25 10:09:39 AM: 3/18/25 PSH: Dennis provided quote for HMI and on 3/12/25 PO# OK23971 was issued to the vendor (Contour-Arc) for labor/matl to replace HMI. Need to contact Steve Pfahl to coordinate the replacement.",[]
1871,EQ ID 1871,Tig Welder (Miter Operation),Mirrors,16575,08/05/2025,"3. Prod Affected, Not Stopped",the screen is out,Closed and Completed,0,6,Dennis Davis,Maintenance,0,08/20/2025 11:00 AM,"Dennis Davis - 08/20/25 11:00:33 AM: Replaced HMI and rewired a new revision of PLC Both were installed and it is working now | Dennis Davis - 08/08/25  9:52:36 AM: The HMI is being replaced because it was damaged due to an impact to the screen
The PLC will have to be replaced because a shorted plug was inserted into the electrical outlet box that the welder was using
Both are on order | Dennis Davis - 08/05/25 10:22:26 AM: Getting a Quote for another screen",[]
1871,EQ ID 1871,Tig Welder (Miter Operation),Mirrors,17614,11/10/2025,4. Prod Continuing but Affected Equipment stopped,it will not cycle on the feed,Closed and Completed,0,0.5,Dennis Davis,Maintenance,0,11/10/2025 10:00 AM,Dennis Davis - 11/10/25  8:51:48 AM: Operator had it running when I got to it. I could not repeat fail,[]
1871,EQ ID 1871,Tig Welder (Miter Operation),Mirrors,17742,11/19/2025,4. Prod Continuing but Affected Equipment stopped,the forward or backwards on the motor does not move,Closed and Completed,0,2,Dennis Davis,Maintenance,0,12/04/2025 12:30 PM,Dennis Davis - 12/08/25  6:59:32 AM: vendor changed out the motor driver board,[]
1871,EQ ID 1871,Tig Welder (Miter Operation),Mirrors,19795,06/10/2026,4. Prod Continuing but Affected Equipment stopped,the miter welder had a spring /screw get loose/broke.,Closed and Completed,0,1,Preston,Maintenance,0,06/10/2026 11:00 AM,Preston Ellexson - 06/10/26 12:27:07 PM: Jeff let us know there was a stripped out bolt and a stripped out fitting on it. This is on the wire feed tensioner that is tightened to spring load. I drill out the turn knob to a M10x1.25 thread. Got an M10 bolt and ground the head down round. Drilled a 3/16 hole through it to use the existing spring pin to hold in place. Drill out the plate on the other side of the tension spring so the M10 bolt would slide through freely. Took to welder and put in place. Everything works good.,[]
1871,EQ ID 1871,Tig Welder (Miter Operation),Mirrors,20815,09/23/2026,"5. Prod Ongoing, Maint Required",nate said something about switch the switch out on the miter welder,Closed Without Action,0,0,Dennis Davis,Maintenance,0,09/23/2026 02:00 PM,Dennis Davis - 09/23/26 12:22:33 PM: this is a duplicate work order,[]
1872,EQ ID 1872,Tig Welder (Manual Operation),Mirrors,10279,02/08/2024,2. General Maint - High Priority,NEED TO ADD a welder to the 290 cell,Closed and Completed,0,2,Josh Patton,Maintenance,0,02/08/2024 12:00 AM,"Joshua Patton - 02/08/24 10:45:19 AM: pulled a welder from storage the welder is 480v Single ph, installed a 60amp disconnect box for the  welder, there was a old 30Amp disconnect box that was for a sweat bee that was wired up 480 3ph, replaced the 30AMP with a 60AMP, I unhooked one leg that was for the old sweet bee in the panel and and wire nutted and taped it to the other legs in the panel.",[]
1872,EQ ID 1872,Tig Welder (Manual Operation),Mirrors,10334,02/13/2024,2. General Maint - High Priority,Need to make a new jig for the frames,Closed Without Action,0,0,Josh Patton,Maintenance,0,02/13/2024 12:00 AM,"Joshua Patton - 02/13/24 10:30:21 AM: spoke with Ronnie and Scott, Scott is working with Dave franks on reverse engineering the jig and having it out sourced",[]
1872,EQ ID 1872,Tig Welder (Manual Operation),Mirrors,10670,03/08/2024,"5. Prod Ongoing, Maint Required",NEED TO RUN A NEW ELEC. LINE TO THE WELDER,Closed and Completed,0,6,Josh Patton,Maintenance,0,03/09/2024 12:00 AM,"Joshua Patton - 03/11/24  5:54:16 AM: I ran 10g wire from the 480 panel installed A Square 30amp breaker, this is in the panel  behind the Big Saw, the 10g wire I ran from the panel is in a junction box in the celling I labeled it 480v, from the junction box I ran 20ft of conduit to a New junction box from that junction Box I ran S.O 10ga to a disconnect box I in stalled at the back of the miter welder that is 480v 3 phase with 30amp fuses",[]
1872,EQ ID 1872,Tig Welder (Manual Operation),Mirrors,18691,03/10/2026,4. Prod Continuing but Affected Equipment stopped,there is a current going through without pushing the pedal,Closed and Completed,0,1,Dennis Davis,Maintenance,0,03/10/2026 10:30 AM,"Dennis Davis - 03/10/26 12:12:50 PM: Amperage control and output contactor needed to be set on remote in order for the pedal
to work | Dennis Davis - 03/10/26  5:53:31 AM: Working on this one",[]
1872,EQ ID 1872,Tig Welder (Manual Operation),Mirrors,19303,05/05/2026,6. General Maint,need to change it out for the one that the fan does not work on,Closed and Completed,0,2,Dennis Davis,Maintenance,0,09/08/2026 02:15 PM,"Dennis Davis - 09/08/26 12:16:17 PM: Received all the new parts and have installed the welder.
It is working well. | Dennis Davis - 05/13/26  4:13:08 AM: Working on getting the correct hand torch kit that will work with the Miller Maxstar 200 | Dennis Davis - 05/05/26 10:32:29 AM: will start on this as soon as I can",[]
1873,EQ ID 1873,Tig Welder (Backup),Mirrors,20659,09/10/2026,"5. Prod Ongoing, Maint Required","the new welder dennis set up, jarrod saying it is getting hot & shutting off.",Closed and Completed,0,1,Dennis Davis,Maintenance,0,09/16/2026 12:00 PM,Dennis Davis - 09/17/26  5:02:42 AM: I have installed an external fan | Dennis Davis - 09/15/26  4:26:04 AM: I will be installing an external fan to help with the cooling problem.,[]
1875,EQ ID 1875,Tig Welder (L-Tec),Mirrors,4624,03/01/2023,6. General Maint,take down the cable in 293 for the welding curtain and replace with polls,Closed and Completed,0,1.5,Preston,Maintenance,0,03/03/2023 09:00 AM,"Preston Ellexson - 03/03/23  9:36:16 AM: Removed old steel cable and all clamps, etc. Anchored 2 posts and ran the steel cable through them and the welding curtain. All clamps are tight on steel wire and curtain is good. | Preston Ellexson - 03/01/23 12:20:27 PM: Got with Ronnie on this. I'll try and get this knocked out tomorrow while I'm still finishing up the prep for matte cell.",[]
1875,EQ ID 1875,Tig Welder (L-Tec),Mirrors,5702,05/17/2023,6. General Maint,need to replace the welding table with one that came from the kkp cell,Closed and Completed,0,1,Josh Patton,Maintenance,0,06/19/2023 12:00 AM,,[]
1883,EQ ID 1883,Rollformer (293),Mirrors,17352,10/17/2025,4. Prod Continuing but Affected Equipment stopped,it will not come on,Closed and Completed,0,0.25,Preston,Maintenance,0,10/23/2025 09:00 AM,Preston Ellexson - 10/23/25  6:44:29 AM: No more issues at all with this. | Preston Ellexson - 10/20/25  4:06:31 AM: Checked breaker. It was good. Opened disconnect on machine. Checked voltage incoming and outgoing. All is good. Pushed manual reset on box next to power disconnect. It was tripped. I haven't ever had to reset this before. I will monitor to see if something else if failing or if it was a one time issue.,[]
1895,EQ ID 1895,Electric Pallet Jack,Mirrors,1755,06/22/2022,"3. Prod Affected, Not Stopped",EMERGENCY STOP DOES NOT WORK,Closed and Completed,0,1.5,Preston/James @ Medley,Maintenance,0,07/20/2022 02:30 PM,"Preston Ellexson - 12/05/22 12:12:34 PM: Got part and had James come install. Pallet jack is working great. | Preston Ellexson - 09/20/22  5:44:11 AM: Delivery date was pushed back to mid October. | Preston Ellexson - 07/21/22  7:07:11 AM: Medley wasn't having any luck finding parts for this. I called our account manager at Global Industrial to see if they sold repair parts for this jack. I received the pdf and forwarded it to James @ Medley. Once he finds the parts we need, I'll forward to Global to proceed.",[]
1895,EQ ID 1895,Electric Pallet Jack,Mirrors,5877,06/05/2023,2. General Maint - High Priority,the key switch is coming apart,Closed and Completed,0,0.25,Preston,Maintenance,0,06/06/2023 02:00 PM,Preston Ellexson - 06/06/23 12:10:39 PM: Adjusted recipe but kept on getting empty film every 10 or so. It was reading a high b pressure when this happened. Took the mixing block off and replaced all wear parts on it. New mixing blocks should be here 6/8. Getting a low dispenser solution now and realized there was an o-ring missing. Machine is back up and running. Made more adjustments to the recipe and everything is working good right now. I will monitor today and tmrw for any more issues. | Preston Ellexson - 06/06/23 12:07:52 PM: Set screws for switch needed tightened from the inside. Jack is good to use.,[]
1895,EQ ID 1895,Electric Pallet Jack,Mirrors,9590,01/09/2024,"5. Prod Ongoing, Maint Required",the elec charging cord has exposed wires,Closed and Completed,0,0.15,Josh Patton,Maintenance,0,01/10/2024 12:00 AM,Joshua Patton - 01/11/24  4:35:57 AM: Duplicate,[]
1895,EQ ID 1895,Electric Pallet Jack,Mirrors,15002,03/11/2025,2. General Maint - High Priority,i smells like bad eggs,Closed and Completed,0,0.5,Dennis Davis,Maintenance,0,03/11/2025 07:40 AM,"Dennis Davis - 03/11/25  5:42:08 AM: Battery's very low on water.
filled and preston said he will order new one's | Dennis Davis - 03/11/25  5:41:53 AM: Battery's very low on water.
filled and preston said he will order new one's",[]
1895,EQ ID 1895,Electric Pallet Jack,Mirrors,14989,03/10/2025,4. Prod Continuing but Affected Equipment stopped,it does not want to charge,Closed and Completed,0,2,Dennis Davis/Preston/Wells Industrial Battery,Maintenance,0,03/14/2025 09:00 AM,Preston Ellexson - 03/18/25  4:23:56 AM: Got the batteries ordered 3/13. Arley delivered them Friday morning. Brought the old standup battery out on a pallet. Had a handful of pallet jack batteries on as well. Got the 2 removed from this jack and put on the pallet as well. Got Arley on his way. Put new batteries in. Had to drill out 2 of the eyelets due to different size battery posts. Got the new batteries in and tied in. Tested pallet jack with no issues. Sent back to mirrors for production use. | Dennis Davis - 03/11/25  5:45:31 AM: Ordering new battery's | Dennis Davis - 03/10/25 12:17:02 PM: After talking to Ronnie I was told that it is charging. I will monitor and see what happens in the next several days,[]
1895,EQ ID 1895,Electric Pallet Jack,Mirrors,16437,07/18/2025,"3. Prod Affected, Not Stopped",it just stops when in use,Closed and Completed,0,2.5,Dennis Davis,Maintenance,0,07/23/2025 12:30 PM,"Dennis Davis - 07/23/25 10:47:06 AM: I looked the manual online and it suggested that there may be a loose connection on the batteries or motor or the brakes, so I tightened all connections, also the single led inside was flashing a 3 4 code and looking this up it indicated the same problem.
I put it back online on 03/21 and I have been told it has not failed (yet) | Dennis Davis - 07/18/25  6:09:39 AM: I will take a look at it",[]
1895,EQ ID 1895,Electric Pallet Jack,Mirrors,20396,08/17/2026,"3. Prod Affected, Not Stopped",we think there is a short in the cable.,Closed and Completed,0,0.25,Preston,Maintenance,0,08/20/2026 10:00 AM,"Preston Ellexson - 08/20/26  7:57:24 AM: Inspected the jack and tested. The way the manufacturer put the cotter pin through the bottom of the handle is causing some issues. I bent and wrapped it around the circular housing instead of poking straight out. This might have been hitting the wiring when turning the handle. I don't see any visible wiring or any issues. The jack does have a spot where it will sometimes stop raising. It doesn't happen every time, and you can shift the handle left or right and it will continue up after hitting the button again. I am going to wait until this becomes more of an issue. It will take a little work taking it apart the figure out where a short might be. It isn't causing them any safety issues or anything else. I let KC know this as well.",[]
1895,EQ ID 1895,Electric Pallet Jack,Mirrors,19713,06/05/2026,"5. Prod Ongoing, Maint Required",there is a noise coming from the back of the machine by the battery's under neight,Closed and Completed,0,2,Preston,Maintenance,0,09/23/2026 09:30 AM,"Preston Ellexson - 09/23/26  7:41:39 AM: 2 new Yale electric jacks were ordered a few weeks ago. Delivery is due in early October. We are keeping the other one here just in case. Once the new ones arrive, I'll deliver them to mirrors. I'll remove the batteries on this one, and get it scrapped out. | Preston Ellexson - 06/09/26  6:50:33 AM: Got with Shane and KC on this. They are going to get a new pallet jack ordered when the new budget hits. I'll leave this open to document any other issues. Once budget hits, I'll follow back up on the email thread with a fresh quote from Medley. | Preston Ellexson - 06/05/26 12:11:09 PM: Jack will still stop randomly. I think it's a safety concern. The noise is happening randomly as well. I removed the cover and inspected everything. Drove it with the cover off. Not sure if it's something in the drive motor or what's causing the noise. Nothing visible is wrong with the jack from what I can see. If we replaced the batteries, that might fix the charging issue, but there would still be other concerns with the jack. I got with Ronnie and asked if he would speak with Shane. I told Ronnie we should look at buying a new one given the issues and the unavailability of OEM replacement parts. | Preston Ellexson - 06/05/26  9:31:12 AM: I will look at this before the day is out. I sent a follow-up email on this because I have another work order in place for this. It is a different issue now.",[]
1585,EQ ID 1585,Crating Miter Saw,Mirrors,5088,03/31/2023,"3. Prod Affected, Not Stopped",they said that it starts slow when first started,Closed and Completed,0,1,Joshua Patton,Maintenance,0,03/31/2023 12:00 AM,"Joshua Patton - 03/31/23  7:22:57 AM: blew out the motor checked the brushes, the blade was loose tightened the blade the saw is running fine now",[]
1585,EQ ID 1585,Crating Miter Saw,Mirrors,6356,07/07/2023,4. Prod Continuing but Affected Equipment stopped,IT HAS A BAD NOISE COMING FROM IT,Closed and Completed,800,3,Preston,Maintenance,0,07/10/2023 09:30 AM,Preston Ellexson - 07/10/23  7:28:04 AM: Bought a new saw on the way home Friday. Removed old saw first thing today. Had to cut outside tabs off of new saw to fit on table. Rewired the disconnect box. Adjusted height to be much more level with table. Got all done and tested. Disconnect is working right and saw is running good.,[]
1585,EQ ID 1585,Crating Miter Saw,Mirrors,7054,08/29/2023,"5. Prod Ongoing, Maint Required",needs new blade,Closed and Completed,0,0.15,Josh Patton,Maintenance,0,08/29/2023 12:00 AM,Joshua Patton - 08/29/23 10:01:38 AM: there was a piece of wood that was wedge between the blade and the housing,[]
1585,EQ ID 1585,Crating Miter Saw,Mirrors,10731,03/15/2024,6. General Maint,BLADE NEEDS REPLACED,Closed and Completed,0,0.15,Josh Patton,Maintenance,0,03/15/2024 12:00 AM,Joshua Patton - 03/15/24  8:21:52 AM: replaced the saw Blade,[]
1585,EQ ID 1585,Crating Miter Saw,Mirrors,15889,05/29/2025,"5. Prod Ongoing, Maint Required",need to change the blade if u do not have one we do,Closed and Completed,0,0.5,Dennis Davis,Maintenance,0,05/29/2025 12:00 PM,Dennis Davis - 05/29/25 10:29:48 AM: Completed blade change.,[]
1585,EQ ID 1585,Crating Miter Saw,Mirrors,18173,01/13/2026,"5. Prod Ongoing, Maint Required",need the blade changed if u do not have one i do,Closed and Completed,0,0.25,Dennis Davis,Maintenance,0,01/13/2026 08:40 AM,Dennis Davis - 01/13/26  6:42:46 AM: Replaced blade | Dennis Davis - 01/13/26  6:15:39 AM: looking into it,[]
1585,EQ ID 1585,Crating Miter Saw,Mirrors,18889,03/26/2026,"3. Prod Affected, Not Stopped",it is not running all the time,Closed and Completed,0,0.5,Dennis Davis,Maintenance,0,03/27/2026 01:30 PM,Dennis Davis - 03/30/26  4:01:48 AM: Operator had this running before I got to it.,[]
1585,EQ ID 1585,Crating Miter Saw,Mirrors,19142,04/20/2026,"3. Prod Affected, Not Stopped",it seems like there is a short somewhere. it comes on then quits.,Closed and Completed,0,1,Dennis Davis,Maintenance,0,04/20/2026 07:50 AM,"Dennis Davis - 04/20/26  5:51:16 AM: The motor was fill of sawdust and the brushes need replaced.
I cleaned it up and it is running. Ronnie said he ordered another last week so I will install it when it gets here | Dennis Davis - 04/20/26  5:22:34 AM: I will look at it",[]
1585,EQ ID 1585,Crating Miter Saw,Mirrors,19176,04/23/2026,4. Prod Continuing but Affected Equipment stopped,replace the saw.,Closed and Completed,0,3,Dennis Davis,Maintenance,0,04/23/2026 12:00 PM,Dennis Davis - 04/23/26 10:04:08 AM: Replaced Crating Miter Saw with new one | Dennis Davis - 04/23/26  4:53:14 AM: I will get this ASAP,[]
1917,EQ ID 1917,Spotwelder KVA-20 (#11143),Mirrors,1549,06/02/2022,"3. Prod Affected, Not Stopped",IT IS SHOWING ERROR AFTER A COUPLE OF SPOTS,Closed Without Action,0,0.25,Preston,Maintenance,0,03/01/2023 10:00 AM,"Preston Ellexson - 03/01/23  8:17:14 AM: Welder is running fine other than this issue. It doesn't cause any downtime, or extra production time either. I don't see there being any reason to spend the money on this to get back to 100%. This is the oldest spot welding machine we have here. | Preston Ellexson - 06/08/22  7:53:24 AM: The machine is giving an Error 22. Manual says 18VDC is high. We either have an electrical component failing, or maybe a circuit board going out. Me and Ronnie talked about it. We aren't going to do anything about it right now. I will monitor. | Preston Ellexson - 06/02/22 12:28:07 PM: Got with Ronnie and Jake on this. They couldn't remember what error code it is giving. Jake is going to make a note of it if it happens again. I will go from there on the issue.",[]
1917,EQ ID 1917,Spotwelder KVA-20 (#11143),Mirrors,6495,07/19/2023,1. Prod Stopped,IT WILL NOT GO DOWN,Closed and Completed,0,4,Josh Patton,Maintenance,0,07/19/2023 12:00 AM,,[]
1917,EQ ID 1917,Spotwelder KVA-20 (#11143),Mirrors,16532,07/30/2025,"5. Prod Ongoing, Maint Required",need to see about making a new hanger jig,Closed and Completed,0,15,Jakson Keys Dennis Davis,Maintenance,0,08/05/2025 12:00 PM,"Dennis Davis - 08/08/25  7:40:08 AM: Project has been completed, and production is using the new jig | Dennis Davis - 07/30/25 11:17:25 AM: I will be working with Jakson Keys to create a more durable jig to replace the wood one now in use",[]
1917,EQ ID 1917,Spotwelder KVA-20 (#11143),Mirrors,18538,02/23/2026,4. Prod Continuing but Affected Equipment stopped,the spot-welder in 293 will not weld,Closed and Completed,0,1,Dennis Davis,Maintenance,0,02/23/2026 10:30 AM,Dennis Davis - 02/23/26  8:30:13 AM: Broken wire in foot pedal,[]
1917,EQ ID 1917,Spotwelder KVA-20 (#11143),Mirrors,18832,03/20/2026,1. Prod Stopped,it wont go to program,Closed and Completed,0,1,Preston,Maintenance,0,03/23/2026 12:30 PM,"Preston Ellexson - 03/23/26 10:13:08 AM: Swapped the board out with a new one. Programmed the 2 weld schedules with no issue. Tested weld and everything. Machine is working good now. No errors on the board and no faults. | Preston Ellexson - 03/20/26 11:45:17 AM: Inspected welder. For some reason, it won't change from operate to program. I believe a clear all reset would fix it, but I can't go in program mode. I reached out to David@Spotwelding Consultants and I am awaiting a response. Welder is running, they just need to adjust the current, weld heat, and hold for starters. Maybe more after I can program it. I have the schedules saved.",[]
1917,EQ ID 1917,Spotwelder KVA-20 (#11143),Mirrors,20192,08/03/2026,2. General Maint - High Priority,the spot welder is leaking water,Closed Without Action,0,0.2,Dennis Davis,Maintenance,0,08/03/2026 12:00 PM,Dennis Davis - 08/03/26 10:12:04 AM: Ronnie had it fixed before I got to it.,[]
1932,EQ ID 1932,Big Ass Fan,Mirrors,2035,07/28/2022,"3. Prod Affected, Not Stopped",Big Ass Fan will not come on.,Closed and Completed,0,1,Preston,Maintenance,0,07/29/2022 06:30 AM,"Preston Ellexson - 07/29/22  7:21:14 AM: Followed the BAF procedure for unlocking the keypad. I couldn't get the fan to reset yesterday. Tried multiple times. Called tech support 3 times and after 20 minutes total decided to send an email as well. Left the power off all night. When they came in and turned it on today, everything is working good.",[]
1933,EQ ID 1933,Big Ass Fan,Mirrors,13948,12/03/2024,"5. Prod Ongoing, Maint Required",jakes yellow fan is not working,Closed and Completed,0,0.5,Dennis Davis,Maintenance,0,03/17/2025 09:15 AM,Dennis Davis - 03/17/25  7:30:06 AM: Replaced yellow spare,[]
1961,EQ ID 1961,Robotic Welder,Mirrors,1467,05/23/2022,"3. Prod Affected, Not Stopped",the hold down on the jig on the 290 side needs fixed,Closed and Completed,0,0.75,Mark Zeober,Maintenance,0,05/24/2022 07:00 AM,Mark Zeober - 05/24/22  5:18:07 AM: Repaired threads & had to add set screw into the bottom of the nut to make it work.,[]
1961,EQ ID 1961,Robotic Welder,Mirrors,1572,06/04/2022,4. Prod Continuing but Affected Equipment stopped,NEED TO MILL DOWN 2 STOPS I HAVE THEM WITH ME,Closed and Completed,0,1,Mark Zeober,Maintenance,0,06/04/2022 12:00 AM,Mark Zeober - 06/16/22  7:53:50 AM: machine work was competed to modify stops,[]
1961,EQ ID 1961,Robotic Welder,Mirrors,2017,07/27/2022,"3. Prod Affected, Not Stopped",the floor sensor is not working,Closed and Completed,0,0.5,Preston,Maintenance,0,07/27/2022 09:00 AM,Preston Ellexson - 07/27/22  9:18:20 AM: Cleaned the screen. Got the laptop and plugged in the software. Ended up being a cord hanging down from the tool bag on the step.,[]
1961,EQ ID 1961,Robotic Welder,Mirrors,2104,08/04/2022,1. Prod Stopped,Bent screw that won't allow collar to set in.,Closed and Completed,0,1.5,Preston,Maintenance,0,08/05/2022 06:30 AM,"Preston Ellexson - 08/08/22 10:33:15 AM: Replaced all 4 bolts on the top material plungers. Removed the brass blocks and shims. Cleaned all welds off and surfaced cleaned as much as possible. Put all back on with new bolts and the existing springs. Tested a part. Welder is working good, and fixture is working the way it should. | Preston Ellexson - 08/05/22  7:54:10 AM: The screws are 5-40 so I have to order them. I am not putting it back together with bent and missing bolts, so it will be repaired Monday when the parts arrive.",[]
1961,EQ ID 1961,Robotic Welder,Mirrors,2144,08/10/2022,"3. Prod Affected, Not Stopped",the floor sensor is not working,Closed and Completed,0,0,Ronnie,Maintenance,0,08/10/2022 12:00 PM,Preston Ellexson - 08/10/22  9:59:20 AM: They reset the machine and everything is working good.,[]
1961,EQ ID 1961,Robotic Welder,Mirrors,4790,03/13/2023,4. Prod Continuing but Affected Equipment stopped,will not run,Closed and Completed,0,2,Joshua Patton,Maintenance,0,03/13/2023 12:00 AM,"Joshua Patton - 03/13/23 11:10:43 AM: had a servo 231 alarm, spoke with the techs about this issue and I was able to resolve the issue with the tech support | Joshua Patton - 03/13/23 11:09:28 AM: had a servo 231 alarm, spoke with the techs about this issue and I was able to resolve the issue with the tech support",[]
1961,EQ ID 1961,Robotic Welder,Mirrors,2201,08/18/2022,"3. Prod Affected, Not Stopped",the e stop is broke on the 290 side,Closed and Completed,0,2,Joshua Patton,Maintenance,0,04/01/2023 12:00 AM,Joshua Patton - 03/30/23 12:20:53 PM: received part will install on 4/01/23 | Joshua Patton - 02/08/23 12:07:15 PM: part is been ordered there is 3 week lead time | Joshua Patton - 02/08/23  8:13:40 AM: Sent a email to our  RADWEL vendor for quote and availability. now waiting for the vendor to email back,[]
1961,EQ ID 1961,Robotic Welder,Mirrors,5776,05/23/2023,1. Prod Stopped,safety wall for the 293 cell is broke,Closed and Completed,0,1,Joshua patton,Maintenance,0,05/25/2023 12:00 AM,,[]
1961,EQ ID 1961,Robotic Welder,Mirrors,6365,07/10/2023,4. Prod Continuing but Affected Equipment stopped,GUARD needs to be re welded back on,Closed and Completed,0,2,Josh Patton,Maintenance,0,07/10/2023 12:00 AM,,[]
1961,EQ ID 1961,Robotic Welder,Mirrors,6483,07/18/2023,"5. Prod Ongoing, Maint Required",the safety gate will not go up for the 293 side,Closed and Completed,0,4,Josh Patton,Maintenance,0,07/19/2023 12:00 AM,"Joshua Patton - 07/19/23 10:30:12 AM: got with Paul stedman on this and he wrote a program and cutt them on the laser. | Joshua Patton - 07/19/23  4:55:37 AM: spoke with Ronnie about this they are behind so there are running on the north side, North gate is still working, they are going to run on the the north side to get caught up, once that happened Ronnie is goin to reach out to let us know that we can lock out the machine to address the problem",[]
1961,EQ ID 1961,Robotic Welder,Mirrors,6662,07/31/2023,4. Prod Continuing but Affected Equipment stopped,THE SAFETY WALL WILL NOT GO UP AGAIN,Closed and Completed,0,1,Joshua Patton,Maintenance,0,08/01/2023 12:00 AM,Joshua Patton - 08/01/23  5:09:22 AM: the sensor on the cylinder needed adjusting,[]
1961,EQ ID 1961,Robotic Welder,Mirrors,6744,08/08/2023,4. Prod Continuing but Affected Equipment stopped,THE GUARD FOR THE 293 SIDE BROKE AGAIN,Closed and Completed,0,1.5,Josh Patton,Maintenance,0,08/08/2023 12:00 AM,,[]
1961,EQ ID 1961,Robotic Welder,Mirrors,7817,10/27/2023,4. Prod Continuing but Affected Equipment stopped,IT is not welding right,Closed and Completed,0,3,Josh patton,Maintenance,0,11/06/2023 12:00 AM,Joshua Patton - 11/09/23  4:31:47 AM: switched welders and the machine and welder are operating correctly going going to continue to monitor the machine to see if the problem happens again. | Joshua Patton - 10/27/23  8:38:31 AM: Ronnie is going to get ahold of the tech to change out the Liner,[]
1961,EQ ID 1961,Robotic Welder,Mirrors,10719,03/14/2024,"5. Prod Ongoing, Maint Required",the e stop fell off on the 290 side of the robot,Closed and Completed,0,0.15,Josh Patton,Maintenance,0,03/14/2024 12:00 AM,Joshua Patton - 03/14/24  8:18:46 AM: the estop came unscrewed took the controller apart and re screwed it back in.,[]
1961,EQ ID 1961,Robotic Welder,Mirrors,10730,03/14/2024,"5. Prod Ongoing, Maint Required",need to fix the air line on the robot,Closed and Completed,0,1,Josh Patton,Maintenance,0,03/15/2024 12:00 AM,Joshua Patton - 03/15/24  8:22:55 AM: re ran the air line for the break.,[]
1961,EQ ID 1961,Robotic Welder,Mirrors,15709,05/12/2025,1. Prod Stopped,the battery needs to be replaced it will not run,Closed and Completed,0,4,Preston/Lincoln Electric Tech,Maintenance,0,05/15/2025 12:00 PM,"Preston Ellexson - 05/15/25 12:23:51 PM: They emailed me back a document. They had me change out the C cell batteries on the robot arm. You also have to follow a quick master procedure after that's completed if you've lost data of any kind. I went through the procedure and completed it. The home positions were not right on any of the 6 axes when I was done though. Got a tech in 5/15. He had to go through the sequence at least 3 times with different quick master info on all. After he got everything fully done, the robotic welder is ready to run. Had Ronnie confirm this. No more work needed. | Preston Ellexson - 05/12/25  5:56:53 AM: Working with tech support on this. I believe it's just an internal error we have to go in and reset. I'm making a call right after break.",[]
1961,EQ ID 1961,Robotic Welder,Mirrors,16180,06/23/2025,"5. Prod Ongoing, Maint Required",need to rebuild the upper arm on the gog on the east side,Closed and Completed,0,8,Dennis Davis,Maintenance,0,06/24/2025 12:00 AM,"Dennis Davis - 06/25/25  5:52:13 AM: All parts received have been assembled and arm has been returned to mirrors so Ronnie can inspect and see what parts will be needed
do add | Dennis Davis - 06/23/25  5:23:40 AM: I am working on this",[]
,,,Mirrors,17032,09/18/2025,6. General Maint,Move stationary fan from Cut-Length area to Crating.,Pending,0,0,,Maintenance,0,,Dennis Davis - 09/18/25  6:27:24 AM: I will talk to Scott to see if it is ok to mount the fan at the location Shane wants (frame of the Gorbel crane and hoist in mirrors),[]
,,,Mirrors,18580,02/26/2026,6. General Maint,Need some racks put up in the area to store MBLK materials so we can get rid of the clutter in the area.  Also would like for maintenance to build area to hang MBLK-40P frames from AZZ prior to use.,Pending,0,0,,Maintenance,0,,,[]
