equipment_id,equipment_eq_id,equipment_name,department,wo_id,date_notified,urgency,problem,status,material_cost,labor_time,work_performed_by,assigned_to,downtime_hours,completed_datetime,comments,attachments
830,EQ ID 830,Restrooms (Downstairs),Office,12786,08/15/2024,6. General Maint,Mens restroom in new front office stall door needs to be adjusted - locking lifts the door up and is very tight,Closed and Completed,0,1,Josh Patton,Supervisor,0,08/19/2024 12:00 AM,Joshua Patton - 08/19/24 12:25:59 PM: the anchor had come lose from the sheet rock,[]
1946,EQ ID 1946,Bottle Filling Station (Front Offices),Office,15928,06/02/2025,"5. Prod Ongoing, Maint Required",filter doesn't work. see Agkop for more information.,Closed and Completed,0,0.25,Preston,Maintenance,0,06/03/2025 12:30 PM,Preston Ellexson - 06/03/25 10:45:17 AM: Somebody turned the valve off underneath the cabinet. Everything is working good now. Getting with Hannah to see if she knew about it. | Preston Ellexson - 06/03/25  4:46:38 AM: Checking this while working on office desk receptacles.,[]
1972,EQ ID 1972,AC,Office,17070,09/24/2025,6. General Maint,"Hello Maintenance team,

Can you please take a look at the AC unit in the training room? For some reason it shows the date to be January 1st so I assume this is why it is shut off.

Best,
Agkop Baltagian",Closed Without Action,0,0,Preston,Maintenance,0,09/24/2025 01:30 PM,"Preston Ellexson - 09/25/25  8:15:10 AM: When I went to check this out, the control panel was accurate with date and time. Checked all while I was there and they are all up to date.",[]
1973,EQ ID 1973,Supervisors Offices,Office,15971,06/05/2025,"3. Prod Affected, Not Stopped",The front office cubical by the training room's cabinet key broke.,Closed and Completed,0,0.1,Dennis Davis,Maintenance,0,06/05/2025 10:50 AM,Dennis Davis - 06/05/25  8:54:49 AM: Key has been removed and entire shelf moved back,[]
1974,EQ ID 1974,Supervisors Conference Rooms,Office,15954,06/04/2025,6. General Maint,One of the arm rests on a chair in the HR conference room is wobbly and possibly about to fall off.,Closed and Completed,0,0.25,Dennis Davis,Supervisor,0,06/04/2025 12:15 PM,Dennis Davis - 06/04/25 10:26:09 AM: Bolt holding the arm on was loose,[]
,,,Office,20592,09/03/2026,6. General Maint,"neutral-to warm color temperature (300K) with a high color rendering Index (CRI) to reduce harsh glare and eye strain.  If you go into the training room and click the light on to the lowest setting this is the color we need.  I""m not sure if the description above it the same, I just googled for best soft office flourescent light.  Maybe we can order a small batch to test first.",Pending,0,0,,Maintenance,0,,,[]
