equipment_id,equipment_eq_id,equipment_name,department,wo_id,date_notified,urgency,problem,status,material_cost,labor_time,work_performed_by,assigned_to,downtime_hours,completed_datetime,comments,attachments
2052,EQ ID 2052,Tube Notcher,Spot Weld,13898,11/25/2024,2. General Maint - High Priority,Notcher pin shaft broke,Closed and Completed,0,1,Preston,Maintenance,0,11/26/2024 07:30 AM,"Preston Ellexson - 11/26/24  5:34:44 AM: 5/8"" bolt that was modified for this machine broke. Had to make a new one to fit the roller handle. Put on machine and got everything tightened. Notcher is working good.",[]
2052,EQ ID 2052,Tube Notcher,Spot Weld,15095,03/19/2025,2. General Maint - High Priority,tube notcher needs some refurbishing.,Closed and Completed,0,3,Dennis Davis,Maintenance,0,03/20/2025 09:00 AM,"Dennis Davis - 03/20/25  7:14:26 AM: Cleaned and aligned the cutting block adjusted handle position for operator
replaced broken screws",[]
2156,EQ ID 2156,Rivet Gun,Spot Weld,2271,08/29/2022,"3. Prod Affected, Not Stopped",Rivet gun has rivet stuck in it.,Closed Without Action,0,0,Preston,Maintenance,0,08/29/2022 11:00 AM,Preston Ellexson - 08/29/22  8:53:57 AM: Duplicate work order.,[]
2156,EQ ID 2156,Rivet Gun,Spot Weld,3702,12/20/2022,1. Prod Stopped,gun is not pulling back to pop the rivet.,Closed and Completed,0,0.25,Preston,Maintenance,0,12/20/2022 07:00 AM,Preston Ellexson - 12/21/22 10:12:31 AM: Inspected rivet gun. Removed bottom plate and saw the piston rod screw was completely loose. Tightened back up and inspected for any other wear parts. Everything else is good. Took back to spotweld and gun is working good.,[]
2156,EQ ID 2156,Rivet Gun,Spot Weld,16044,06/11/2025,6. General Maint,PMU electric rivet gun needed a new motor.,Closed and Completed,0,1,Dennis Davis,Maintenance,0,06/11/2025 08:45 AM,Dennis Davis - 06/11/25  6:47:57 AM: Received new motor and installed. Bad motor had a brush arm broken. (Normal ware),[]
2156,EQ ID 2156,Rivet Gun,Spot Weld,17622,11/10/2025,6. General Maint,"There are 4 Cleco hanging drills in the Vendors cell that need to be secured. With the way they currently hang, they can swing uncontrollably and pose safety risk to operators. Team currently has a makeshift workaround in place where drills are placed in overhead containers when not in use.",Closed and Completed,0,0.1,Jakson Keys /Dennis Davis,Maintenance,0,12/11/2025 11:00 AM,"Dennis Davis - 12/15/25  7:57:04 AM: Jakson Keys printed some holders and hung them | Dennis Davis - 11/11/25  9:43:27 AM: I have talked to Randall and as soon as it is decided where he wants to mount the hardware, I will work on it. | Dennis Davis - 11/11/25  4:20:53 AM: I'm looking into this",[]
2084,EQ ID 2084,KKP Work Order,Spot Weld,13693,11/05/2024,"3. Prod Affected, Not Stopped",Spot weld 3133 in cell 3049 spring broke in pedal,Closed and Completed,0,0.5,Preston,Maintenance,0,11/05/2024 08:00 AM,"Preston Ellexson - 02/11/25  7:11:58 AM: Removed foot pedal and brought to maintenance. Have to remove the latch, and pull the rod and switches off to replace. Got switches set and put all back together. Tested machine with no issues.",[]
2084,EQ ID 2084,KKP Work Order,Spot Weld,19641,06/01/2026,"5. Prod Ongoing, Maint Required",Paint cell welder #3134 foot pedal spring is broke.,Closed and Completed,0,0.5,Dennis,Maintenance,0,06/01/2026 10:30 AM,Dennis Davis - 06/01/26  8:24:50 AM: Replaced spring on Pushing lever,[]
2085,EQ ID 2085,TLE Work Order,Spot Weld,18818,03/18/2026,"3. Prod Affected, Not Stopped",Plastic broke on conduct  spot weld,Closed and Completed,0,2,Dennis Davis,Maintenance,0,07/29/2026 07:00 AM,Dennis Davis - 07/29/26  5:08:47 AM: Replaced broken connector and conduit | Dennis Davis - 03/19/26  4:44:09 AM: Replaced foot pedal with one from a welder not being used until parts can be obtained.,[]
2086,EQ ID 2086,Spotweld Work Order,Spot Weld,1500,05/26/2022,4. Prod Continuing but Affected Equipment stopped,Both Staple gun is not working.,Closed and Completed,0,2,Preston,Maintenance,0,05/26/2022 10:00 PM,Preston Ellexson - 05/26/22 12:15:41 PM: Got 3 more staple guns repaired and sent back to Chris.,[]
2086,EQ ID 2086,Spotweld Work Order,Spot Weld,1475,05/24/2022,4. Prod Continuing but Affected Equipment stopped,"There are a couple of power supply wires hanging from the ceiling, which is creating unsafe conditions.
Just need to rearrange. for more questions see Bhumi or chris.",Closed and Completed,0,2,Preston,Maintenance,0,05/31/2022 02:00 PM,Preston Ellexson - 05/31/22 12:05:47 PM: Got the old line to the cold saw removed. Removed the one hanging down that was for the computer. Ran a single gang outlet and mounted on the table for the tape cutter. All power is good and can be used.,[]
2086,EQ ID 2086,Spotweld Work Order,Spot Weld,1707,06/17/2022,"3. Prod Affected, Not Stopped",need fan moved to new location where tube cutter is,Closed and Completed,0,1,Preston,Maintenance,0,06/21/2022 01:30 PM,Preston Ellexson - 06/21/22 11:24:03 AM: Removed power to switch. Unwired fan and removed it from the beam. Remounted fan on the beam for the cold saw and put an electrical plug on the open wires. Tested fan and it is working good.,[]
2086,EQ ID 2086,Spotweld Work Order,Spot Weld,2011,07/26/2022,"3. Prod Affected, Not Stopped","Air leakage in C-GUN machine.
See Christian for any question.",Closed Without Action,0,0,Preston,Maintenance,0,09/20/2022 08:00 AM,Preston Ellexson - 09/20/22  5:46:11 AM: Duplicate work order.,[]
2086,EQ ID 2086,Spotweld Work Order,Spot Weld,5400,04/21/2023,2. General Maint - High Priority,"Flush lock Clamps in spot weld and assembly area.
See johnny wells for more information, 
Thank you,",Closed and Completed,0,1.5,Joshua Patton,Maintenance,0,04/21/2023 12:00 AM,,[]
2086,EQ ID 2086,Spotweld Work Order,Spot Weld,5478,04/28/2023,1. Prod Stopped,"Forklift for material handling is showing some unsafe concerns. 
Please see Derek for more information.",Closed and Completed,4,4,Preston/James @ Medley/Phil @ Medley,Maintenance,0,06/09/2023 03:00 PM,Preston Ellexson - 06/13/23  9:47:48 AM: James was on vacation so Phil came out for repair. He ran into multiple issues while repairing the forklift. Checked the operation of the lift when completed and everything seems to be in good working order. I am monitoring with Ryan for any more issues. | Preston Ellexson - 06/01/23  7:16:17 AM: Joystick handle replacement is on the way with new switches as well. James will be back out to repair and we should be good after that. | Preston Ellexson - 05/16/23  5:39:43 AM: James @ Medley came out yesterday and is ordering parts to repair. They should be in by the end of the week and next week he'll be back to repair. | Preston Ellexson - 05/01/23  4:08:04 AM: Got with Derek on this and drove the lift to inspect. It is having some issues with one or more of the switches. One is staying engaged when it shouldn't be causing the lift to operate inconsistent. James @ Medley will be here this week to do forklift PM's. I will have him look into this when he arrives.,[]
2086,EQ ID 2086,Spotweld Work Order,Spot Weld,9430,12/21/2023,1. Prod Stopped,Plug broke on pedal  MBLK CELL WELD 3133,Closed and Completed,0,0.5,Josh Patton,Maintenance,0,01/10/2024 12:00 AM,,[]
2086,EQ ID 2086,Spotweld Work Order,Spot Weld,9520,01/04/2024,6. General Maint,We need two roller stands put together.,Closed and Completed,0,0.5,Josh Patton,Maintenance,0,01/13/2024 12:00 AM,Joshua Patton - 01/13/24  5:17:52 AM: I assembled both the roller stand | Joshua Patton - 01/12/24  6:20:28 AM: I brought the rolling tables to maintenance,[]
2086,EQ ID 2086,Spotweld Work Order,Spot Weld,9473,12/29/2023,"3. Prod Affected, Not Stopped","One of the spot weld machines near johnny's desk foot paddle connecting hose is damage. no wires are sticking out; However, replacement is necessary for safety purpose.",Closed and Completed,0,0.5,josh Patton,Maintenance,0,01/15/2024 12:00 AM,Joshua Patton - 01/15/24  8:37:23 AM: removed the old liquid tight fitting that was broke and replaced it | Joshua Patton - 01/12/24  5:47:56 AM: spoke with Johnny about this,[]
2086,EQ ID 2086,Spotweld Work Order,Spot Weld,10038,01/19/2024,2. General Maint - High Priority,"Spot weld machine behind label machine indicates oil level low. 
Please refill, can hear dry Noice during use.",Closed and Completed,0,0.1,Josh Patton,Maintenance,0,01/19/2024 12:00 AM,Joshua Patton - 01/19/24  9:57:43 AM: i added some oil,[]
2086,EQ ID 2086,Spotweld Work Order,Spot Weld,10083,01/23/2024,6. General Maint,tape dispenser malfunctioning,Closed and Completed,0,2,Josh Patton,Maintenance,0,01/23/2024 12:00 AM,"Joshua Patton - 01/23/24 10:23:02 AM: the motor would not spin, I took the housing off and found that the break release switch was broke, I made a temporary repair that got the tape machine running it will not fix the problem it is a temporary fix only,  I sent quotes for knew tape machines to Buhmi",[]
2086,EQ ID 2086,Spotweld Work Order,Spot Weld,12848,08/22/2024,"3. Prod Affected, Not Stopped",Weld in cell 3049  3133 spot weld spring in foot pedal broke,Closed and Completed,0,0.5,Josh Patton,Maintenance,0,08/22/2024 12:00 AM,Joshua Patton - 08/26/24  4:40:39 AM: I replaced the broken spring in the foot pedal,[]
2086,EQ ID 2086,Spotweld Work Order,Spot Weld,14626,02/11/2025,"3. Prod Affected, Not Stopped",Spot Weld 3135 not weld,Closed and Completed,0,0.5,Preston,Maintenance,0,02/11/2025 09:00 AM,Preston Ellexson - 02/12/25 10:36:33 AM: Inspected the welder. Took apart foot pedal. The allen screw to hold the right switch block was loose so the 2nd switch wasn't engaging. Got it set and tightened. Tested and machine is working good. Cleaned off the tips with a flat file while I was there. It was shooting weld spatter pretty far. Tested after filed and everything is welding good not shooting anything out.,[]
2086,EQ ID 2086,Spotweld Work Order,Spot Weld,16159,06/19/2025,2. General Maint - High Priority,Need Clamps for 3013 units. Urgent please,Closed and Completed,0,4,Will Russell/Dennis Davis,Maintenance,0,06/25/2025 07:00 AM,Dennis Davis - 06/25/25  8:16:01 AM: completed several clamps assembles and production is now using them,[]
2086,EQ ID 2086,Spotweld Work Order,Spot Weld,16383,07/14/2025,"5. Prod Ongoing, Maint Required",retracting pedal on spot welder 4 in vendor cell has stopped working. employees are still able to use welding pedal but will be unable to adjust size of welders for any bigger items.,Closed and Completed,0,1,Dennis Davis,Maintenance,0,07/14/2025 10:50 AM,Dennis Davis - 07/14/25  8:52:44 AM: Wire fell off due to a loose screw. | Dennis Davis - 07/14/25  8:00:01 AM: Looking into this,[]
2086,EQ ID 2086,Spotweld Work Order,Spot Weld,16449,07/22/2025,6. General Maint,A work stand has a missing foot and needs to be replaced. See Sharon,Closed and Completed,0,0.25,Dennis Davis,Maintenance,0,07/22/2025 10:00 AM,Dennis Davis - 07/22/25  8:03:26 AM: Replaced foot with a spare that is similar until the correct one can be aquired | Dennis Davis - 07/22/25  7:47:15 AM: I will look and see what I can do,[]
2086,EQ ID 2086,Spotweld Work Order,Spot Weld,16160,06/19/2025,2. General Maint - High Priority,Need an additional welder for the Gamco cell.,Closed Without Action,0,0.25,Preston,Maintenance,0,07/28/2025 07:00 AM,"Preston Ellexson - 07/28/25  4:45:34 AM: Unless something changes with the entire relocation of the Spotweld cell, this will wait until that move is happening. | Preston Ellexson - 06/26/25  4:04:40 AM: Getting with Bhumi on this.",[]
2086,EQ ID 2086,Spotweld Work Order,Spot Weld,17389,10/21/2025,"3. Prod Affected, Not Stopped",Spotweld 3134 in paint cell spring broke in foot pedal,Closed and Completed,0,1,Dennis Davis,Maintenance,0,10/22/2025 07:00 AM,Dennis Davis - 10/22/25  5:10:51 AM: Replaced broken spring on foot pedal and tested on welder. | Dennis Davis - 10/21/25 11:48:03 AM: I will look into this,[]
2086,EQ ID 2086,Spotweld Work Order,Spot Weld,17490,10/28/2025,"3. Prod Affected, Not Stopped",Spotweld 3133 in paint cell down,Closed and Completed,0,1,Preston,Maintenance,0,10/28/2025 09:00 AM,Preston Ellexson - 10/28/25  7:12:48 AM: Locked out power. Removed side panels and inspected everything. Everything internal is as expected. Adjusted the main air regulator up around 45psi. It was around 30psi. Adjusted both air valves for the upper and lower arms. Adjusted the weld schedule and had the operators test a few parts. Everything is welding good after making all the adjustments. Weld is holding and had a good size and finish. Machine is good to run.,[]
2086,EQ ID 2086,Spotweld Work Order,Spot Weld,18977,04/03/2026,"3. Prod Affected, Not Stopped",Spotweld IN STL cell soft touch have air leak,Closed and Completed,0,0.5,Dennis Davis,Maintenance,0,04/07/2026 10:00 AM,"Dennis Davis - 04/07/26  7:50:17 AM: QD was leaking around the threads, so I put Teflon tape on them.",[]
2086,EQ ID 2086,Spotweld Work Order,Spot Weld,19122,04/16/2026,"3. Prod Affected, Not Stopped",Paint cell spotweld 3134 foot pedal has short,Closed and Completed,0,1.75,Dennis Davis,Maintenance,0,04/16/2026 08:00 AM,"Dennis Davis - 04/16/26  6:03:21 AM: Connector at foot pedal was broken so I swapped the top and bottom connector (plastic lock only) and the spring in the foot pedal
was broken. replaced spring",[]
2086,EQ ID 2086,Spotweld Work Order,Spot Weld,19339,05/07/2026,6. General Maint,Robocop table in vendors cell (table w/welder in the middle) is moving and shifting while operators are attempting to weld units. Requesting to see if there's a possibility to have the table locked/bolted in place.,Closed and Completed,0,1,Dennis Davis,Maintenance,0,05/12/2026 08:30 AM,Dennis Davis - 05/12/26  6:41:12 AM: I anchored the 2 back legs as asked to stop the table from moving when the operator leaned on it. | Dennis Davis - 05/12/26  4:29:27 AM: working on it,[]
2086,EQ ID 2086,Spotweld Work Order,Spot Weld,20084,07/24/2026,4. Prod Continuing but Affected Equipment stopped,Paint cell welder needs new spring in foot pedal.,Closed and Completed,0,0.5,Dennis,Maintenance,0,07/22/2026 11:00 AM,Dennis Davis - 07/24/26 11:11:45 AM: Replaced spring,[]
1676,EQ ID 1676,Delta Table Saw/Foam Cutter,Spot Weld,2512,10/05/2022,4. Prod Continuing but Affected Equipment stopped,"saw smells, blade not spinning, possible bad motor or belt",Closed and Completed,0,3,Preston,Maintenance,0,10/05/2022 02:30 PM,"Preston Ellexson - 10/07/22 10:30:42 AM: Took saw completely apart. Cleaned everything and manually tested. Nothing seems to be wrong with the machine. Put all back together, ran, and had a meter inside checking current draw. The motor is staying consistent with the amperage. Put all back together and tested. Saw is running good with no issues.",[]
267,EQ ID 267,Spotwelder KVA-20 (#11240),Spot Weld,1284,05/04/2022,1. Prod Stopped,Welder was shooting sparks out from the inside of the welder.,Closed and Completed,0,0.5,Preston,Maintenance,0,05/04/2022 12:00 AM,"Preston Ellexson - 05/05/22  5:03:43 AM: There are pins that hold the arm in placing and allow it to swivel. The right side pin had worked it's way towards the arm and was scraping everytime the arm moved up and down. I adjusted the pin and tightened the set screw bolt and jam nut. Had to turn the air pressure down quite a bit. The arm was pretty ""jumpy"" from too much air pressure. Tested machine and had operator run a part. All is good.",[]
267,EQ ID 267,Spotwelder KVA-20 (#11240),Spot Weld,3080,10/31/2022,1. Prod Stopped,dryer bowl blew up,Closed and Completed,0,1,Preston,Maintenance,0,10/31/2022 07:30 AM,Preston Ellexson - 10/31/22 12:11:46 PM: Removed the top casing of the machine due to having bolts/nuts. Took to maintenance. Replaced the filter and lubricator due to different depths at mounting points. Used to new mounts on the set up. Drilled/tapped 1/4-20 holes so the top doesn't have to be removed when working on the air setup. Tested on machine and all is good to run.,[]
267,EQ ID 267,Spotwelder KVA-20 (#11240),Spot Weld,6590,07/25/2023,"5. Prod Ongoing, Maint Required",different spotwelder doing the same thing the other did last week. shows to be welding but not.,Closed and Completed,0,1,Preston/Matt Miller,Maintenance,0,07/25/2023 09:30 AM,"Preston Ellexson - 07/25/23 11:58:10 AM: Matt got the tips and tip holder cleaned and the welder is running good now. | Preston Ellexson - 07/25/23  7:39:15 AM: Checked voltage on the arms while cycling machine with weld on. Getting current through the top and bottom arm. When you get the the tips there is nothing. I suggested to Matt to remove top and bottom tip. Clean, buff, or polish and try again. If not that, he is going to clean the tip holders. If that still doesn't work, I told him to holler back at us to help further.",[]
267,EQ ID 267,Spotwelder KVA-20 (#11240),Spot Weld,7077,08/30/2023,2. General Maint - High Priority,welder arm screw is not coming off to allow arm adjustment.,Closed and Completed,0,0.25,Preston,Maintenance,0,08/30/2023 02:00 PM,"Preston Ellexson - 08/30/23 12:07:42 PM: Nut was stripped out and not backing off. Cut the bolt in two and removed. Replaced with a new bolt, lock washer, and nut. Gave Derek the wrench for it so they don't use vise grips. Machine is good to run after tip swap and set-up.",[]
267,EQ ID 267,Spotwelder KVA-20 (#11240),Spot Weld,16324,07/09/2025,6. General Maint,bolt needs to be replaced.,Closed and Completed,0,0.25,Dennis Davis,Maintenance,0,07/14/2025 06:45 AM,Dennis Davis - 07/14/25  4:55:31 AM: Replaced bolt,[]
267,EQ ID 267,Spotwelder KVA-20 (#11240),Spot Weld,16632,08/12/2025,"5. Prod Ongoing, Maint Required",spot welder 11240 in Gamco cell is losing oil quickly. Oil was refilled multiple times within last week. Unsure of where oil is going too.,Closed and Completed,0,0.75,Dennis Davis,Maintenance,0,08/22/2025 07:00 AM,Dennis Davis - 08/22/25  4:57:48 AM: Replaced lubricator | Dennis Davis - 08/12/25  6:18:47 AM: Matt wants to wait until the GAMCO cell can catch up in product and then I will change it out. | Dennis Davis - 08/12/25  5:50:12 AM: I am looking for a lubricator,[]
268,EQ ID 268,Spotwelder KVA-20 (#11709),Spot Weld,6358,07/10/2023,1. Prod Stopped,not welding,Closed and Completed,0,2,Preston,Maintenance,0,07/10/2023 12:00 PM,"Preston Ellexson - 07/19/23 12:23:42 PM: David is thinking we are just not making a good connection from top arm to bottom arm. Went back over today and we set tips and arms back up. Welds just fine today. I will monitor, but feel like David was probably right on some small obstruction. | Preston Ellexson - 07/10/23 10:46:33 AM: Inspected welder. No fuses blown. No signs of burning on the main PCB. Reset all to factory parameters and cleared out all functions. Re-programmed schedule in to test with no change. Tried the same with a different, used, board. Same results as above. All welder outputs(1-5) are getting proper voltage. I cycled machine power one by one and tested current on all during a weld sequence. No welder tap settings are producing any current. Awaiting a callback from David @ Spotwelding Consultants to see if we have a bad welder transformer, bad tap switch, or if it's something else.",[]
268,EQ ID 268,Spotwelder KVA-20 (#11709),Spot Weld,16323,07/09/2025,6. General Maint,bolt needs to be replaced.,Closed and Completed,0,0.25,Dennis Davis,Maintenance,0,07/14/2025 06:15 AM,Dennis Davis - 07/14/25  4:54:10 AM: Replaced bolt,[]
268,EQ ID 268,Spotwelder KVA-20 (#11709),Spot Weld,18945,04/01/2026,"5. Prod Ongoing, Maint Required",Spot Welder 11709 in Gamco cell seems to be leaking oil. Oil has been refilled multiple times within the past few days and continues to run low rapidly.,Closed and Completed,0,1,Dennis Davis,Maintenance,0,04/09/2026 06:30 AM,Dennis Davis - 04/09/26  4:30:52 AM: Replaced regulator filter lubricator assemblies with a new one | Dennis Davis - 04/01/26 10:25:40 AM: I will look at this ASAP. I think the oiler is going bad,[]
270,EQ ID 270,Spotwelder KVA-20 (#11711),Spot Weld,10082,01/23/2024,2. General Maint - High Priority,wire exposed on foot pedal.,Closed and Completed,0,0.05,Josh Patton,Maintenance,0,01/23/2024 12:00 AM,Joshua Patton - 01/23/24 10:19:07 AM: the liquid tight connection came lose,[]
200,EQ ID 200,KKP Welder (North),Spot Weld,15710,05/12/2025,"5. Prod Ongoing, Maint Required",foot pedal has broken spring.   paint cell,Closed and Completed,0,0.5,Dennis Davis,Maintenance,0,05/12/2025 11:00 AM,"Dennis Davis - 05/12/25 10:18:24 AM: Replaced pedal main spring had production test, working ok",[]
256,EQ ID 256,"Spotwelder, C-Gun",Spot Weld,1753,06/22/2022,"3. Prod Affected, Not Stopped",Need Black small fan to be relocated near to the useful area. see Chris Laine for more information.,Closed and Completed,0,1,Preston,Maintenance,0,06/23/2022 10:30 AM,Preston Ellexson - 06/23/22 10:09:57 AM: Removed extension cord and fan. Remounted fan on the beam. Hard wired the fan to a switch. Patrick is good with the position of the fan.,[]
256,EQ ID 256,"Spotwelder, C-Gun",Spot Weld,2395,09/19/2022,"3. Prod Affected, Not Stopped",Air Leakage at C-Gun Machine.,Closed and Completed,0,0.1,Joshua Patton,Maintenance,0,02/16/2023 12:00 AM,,[]
256,EQ ID 256,"Spotwelder, C-Gun",Spot Weld,20308,08/10/2026,"5. Prod Ongoing, Maint Required",air leak,Closed and Completed,0,1.5,Dennis Davis,Maintenance,0,08/10/2026 01:45 PM,Dennis Davis - 08/10/26 11:56:28 AM: The actuator that closes the electrodes had a cracked hose and a bad quick disconnect,[]
1693,EQ ID 1693,Drill Press,Spot Weld,5061,03/29/2023,"5. Prod Ongoing, Maint Required",belt is old needs replaced,Closed and Completed,0,0.3,Joshua Patton,Maintenance,0,04/17/2023 12:00 AM,"Joshua Patton - 04/04/23  5:23:38 AM: the belts came in they sent the wrong size. | Joshua Patton - 03/29/23 11:06:47 AM: order 2 belts so that we have a spare, the belt will be here Friday.",[]
1694,EQ ID 1694,Dynafile,Spot Weld,3581,12/12/2022,"3. Prod Affected, Not Stopped",Licking air,Closed and Completed,0,0.25,Preston,Maintenance,0,12/12/2022 11:00 AM,Preston Ellexson - 12/15/22  4:35:42 AM: Replaced air plug on dynafile. Tested with no leaks.,[]
1695,EQ ID 1695,Pallet Jack,Spot Weld,2466,09/28/2022,"3. Prod Affected, Not Stopped",Pallet jack has a defective wheel,Closed and Completed,0,0.5,Preston,Maintenance,0,11/09/2022 02:00 PM,Preston Ellexson - 01/17/23 10:13:21 AM: Replaced bad wheels.,[]
1695,EQ ID 1695,Pallet Jack,Spot Weld,3781,12/30/2022,6. General Maint,needs new wheel,Closed and Completed,0,0.25,Preston,Maintenance,0,01/04/2023 02:30 PM,"Preston Ellexson - 01/06/23  5:54:30 AM: Swapped the bad wheel out with a good used one. Battery is low. Sent back to Patrick in Spotweld cell and plugged in overnight to charge. Tested next morning, and battery/jack are good to use.",[]
1695,EQ ID 1695,Pallet Jack,Spot Weld,11790,05/22/2024,6. General Maint,cylinder is leaking fluid,Closed Without Action,0,0,Preston,Maintenance,0,08/05/2024 12:30 PM,Preston Ellexson - 08/05/24 10:43:58 AM: Closed on another work order.,[]
1695,EQ ID 1695,Pallet Jack,Spot Weld,15366,04/14/2025,6. General Maint,Electric jack busted wheel,Closed and Completed,0,0.5,Dennis Davis,Maintenance,0,04/14/2025 01:00 PM,Dennis Davis - 04/14/25 11:00:30 AM: Replaced busted load wheel,[]
1695,EQ ID 1695,Pallet Jack,Spot Weld,16580,08/05/2025,4. Prod Continuing but Affected Equipment stopped,Lift jack wheels in the Gamco cell are coming apart. Request to have lift jack repaired.,Closed and Completed,0,0.75,Dennis Davis,Maintenance,0,08/06/2025 10:00 AM,Dennis Davis - 08/06/25  8:22:07 AM: Replaced both large wheels,[]
1695,EQ ID 1695,Pallet Jack,Spot Weld,17242,10/09/2025,"5. Prod Ongoing, Maint Required",Jack lift in Gamco cell (3024) needs maintenance. The lift button will not work. Unable to raise or lower the jack.,Closed and Completed,0,0.5,Dennis Davis,Maintenance,0,10/10/2025 09:00 AM,Dennis Davis - 10/10/25  6:56:17 AM: Replaced bad up/down switch,[]
1695,EQ ID 1695,Pallet Jack,Spot Weld,17477,10/27/2025,6. General Maint,"Pallet Jack Lift in Spot Weld Gamco Cell (3024) needs maintenance. When lift is lowered, it drops very quickly in a way that isn't safe and could lead to materials getting damaged.",Closed and Completed,0,1.5,Dennis Davis,Maintenance,0,10/28/2025 06:30 AM,"Dennis Davis - 10/28/25  4:36:03 AM: I found that it was very low on oil. I filled the oil and lifted and lowered several times with no problem or leeks found but I will monitor
just to make sure | Dennis Davis - 10/27/25 12:13:43 PM: Looking into it",[]
1695,EQ ID 1695,Pallet Jack,Spot Weld,18100,01/07/2026,6. General Maint,spotweld has a yellow pallet jack not taking a charge.  it has been taken to maintenance already.,Closed and Completed,0,1,Dennis Davis,Maintenance,0,01/12/2026 06:27 AM,Dennis Davis - 01/12/26  4:27:35 AM: Charged battery and it tested bad. Replaced with new one | Dennis Davis - 01/07/26 10:35:46 AM: looking into it,[]
1695,EQ ID 1695,Pallet Jack,Spot Weld,20533,08/28/2026,"5. Prod Ongoing, Maint Required",spotweld lift jack stuck in the air.,Closed and Completed,0,1,Dennis Davis,Maintenance,0,08/28/2026 01:00 PM,Dennis Davis - 08/28/26 10:48:28 AM: Power switch was not connected well. | Dennis Davis - 08/28/26  9:49:40 AM: looking into it,[]
1885,EQ ID 1885,Foam Speedy Packer,Spot Weld,3542,12/08/2022,2. General Maint - High Priority,30 volt power supply problem,Closed and Completed,0,1,Preston/Ronnie @ Sealed Air,Maintenance,0,12/19/2022 02:30 PM,"Preston Ellexson - 12/28/22  4:51:24 AM: Ronnie came out over a week ago and inspected machine. Everything is running good. | Preston Ellexson - 12/09/22 11:24:23 AM: This error happened again this morning. End of day threw a Jaw Drive High Current error. Called Ronnie. Manually moved the jaw in and out with no issues. He said with both of those errors happening, it is more than likely a circuit board. He is getting with parts dept. to order. Will monitor machine until parts arrive.",[]
1885,EQ ID 1885,Foam Speedy Packer,Spot Weld,8161,11/28/2023,2. General Maint - High Priority,speedy packer touch screen not working.,Closed and Completed,0,0.75,Preston,Maintenance,0,11/28/2023 02:00 PM,"Preston Ellexson - 12/01/23  5:06:17 AM: Checked machine for any issues. Checked all fuses and inspected all boards. Removed power and locked out for last break. After the power cycle and restart, the machine is running good.",[]
1885,EQ ID 1885,Foam Speedy Packer,Spot Weld,12324,07/10/2024,2. General Maint - High Priority,machine keeps going into error mode A side saying its low with a new barrel,Closed and Completed,0,1,Josh Patton,Maintenance,0,07/12/2024 12:00 AM,"Joshua Patton - 07/10/24  8:31:02 AM: the A side pump was sitting out for about two weeks before they were able to get a new barrel, when the started running the machine would through a A side barrel empty code, I Spoke With Ronnie from sealed air and he told me to check the screen on the bottom of the pump that it was probably clogged and the issue, removed the screen it was clogged I have Ronnie sending 4 New screens over night, I was able to get some of the clogged screen clean but not all they are running at the moment I will change out the screen with a new one when it arrives.",[]
1885,EQ ID 1885,Foam Speedy Packer,Spot Weld,20483,08/25/2026,"3. Prod Affected, Not Stopped",Boat stripped out,Closed and Completed,0,3,Preston,Maintenance,0,08/27/2026 01:00 PM,"Preston Ellexson - 09/02/26  8:06:00 AM: I got this completed last week. Locked machine out. Scraped off all mold debris from hoses/lines, and dispenser assembly. Got the A/B lines removed from the dispenser assembly and plugged. Removed the assembly and replaced with new. I left the existing power cable for the assembly and reconnected the wiring inside. Got everything hooked up, lines back on, and tightened everything. Unlocked machine and turned on the cycle the home position of the dispenser assembly. Installed a new mixing block. Had Derek run some molds to test. Machine is running great with no issues. I'm sending Randy an email to order another mixing block. | Preston Ellexson - 08/25/26  7:27:16 AM: Going to get this looked at before the day is out.",[]
1825,EQ ID 1825,Rivet Gun #2,Spot Weld,12687,08/07/2024,6. General Maint,not working,Closed Without Action,0,0,Preston,Maintenance,0,02/11/2025 08:00 AM,Preston Ellexson - 02/11/25  5:58:15 AM: Got this fixed awhile back and sent back to cell.,[]
1828,EQ ID 1828,Air Hose,Spot Weld,4366,02/14/2023,6. General Maint,air hose leak,Closed and Completed,0,0.15,Joshua Patton,Maintenance,0,02/14/2023 12:00 AM,"Joshua Patton - 02/14/23  6:41:12 AM: I put gun oil in the gun it is working fine now, it was dry they need to be reminded to put a couple of drops of  oil in there guns at the start of each Ihift.",[]
1828,EQ ID 1828,Air Hose,Spot Weld,14392,01/16/2025,2. General Maint - High Priority,"All the airlines are discharging a significantly high amount of water, which puts all tool life at serious risk. Additionally, the air junction between the PMU and the vendor's cell, located near the fans, is emitting mist. The Mirror Department is also experiencing a similar issue.",Closed and Completed,0,2,PSH,Supervisor,0,03/18/2025 06:30 AM,Scott Herbert - 03/18/25  9:21:17 AM: 3/18/25: Closed by PSH. General Compressor has been contracted to perform the replacement of the West dryer. ECD for completion is 31 Mar 2025 | Scott Herbert - 03/18/25  9:20:49 AM: 3/18/25: Closed by PSH. General Compressor has been contracted to perform the replacement of the West dryer. ECD for completion is 31 Mar 2025 | Preston Ellexson - 03/18/25  4:28:00 AM: New dryer arrived and we are awaiting install date from General Compressor. | Preston Ellexson - 03/10/25  4:21:40 AM: We are in process of replacing our air compressor dryer in the front compressor room. It isn't functioning at full capacity. This is the main reason we are getting so much moisture in our lines. | Preston Ellexson - 02/05/25  7:08:35 AM: Working on this issue. We have had a dryer issue that I'm working on with our compressor tech. Also working on an on site visit from General Compressor Inc to see what we can do about adding drains or something in the existing lines. I will update when I get a date confirmed and hear back on the dryer issue.,[]
1828,EQ ID 1828,Air Hose,Spot Weld,15274,04/03/2025,"3. Prod Affected, Not Stopped","Air Hose is on the floor and in the way of employees. need a mount or any other method to get it off of the floor. 
 Please see Sharon or Elizabeth in the Spotweld/Gamco cell to know the exact location. 

Thank you,
Bhumi",Closed Without Action,0,0,Dennis Davis,Maintenance,0,09/19/2025 12:00 PM,"Dennis Davis - 09/19/25 10:11:57 AM: Work order is no longer valid. This cell is going to be converted | Scott Herbert - 04/15/25  8:36:58 AM: On hold, pending Debbie's approval. | Dennis Davis - 04/11/25  6:38:33 AM: Bhumi is looking into purchasing an air hose reel to be installed",[]
1828,EQ ID 1828,Air Hose,Spot Weld,18607,03/02/2026,"5. Prod Ongoing, Maint Required","air hoses on mech side of vendors cell need maintenance. Mech table air hose from regulator to copper hose, the brass fitting is losing air. Air hose for staple gun needs a new quick connect.",Closed and Completed,0,1.5,Dennis Davis,Maintenance,0,03/02/2026 10:30 AM,Dennis Davis - 03/04/26  7:59:39 AM: Replaced QD on one hose and replaced a section of hose on the other side,[]
1960,EQ ID 1960,Tables,Spot Weld,14974,03/07/2025,6. General Maint,Extra power for matt n Johnny by the label table,Closed Without Action,0,0,PSH,Maintenance,0,03/18/2025 09:00 AM,Scott Herbert - 03/18/25  9:17:11 AM: 3/18/25: Closed by PSH. This has been added to the work scope of the Small Trimline/Trimline extension move project. | Preston Ellexson - 03/11/25  7:38:06 AM: We will complete this when we do the stl and stl extension cell layout.,[]
1960,EQ ID 1960,Tables,Spot Weld,16384,07/14/2025,6. General Maint,request to raise up a table a little higher in vendor cell for ergonomic purposes.,Closed and Completed,0,1,Dennis Davis,Maintenance,0,07/15/2025 07:00 AM,Dennis Davis - 07/15/25  5:00:48 AM: Raised the table to its upper limit,[]
1960,EQ ID 1960,Tables,Spot Weld,17083,09/26/2025,6. General Maint,Request to install replacement workstation tables in Vendors cell.,Closed and Completed,0,8,Preston/Vendor Cell Team,Maintenance,0,10/08/2025 02:00 PM,"Preston Ellexson - 10/09/25  9:36:19 AM: Mounted a yellow floor post for all 3 of the 120V outlets. Turned breakers off, drilled, anchored, and moved outlets from tables to posts. Turned breakers back on and all outlets are good. Removed all tool holders, air lines, etc from tables. Had operators move their production materials off all tables. Got all 3 tables moved into place. Got outlet strips and brass air lines zip tied to the tables. We didn't drill any holes for anything on any new tables, except tool holders. Added steel safety cable to the shelves on the long tables to support the product weight. These tables are heavy enough they don't need to be anchored. Operators were putting their product back on the tables as we worked on them. Mounted another yellow post in between 2 welders for their flange holder. Everything is completed. I moved the old tables outside maintenance and sent Randy an email on them. Everything is back up and running. | Preston Ellexson - 09/29/25  6:52:45 AM: Forgot I was on vacation Wed-Fri. I am getting a quick game plan together today to give to Randy. I'll get with him and Matt next week when I return to see when we want to complete this. | Preston Ellexson - 09/26/25 11:04:01 AM: Got with Randy and Matt on this. Next week Wed-Fri they have availability for us to get these tables swapped out. I am going to get an eta on Monday. We will have to remount some holders, and remove/replace the brass air line tubing. I'll update Monday after evaluation.",[]
1966,EQ ID 1966,Tube Cutter (Manual Cold Saw),Spot Weld,1277,05/03/2022,"3. Prod Affected, Not Stopped",check water flow,Closed and Completed,0,3,Preston,Maintenance,0,05/04/2022 12:00 AM,"Preston Ellexson - 05/05/22  5:25:28 AM: Removed the pump and tank. There was a lot of build-up inside the tank from the coolant. Got it cleaned. Drilled and mounted a drain plug in the bottom of the tank. Tested the pump in maintenance and it is working good. Put all back together and still wasn't getting fluid. Removed the blade and housing. Drilled out the coolant holes on both sides as well as made the ""route"" a little bigger on both. Put machine back together and tested. Plenty of coolant now. It can be adjusted via the valve.",[]
1966,EQ ID 1966,Tube Cutter (Manual Cold Saw),Spot Weld,1446,05/21/2022,"3. Prod Affected, Not Stopped","Move the cutter to the 3024 cell as marked in the cell.
For more questions see Bhumi or Chris laine.",Closed and Completed,0,1.5,Mark Zeober,Maintenance,0,05/23/2022 07:30 AM,"Mark Zeober - 05/23/22  7:44:18 AM: Moved the saw to location and anchored, saw is ready to use.",[]
1966,EQ ID 1966,Tube Cutter (Manual Cold Saw),Spot Weld,1474,05/24/2022,1. Prod Stopped,Need safe Power supply at the saw.,Closed and Completed,0,2,Preston,Maintenance,0,05/31/2022 10:30 AM,Preston Ellexson - 05/31/22  8:22:40 AM: Re-ran power for the saw. Put a 4-way box on the beam right by it. Made an extension cord to go through the floor tracking. Tested power and machine. Ready to run.,[]
1966,EQ ID 1966,Tube Cutter (Manual Cold Saw),Spot Weld,1473,05/24/2022,1. Prod Stopped,Need Blade cover on the orange metal cover,Closed and Completed,0,0.5,Preston,Maintenance,0,06/01/2022 10:00 AM,Preston Ellexson - 06/01/22  8:29:02 AM: Made a plexiglas cover for the saw blade bolt opening. It was already threaded with 2 holes. Matched them up and put the cover on. Machine is good to run.,[]
1966,EQ ID 1966,Tube Cutter (Manual Cold Saw),Spot Weld,1617,06/09/2022,1. Prod Stopped,Bolt broke off inside the tube adjustment,Closed and Completed,0,0.25,Mark Zeober,Maintenance,0,06/09/2022 11:00 AM,Mark Zeober - 06/09/22  8:54:49 AM: removed broken bolt & re assembled the stop mechanism.,[]
1966,EQ ID 1966,Tube Cutter (Manual Cold Saw),Spot Weld,1700,06/16/2022,"3. Prod Affected, Not Stopped",Coolant fluid is draining off of the machine.,Closed and Completed,0,2.75,Mark Zeober,Maintenance,0,06/22/2022 07:30 AM,"Mark Zeober - 06/22/22  5:17:05 AM: cut the angle from the channel, move the channel over 1""  and re welded, to allow the coolant to drain into the machine. | Mark Zeober - 06/16/22  8:25:14 AM: made temporary repair, will fix when silicone arrives.",[]
1966,EQ ID 1966,Tube Cutter (Manual Cold Saw),Spot Weld,2347,09/09/2022,"3. Prod Affected, Not Stopped","dull blade, needs to be changed",Closed and Completed,180,0.25,Matt/Johnny,Maintenance,0,09/09/2022 11:00 AM,Preston Ellexson - 09/12/22  5:51:49 AM: Matt and Johnny swapped the blade out with a new one. I am ordering more today.,[]
1966,EQ ID 1966,Tube Cutter (Manual Cold Saw),Spot Weld,3915,01/11/2023,1. Prod Stopped,no coolant flow,Closed and Completed,0,0.25,Preston,Maintenance,0,01/11/2023 02:00 PM,Preston Ellexson - 01/12/23 10:22:19 AM: Pump strainer was stopped up with slime build-up. Got it cleaned real quick and tested. Fluid is running good after adjusting the valve.,[]
2010,EQ ID 2010,TLE Rivet Gun,Spot Weld,15731,05/14/2025,6. General Maint,hose blew off,Closed and Completed,0,0.25,Dennis Davis,Maintenance,0,05/14/2025 07:45 AM,Dennis Davis - 05/14/25  5:09:05 AM: reattached and sealed the hose,[]
2011,EQ ID 2011,TLE Staple Gun,Spot Weld,18789,03/17/2026,4. Prod Continuing but Affected Equipment stopped,Staple Gun in Vendor's cell needs attention. It has stopped working.,Closed and Completed,0,3,Dennis Davis,Maintenance,0,03/20/2026 12:00 AM,Dennis Davis - 03/20/26 12:16:35 PM: Replaced broken O-ring in shuttle | Dennis Davis - 03/19/26 11:02:49 AM: Working on this,[]
2013,EQ ID 2013,TLE Spotwelder (11814),Spot Weld,3269,11/16/2022,1. Prod Stopped,NO POWER,Closed and Completed,0,1,Preston,Maintenance,0,01/19/2023 01:00 PM,Preston Ellexson - 01/23/23  4:50:41 AM: Main circuit board is getting DC volatge but no display. Called David @ Spotwelding Consultants to order boards. Replaced when it arrived and all is good after setting up schedules again. This also happened on the west welder in this cell a day later. Replaced it as well. Both are running good.,[]
2014,EQ ID 2014,TLE Spotwelder (11815),Spot Weld,12478,07/22/2024,"3. Prod Affected, Not Stopped",Foot pedal hanging up,Closed and Completed,0,0.5,Preston,Maintenance,0,07/22/2024 10:00 AM,Preston Ellexson - 07/22/24  8:24:53 AM: Tested foot pedal. Auxiliary switch was staying energized when it shouldn't be. Found the foot pedal spring was broken. Foot pedal wasn't fully disengaging the 2nd switch. Pulled apart and replaced spring. Tested and machine is working good. We have one spring left. I am ordering more.,[]
2014,EQ ID 2014,TLE Spotwelder (11815),Spot Weld,14880,02/28/2025,"3. Prod Affected, Not Stopped",Foot pedal cable come loose from machine,Closed and Completed,0,0.75,Dennis Davis,Maintenance,0,02/28/2025 12:10 PM,Dennis Davis - 02/28/25 10:18:36 AM: Cable locking clip was broken took one off another welder from an unused slot and installed it on this one,[]
2014,EQ ID 2014,TLE Spotwelder (11815),Spot Weld,17844,12/05/2025,2. General Maint - High Priority,busted spring in foot pedal,Closed and Completed,0,0.5,Dennis Davis,Maintenance,0,12/05/2025 07:00 AM,Dennis Davis - 12/05/25  7:42:14 AM: Replaced spring,[]
2014,EQ ID 2014,TLE Spotwelder (11815),Spot Weld,19390,05/13/2026,"3. Prod Affected, Not Stopped",Spring on pedal,Closed Without Action,0,0.5,Preston,Maintenance,0,05/13/2026 12:00 PM,"Preston Ellexson - 05/22/26  4:35:14 AM: Got with David @ Spotwelding Consultants. I've attached a picture of the error code. This is because the machine is being operated to fast. Pedal is pushed to start another weld sequence, but the previous weld cycle isn't fully complete. Operator error. I let Johnny and the operators know what David said. | Dennis Davis - 05/21/26  5:49:10 AM: Replaced spring and it did not help","[{""name"": ""Tecna Error.jpg"", ""url"": ""https://circaweb.bobrick.com/PME/Forms/DownloadAttachment/966?guid=324385ce-5320-480f-b0a2-0d7615cd2152""}]"
2015,EQ ID 2015,TLE Spotwelder (11816),Spot Weld,10472,02/21/2024,1. Prod Stopped,welder foot pedal spring broke,Closed and Completed,0,0.5,Preston,Maintenance,0,02/22/2024 06:30 AM,Preston Ellexson - 02/22/24  6:30:42 AM: Took the foot pedal apart. Removed rod and switches. Replaced spring and re-assembled. Turned machine on and tested. Everything is running good. Released for production.,[]
2015,EQ ID 2015,TLE Spotwelder (11816),Spot Weld,10758,03/18/2024,1. Prod Stopped,"welder stopped working, stuck in down position. appears the cable to foot pedal has been smashed and the connector plug is broke.",Closed and Completed,0,1.5,Josh Patton,Maintenance,0,03/19/2024 12:00 AM,"Joshua Patton - 03/19/24  6:31:08 AM: contact in the foot pedal were not making, fixed that issue it is running fine now",[]
2015,EQ ID 2015,TLE Spotwelder (11816),Spot Weld,12707,08/09/2024,"5. Prod Ongoing, Maint Required",foot pedal quits working if you move around and start working again. might be a loose wire in the cable?,Closed and Completed,0,0.5,Josh Patton,Maintenance,0,08/12/2024 12:00 AM,Joshua Patton - 08/26/24  8:12:02 AM: spoke with the operator they have not had any issues since 8/12/24 | Joshua Patton - 08/12/24  6:22:45 AM: there seems to be no issue that I can find at the moment I did check the wire connection and continuity  all seems to be working fine at the moment. I will leave open for now,[]
2015,EQ ID 2015,TLE Spotwelder (11816),Spot Weld,17043,09/19/2025,"3. Prod Affected, Not Stopped",Self touch is down,Closed and Completed,0,2,Preston/David@Spotwelding Consultants,Maintenance,0,09/26/2025 11:00 AM,"Preston Ellexson - 09/29/25  6:51:20 AM: These fuses have plastic fuse holders to remove and install them. They were seating the fuse all the way in the housing. That was causing slight arc flash when the machine was turned on in the mornings. David just removed the holders so you can see the fuses in place. He said he has had a few issues similar and just changed out the fuse block. I don't think this is necessary. I will monitor. | Preston Ellexson - 09/26/25  7:43:47 AM: David will be here shortly to figure out the fuse blowing issue. | Preston Ellexson - 09/23/25  5:35:11 AM: Blew the fuse again this morning. Fuses weren't ordered until yesterday afternoon and won't be here until tomorrow. I locked machine out. David will be here today for the last soft touch install. I'm going to see what he says on the fuse issue. | Preston Ellexson - 09/19/25  5:29:23 AM: A fuse inside the soft touch electrical cabinet was blown. They are very small amperage fuses. I put in one a bit smaller because our next size up was too much of a difference. Machine is running good right now. I sent the correct fuse to be ordered and it says it will be here Tuesday. When it shows up, I'll swap back out to the correct fuse.",[]
2015,EQ ID 2015,TLE Spotwelder (11816),Spot Weld,17297,10/15/2025,1. Prod Stopped,Soft touch blown views,Closed and Completed,0,1,Preston/David@Spotwelding Consultants,Maintenance,0,10/31/2025 11:00 AM,"Preston Ellexson - 11/04/25  5:01:19 AM: After David spoke in depth with Untirol, he found the issue. They advised him they accidentally sent fuses sized for 440V not 220V on many of their recent orders. He came and replaced the .3A fuse with 1/2A fuse. Machine hasn't had any issue since. If it happens again, we'll replace the transformer. | Preston Ellexson - 10/27/25  7:56:41 AM: Fuses arrived last week. Welder and soft touch system has been running good since 10/15. No fuses have blown since then. I am still awaiting the transformer from David. | Preston Ellexson - 10/15/25  8:10:22 AM: David is getting with UniControl for a new transformer. | Preston Ellexson - 10/15/25  5:22:35 AM: Replaced fuses with new. Getting with David @ Spotwelding Consultants to order a new transformer and fuse block. If he can't get them soon, we can order them for about $100.",[]
2017,EQ ID 2017,"TLE Tables/Fixtures,etc.",Spot Weld,15926,06/02/2025,6. General Maint,trimline ex is wanting a extra fan installed.,Closed and Completed,0,2,Dennis Davis,Maintenance,0,06/03/2025 12:20 PM,"Dennis Davis - 06/03/25 10:24:34 AM: Bilt a stand and mounted an 18"" fan in cell | Dennis Davis - 06/03/25  6:10:04 AM: Working on this one",[]
,,,Spot Weld,18924,03/31/2026,6. General Maint,Request to have yellow safety walkway tape updated between new fabrication laser welder and Gamco C area. Existing tape factored 4ft walk area before laser was installed.,Pending,0,0,,Maintenance,0,,Dennis Davis - 04/22/26  9:36:32 AM: I have started removing the old tape and will continue after a plan has been approved.,[]
