equipment_id,equipment_eq_id,equipment_name,department,wo_id,date_notified,urgency,problem,status,material_cost,labor_time,work_performed_by,assigned_to,downtime_hours,completed_datetime,comments,attachments
687,EQ ID 687,General Maintenance,General,20482,08/25/2026,6. General Maint,The popcorn machine has stopped heating the popcorn kernels sufficiently to make popcorn; the heating element needs to be replaced.,Pending,0,0,,Maintenance,0,,,[]
687,EQ ID 687,General Maintenance,General,1558,06/02/2022,"3. Prod Affected, Not Stopped",Thrislington Scissor lift table remote wires got pulled out again .,Closed and Completed,0,1,Dan Taylor,Maintenance,0,06/02/2022 12:00 AM,Dan Taylor - 06/02/22 12:32:52 PM: Added a bracket to hold the remote so it will not be able to be pulled loose.,[]
687,EQ ID 687,General Maintenance,General,4126,01/25/2023,"5. Prod Ongoing, Maint Required",Can we have the 2 drawer shelf and desk top cabinet relocated next to my cubicle. At the moment my cubicle and the one next to me are open ended and would like to keep a separation between the cubicles.,Closed and Completed,0,1,Jeff Riffle Bart James Andy Curtis Jimmy Sadler,Maintenance,0,01/31/2023 12:00 AM,Jeffery Riffle - 02/01/23 12:16:28 PM: Relocated.,[]
687,EQ ID 687,General Maintenance,General,6617,07/26/2023,6. General Maint,The dock fan on dock door 22 is not working.,Closed and Completed,0,1,"Andy Curtis, Jimmy Sadler",Maintenance,0,07/28/2023 10:30 AM,"Andy Curtis - 07/28/23 11:28:45 AM: No power at door 19 & 22.
Checked the power on the breakers in the panel, no power, checked with the deadfront cover off, had power.
During lunch was able to kill the power and check connections, found that C phase one the breaker was severely loose, tightened it up, put all covers on and tested.
Working now.",[]
687,EQ ID 687,General Maintenance,General,6156,06/22/2023,6. General Maint,Please move Kenia's file drawer from the right side to the left side of her cubicle.,Closed and Completed,0,0,Jeff,Maintenance,0,12/18/2023 12:00 AM,Jimmy Sadler - 12/18/23  9:00:32 AM: done,[]
687,EQ ID 687,General Maintenance,General,14564,02/04/2025,6. General Maint,My top drawer cannot be closed; it seems stuck on a binder sticking out from the bottom drawer.,Closed and Completed,0,0.05,Robert Hawkes,Supervisor,0,02/04/2025 12:00 AM,,[]
687,EQ ID 687,General Maintenance,General,15282,04/03/2025,2. General Maint - High Priority,"The green trash compactor is not working. There is a broken line of armored cable running from the connection box to the bottom of the compacter, but I haven't been able to confirm a severed connection yet.",Closed and Completed,0,0,Waste Management,Maintenance,0,04/09/2025 12:00 AM,Andy Curtis - 05/05/25  8:13:11 PM: This was repaired by waste management,[]
687,EQ ID 687,General Maintenance,General,16427,07/16/2025,2. General Maint - High Priority,air compressor.  The air compressor is hardly pushing out air.  There isn't enough air pressure to run the equipment/tools needed for production.,Closed and Completed,0,0,Outside vendor,Maintenance,0,07/17/2025 12:00 AM,Dale Kee - 07/17/25  9:17:17 AM: New compressor we started up 7/17/25 at around 10:20am,[]
687,EQ ID 687,General Maintenance,General,16433,07/17/2025,6. General Maint,The dock fan on Dock Door #18 is not working.  It has exsposed wiring.,Closed and Completed,0,0,Tyler Ross,Maintenance,0,07/17/2025 12:00 AM,Tyler Ross - 07/17/25 10:36:01 AM: The cord on the fan was ripped in half due to the fan being turned around and being faced onto the plant floor rather than towards the dock door. The plug has been removed from the fan so it is safe.,[]
687,EQ ID 687,General Maintenance,General,16723,08/18/2025,6. General Maint,"Inspection of all battery chargers, securing to keep the issue of wires crossing causing possible damage to the chargers themselves, like last week.",Closed and Completed,0,2,Jimmy Sadler,Maintenance,0,08/18/2025 12:00 AM,"Jimmy Sadler - 08/19/25  5:03:19 AM: Inspected chargers, taped ends with electrical tape, removed some metal clamps.",[]
687,EQ ID 687,General Maintenance,General,16419,07/16/2025,2. General Maint - High Priority,The floating dock plate at door 19 is down and won't raise back up.,Closed and Completed,0,0,A&A,Maintenance,0,10/10/2025 12:00 AM,Tyler Ross - 10/10/25 10:45:19 AM: Repaired,[]
687,EQ ID 687,General Maintenance,General,17722,11/17/2025,6. General Maint,"Thrislington Customer Service is looking to have their file cabinet and label printer moved into our office space, next to the main printer located in the office. The file cabinet and printer are currently located right outside the main conference room.",Closed and Completed,0,0,Tyler Ross Jimmy Sadler,Maintenance,0,12/04/2025 12:00 AM,Tyler Ross - 12/04/25 11:31:19 AM: Moved,[]
687,EQ ID 687,General Maintenance,General,19330,05/06/2026,2. General Maint - High Priority,Replace WiFi devices.,Closed and Completed,0,3,Jimmy Sadler,Maintenance,0,05/06/2026 12:00 AM,Jimmy Sadler - 05/06/26 11:47:14 AM: Replaced WiFi devices.,[]
687,EQ ID 687,General Maintenance,General,18651,03/04/2026,6. General Maint,Please install the two yellow turn roller on the two tables outside of the back office for the mirror department. Also make two anti-turn bars like the existing turn tables in the mirror cells.,Closed and Completed,0,4,Tyler Ross,Maintenance,0,05/11/2026 12:00 AM,Tyler Ross - 05/11/26 11:45:58 AM: They have been installed,[]
687,EQ ID 687,General Maintenance,General,19684,06/03/2026,4. Prod Continuing but Affected Equipment stopped,2 forklift charges are currently down. Serial plates sent to JS.,Closed and Completed,0,0.25,Bart James,Supervisor,0,06/09/2026 12:00 AM,Dale Kee - 07/27/26 12:29:00 PM: Breaker was off.,[]
687,EQ ID 687,General Maintenance,General,20189,08/03/2026,2. General Maint - High Priority,"Shrink wrapper machine, located by Dock Door 18, is not homing out.",Closed and Completed,0,1,"Andy Curtis, Garrett Blankenship",Maintenance,0,08/06/2026 01:30 PM,"Andy Curtis - 08/06/26  1:43:16 PM: The turn table sensor was bad, part came in and was replaced.",[]
568,EQ ID 568,Dust Collection System,Maintenance,1226,04/27/2022,1. Prod Stopped,Dust collector not working properly.,Closed and Completed,500,5,"Jimmy Sadler, Dan Taylor, Jeff Riffle, Bart James",Maintenance,1.5,04/27/2022 12:00 AM,Jimmy Sadler - 04/27/22  5:59:31 AM: Replaced gearbox,[]
568,EQ ID 568,Dust Collection System,Maintenance,1746,06/22/2022,1. Prod Stopped,Dust collector would not start.,Closed and Completed,0,0.5,"Andy Curtis, Jeff Riffle",Maintenance,0.25,06/22/2022 04:30 AM,"Andy Curtis - 06/22/22  4:36:39 AM: The overloads were tripped for the airlock and blower. Reset the overloads, let the blower run 1st to clear the lines and then start the rest of the system which finished cleaning out the lines.",[]
568,EQ ID 568,Dust Collection System,Maintenance,1944,07/19/2022,1. Prod Stopped,Air lock alarm,Closed and Completed,0,0.5,Dan Taylor,Maintenance,0.5,07/19/2022 06:00 AM,Dan Taylor - 07/19/22  4:46:48 AM: Air lock was full of material cleaned out and restarted machine.,[]
568,EQ ID 568,Dust Collection System,Maintenance,2405,09/19/2022,"3. Prod Affected, Not Stopped",The dust collection hose attached to the dumpster has a large hole at the connection point that needs repair.,Closed and Completed,0,0,Jimmy Sadler,Maintenance,0,09/20/2022 12:00 AM,Jimmy Sadler - 09/21/22  7:20:20 AM: Taped up hole.  Hopefully this will go away next week.,[]
568,EQ ID 568,Dust Collection System,Maintenance,13126,09/19/2024,"5. Prod Ongoing, Maint Required",The Dust collection system is not working on the side running to Thrislington edge bander and the saw center.,Closed and Completed,0,0.5,"Andy Curtis, Garrett Blankenship",Maintenance,0.25,09/19/2024 06:30 PM,"Andy Curtis - 09/19/24  7:32:47 PM: They hit the button to turn it on but evidently it didn't recognize being pressed and did not start.
After checking the motor to verify it was not running, went to the controller and pressed start again and it come on.
This is a touch screen to turn it on and off,",[]
568,EQ ID 568,Dust Collection System,Maintenance,13134,09/20/2024,1. Prod Stopped,Noticed that the auger light was not on. Augers are not working.,Closed and Completed,0,0,A&A,Maintenance,0,10/12/2024 12:00 AM,"Tyler Ross - 10/12/24  6:37:42 AM: Done | Andy Curtis - 09/20/24  9:53:19 PM: Changed the fuses to the auger system twice but blew as soon as it was turned on.
Went outside looking for something obvious and found on the lower auger from the bottom of the new system a rag was caught in the bearing block, dug it and the trash out. 
Did not see anything further, changed the fuses again to try it and they blew instantly.
Started checking inside both the main panel and the auger panel, I found that the motor wires going outside are shorted across all 3 phases. 
So had to shut the whole dust collection system down to keep from getting any further buildup of dust into the augers until they can get cleared.",[]
568,EQ ID 568,Dust Collection System,Maintenance,17822,12/03/2025,1. Prod Stopped,Dust collector shut off and alarm is going off,Closed and Completed,0,0.5,"Andy Curtis, Garrett Blankenship",Maintenance,0.25,12/03/2025 12:30 AM,Garrett Blankenship - 12/03/25 12:33:11 AM: M2 overload was tripped inside the cabinet. Started back up after resetting and clearing alarms.,[]
568,EQ ID 568,Dust Collection System,Maintenance,18026,12/29/2025,1. Prod Stopped,dust collection down,Closed and Completed,0,0,Jimmy,Maintenance,0,12/29/2025 12:00 AM,Tyler Ross - 12/29/25 12:32:04 PM: A&A fixed the issue | Jimmy Sadler - 12/29/25  9:53:49 AM: The interlock on the new system is faulting out.  A&A Maintenance has been notified.,[]
568,EQ ID 568,Dust Collection System,Maintenance,18119,01/08/2026,1. Prod Stopped,The dust collection is down and throwing an alarm. Thanks,Closed and Completed,12,0.25,"Jimmy Sadler, Bart James",Maintenance,0.25,01/08/2026 12:00 AM,"Jimmy Sadler - 01/08/26  5:57:44 AM: Over load tripped, blown fuse.",[]
568,EQ ID 568,Dust Collection System,Maintenance,18184,01/13/2026,1. Prod Stopped,Dust collector faulted out and set off the warning beeper.,Closed and Completed,0,0.5,"Garrett Blankenship, Andy Curtis",Maintenance,0.25,01/13/2026 09:30 PM,"Andy Curtis - 01/13/26  9:42:37 PM: Warning beeper was sounding and the new system was shut down.
Turned the system off, checked all fuses and reset the overloads.
Turned system back on, checked to make sure all motors were running and all is running.
Found no fuses blown, just an overload tripped.",[]
568,EQ ID 568,Dust Collection System,Maintenance,20131,07/28/2026,"3. Prod Affected, Not Stopped","Removed auger top to replace bushings, repair shaft.",Closed and Completed,500,1.5,"Jimmy Sadler, Tyler Ross, Bart James",Maintenance,24,07/30/2026 12:00 AM,Tyler Ross - 07/30/26 11:25:09 AM: Replaced,[]
664,EQ ID 664,Sullivan Palatek 75hp compressor,Maintenance,14245,01/04/2025,1. Prod Stopped,"The compressor has water leaking from underneath the unit. When the start button is pressed, the unit goes into standby mode and will not come on.",Closed and Completed,0,0,tech,Maintenance,0,01/06/2025 12:00 AM,Tyler Ross - 01/07/25  5:18:52 AM: Tech came in and checked it,[]
708,EQ ID 708,General Maintenance,Maintenance,14061,12/11/2024,2. General Maint - High Priority,The stacker in the mirror department has a severe battery acid leak.,Closed Without Action,0,2,"Andy Curtis, Garrett Blankenship",Maintenance,0,12/11/2024 09:30 PM,"Jimmy Sadler - 12/12/24  5:01:21 AM: Lift was filled with water before charging causing the over flow. | Andy Curtis - 12/11/24  9:38:57 PM: Battery was taken off charge, put down baking soda to neutralize the acid , then cleaned it up and disposed of it.
May have some residual acid in the morning, left the baking soda so it can be put on it when the lift is moved again.
Not sure what caused the battery to boil over, either a bad cell, overcharged, or it got filled with water before charging.",[]
708,EQ ID 708,General Maintenance,Maintenance,19905,06/18/2026,2. General Maint - High Priority,Unable to LOTO the main air valve on the A&S Saw.,Closed and Completed,0,0.25,Garrett Blankenship,Maintenance,0,06/18/2026 07:00 PM,Garrett Blankenship - 06/18/26  7:56:42 PM: The metal slide on the handle was bent and had too much play. I hammered it back to where it wasn't as loose. It is now able to be locked out,[]
649,EQ ID 649,Trash Compactor,Maintenance,1548,06/01/2022,1. Prod Stopped,Ryan Campbell said the compacter isn't cycling.,Closed and Completed,0,0.75,"Andy Curtis, Terry Magneson, Dale Kee",Maintenance,3,06/02/2022 05:00 AM,Andy Curtis - 06/02/22  5:46:03 AM: The Limit switch for the ram travel had jumped the stop. Got the arm back on the right side of the stop and adjusted the switch up.,[]
649,EQ ID 649,Trash Compactor,Maintenance,1680,06/14/2022,2. General Maint - High Priority,The trach compacter isn't working again. The ram may have jumped the switch like last time because it isn't moving.,Closed and Completed,0,0,Waste Mangement,Maintenance,0,06/20/2022 12:00 AM,Andy Curtis - 06/21/22  8:00:00 AM: Waste Management has fixed. | Andy Curtis - 06/16/22  8:33:09 AM: Waste Management has been notified to come look at this.,[]
649,EQ ID 649,Trash Compactor,Maintenance,1975,07/21/2022,"3. Prod Affected, Not Stopped","Deadman switch does not work. You can let go of the controls and the device will continue to compact.
This is the Cardboard compactor",Closed and Completed,0,0.25,Jimmy Sadler,Maintenance,0,07/21/2022 12:00 AM,"Jimmy Sadler - 07/22/22  5:29:43 AM: This unit has two settings, an automatic and manual.  When switched to automatic all you have to do is push the start button.  In manual mode you have to hold the start button and the deadman button.  It was set to auto.",[]
649,EQ ID 649,Trash Compactor,Maintenance,3797,12/30/2022,1. Prod Stopped,Actuator arm broken.,Closed and Completed,0,1,JImmy Sadler,Maintenance,0,01/03/2023 12:00 AM,Jimmy Sadler - 01/04/23  5:25:39 AM: Replaced actuator arm on limit switch.,[]
649,EQ ID 649,Trash Compactor,Maintenance,7854,10/31/2023,2. General Maint - High Priority,Trash compactor will not go in reverse.,Closed and Completed,0,0.25,Jimmy Sadler,Maintenance,0,11/01/2023 12:00 AM,Dale Kee - 11/02/23  6:30:33 AM: Contact WM to fix | Dale Kee - 11/02/23  6:30:17 AM: Contact WM to fix,[]
649,EQ ID 649,Trash Compactor,Maintenance,10674,03/08/2024,1. Prod Stopped,Not compacting.,Closed and Completed,0,0,Waste Management,Maintenance,0,03/22/2024 12:00 AM,Jeffery Riffle - 03/22/24  4:17:37 AM: Fixed,[]
649,EQ ID 649,Trash Compactor,Maintenance,10877,04/01/2024,1. Prod Stopped,It isn't working. When you push the buttons it acts like it wants to move but doesn't. I don't know if it is full as a bunch of trash is on top.,Closed and Completed,0,0,Waste Management,Maintenance,0,04/03/2024 12:00 AM,Andy Curtis - 04/04/24  5:39:51 PM: Repaired,[]
649,EQ ID 649,Trash Compactor,Maintenance,13784,11/12/2024,6. General Maint,Trash Compactor is moving very very slow going in with a jerking motion and not really wanting to retract.,Closed and Completed,0,0,waste management,Maintenance,0,11/26/2024 12:00 AM,Tyler Ross - 11/26/24  7:23:41 AM: Compactor has been pulled and is currently being fixed,[]
649,EQ ID 649,Trash Compactor,Maintenance,15210,03/31/2025,2. General Maint - High Priority,We couldn't get the trash compactor to cycle this morning.,Closed and Completed,0,0,Waste Management,Maintenance,0,04/01/2025 12:00 AM,Andy Curtis - 05/05/25  8:10:40 PM: This was repaired by waste management.,[]
649,EQ ID 649,Trash Compactor,Maintenance,15878,05/28/2025,6. General Maint,Trash compactor won't go forward.,Closed Without Action,0,0,Jimmy,Maintenance,0,05/28/2025 12:00 AM,"Jimmy Sadler - 05/28/25  7:25:13 AM: Duplicate, WM is working on this.",[]
649,EQ ID 649,Trash Compactor,Maintenance,15859,05/23/2025,1. Prod Stopped,The sled isn't cycling when buttons are held down even though it sounds like it is cycling.,Closed and Completed,0,0,Waste Management,Maintenance,0.15,06/04/2025 12:00 AM,"Dale Kee - 06/09/25 12:38:20 PM: The bearing was making a bit of noise. Grease had a lot of dust in the bearing, cleaned and oiled the bearing with a heavy weight oil.",[]
649,EQ ID 649,Trash Compactor,Maintenance,16268,07/01/2025,4. Prod Continuing but Affected Equipment stopped,No power at the trash compactor,Closed and Completed,0,1.5,"Garrett Blankenship, Andy Curtis",Maintenance,0.75,07/02/2025 01:00 AM,"Andy Curtis - 07/02/25  1:03:01 AM: 2 Phases were shorted together in the box almost over the dumpster entrance, turned off the power and cut out the bad spots and reconnected the wires.
Compactor is now working. | Andy Curtis - 07/01/25  8:22:02 PM: The trash compactor is out of order at the moment, found a breaker tripped, tried to reset it and it blew the breaker immediately. Direct short in the wire that feeds it.",[]
649,EQ ID 649,Trash Compactor,Maintenance,17356,10/18/2025,1. Prod Stopped,Trash compactor not working.,Closed and Completed,0,0,Jimmy Sadler,Maintenance,0,11/04/2025 12:00 AM,Tyler Ross - 11/04/25  6:41:33 AM: Tripped overload,[]
649,EQ ID 649,Trash Compactor,Maintenance,18001,12/18/2025,2. General Maint - High Priority,The trash compactor is full and not working,Closed and Completed,0,0.5,"Garrett Blankenship, Andy Curtis",Maintenance,1,12/18/2025 06:00 PM,"Garrett Blankenship - 12/18/25  6:44:03 PM: Not sure how long it was down. It was down when we came in, and it seemed some departments were unable to take out their trash at the end of the day. We ensured it was getting power, hit the reset on the overload, and jiggled the limit switch. After that we had to push the gate closed to get it to work because of all the trash stacked against it. It is working now",[]
649,EQ ID 649,Trash Compactor,Maintenance,18195,01/14/2026,1. Prod Stopped,Trash compactor is not working,Closed and Completed,0,50,Waste Management,Maintenance,0,01/15/2026 12:00 AM,"Jimmy Sadler - 01/15/26 10:25:03 AM: Waste Management has repaired the compactor. | Andy Curtis - 01/14/26  7:45:07 PM: Checked the door switch, it was ok, checked the pushbutton contacts, they were ok.
Pushed the reset on the motor overload, worked for a brief couple of seconds and tripped again, when activated the motor housing assembly jumped.
 So not sure what is going on with it, need to notify Waste Management and have them come and repair it.
Not sure if the ram is jammed up or if the motor or Hydraulic pump is going out.",[]
649,EQ ID 649,Trash Compactor,Maintenance,18198,01/15/2026,1. Prod Stopped,Trash compactor isn't cycling. Keys are in my office.,Closed Without Action,0,0,Jimmy,Maintenance,0,01/15/2026 12:00 AM,"Jimmy Sadler - 01/15/26  5:50:32 AM: Duplicate post, Waste Management has been notified.",[]
649,EQ ID 649,Trash Compactor,Maintenance,18278,01/22/2026,"3. Prod Affected, Not Stopped",Trash compactor is not working,Closed and Completed,0,2,"Garrett Blankenship, Andy Curtis, Jimmy Sadler, Tyler Ross",Maintenance,0,01/22/2026 06:00 PM,"Jimmy Sadler - 01/23/26 11:57:43 AM: Waste Management has repaired the problem.  It was in the wiring. | Garrett Blankenship - 01/22/26  6:17:55 PM: Reset the overload, checked that the limit switch was at home, and made sure the door was closed. Still would not work. Verified no fuses were blown and there is 480 volts coming to the contactor.",[]
681,EQ ID 681,Banding Shredder,Maintenance,1123,04/15/2022,1. Prod Stopped,Band cutter has a piece hung up in it and won't feed it through.,Closed and Completed,0,1,Dan Taylor,Maintenance,0.5,04/15/2022 08:00 AM,,[]
681,EQ ID 681,Banding Shredder,Maintenance,1508,05/26/2022,1. Prod Stopped,Banding stuck in the shredder.,Closed and Completed,0,0.25,Blake Burke,Maintenance,0.25,05/26/2022 01:00 PM,"Andy Curtis - 05/26/22  1:27:50 PM: Shredder fixed, jammed piece removed.",[]
681,EQ ID 681,Banding Shredder,Maintenance,3327,11/22/2022,1. Prod Stopped,Band chipper has a piece of banding wrapped up in it.,Closed and Completed,0,0.25,"Jimmy Sadler, Jeff Riffle",Maintenance,0,11/22/2022 12:00 AM,Jimmy Sadler - 11/22/22  8:37:33 AM: Removed banding from shredder.,[]
681,EQ ID 681,Banding Shredder,Maintenance,3780,12/30/2022,2. General Maint - High Priority,Band cutter has a small piece stuck that will not come out.,Closed and Completed,0,0.75,"Andy Curtis, Jimmy Sadler, Blake Burke",M/E,0.25,12/30/2022 11:30 AM,Andy Curtis - 12/30/22 11:33:49 AM: Removed the piece of band that was stuck.,[]
681,EQ ID 681,Banding Shredder,Maintenance,3929,01/12/2023,2. General Maint - High Priority,Band Shredder has a small piece of banding hung up inside will need to be taking apart to get it out.,Closed and Completed,0,0.25,Jimmy Sadler,M/E,0.25,01/12/2023 09:00 AM,Andy Curtis - 01/21/23  7:58:00 AM: This was removed,[]
681,EQ ID 681,Banding Shredder,Maintenance,4122,01/25/2023,6. General Maint,Band Shredder has a piece of banding hung up in it.,Closed and Completed,0,0.25,Jeff Riffle,Maintenance,0,01/25/2023 12:00 AM,Jimmy Sadler - 01/25/23  5:17:23 AM: Removed stuck piece.,[]
681,EQ ID 681,Banding Shredder,Maintenance,6673,08/01/2023,1. Prod Stopped,Band cutter has a small piece of banding stuck in it.,Closed and Completed,0,0.5,Jeff Riffle,Maintenance,0,09/18/2023 12:00 AM,Jeffery Riffle - 09/18/23 11:36:43 AM: Fixed,[]
681,EQ ID 681,Banding Shredder,Maintenance,12879,08/27/2024,1. Prod Stopped,It has a piece of banding wrapped around inside.,Closed and Completed,0,0,?,Maintenance,0,08/27/2024 12:00 AM,Andy Curtis - 08/29/24  5:58:21 PM: Removed,[]
681,EQ ID 681,Banding Shredder,Maintenance,14322,01/13/2025,1. Prod Stopped,The band chipper has a piece hung up it inside.,Closed and Completed,0,0.5,Jimmy Sadler,Maintenance,0,01/13/2025 12:00 AM,Jimmy Sadler - 01/13/25 10:59:41 AM: Banding wrapped around roller.,[]
681,EQ ID 681,Banding Shredder,Maintenance,14790,02/22/2025,1. Prod Stopped,Sweed band chopper has a piece stuck in in preventing chopping.,Closed and Completed,0,0,Jimmy Sadler Tyler Ross,Maintenance,0,03/06/2025 12:00 AM,Tyler Ross - 03/06/25  5:25:00 AM: Removed piece and replaced spring,[]
681,EQ ID 681,Banding Shredder,Maintenance,15531,04/29/2025,1. Prod Stopped,The band cutter has a piece stuck inside.,Closed and Completed,0,0.5,Jimmy Sadler,Maintenance,0,04/29/2025 12:00 AM,Jimmy Sadler - 04/29/25  5:47:39 AM: Disassembled shredder and removed banding.,[]
681,EQ ID 681,Banding Shredder,Maintenance,16035,06/10/2025,1. Prod Stopped,It has a piece wrapped around inside.,Closed and Completed,0,0.5,Jimmy Sadler,Maintenance,0,06/10/2025 12:00 AM,Jimmy Sadler - 06/10/25  5:20:02 AM: Removed banding that was wrapped.,[]
681,EQ ID 681,Banding Shredder,Maintenance,17981,12/17/2025,1. Prod Stopped,The band shredder has a piece hung up inside. Thanks,Closed and Completed,0,0.75,Jimmy Sadler,Maintenance,0.75,12/17/2025 12:00 AM,Jimmy Sadler - 12/17/25 12:04:47 PM: Banding stuck between blade and block.,[]
681,EQ ID 681,Banding Shredder,Maintenance,19263,04/30/2026,1. Prod Stopped,banding hung in shredder,Closed and Completed,0,0.5,bart james / jimmy sadler,Maintenance,0,04/30/2026 10:30 AM,Bart James - 04/30/26  8:22:23 AM: manually reversed cutter drum to allow banding to fall free,[]
681,EQ ID 681,Banding Shredder,Maintenance,19749,06/09/2026,1. Prod Stopped,banding hung,Closed and Completed,0,1,"Andy Curtis, Garrett Blankenship",Maintenance,0,06/09/2026 01:30 PM,"Andy Curtis - 06/09/26  1:42:19 PM: Removed both banding pieces that were jammed.
Need to order new blade anvils for this machine.",[]
681,EQ ID 681,Banding Shredder,Maintenance,20310,08/10/2026,1. Prod Stopped,The band chipper has 2 pieces stuck in it. Thanks,Closed and Completed,0,1,Garrett Blankenship,Maintenance,1,08/10/2026 02:30 PM,Garrett Blankenship - 08/10/26  2:18:25 PM: Cleared the jam,[]
681,EQ ID 681,Banding Shredder,Maintenance,20536,08/28/2026,1. Prod Stopped,The band chipper has a piece stuck inside.,Closed and Completed,0,1,Tyler Ross Bart James,Maintenance,1,08/28/2026 12:00 AM,"Tyler Ross - 08/28/26 11:36:47 AM: Cleared the piece by loosening the jam nut and tapping the blade backwards, then retightened the jam nut.",[]
681,EQ ID 681,Banding Shredder,Maintenance,20577,09/02/2026,1. Prod Stopped,The band cutter isn't cutting the bands its just pulling them straight through without cutting.,Closed and Completed,0,0.5,Tyler Ross,Maintenance,0.5,09/02/2026 12:00 AM,Tyler Ross - 09/02/26  8:26:24 AM: A piece of banding was stuck sideways in the chipper | Blake Burke - 09/02/26  7:21:34 AM: The chipper has a piece stuck inside now.,[]
681,EQ ID 681,Banding Shredder,Maintenance,20588,09/02/2026,1. Prod Stopped,Another piece of banding stuck in the machine.,Closed and Completed,0,1,"Andy Curtis, Garrett Blankenship",Maintenance,1,09/02/2026 02:30 PM,"Andy Curtis - 09/02/26  2:29:05 PM: Got the banding that was stuck in the machine out.
Also adjusted the clearance on the cutter and put it back together.",[]
681,EQ ID 681,Banding Shredder,Maintenance,20593,09/03/2026,1. Prod Stopped,Its not cutting the bands again.,Closed and Completed,0,2,Tyler Ross,Maintenance,2,09/03/2026 12:00 AM,"Tyler Ross - 09/03/26  8:12:53 AM: Sharpened the blades, and reset the blade clearance",[]
569,EQ ID 569,RTU 1,Maintenance,3816,01/04/2023,"5. Prod Ongoing, Maint Required",When the roofers were working on the roof they noticed a burning smell coming from the unit. they turned off the disconnect and notified us. Called Cantrell services. Found that the indoor blower motor was burnt up. Sending us a quote.,Closed and Completed,6180,0,Cantrell Services,Maintenance,0,01/10/2023 12:00 AM,Jimmy Sadler - 01/24/23  1:56:21 PM: Replaced blower motor.,[]
569,EQ ID 569,RTU 1,Maintenance,9531,01/05/2024,2. General Maint - High Priority,Unit blowing cold air...will not heat,Closed Without Action,0,0,Jimmy,Maintenance,0,01/05/2024 12:00 AM,Jimmy Sadler - 01/16/24  5:27:16 AM: Cut unit off until the new install.,[]
577,EQ ID 577,RTU 9,Maintenance,3668,12/15/2022,2. General Maint - High Priority,Strong gas smell in front office area.,Closed and Completed,0,0,Cantrell Services,Maintenance,0,12/15/2022 12:00 AM,"Jimmy Sadler - 12/16/22  5:52:23 AM: After inspection from JEA, discovered that the gas leak was coming for RTU unit 9 on the lower roof.  Cantrell Services was called and found the heat ex changer was rusted out.  Replaced the heat ex changer. | Jimmy Sadler - 12/16/22  5:51:46 AM: After inspection from JEA, discovered that the gas leak was coming for RTU unit 9 on the lower roof.  Cantrell Services was called and found the heat ex changer was rusted out.  Replaced the heat ex changer.",[]
586,EQ ID 586,EF-7,Maintenance,3664,12/15/2022,2. General Maint - High Priority,Front office area had very strong gas smell at opening this morning.  Called JEA emergency number.,Closed and Completed,0,0,Cantrell Services,Maintenance,0,12/15/2022 12:00 AM,"Jimmy Sadler - 12/16/22  5:48:15 AM: This was put under the wrong unit.  It should have been unit 9.  I will add it to RTU 9. | Jimmy Sadler - 12/15/22  1:46:36 PM: After inspection from JEA, discovered that the gas leak was coming for RTU unit 7 on the lower roof.  Cantrell Services was called and found the heat ex changer was rusted out.  Replaced the heat ex changer.",[]
591,EQ ID 591,"Dock Doors, Plates Locks, Rapid Roll and Fire Doors",Maintenance,1470,05/24/2022,"3. Prod Affected, Not Stopped","Door leading to the trash compactor is not working properly.  The operator is worn out, down button not working and limit switch is off not allowing the door to come all the way down.  A&A Maint. has been notified and will be out this morning.",Closed and Completed,0,3,A&A Maintenance,Maintenance,0,05/24/2022 12:00 AM,"Jimmy Sadler - 05/24/22  9:24:17 AM: Adjusted limit switch and repaired operator, then noticed 2 broken hinges and the lifting cable was frayed.  Replaced cable and replaced 2 hinges.",[]
591,EQ ID 591,"Dock Doors, Plates Locks, Rapid Roll and Fire Doors",Maintenance,1937,07/18/2022,"3. Prod Affected, Not Stopped",Reverse sensor on dock door 13 not working,Closed and Completed,2310,2,A&A Maintenance,Maintenance,2,08/10/2022 12:00 AM,"Jimmy Sadler - 08/10/22  7:56:54 AM: Complete | Andy Curtis - 07/29/22  9:04:07 AM: Installed an electric eye system in place of the rubber bumper.
We are eventually going to change all doors that has the rubber bumper to the electric eyes.",[]
591,EQ ID 591,"Dock Doors, Plates Locks, Rapid Roll and Fire Doors",Maintenance,7886,11/01/2023,2. General Maint - High Priority,Door 13 will not operate electrically.  I have current going to the motor.  I think the circuit board is bad.,Closed Without Action,0,0,Jimmy,Maintenance,0,11/20/2023 12:00 AM,Jimmy Sadler - 01/16/24  5:27:58 AM: duplicate post | Jimmy Sadler - 11/01/23  2:04:30 PM: A&A has been notified.,[]
591,EQ ID 591,"Dock Doors, Plates Locks, Rapid Roll and Fire Doors",Maintenance,10938,04/04/2024,1. Prod Stopped,"When the auto stop was tested on door 9, it quit working when you push the button. Door was lowered manually.",Closed and Completed,0,0,Jimmy,Maintenance,0,03/14/2024 12:00 AM,,[]
591,EQ ID 591,"Dock Doors, Plates Locks, Rapid Roll and Fire Doors",Maintenance,18403,02/09/2026,1. Prod Stopped,The dock plate on door 19 needs to be serviced.  It raises up very slowly and the lip will not extend out.,Closed and Completed,0,0,A&A,Maintenance,0,02/12/2026 12:00 AM,Tyler Ross - 02/12/26  7:10:05 AM: A&A,[]
593,EQ ID 593,Building,Maintenance,18458,02/12/2026,1. Prod Stopped,TEST,Closed and Completed,0,0,TEST,Maintenance,0,02/12/2026 12:00 AM,,[]
1162,EQ ID 1162,Sullivan Palatek Air Compressor,Maintenance,6075,06/15/2023,1. Prod Stopped,We have lost air pressure twice within the past 30 minutes.,Closed and Completed,0,0.5,Jimmy Sadler,Maintenance,0,06/15/2023 12:30 PM,"Andy Curtis - 06/20/23  6:29:03 AM: Compressor running hot, removed the filters in the louvers.",[]
2097,EQ ID 2097,Air Dryer,Maintenance,2183,08/15/2022,"3. Prod Affected, Not Stopped",Replace air dryer filters.,Closed and Completed,9766,3,"Jimmy Sadler, Bart James, Andy Curtis",Maintenance,1,08/15/2022 12:00 AM,Jimmy Sadler - 08/17/22  4:32:52 AM: Completed,[]
2097,EQ ID 2097,Air Dryer,Maintenance,4888,03/18/2023,"5. Prod Ongoing, Maint Required",Power switch doesn't hold all the time.,Closed and Completed,58.56,0.5,Jimmy Sadler,Maintenance,0.5,03/18/2023 12:00 AM,Jimmy Sadler - 03/18/23  4:52:27 AM: Replaced power switch.,[]
703,EQ ID 703,Cat Wet Dust Collector,Mirrors,17366,10/20/2025,"5. Prod Ongoing, Maint Required",The water flow valve (Toilet valve) in the tank needs to be replaced.  It keeps letting water flow and the water from the dust collector keeps overflowing,Closed and Completed,0,0,Josh martin,Maintenance,0,12/04/2025 12:00 AM,Tyler Ross - 12/04/25 11:35:22 AM: Replaced,[]
703,EQ ID 703,Cat Wet Dust Collector,Mirrors,20024,07/06/2026,"5. Prod Ongoing, Maint Required",Leaking,Closed and Completed,0,24,A&A,Maintenance,24,08/12/2026 12:00 AM,Tyler Ross - 08/12/26  8:58:00 AM: Welded by A&A,[]
703,EQ ID 703,Cat Wet Dust Collector,Mirrors,20275,08/05/2026,"3. Prod Affected, Not Stopped","Motor will not turn on.
This is due to the motor mounts being broken and the motor shifted to one side.",Closed and Completed,0,4,Bart James,Maintenance,24,08/13/2026 12:00 AM,Tyler Ross - 08/13/26  7:24:05 AM: Replaced motor mounts,[]
668,EQ ID 668,TOX Clinching Machine (Swager Machine),Mirrors,5137,04/04/2023,1. Prod Stopped,"Labor to drain lubricants as needed from TOX clinching ""intensifier"" pump station and prepare item for return shipment (per RMA to be issued later today)",Closed and Completed,45,4,Bart James Jeffery Riffle Jimmy Sadler,Maintenance,0,04/05/2023 01:30 PM,Jeffery Riffle - 04/06/23  4:06:41 AM: Removed pump cleaned filters and tried to refill and bleed.  Swedged three parts and then lost pressure again.  Removed pump and put on a pallet strapped and wrapped and sent to Tox.,[]
668,EQ ID 668,TOX Clinching Machine (Swager Machine),Mirrors,5122,04/03/2023,1. Prod Stopped,"TOX (hanger) machine stopped 1:40 pm today (4/3/23).  We contacted TOX sales rep (Robert Jenkins, 615-477-2920), He recommended checking controller buttons, and then to rewire/reconnect the foot-pedal in case of a short, and was done by Jeff Riffle.   After this, swedger worked on the positive impact,, but very slow to release.   Also, power stroke is half normal force.  Jenkins recommends to fill and bleed unit 1st thing AM",Closed and Completed,3000,18,Tox,Maintenance,32,04/07/2023 09:00 AM,"Andy Curtis - 04/19/23  7:05:32 AM: Unit was shipped to Tox hotshot, repaired and sent back hotshot.",[]
668,EQ ID 668,TOX Clinching Machine (Swager Machine),Mirrors,16976,09/11/2025,1. Prod Stopped,Swedger fluid hose blew a hole in it.,Closed and Completed,0,0.25,"Josh Martin, Danny Nichols",Maintenance,0.5,09/11/2025 12:00 PM,Josh Martin - 09/11/25  9:54:20 AM: Replaced hose.  Used last one in stock.,[]
668,EQ ID 668,TOX Clinching Machine (Swager Machine),Mirrors,17080,09/26/2025,"3. Prod Affected, Not Stopped",Operator must reset intensifier pump after every Clincher punch.,Closed Without Action,0,0,Jimmy,Maintenance,0,09/26/2025 12:00 AM,Jimmy Sadler - 09/26/25  5:40:40 AM: Duplicate post.,[]
668,EQ ID 668,TOX Clinching Machine (Swager Machine),Mirrors,17330,10/17/2025,1. Prod Stopped,TOX machine needs fluid put in it.  It is not opening after clamping.,Closed and Completed,0,0.25,Josh Martin; Jimmy Sadler,Maintenance,0.5,10/17/2025 07:30 AM,Josh Martin - 10/17/25  5:45:09 AM: Added fluid to the swedger,[]
668,EQ ID 668,TOX Clinching Machine (Swager Machine),Mirrors,19076,04/13/2026,"3. Prod Affected, Not Stopped",the pedal isn't working appropriately. it feels like there is no pressure and the clamp doesn't clamp until after pedal is let off,Closed and Completed,0,0.25,Andy Curtis,Maintenance,0.25,04/13/2026 08:00 PM,"Andy Curtis - 04/13/26  6:46:47 PM: Added a gun of hydraulic fluid, started working good.
Did not notice any leaks, not sure of why it is low again.",[]
5163,EQ ID 5163,Stand-up Stacker Forklift,Mirrors,1877,07/08/2022,"3. Prod Affected, Not Stopped",This needs the correct watering adapter installed.,Closed and Completed,16,0.25,Jimmy Sadler,Maintenance,0,08/10/2022 12:00 AM,Jimmy Sadler - 08/10/22  7:53:20 AM: Done,[]
5163,EQ ID 5163,Stand-up Stacker Forklift,Mirrors,3861,01/09/2023,4. Prod Continuing but Affected Equipment stopped,Forklift is leaking fluid.,Closed and Completed,227,0,Lilly Company,Maintenance,0,01/17/2023 12:00 AM,Jimmy Sadler - 01/24/23  1:59:51 PM: Some of the water injectors were sticking.  Replaced battery watering system.,[]
5163,EQ ID 5163,Stand-up Stacker Forklift,Mirrors,7650,10/16/2023,6. General Maint,Our Lilly tech is needed to adjust the volume control on the stacker movement alarm.  Terry M. had already approved.,Closed and Completed,0,0,Lilly,Maintenance,0,01/17/2024 12:00 AM,Jimmy Sadler - 01/17/24  5:42:06 AM: Done,[]
5163,EQ ID 5163,Stand-up Stacker Forklift,Mirrors,10657,03/06/2024,2. General Maint - High Priority,The front wheels on the stacker need to be replaced.  They have flat spots which cause a really rough ride and can mess up the bearings in the wheels.,Closed and Completed,0,0,lily,Maintenance,0,07/28/2024 12:00 AM,Tyler Ross - 08/16/24  5:38:50 AM: wheels were replaced,[]
5163,EQ ID 5163,Stand-up Stacker Forklift,Mirrors,14177,12/28/2024,"5. Prod Ongoing, Maint Required",There is a hydraulic leak in one of the hoses behind the forks on the stacker.,Closed and Completed,4447.32,0,Lilly,Maintenance,0,12/30/2024 12:00 AM,Andy Curtis - 03/06/25  1:16:08 AM: Lilly repaired the leak,[]
5163,EQ ID 5163,Stand-up Stacker Forklift,Mirrors,16097,06/16/2025,2. General Maint - High Priority,The front right wheels are making a loud rattling sound.  May be a bearing going out.,Closed and Completed,0,0,Lilly,Maintenance,0,07/03/2025 12:00 AM,,[]
5163,EQ ID 5163,Stand-up Stacker Forklift,Mirrors,16339,07/10/2025,1. Prod Stopped,Wheels are making a loud grinding sound.,Closed and Completed,0,0,Lilly,Maintenance,0,10/09/2025 12:00 AM,Tyler Ross - 10/09/25  1:32:40 PM: Work performed by Lilly,[]
5163,EQ ID 5163,Stand-up Stacker Forklift,Mirrors,17936,12/13/2025,1. Prod Stopped,"Lift went into service mode saying ""g/d service required"".",Closed and Completed,0,0,Lilly Company,Maintenance,0,12/15/2025 12:00 AM,Jimmy Sadler - 12/16/25  5:50:17 AM: Reset steering mode.,[]
5163,EQ ID 5163,Stand-up Stacker Forklift,Mirrors,18244,01/20/2026,"5. Prod Ongoing, Maint Required",Bad knocking coming from front right wheels.  Possible bearings going bad.,Closed and Completed,0,0,Lilly,Maintenance,0,02/12/2026 12:00 AM,Tyler Ross - 02/12/26  7:13:21 AM: Lilly,[]
5163,EQ ID 5163,Stand-up Stacker Forklift,Mirrors,18624,03/03/2026,"5. Prod Ongoing, Maint Required",Bearings in wheels are going out and wheels need changing.,Closed and Completed,0,0,lilly,Maintenance,0,03/05/2026 12:00 AM,Tyler Ross - 03/05/26  5:59:37 AM: lilly,[]
5163,EQ ID 5163,Stand-up Stacker Forklift,Mirrors,19804,06/10/2026,1. Prod Stopped,"Caster wheel opposite of the drive wheel is coming apart.
Key is removed and on maintenance desk",Closed and Completed,0,0,Lilly Co.,Maintenance,0,06/12/2026 12:00 AM,Jimmy Sadler - 06/22/26 12:16:47 PM: Replaced | Andy Curtis - 06/10/26  3:29:31 PM: Lilly has been notified.,[]
669,EQ ID 669,"Ready Bender, pneumatic",Mirrors,20610,09/04/2026,2. General Maint - High Priority,Can we add a safety gate on the back of the back press.,Pending,0,0,,Maintenance,0,,,[]
669,EQ ID 669,"Ready Bender, pneumatic",Mirrors,3916,01/11/2023,1. Prod Stopped,The stopping pin is not going back up.,Closed and Completed,0,0.25,Jimmy Sadler,Maintenance,0,01/11/2023 12:00 AM,Jimmy Sadler - 01/11/23  3:00:56 PM: Spray a small amount of Kroil oil on the spring pin and it is now working.,[]
669,EQ ID 669,"Ready Bender, pneumatic",Mirrors,5552,05/04/2023,"5. Prod Ongoing, Maint Required",Extension table broke off.,Closed and Completed,0,0.5,"JImmy Sadler, Jeff Riffle",Maintenance,0.25,05/04/2023 12:00 AM,Jimmy Sadler - 05/04/23  5:07:40 AM: The table top that is used for the long backs that is on a hinge was broken at the hinge.  Replaced hinge and back in operation.,[]
669,EQ ID 669,"Ready Bender, pneumatic",Mirrors,4835,03/15/2023,"3. Prod Affected, Not Stopped",The pedal has a air leak.,Closed Without Action,0,0,jeff Riffle,Maintenance,0,05/05/2023 12:00 AM,Jeffery Riffle - 05/05/23 12:38:22 PM: No Leak Found,[]
669,EQ ID 669,"Ready Bender, pneumatic",Mirrors,15406,04/16/2025,1. Prod Stopped,Brake press airline broke,Closed and Completed,5,0.5,Jeff Riffle Tyler Ross,Maintenance,0.5,04/16/2025 12:00 AM,Jeffery Riffle - 04/16/25 12:21:54 PM: replaced broken nipple,[]
669,EQ ID 669,"Ready Bender, pneumatic",Mirrors,20236,08/03/2026,"5. Prod Ongoing, Maint Required",Hinge for the outswing table broke off,Closed and Completed,22.15,0.25,Garrett Blankenship,Maintenance,0,08/03/2026 09:30 PM,Garrett Blankenship - 08/03/26  9:37:58 PM: Replaced hinge,[]
5320,EQ ID 5320,Forklift,Mirrors,17328,10/17/2025,"5. Prod Ongoing, Maint Required",The left light on the forklift has been tied up for the last couple months but now it is hanging and not facing the way its suppose to. I think we need a bracket for it.,Closed and Completed,0,0,Lilly Company,Maintenance,0,10/29/2025 12:00 AM,,[]
5320,EQ ID 5320,Forklift,Mirrors,17605,11/07/2025,6. General Maint,"The G Force Vehicle Interface is showing a messing that says, ""Battery do not charge"" noone i talked knew what it meant. The forklift ran fine just curious about the message and what it means.",Closed and Completed,0,0,No One,Maintenance,0,12/04/2025 12:00 AM,Tyler Ross - 12/04/25 11:32:03 AM: Nothing wrong,[]
5320,EQ ID 5320,Forklift,Mirrors,18819,03/19/2026,"5. Prod Ongoing, Maint Required",Rear steering tires are starting to separate from the wheels. Replacement is needed.,Closed and Completed,0,0,Lilly,Maintenance,0,05/05/2026 12:00 AM,Tyler Ross - 05/05/26 11:52:20 AM: Lilly,[]
5324,EQ ID 5324,Stroke Sander- Doucet,Mirrors,11639,05/13/2024,1. Prod Stopped,Loud noise coming from bearing end of the machine.,Closed and Completed,0,0.5,Jimmy Sadler,Maintenance,0,05/13/2024 12:00 AM,"Jimmy Sadler - 05/13/24  8:45:42 AM: Not the bearings, the drive belt was loose and flopping.",[]
5324,EQ ID 5324,Stroke Sander- Doucet,Mirrors,11647,05/13/2024,"3. Prod Affected, Not Stopped","When the machine was started up, it made a loud continuous noise and vibration until it was turned off.
Machine is down",Closed and Completed,745.01,2,Andy Curtis,Maintenance,24,05/22/2024 08:30 PM,"Andy Curtis - 05/22/24  9:01:53 PM: Installed the new shaft and 2 new pillow block bearings.
Will see about Fowler machine making another shaft for a spare. | Andy Curtis - 05/13/24  7:01:25 PM: machine is running now | Andy Curtis - 05/13/24  7:00:31 PM: found that the bearing on the belt side on the south end had play in it and loose on the shaft.
After disassembly I found that the shaft was worn causing the bearing to be loose on the shaft. I was able to tighten the locker ring to tighten the bearing to the shaft.
This is a temporary fix as it will take a new shaft and 2 new bearings to all be replaced at once.
Yes, the bearings have been replaced but due to the minimal vibration that is being put on it now and until it gets replaced will wear out the new bearings.",[]
5324,EQ ID 5324,Stroke Sander- Doucet,Mirrors,14401,01/20/2025,1. Prod Stopped,Lights and dust collector will not come on.,Closed and Completed,0,0.25,jeff riffle,Maintenance,0,01/20/2025 12:00 AM,Jeffery Riffle - 01/20/25  4:30:14 AM: Reset Breaker,[]
5324,EQ ID 5324,Stroke Sander- Doucet,Mirrors,14979,03/07/2025,"5. Prod Ongoing, Maint Required",There is a squeaking/rattling sound coming from the shaft on the opposite side from the drive motor.,Closed Without Action,0,0,Josh Martin,Maintenance,0,03/07/2025 02:00 PM,Josh Martin - 03/07/25 11:28:38 AM: This work order was placed on the wrong machine.,[]
5324,EQ ID 5324,Stroke Sander- Doucet,Mirrors,15930,06/02/2025,1. Prod Stopped,"pressed the start button, machine will start and then turn off.",Closed and Completed,0,0.5,"Garrett Blankenship, Andy Curtis",Maintenance,0.25,06/02/2025 12:00 AM,"Andy Curtis - 06/02/25  6:25:56 PM: Checked the fuses, checked for loose wires. Turned the machine on and it stayed running. Possible trash in the start or stop contacts.",[]
5324,EQ ID 5324,Stroke Sander- Doucet,Mirrors,18508,02/19/2026,1. Prod Stopped,Since the fire on the old sander we haven't been able to get the new sander to come on.,Closed and Completed,0,1,"Andy Curtis, Garrett Blankenship",Maintenance,0.5,02/18/2026 10:30 PM,"Andy Curtis - 02/18/26 10:48:44 PM: When the Starter contactor shorted out on the old stroke sander it tripped the main power breaker as both machines are sharing the same power.
After isolating the old stroke sander and checking the fuses, I reset the breaker to get this machine running.",[]
5324,EQ ID 5324,Stroke Sander- Doucet,Mirrors,18700,03/11/2026,1. Prod Stopped,"The protective cover for the sanding belt is sprung, keeping the cover from shutting properly..",Closed and Completed,0,0.5,"Andy Curtis, Garrett Blankenship.",Maintenance,0.25,03/11/2026 12:30 AM,Andy Curtis - 03/11/26  1:03:49 AM: The hinges were bent due to operators opening the lid when they change belts and letting it fall back over extending the hinges. Took a hammer and a 2x4 and tried to straighten the hinges with the metal. Was able to straighten it enough to close properly.,[]
5324,EQ ID 5324,Stroke Sander- Doucet,Mirrors,18803,03/17/2026,1. Prod Stopped,The sanding belt would not rotate upon start-up...,Closed and Completed,0,0.5,"Andy Curtis, Garrett Blankenship",Maintenance,0.25,03/17/2026 06:00 PM,"Andy Curtis - 03/17/26  6:13:40 PM: Found that the speed control was turned to almost 0 , not sure how.
Turned the speed control up to where the operators liked the speed, not sure where it was set before.",[]
5324,EQ ID 5324,Stroke Sander- Doucet,Mirrors,18958,04/02/2026,"5. Prod Ongoing, Maint Required",The wooden boards on the carts on the stroke sander need to be replaced.  Thewy are worn out causing the frames to rock and be uneven when sanding.,Closed and Completed,0,0,Tyler Ross,Maintenance,0,06/23/2026 12:00 AM,Tyler Ross - 06/23/26  8:32:43 AM: No longer an issue,[]
5324,EQ ID 5324,Stroke Sander- Doucet,Mirrors,19596,05/27/2026,"3. Prod Affected, Not Stopped","Upon startup maintenance heard a loud squeaking noise coming from the mirror area.
after searching it was narrowed down to this machine,",Closed and Completed,0,1,"Garrett Blankenship, Andy Curtis",Maintenance,0,06/23/2026 12:00 AM,"Tyler Ross - 06/23/26  8:26:00 AM: No longer an issue | Andy Curtis - 05/27/26  6:46:48 PM: We greased the bearings on the motor side top pillar blocks, tightened the belt. 
Narrowed the squealing sound down to the bearings in the motor, cleaned the metal dust out of the fan cage, the motor is running a little quieter, but will need to be replaced eventually. getting day shift to order a replacement motor.",[]
659,EQ ID 659,TimeSaver Polishing Machine,Mirrors,1105,04/13/2022,1. Prod Stopped,"The airline to the timesaver brake, broke off.",Closed and Completed,0,1,Andy Curtis,Maintenance,1,04/13/2022 04:30 AM,"Andy Curtis - 04/13/22  4:30:58 AM: Line broke at the end, cut off the bad end and reinstalled.",[]
659,EQ ID 659,TimeSaver Polishing Machine,Mirrors,1164,04/19/2022,1. Prod Stopped,Drum roller needs to be changed.,Closed and Completed,3677,8.5,"Jimmy Sadler, Andy Curtis, Bart James, Dan Taylor",Maintenance,2.5,04/19/2022 12:00 AM,Jimmy Sadler - 04/19/22  1:10:29 PM: Replaced drum roller and bearings.  Noticed the drum housing is worn and will order replacement for them.,[]
659,EQ ID 659,TimeSaver Polishing Machine,Mirrors,1320,05/07/2022,1. Prod Stopped,The brake belt came off.,Closed and Completed,100,0.75,Dan Taylor,Maintenance,1,05/07/2022 09:30 AM,Dan Taylor - 05/07/22  7:24:21 AM: The Belt broke so replaced all 4 and removed plastic on main drive roller so it would quit making a loud buzzing noise.,[]
659,EQ ID 659,TimeSaver Polishing Machine,Mirrors,1518,05/27/2022,4. Prod Continuing but Affected Equipment stopped,Emergency brake on Time Saver not working,Closed and Completed,5,0.25,Andy Curtis,Supervisor,0.25,05/27/2022 07:30 AM,Andy Curtis - 05/27/22  7:37:55 AM: Airline blew in the cabinet. Installed a splice.,[]
659,EQ ID 659,TimeSaver Polishing Machine,Mirrors,1965,07/21/2022,1. Prod Stopped,E-stop not working,Closed and Completed,0,0.5,"Andy Curtis, Bart James",Maintenance,0.25,07/21/2022 06:00 AM,"Andy Curtis - 07/21/22  5:47:18 AM: Cracked air line at the brake cylinder, cut out the bad part and reinstalled it.",[]
659,EQ ID 659,TimeSaver Polishing Machine,Mirrors,1969,07/21/2022,1. Prod Stopped,Tracking cylinder inoperable.,Closed and Completed,0,1.5,"Andy Curtis, Josh Martin, Jimmy Sadler",Supervisor,0.5,07/21/2022 08:00 AM,Andy Curtis - 07/21/22  8:16:04 AM: Adjusted the tracking cylinder and finally got the belt to track.,[]
659,EQ ID 659,TimeSaver Polishing Machine,Mirrors,1971,07/21/2022,1. Prod Stopped,The cylinder is not working.,Closed and Completed,0,3,"Andy Curtis, Jimmy Sadler, Bart James",Maintenance,1,07/21/2022 10:30 AM,"Andy Curtis - 07/21/22 11:20:14 AM: Replaced the cylinder, not much change. Found that the solenoid that operates the cylinder for tracking was not working correctly.
The valve was dry and sticking, put some lube in it and got it working like normal. We have a new one if this one goes bad.",[]
659,EQ ID 659,TimeSaver Polishing Machine,Mirrors,1978,07/22/2022,1. Prod Stopped,Air line going to tension cylinder was cracked replaced the line from beginning to end.,Closed and Completed,4,0.5,Dan Taylor,Maintenance,0.5,07/22/2022 06:00 AM,Dan Taylor - 07/22/22  4:22:13 AM: Line was replaced,[]
659,EQ ID 659,TimeSaver Polishing Machine,Mirrors,1981,07/22/2022,"3. Prod Affected, Not Stopped",Time saver has an air leak,Closed and Completed,3,0.5,Dan Taylor,Maintenance,0.5,07/22/2022 06:30 AM,Andy Curtis - 08/17/22  6:10:05 AM: Air line was replaced.,[]
