equipment_id,equipment_eq_id,equipment_name,department,wo_id,date_notified,urgency,problem,status,material_cost,labor_time,work_performed_by,assigned_to,downtime_hours,completed_datetime,comments,attachments
659,EQ ID 659,TimeSaver Polishing Machine,Mirrors,2000,07/25/2022,1. Prod Stopped,The time saver keeps turning off.,Closed and Completed,20,1,Dan Taylor,Maintenance,0.5,07/25/2022 01:30 AM,Dan Taylor - 07/25/22  1:23:05 PM: Replaced air valve to shuttle cylinder and adjusted shuttle cylinder turn buckle.,[]
659,EQ ID 659,TimeSaver Polishing Machine,Mirrors,4778,03/11/2023,1. Prod Stopped,Airline broken.  Needs repair.,Closed and Completed,5,0.5,Andy Curtis,Maintenance,0,03/11/2023 10:00 AM,Andy Curtis - 03/11/23 11:07:30 AM: Replaced 2 air lines.,[]
659,EQ ID 659,TimeSaver Polishing Machine,Mirrors,5941,06/08/2023,1. Prod Stopped,Belt will not track back and forth,Closed and Completed,220,3.5,"Jimmy Sadler, Andy Curtis",Maintenance,2.5,06/08/2023 12:00 AM,"Jimmy Sadler - 06/09/23  4:47:15 AM: Changed solenoid valve, cleaned check valve that was sticking, swapped air lines and adjusted air pressure.",[]
659,EQ ID 659,TimeSaver Polishing Machine,Mirrors,5964,06/09/2023,"3. Prod Affected, Not Stopped",Theirs an air leak inside the timesaver.,Closed and Completed,0,0.25,Andy Curtis,Maintenance,0.25,06/09/2023 12:30 PM,Andy Curtis - 06/09/23 12:37:49 PM: Cut out the bad section and reconnected it.,[]
659,EQ ID 659,TimeSaver Polishing Machine,Mirrors,5970,06/10/2023,1. Prod Stopped,Air line has blown.,Closed and Completed,5,0.5,Andy Curtis,Maintenance,0.5,06/10/2023 05:00 AM,Andy Curtis - 06/10/23  4:50:57 AM: Replaced the whole air line as it was old and brittle.,[]
659,EQ ID 659,TimeSaver Polishing Machine,Mirrors,5995,06/12/2023,1. Prod Stopped,Timesaver belt is not staying on.,Closed Without Action,0,0,Jimmy,Maintenance,0,06/12/2023 12:00 AM,Jimmy Sadler - 06/12/23  2:08:02 PM: Duplicate post.,[]
659,EQ ID 659,TimeSaver Polishing Machine,Mirrors,5984,06/12/2023,1. Prod Stopped,It`s not working. The cylinder is moving very slowly.,Closed and Completed,0,0.25,Andy Curtis,Maintenance,0.25,06/12/2023 12:00 PM,"Andy Curtis - 06/12/23 12:05:42 PM: Adjusted belt and is working, watched them run several pieces",[]
659,EQ ID 659,TimeSaver Polishing Machine,Mirrors,6403,07/12/2023,1. Prod Stopped,Timesaver belt is not tracking properly.  It keeps running off and shutting off the machine after every frame.,Closed and Completed,0,1.5,Jimmy Sadler,Maintenance,0,07/12/2023 12:00 AM,"Jimmy Sadler - 07/12/23  3:16:59 PM: As weird as it may sound, there are just times when the photo eye doesn't read the belt to activate the tracking cylinder.  Ended up flipping the belt over and ran fine the rest of the time.  It may sound silly, but time and time again if a belt is walking off it is because of the belt.  We do have a new contact drum to replace but will have to be down about 4 hours to do so with 2 maintenance people.",[]
659,EQ ID 659,TimeSaver Polishing Machine,Mirrors,6122,06/19/2023,1. Prod Stopped,Belt Keeps sliding off.,Closed Without Action,0,0,Jimmy,Maintenance,0,07/15/2023 12:00 AM,Jimmy Sadler - 07/15/23 11:07:15 AM: Duplicate,[]
659,EQ ID 659,TimeSaver Polishing Machine,Mirrors,6289,07/05/2023,1. Prod Stopped,The belt keeps sliding off.,Closed and Completed,4326.34,10,"Jimmy Sadler, Jeff Riffle",Maintenance,0,07/15/2023 12:00 AM,Jimmy Sadler - 07/15/23 11:09:24 AM: Replaced contact drum and tracking air cylinder.  Bart and Andy assisted in fine tuning the tracking.  Ran machine for 1 hour with no issues.,[]
659,EQ ID 659,TimeSaver Polishing Machine,Mirrors,6990,08/25/2023,1. Prod Stopped,Timesaver belt is not tracking properly. The belt keeps running off.,Closed and Completed,95,4,Jeff Riffle Jimmy Sadler,Maintenance,2,11/01/2023 12:00 AM,Jeffery Riffle - 11/01/23 12:56:18 PM: Replaced air cylinder.,[]
659,EQ ID 659,TimeSaver Polishing Machine,Mirrors,6999,08/25/2023,1. Prod Stopped,Timesaver belt is not tracking properly. The belt keeps running off.,Closed and Completed,0,0,Jeff Riffle Jimm Sadler,Maintenance,0,11/01/2023 12:00 AM,Jeffery Riffle - 11/01/23 12:56:49 PM: Duplicate,[]
659,EQ ID 659,TimeSaver Polishing Machine,Mirrors,7286,09/20/2023,1. Prod Stopped,The timesaver won`t start and theirs an air leak.,Closed and Completed,15,1,Jeff Riffle,Maintenance,1,11/02/2023 12:00 AM,Jeffery Riffle - 11/02/23  5:46:04 AM: Replaced air line.,[]
659,EQ ID 659,TimeSaver Polishing Machine,Mirrors,9235,12/06/2023,1. Prod Stopped,The belt is having tracking issues again. We changed and flipped through all of our belts and have only had brief periods where things have been operational.,Closed and Completed,0,1,"Jimmy Sadler, Jeff Riffle",Maintenance,0.75,12/06/2023 12:00 AM,Jimmy Sadler - 12/06/23  5:05:07 AM: Adjusted the tracking cylinder.,[]
659,EQ ID 659,TimeSaver Polishing Machine,Mirrors,9519,01/04/2024,1. Prod Stopped,Timesaver belt is not tracking properly. The belt keeps running off.,Closed and Completed,0,0.25,Jesus Tostado,Maintenance,0.25,01/04/2024 12:00 AM,Jimmy Sadler - 01/04/24  8:57:47 AM: The bolt holding the tracking cylinder came loose.  Tightened bolt.,[]
659,EQ ID 659,TimeSaver Polishing Machine,Mirrors,10122,01/29/2024,1. Prod Stopped,Tracking cylinder airline broken.,Closed and Completed,0,0.16,Josh Martin,Maintenance,0.33,01/29/2024 07:00 AM,Josh Martin - 01/29/24  4:59:28 AM: Replaced broken airline to tracking cylinder,[]
659,EQ ID 659,TimeSaver Polishing Machine,Mirrors,10803,03/22/2024,1. Prod Stopped,Timesaver belt is not tracking properly. The belt keeps running off.,Closed and Completed,0,1,Jeff Riffle Tyler Ross,Maintenance,0,03/26/2024 12:00 AM,Jeffery Riffle - 03/26/24  5:59:44 AM: Adjusted.,[]
659,EQ ID 659,TimeSaver Polishing Machine,Mirrors,11395,04/23/2024,1. Prod Stopped,Door safety e-stop will not work.  Can't close door to run machine.,Closed and Completed,0,0.15,Tyler Ross Jeffrey Riffle,Maintenance,0.15,04/23/2024 12:00 AM,Tyler Ross - 04/23/24  4:37:28 AM: Aligned knife and was able to close door,[]
659,EQ ID 659,TimeSaver Polishing Machine,Mirrors,11424,04/24/2024,6. General Maint,Would like to replace the switch for the conveyor start.  See attached pic,Closed and Completed,0,0.25,Andy Curtis,Maintenance,0,05/07/2024 03:30 AM,Andy Curtis - 05/07/24  6:33:43 PM: This has been replaced,"[{""name"": ""IMG_3464.jpg"", ""url"": ""https://circaweb.bobrick.com/PME/Forms/DownloadAttachment/565?guid=6e545730-8ca2-4cdc-a91f-e5e93b951115""}]"
659,EQ ID 659,TimeSaver Polishing Machine,Mirrors,12276,07/03/2024,1. Prod Stopped,After a jam up the machine stopped,Closed and Completed,150,0.5,Andy Curtis,Maintenance,0.5,07/03/2024 01:30 AM,"Andy Curtis - 07/03/24  2:28:32 AM: After the door was opened, it would not close, safety switch was jammed. Replaced as the old switch was full of grinding dust.
Tried to restart machine and could not get any control power, found that the infeed trip bar was raised during jam. Reset it and machine started.",[]
659,EQ ID 659,TimeSaver Polishing Machine,Mirrors,12861,08/24/2024,1. Prod Stopped,Timesaver belt is not tracking properly. The belt keeps running off.,Closed and Completed,25,0.5,Jimmy Sadler,Maintenance,0.25,08/24/2024 12:00 AM,Jimmy Sadler - 08/24/24  9:56:26 AM: Replaced tracking cylinder.,[]
659,EQ ID 659,TimeSaver Polishing Machine,Mirrors,12967,09/04/2024,"3. Prod Affected, Not Stopped",The contact drum needs replacing,Closed and Completed,4608,6,"Andy Curtis, Garrett Blankenship",Maintenance,3,09/04/2024 09:00 PM,"Andy Curtis - 09/04/24  9:13:05 PM: Replaced the contact drum as well as the bearings on the drum.
Checked to make sure the drum and the feed belt were parallel.",[]
659,EQ ID 659,TimeSaver Polishing Machine,Mirrors,13327,10/09/2024,2. General Maint - High Priority,Raise/ level roller table on back side of TimeSaver to match the height of the temporary spacers.,Closed and Completed,0,0.5,"Andy Curtis, Garrett Blankenship",Maintenance,0,10/09/2024 06:00 PM,"Andy Curtis - 10/09/24  6:25:03 PM: Do not understand why that was like that or who put that there. If I am not mistaking, that was not the original table that was there.
But removed the spacers and adjusted the feet down to level up the table.",[]
659,EQ ID 659,TimeSaver Polishing Machine,Mirrors,13695,11/05/2024,1. Prod Stopped,Burning smell coming from the timesaver,Closed and Completed,120,0.5,"Andy Curtis, Garrett Blankenship",Maintenance,0,11/05/2024 10:00 PM,"Andy Curtis - 11/05/24  9:39:57 PM: 2 of the 4 belts broke
Replaced with 4 new belts",[]
659,EQ ID 659,TimeSaver Polishing Machine,Mirrors,13780,11/12/2024,1. Prod Stopped,Possible bad bearing on belt side.,Closed and Completed,0,4,"Andy Curtis, Garrett Blankenship",Maintenance,2,11/12/2024 01:00 AM,"Andy Curtis - 11/12/24  2:19:34 AM: Removed the drum to access the bearing on the belt side, bearing was fine but the adjuster assembly for the drum on that side had slack in it.
Tightened the spanner nut for the drum adjuster and it took out the play, reinstalled the drum.
Was going to tighten the belt but there was hardly any adjustment left, will have to go down a size on the belt and adjust the motor up to get the proper tension.",[]
659,EQ ID 659,TimeSaver Polishing Machine,Mirrors,15213,03/31/2025,"5. Prod Ongoing, Maint Required",Time saver rattling noise.,Closed and Completed,180,2,Bart James / Tyler Ross,Maintenance,8,04/02/2025 10:00 AM,Bart James - 04/02/25  8:31:34 AM: Replaced pillow block bearings for top roller,[]
659,EQ ID 659,TimeSaver Polishing Machine,Mirrors,15528,04/28/2025,1. Prod Stopped,The polishing belt will not stay on track..,Closed and Completed,0,0.5,"Andy Curtis, Garrett Blankenship",Maintenance,0.25,04/28/2025 08:00 PM,Garrett Blankenship - 04/28/25  7:44:19 PM: The main bracket for the tracking cylinder came loose. Retightened it and secured with a nut on the back.,[]
659,EQ ID 659,TimeSaver Polishing Machine,Mirrors,15635,05/05/2025,1. Prod Stopped,"Bad Drive belt, possibly...",Closed and Completed,60,1.5,"Andy Curtis, Garrett Blankenship",Maintenance,0.75,05/06/2025 01:30 AM,"Andy Curtis - 05/06/25  1:53:52 AM: Changed the 4 main drive belts
Also had to adjust the feed belt as it was riding into the frame on the right side, adjusted back to the center.",[]
659,EQ ID 659,TimeSaver Polishing Machine,Mirrors,16153,06/19/2025,"3. Prod Affected, Not Stopped",The timesaver was making a loud knocking noise...,Closed and Completed,0,0.5,"Andy Curtis, Garrett Blankenship",Maintenance,0.25,06/19/2025 12:00 AM,Garrett Blankenship - 06/18/25 11:52:09 PM: Belt tension air switch had a line split on the outgoing side preventing the belt from tensioning properly. Cut out busted section and coupled the hoses.,[]
659,EQ ID 659,TimeSaver Polishing Machine,Mirrors,16154,06/19/2025,1. Prod Stopped,Belt tension air is not coming on.,Closed and Completed,0,0.25,"Jimmy Sadler, Bart James, Jeff Riffle, Tyler Ross",Maintenance,0.25,06/19/2025 12:00 AM,Jimmy Sadler - 06/19/25  4:39:34 AM: Cracked airline inside of belt cavity.,[]
659,EQ ID 659,TimeSaver Polishing Machine,Mirrors,16168,06/19/2025,1. Prod Stopped,Belt tension air hoes came off.,Closed and Completed,0,0.5,Garrett Blankenship,Maintenance,0.5,06/19/2025 06:00 PM,Garrett Blankenship - 06/19/25  6:29:03 PM: The hose between the switch and the cylinder had busted and been repaired a handful of times since I was here last night. The air hose could be rotted or compromised somehow so I replaced the entire length. Hopefully it holds up this time.,[]
659,EQ ID 659,TimeSaver Polishing Machine,Mirrors,16198,06/24/2025,"3. Prod Affected, Not Stopped",The machine is making a loud sound..,Closed and Completed,0,1,"Andy Curtis, Garrett Blankenship",Maintenance,0.5,06/25/2025 09:30 PM,"Andy Curtis - 06/25/25  9:35:26 PM: Installed 4  A-68 belts which gave us some adjustability. The factory calls for A-69 but when those are installed the adjustment is maxed out.
Also had to adjust the feed belt as it was digging into the south side of the bed, got it centered back up. | Andy Curtis - 06/23/25 10:53:54 PM: The 4 main drive belts are loose with no more adjustment left. Do not have any new ones, will need to order some in the morning. Should be able to get them the same day.
Need to get 4   A-69 belts and also 4   A-68 belts to try and see if they will work better.",[]
659,EQ ID 659,TimeSaver Polishing Machine,Mirrors,16242,06/27/2025,"3. Prod Affected, Not Stopped",The timesaver was making a loud noise and went off by itself.,Closed and Completed,100,6,andy curtis / garrett blankenship / jimmy sadler/ tyler ross,Maintenance,2,06/27/2025 12:00 PM,Bart James - 06/27/25 10:28:11 AM: night shift changed bottom sanding roller bearings but needed a spanner nut to complete task. day shift purchased / installed spanner nut. machine quietened down. after about 4 hours noise returned. discovered the noise was coming from part bed belt. the belt bed bearings were dry. lubed bearings will monitor and reopen work order if necessary.,[]
659,EQ ID 659,TimeSaver Polishing Machine,Mirrors,16572,08/04/2025,6. General Maint,"To correct a couple of ""near miss"" safety issues from July 2025 where frames exiting the TimeSaver were pushed into the floor, a safety net is required across the end of the outlet conveyor per attached sketch.",Closed and Completed,38.74,0.5,Jeffrey Talley,Maintenance,0,08/06/2025 12:30 PM,"Jeffrey Talley - 08/05/25  8:02:43 AM: This was ordered today, 8/5/25 on purchase order TN00079105 to McMaster Carr.  It should arrive on 8/6. | Jeffrey Talley - 08/04/25  2:50:04 PM: Safety net and bracket will be ordered on 8/5, and should be delivered by 8/7.","[{""name"": ""New Design for BMC Near Miss #2127 and #2128.pdf"", ""url"": ""https://circaweb.bobrick.com/PME/Forms/DownloadAttachment/806?guid=a2d56cea-637a-46ac-837e-59e482ea7cae""}, {""name"": ""TimeSaver end cushion (pic 2).jpg"", ""url"": ""https://circaweb.bobrick.com/PME/Forms/DownloadAttachment/807?guid=a2d56cea-637a-46ac-837e-59e482ea7cae""}]"
659,EQ ID 659,TimeSaver Polishing Machine,Mirrors,16826,08/27/2025,1. Prod Stopped,Belt catching and ripping on bottom drive wheel,Closed and Completed,0,0,Cody Burke,Maintenance,0,08/27/2025 12:00 AM,Danny Nichols - 08/27/25  5:08:56 AM: Faulty belt,[]
659,EQ ID 659,TimeSaver Polishing Machine,Mirrors,16512,07/29/2025,2. General Maint - High Priority,"Can we get some sort of barrier at the Time Saver to prevent the template from shooting out the backside? In addition, mayber there is something we can do with the equipment settings/alignment that would prevent it from happening in the first place?",Closed and Completed,0,0,Jeff Talley,Maintenance,0,10/10/2025 12:00 AM,Tyler Ross - 10/10/25  8:55:10 AM: Jeff talley installed a board at the end of the machine,[]
659,EQ ID 659,TimeSaver Polishing Machine,Mirrors,17911,12/11/2025,2. General Maint - High Priority,"The safety barrier, on the exit side of the time saver, is loose..",Closed and Completed,0,0.5,"Andy Curtis, Garrett Blankenship",Maintenance,0,12/11/2025 01:30 AM,"Andy Curtis - 12/11/25  1:24:38 AM: Backstop was loosened by a frame shooting out of the Timesaver, Installed a new bolt and t-nut to tighten up the frame and backstop.",[]
659,EQ ID 659,TimeSaver Polishing Machine,Mirrors,18096,01/06/2026,"3. Prod Affected, Not Stopped",Loud noise (rattle) coming from drive side of the the bottom drum.,Closed and Completed,64,0.5,"Garrett Blankenship, Andy Curtis",Maintenance,0,01/08/2026 08:30 PM,"Garrett Blankenship - 01/08/26  9:07:11 PM: Belts were worn and loose, causing the rattle. Replaced all four belts with A68s.",[]
659,EQ ID 659,TimeSaver Polishing Machine,Mirrors,18498,02/18/2026,2. General Maint - High Priority,The time saver started to rumble and make a loud noise.,Closed and Completed,0,0.5,"Andy Curtis, Garrett Blankenship",Maintenance,0,02/17/2026 11:30 PM,"Andy Curtis - 02/18/26 12:06:54 AM: Opened up the pulley side door and noticed that the jam nut was loose on the pulley, Tightened up the first spanner nut and then the jam spanner nut.",[]
659,EQ ID 659,TimeSaver Polishing Machine,Mirrors,19432,05/14/2026,1. Prod Stopped,"The TimeSaver is making a loud noise, sounds like bearing is down.",Closed and Completed,20,2,"Andy Curtis, Garrett Blankenship",Maintenance,0,05/14/2026 06:00 PM,"Garrett Blankenship - 05/14/26  6:26:21 PM: Spanner nuts holding the pulley on the roller shaft keep coming loose. We took off the belts and replaced the spanner nuts. It likely needs a new pulley, drum roller, and bearings, parts to replace these should be on the way.",[]
5162,EQ ID 5162,Horizontal Manual screw machine #3 New,Mirrors,1791,06/27/2022,4. Prod Continuing but Affected Equipment stopped,"The tube feeding the screw machine does not allow for a good flow of screws.   Recommendation is to elevate the screw feeder box so that the bottom is at least 12"" above the surface of the table.",Closed and Completed,0,0.5,"Andy Curtis , Bart James",Maintenance,0.25,06/28/2022 06:30 AM,"Andy Curtis - 06/28/22  6:59:47 AM: Unjammed a bad screw from the ejection rail, cleaned the rail of residual oil, and adjusted some air settings.",[]
5162,EQ ID 5162,Horizontal Manual screw machine #3 New,Mirrors,1805,06/28/2022,1. Prod Stopped,Screws stopped feeding,Closed and Completed,0,0.15,Andy Curtis,Maintenance,0,06/28/2022 07:30 AM,"Andy Curtis - 06/28/22  7:22:01 AM: A big headed screw jammed it up, cleared the jam.",[]
5162,EQ ID 5162,Horizontal Manual screw machine #3 New,Mirrors,1807,06/28/2022,1. Prod Stopped,Screw service line plugged,Closed and Completed,0,0.5,Andy Curtis,Maintenance,0.5,06/28/2022 09:30 AM,"Andy Curtis - 06/28/22 10:37:46 AM: The line was not plugged. the ejector was jammed with another big headed screw.
 removed it.
While watching the screws cycle through the ejector, I noticed that the screws were bunching up at the end of the ramp at the ejector. There is a rail that rides over the top of the screws that prevents this, when I moved the rail, it was loose. I positioned the rail like it should be and tightened it down.
I watched several frame run after that and did not have anymore jam ups.",[]
5162,EQ ID 5162,Horizontal Manual screw machine #3 New,Mirrors,1872,07/08/2022,"5. Prod Ongoing, Maint Required",Screw machine is driving at about half speed,Closed and Completed,0,0.1,Dan Taylor,Supervisor,0,07/08/2022 07:00 AM,Dan Taylor - 07/08/22  4:53:09 AM: Turned up oiler a little.,[]
5162,EQ ID 5162,Horizontal Manual screw machine #3 New,Mirrors,1934,07/18/2022,1. Prod Stopped,The screws are not going all the way in.,Closed and Completed,0,0,Dan Taylor,Maintenance,0,07/18/2022 08:00 AM,Dan Taylor - 07/18/22  7:37:45 AM: Cleaned  gun and oiled,[]
5162,EQ ID 5162,Horizontal Manual screw machine #3 New,Mirrors,1957,07/20/2022,1. Prod Stopped,Driver is not putting the screws in all the way.,Closed and Completed,831,0.5,Andy Curtis,Maintenance,8,07/20/2022 05:30 AM,Andy Curtis - 07/20/22  6:17:57 AM: Changed the driver out for a new driver that has a heavier clutch spring. This gun seems to put the screws all the way in with the screws they are currently running.,[]
5162,EQ ID 5162,Horizontal Manual screw machine #3 New,Mirrors,1996,07/25/2022,1. Prod Stopped,The screw bit keeps braking every 15 to 20 minutes.,Closed and Completed,0,1,Dan Taylor,Maintenance,0.5,07/25/2022 08:00 AM,Bart James - 07/25/22  8:56:47 AM: turned down speed on screw gun to slow braking.,[]
5162,EQ ID 5162,Horizontal Manual screw machine #3 New,Mirrors,2059,08/02/2022,1. Prod Stopped,The screw bit broke off in the shaft.,Closed and Completed,0,1,Dan Taylor,Maintenance,0,08/02/2022 07:30 AM,Dan Taylor - 08/02/22  5:27:07 AM: Repaired 2 bits .,[]
5162,EQ ID 5162,Horizontal Manual screw machine #3 New,Mirrors,2236,08/25/2022,1. Prod Stopped,The screws are not going in the mirror,Closed and Completed,0,0.25,Andy Curtis,Maintenance,0.25,08/25/2022 07:00 AM,Andy Curtis - 09/14/22  4:23:01 AM: Made an air adjustment,[]
5162,EQ ID 5162,Horizontal Manual screw machine #3 New,Mirrors,2252,08/26/2022,1. Prod Stopped,There's a screw jammed in the feeder,Closed and Completed,0,0.5,"Andy Curtis, Jimmy Sadler",Maintenance,0,08/26/2022 05:00 AM,"Andy Curtis - 08/26/22  5:15:05 AM: Took apart the ejector, cleared out the bad screw- oversize head. Put it back together and tested.",[]
5162,EQ ID 5162,Horizontal Manual screw machine #3 New,Mirrors,2253,08/26/2022,1. Prod Stopped,The shaft extension broke waiting the parts to arrive,Closed and Completed,134.4,0.5,Andy Curtis,Maintenance,0,08/31/2022 08:00 AM,Andy Curtis - 09/02/22  5:36:02 AM: These have been repaired,[]
5162,EQ ID 5162,Horizontal Manual screw machine #3 New,Mirrors,3081,10/31/2022,"3. Prod Affected, Not Stopped",A new grinding sound is occurring on the downstroke of the screw machine,Closed and Completed,0,0.5,"Andy Curtis, Jeff Riffle",Maintenance,0,10/31/2022 05:30 AM,"Andy Curtis - 10/31/22  5:37:09 AM: Internal problems with the driver, needs rebuilding, installed the spare.",[]
5162,EQ ID 5162,Horizontal Manual screw machine #3 New,Mirrors,7315,09/21/2023,1. Prod Stopped,The screw drill is stuck in the down position.,Closed and Completed,0,0.25,Jimmy Sadler,Maintenance,0.25,09/21/2023 12:00 AM,"Jimmy Sadler - 09/21/23 12:51:37 PM: Driver was stuck, turned of the air off and it reset.",[]
5162,EQ ID 5162,Horizontal Manual screw machine #3 New,Mirrors,7130,09/07/2023,"3. Prod Affected, Not Stopped","Foot pedal keeps sticking, leaving the screw gun engaged.",Closed and Completed,228.35,0.5,Andy Curtis,Maintenance,0.25,10/04/2023 08:30 AM,Andy Curtis - 10/04/23  8:56:49 AM: Replaced the foot control and cover guard.,[]
5162,EQ ID 5162,Horizontal Manual screw machine #3 New,Mirrors,13814,11/13/2024,"3. Prod Affected, Not Stopped","The heat lamp on side, in which is used to soften the tubes is not working...",Closed and Completed,0,0.5,"Andy Curtis, Garrett Blankenship",Maintenance,0,11/13/2024 06:00 PM,"Andy Curtis - 11/13/24  5:59:34 PM: The lamp shorted out, will need to order a new one.
Took a little while to find the problem as Circuit 1 kept tripping which had a lot of things plugged into that circuit in the area.
Finally found that the lamp was shorted out.",[]
5162,EQ ID 5162,Horizontal Manual screw machine #3 New,Mirrors,13917,11/26/2024,1. Prod Stopped,Not working. Leaking air when screwing.,Closed and Completed,0,0.15,Seth Ross,Maintenance,0.15,11/26/2024 12:00 AM,Tyler Ross - 11/26/24  7:00:16 AM: Added oil,[]
5162,EQ ID 5162,Horizontal Manual screw machine #3 New,Mirrors,15932,06/02/2025,1. Prod Stopped,screws are not being dispensed properly...,Closed and Completed,0,1,"Andy Curtis, Garrett Blankenship",Maintenance,0.5,06/02/2025 08:30 PM,"Andy Curtis - 06/03/25  8:26:46 PM: Wrong machine, it was the old screw machine.
But it had some trash in the dispensing slide. cleaned it out and adjusted the vibrator shake.",[]
5162,EQ ID 5162,Horizontal Manual screw machine #3 New,Mirrors,17010,09/16/2025,2. General Maint - High Priority,Move the bowl feeder from underneath and mount on top or to the side.,Closed and Completed,0,2,"Andy Curtis, Garrett Blankenship, Fowler Machine",Maintenance,0,09/16/2025 10:30 PM,"Andy Curtis - 09/15/25 10:42:32 PM: Had Fowler make us mounting bracket to attach the bowl feeder to the side of the table. 
The bowl feeder was moved to its new location.",[]
661,EQ ID 661,Corner Polisher,Mirrors,1308,05/06/2022,"3. Prod Affected, Not Stopped",Making a weird noise.,Closed and Completed,817,1,Andy Curtis,Maintenance,0,12/10/2022 09:00 AM,"Andy Curtis - 12/10/22  9:51:12 AM: Installed the new motor drum and installed a new belt. Adjusted the tracking on the new belt. | Andy Curtis - 09/29/22  5:46:12 AM: Went to finally install and found out the wheel is not wide enough to allow the belt to track right- 4 inch drum, needs to be 6 inch | Andy Curtis - 06/04/22  8:23:10 AM: Went to install the new drum and the bore of the drum is too small, will have to send the drum to Fowler Machine and get him to bore it to the right size and cut in a keyway. | Andy Curtis - 05/07/22  4:08:26 AM: The main motor drum is out of round and worn out, getting a replacement quoted.",[]
661,EQ ID 661,Corner Polisher,Mirrors,4071,01/20/2023,"3. Prod Affected, Not Stopped",There's a grinning noise coming from the back of the polisher.,Closed and Completed,355,2,"Andy Curtis, Fowler Machine",Maintenance,3,01/30/2023 12:00 AM,"Andy Curtis - 02/03/23  8:39:41 AM: Fowler Machine had to make a new shaft , modify the pulley and installed new bearings. | Andy Curtis - 01/21/23 11:00:12 AM: Took the rear drum off to see what is messed up. Found that the bearings and shaft have some play in them causing a severe vibration.

Will call the manufacturer Monday to see if a spare part is available.  If not, we will have to get Fowler to see if he can rebuild it.",[]
661,EQ ID 661,Corner Polisher,Mirrors,4167,01/30/2023,1. Prod Stopped,The bearings broke.,Closed and Completed,0,0.35,JImmy Sadler,Maintenance,0,01/30/2023 12:00 AM,"Jimmy Sadler - 01/30/23  4:53:34 AM: Not sure what they heard, I removed cover, inspected, turned the machine back on, stood and watched it run perfectly for 20 minutes.  I instructed the operators if they notice anything to leave the machine running and come get one of us.",[]
661,EQ ID 661,Corner Polisher,Mirrors,4454,02/17/2023,1. Prod Stopped,the rear drum fell off.,Closed and Completed,0,1.5,"Fowler Machine, Andy Curtis",Maintenance,8,02/18/2023 11:00 AM,"Andy Curtis - 02/20/23  5:32:45 AM: Fowler machine installed a keeper for the bearings. the bearings vibrated out of the drum which caused the drum to come off. A new drum has been ordered.
Machine is running .",[]
661,EQ ID 661,Corner Polisher,Mirrors,18911,03/30/2026,"3. Prod Affected, Not Stopped",The front rubber drum needs replacing.  It is so worn out that there are groves worn away in many spots on the drum itself.,Closed and Completed,0,1,Maintenance,Maintenance,2,03/30/2026 12:00 AM,Jimmy Sadler - 06/22/26 12:14:32 PM: Repaired,[]
661,EQ ID 661,Corner Polisher,Mirrors,20565,09/01/2026,1. Prod Stopped,Can't tighten belt,Closed and Completed,0,1.5,Tyler Ross Bart James,Maintenance,1.5,09/01/2026 12:00 AM,Tyler Ross - 09/01/26  9:21:46 AM: Replaced the rod with a hardened steel rod,[]
666,EQ ID 666,Stroke Sander,Mirrors,20632,09/08/2026,6. General Maint,2x4's on both stroke sanders need to be replaced. They are all worn and uneven.,Pending,0,0,,Maintenance,0,,,[]
666,EQ ID 666,Stroke Sander,Mirrors,1200,04/25/2022,"3. Prod Affected, Not Stopped",The bearings are staring to wear out.,Closed Without Action,0,0,Jimmy Sadler,Maintenance,0,04/25/2022 12:00 AM,Jimmy Sadler - 04/30/22  3:55:49 AM: Duplicate post,[]
666,EQ ID 666,Stroke Sander,Mirrors,1203,04/25/2022,1. Prod Stopped,The bearings broke.,Closed and Completed,550,2,"Fowler Machine, Andy Curtis",Maintenance,7,04/25/2022 05:00 PM,"Andy Curtis - 05/02/22  4:57:37 AM: Fowler Machine repaired the shaft, installed new bearings. Installed back on the machine late in the afternoon. Fowler also reworked our spare shaft assembly as we found out it had the wrong bearings in it and made a new shaft for it as we did not have one to make a complete assembly. | Andy Curtis - 04/25/22 11:30:49 AM: Bearing broke and damaged the shaft, Fowler Machine is in the process of repairing the shaft and fitting the bearings.",[]
666,EQ ID 666,Stroke Sander,Mirrors,1255,04/29/2022,1. Prod Stopped,The skateboarded keep coming off the rails.,Closed and Completed,0,0.25,Jesus Tostado,Maintenance,0.25,04/29/2022 12:00 AM,"Jimmy Sadler - 04/29/22 10:05:23 AM: Screws came out, replaced.",[]
666,EQ ID 666,Stroke Sander,Mirrors,1263,05/02/2022,"3. Prod Affected, Not Stopped",Experiencing decreased suction from the dust collector lines,Closed and Completed,0,1,"Jeff Talley, Andy Curtis",Supervisor,0,06/04/2022 09:00 AM,Andy Curtis - 06/04/22  8:52:40 AM: These dust collectors were cleaned.,[]
666,EQ ID 666,Stroke Sander,Mirrors,1710,06/18/2022,1. Prod Stopped,Plug in for light and dust collector on stroke sander not working.,Closed and Completed,0,0.15,Andy Curtis,Maintenance,0,06/18/2022 04:30 AM,"Andy Curtis - 06/18/22  4:15:00 AM: Breaker was tripped, reset breaker.",[]
666,EQ ID 666,Stroke Sander,Mirrors,1885,07/09/2022,1. Prod Stopped,Stroke sander light and associated dust collected will not turn on.,Closed and Completed,0,0.5,Dan Taylor,Supervisor,0,07/09/2022 06:00 AM,Dan Taylor - 07/09/22  9:45:30 AM: Breaker tripped,[]
666,EQ ID 666,Stroke Sander,Mirrors,3753,12/28/2022,1. Prod Stopped,"When turning on the disconnect, A fireball shot out of  the disconnect and plug.",Closed and Completed,20,1,"Andy Curtis, Jeff Riffle",Maintenance,0.5,12/28/2022 07:30 AM,Andy Curtis - 12/28/22  8:20:16 AM: Changed the cord ends out as it had a buildup of stainless dust inside of them. sealed the new cord ends.,[]
666,EQ ID 666,Stroke Sander,Mirrors,3983,01/14/2023,2. General Maint - High Priority,The rubber wheels are worn out needs replacing. the sanding belts keep slipping.,Closed and Completed,0,0,Andy,Supervisor,0,01/27/2023 12:00 AM,Jimmy Sadler - 05/04/23  5:50:04 AM: Replaced with new. | Andy Curtis - 01/26/23  6:15:17 AM: Fowler machine is getting a quote together to build 2 wheels.,[]
666,EQ ID 666,Stroke Sander,Mirrors,4933,03/20/2023,1. Prod Stopped,Plug for stroke sander blew and now it will not come on.,Closed and Completed,81,1,"Andy Curtis, Jeff Riffle",Maintenance,0,03/21/2023 04:00 AM,"Andy Curtis - 03/21/23  4:18:13 AM: Arced across 2 phases due to a build up of metal dust. Changed both plugs and sealed them the best I could.
Replaced 2 fuses.",[]
666,EQ ID 666,Stroke Sander,Mirrors,5445,04/25/2023,1. Prod Stopped,The drum is hitting the belt cover plate.  It appears like the drum is sliding off the shaft.,Closed and Completed,0,4,"Jimmy Sadler, Andy Curtis, Fowler Machine Works",Maintenance,8,04/26/2023 12:00 AM,Jimmy Sadler - 05/04/23  5:22:25 AM: The shaft needed to be re-honed and had to have snap rings attached to keep bearings in place.  Machine running.,[]
666,EQ ID 666,Stroke Sander,Mirrors,6229,06/27/2023,1. Prod Stopped,Drum keeps sliding off.,Closed Without Action,0,0,.,Maintenance,0,06/27/2023 12:00 AM,Andy Curtis - 06/27/23  5:43:44 AM: Duplicate,[]
666,EQ ID 666,Stroke Sander,Mirrors,6225,06/26/2023,1. Prod Stopped,Key sliding out of shaft.,Closed and Completed,0,0.25,Andy Curtis,Maintenance,0.25,06/27/2023 04:00 AM,"Andy Curtis - 06/27/23  5:40:38 AM: Reset the drum and key, tightened the set screw.

This is the second time it has happened, if it does it again we will need to take the drum off and have Fowler Machine install 2 more set screws so it can have more holding it on the shaft.",[]
666,EQ ID 666,Stroke Sander,Mirrors,6418,07/14/2023,2. General Maint - High Priority,"The tension is too high on the belt for the stroke sander. The belts have been ripping often, creating an injury risk to the team. Can maintenance move the drums in slightly to decrease the tension?",Closed Without Action,0,0,,Maintenance,0,07/17/2023 12:00 AM,Andy Curtis - 07/27/23  4:50:42 AM: Drums were walking on the shaft. Repaired in a separate work order.,[]
666,EQ ID 666,Stroke Sander,Mirrors,6430,07/14/2023,1. Prod Stopped,Belt and drum are sliding off.,Closed and Completed,480,3,"Fowler Machine, Jimmy Sadler, Jeff Riffle",Maintenance,0,07/17/2023 12:00 AM,Andy Curtis - 07/27/23  4:52:23 AM: Fowler machine had to rework the drums and install set bolts,[]
666,EQ ID 666,Stroke Sander,Mirrors,7761,10/23/2023,1. Prod Stopped,The new stroke sander needs a air shut off valve for safety lock out tag out.,Closed Without Action,0,0,Jimmy,Maintenance,0,10/23/2023 12:00 AM,"Jimmy Sadler - 10/23/23  8:54:05 AM: A shut off valve is not needed, disconnect the hose from the machine.  The end of the hose will also fit inside of the lock box that is used for the electric.",[]
666,EQ ID 666,Stroke Sander,Mirrors,7114,09/05/2023,1. Prod Stopped,The shaft broke,Closed and Completed,300,4,Jeff Riffle Jimmy Sadler,Maintenance,2,11/02/2023 12:00 AM,Jeffery Riffle - 11/02/23  5:42:33 AM: Shaft rebuilt by Steve Fowler and replaced by Maintenance.,[]
666,EQ ID 666,Stroke Sander,Mirrors,8033,11/14/2023,"3. Prod Affected, Not Stopped",Hose for the dust collector needs to be connected to the stroke sander.,Closed and Completed,0,0.25,Tyler Smith,Maintenance,0,11/15/2023 08:30 AM,,[]
666,EQ ID 666,Stroke Sander,Mirrors,9426,12/20/2023,"3. Prod Affected, Not Stopped",The dust collector is not working.,Closed Without Action,0,0,Jimmy,Maintenance,0,12/21/2023 12:00 AM,Jimmy Sadler - 12/21/23  5:00:00 AM: Not sure about this work order.  Turned the machine on and it works.,[]
666,EQ ID 666,Stroke Sander,Mirrors,8005,11/11/2023,1. Prod Stopped,New stroke sander is making a humming noise that it wasn't making yesterday.,Closed and Completed,0,0,Jimmy,Maintenance,0,01/15/2024 12:00 AM,"Jeffery Riffle - 01/16/24  1:21:16 PM: Closed | Jimmy Sadler - 11/11/23  8:23:04 AM: Hard to say exactly, it's either the pillow block bearing starting to wear or it's the belt.  Either one will be an easy fix.  The bearings are not dragging so machine is still running.  Will continue to monitor.",[]
666,EQ ID 666,Stroke Sander,Mirrors,9311,12/12/2023,"3. Prod Affected, Not Stopped",The handle used to loosen the tension on the drums so we can change the belts has come loose and needs to be reattached.,Closed and Completed,0,0,.,Maintenance,0,01/17/2024 12:00 AM,Jeffery Riffle - 01/17/24  5:37:07 AM: Closed.,[]
666,EQ ID 666,Stroke Sander,Mirrors,10019,01/18/2024,2. General Maint - High Priority,The drum on the old stroke sander is coming off again. I believe it's on the side with the dust collector.,Closed and Completed,0,1,"Jimmy Sadler, Jeff Riffle",Maintenance,0.5,01/18/2024 12:00 AM,"Jimmy Sadler - 01/18/24  6:15:30 AM: Set screw bolt had broken allowing drum to shift.  Cleaned shaft, added bolt and washer to end of shaft to help secure drum.",[]
666,EQ ID 666,Stroke Sander,Mirrors,10030,01/18/2024,1. Prod Stopped,The drum on the old stroke sander fell off.,Closed and Completed,0,0.5,Jimmy Sadler,Maintenance,0.5,01/19/2024 12:00 AM,Jimmy Sadler - 01/20/24  4:48:37 AM: The drum didn't fall off.  A bolt head broke off the shaft holding the drum.  Made sure the drum was in placed and replaced both set screw bolts.,[]
666,EQ ID 666,Stroke Sander,Mirrors,10258,02/07/2024,"3. Prod Affected, Not Stopped","The old stroke sander's belt continually walks off the drum. We changed the belt twice and tried to adjust but had no luck. If possible, can we look into updating the tensioner system we have on it? It doesn't seem like we can make the necessary adjustments we need to keep the belt on track. The same goes for the time saver.",Closed and Completed,0,0,Fowler machine,Maintenance,0,02/09/2024 12:00 AM,"Andy Curtis - 03/29/24 12:42:08 AM: Fowler machine has done some work on the adjuster.
It would be alot of work and cost to put a pneumatic adjuster on this unit.",[]
666,EQ ID 666,Stroke Sander,Mirrors,10371,02/16/2024,"3. Prod Affected, Not Stopped",The tightening handle came off,Closed and Completed,0,1.5,"Jimmy Sadler, Jeff Riffle",Maintenance,4,02/19/2024 12:00 AM,Jimmy Sadler - 02/19/24  8:20:19 AM: The tightening handle got broken off.  Fowler Machine Shop repaired adjusting screw.  Machine running. | Jimmy Sadler - 02/16/24  5:26:58 AM: Adjusting screw will have to be remove to have Fowler Machine Shop repair.  It can be adjusted with a set of vise grips or the know underneath can also be loosened to adjust.,[]
666,EQ ID 666,Stroke Sander,Mirrors,10762,03/18/2024,"3. Prod Affected, Not Stopped","Stroke sander closest to the office: Left side of the machine, when standing in the operator station.  Bearing housing is over heating, and smoking after running for about 15 min. Too hot to touch",Closed and Completed,0,0,Fowler Machine,Maintenance,0,03/19/2024 10:00 AM,Andy Curtis - 03/26/24 10:01:56 PM: Installed new bearings.,"[{""name"": ""IMG_3267.jpg"", ""url"": ""https://circaweb.bobrick.com/PME/Forms/DownloadAttachment/556?guid=3529fbf7-33e2-4d34-ac41-9fcf497177f7""}]"
666,EQ ID 666,Stroke Sander,Mirrors,10500,02/23/2024,1. Prod Stopped,The tightening wheel is broken.  Can't loosen or tighten the belt.,Closed and Completed,0,0,Tyler Ross,Maintenance,0,03/22/2024 12:00 AM,Jeffery Riffle - 03/22/24  4:13:03 AM: Added a spacer to the adjustment screw to correct travel.,[]
666,EQ ID 666,Stroke Sander,Mirrors,10650,03/06/2024,1. Prod Stopped,Belt tightening handle fell off and needs to be fixed.,Closed and Completed,0,0,Tyler Ross,Maintenance,0,03/22/2024 12:00 AM,Jeffery Riffle - 03/22/24  4:16:30 AM: Fixed,[]
666,EQ ID 666,Stroke Sander,Mirrors,10863,03/29/2024,1. Prod Stopped,The new stroke sander has no power.,Closed and Completed,0,0,.,Maintenance,0,03/29/2024 12:00 AM,Andy Curtis - 04/02/24  8:16:09 PM: now working,[]
666,EQ ID 666,Stroke Sander,Mirrors,10885,04/02/2024,1. Prod Stopped,The old stroke sander belt keeps sliding off.,Closed and Completed,0,0,"Fowler Machine, Bart James",Maintenance,24,04/04/2024 06:00 AM,"Andy Curtis - 04/04/24  5:37:37 PM: Fowler made a new shaft, reinstalled. | Andy Curtis - 04/02/24  6:25:14 PM: I put the belt back on and was setting tension and tracking when the tensioning roller fell off the machine and went across the floor with the belt.
The shaft was snapped into inside the bearing. Will have to have a new shaft machined to reinstall it.
The shaft may have broke on day shift, the reason it would not track, and finally worked its way out.",[]
666,EQ ID 666,Stroke Sander,Mirrors,11105,04/12/2024,1. Prod Stopped,The old stroke sander drum is sliding off.,Closed and Completed,0,0.25,Jeffery Riffle Tyler Ross,Maintenance,0.25,04/12/2024 12:00 AM,,[]
666,EQ ID 666,Stroke Sander,Mirrors,11311,04/15/2024,1. Prod Stopped,Drive wheel come loose again and started walking off the shaft.,Closed and Completed,0,0.15,Andy Curtis,Maintenance,0.15,04/15/2024 07:30 PM,"Andy Curtis - 04/15/24  7:24:30 PM: Drove the pulley back on the shaft and tightened set screws.

It needs a hole dimple made into the shaft for a third-  pointed set screw to hold it in place.",[]
666,EQ ID 666,Stroke Sander,Mirrors,11312,04/16/2024,1. Prod Stopped,"The drive hub has walked off the shaft again and is rubbing the cover.
Need to give to Fowler Machine and get another set screw with a point put in with a recess in the shaft for it to go into. 
Also the center of the shaft needs drilled and tapped for a bolt and washer to help hold the wheel on.
the machine is locked out till further notice, to dangerous to run as it is.
Still have the other stroke sander to use.",Closed and Completed,0,6,"Andy Curtis, Billy Mickens, Fowler Machine, Tyler Ross, Jeff Riffle",Maintenance,10,04/16/2024 07:30 PM,"Andy Curtis - 04/16/24  7:39:49 PM: Fowler Machine put some dimples in the shaft for the bolts to set into, also drilled and tapped the center of the shaft and installed a retainer bolt.
While installing, noticed that the belt was running to the outside on the drive side. Adjusted the toe adjustment on the drive roller, as well as the tensioning roller to get both running center.",[]
666,EQ ID 666,Stroke Sander,Mirrors,11370,04/18/2024,1. Prod Stopped,The shaft for the idler roller has snapped into again.,Closed and Completed,0,0,Fowler Machine,Maintenance,0,04/19/2024 12:00 AM,Andy Curtis - 04/24/24  2:14:49 AM: Fowler Machine made a new shaft,[]
666,EQ ID 666,Stroke Sander,Mirrors,11618,05/09/2024,1. Prod Stopped,THE NEW stroke sander bearings are bad and its causing the machine to vibrate.,Closed and Completed,0,0,"Andy Curtis, Jimmy Sadler, Bart James",Maintenance,0,05/10/2024 07:00 AM,"Andy Curtis - 05/15/24  2:16:28 AM: Bearings replaced. | Andy Curtis - 05/09/24  8:03:27 PM: On the south end, belt side, the bearing is bad.
Locked out the unit for safety reasons, do not have parts.
This is the new stroke sander.",[]
666,EQ ID 666,Stroke Sander,Mirrors,11776,05/21/2024,1. Prod Stopped,bearings are bad unable to use the old stroke sander,Closed and Completed,0,2.25,"Andy Curtis, John McDonald JR, Billy Mickens",Maintenance,0.75,05/22/2024 12:30 AM,"Andy Curtis - 05/21/24 10:39:02 PM: Looking for bearings and found a spare shaft assembly that will work till we get the worn one fixed.
The spare does not have the end of the shaft drilled and tapped for a retainer bolt, but has set screws and locking collar, hopefully will keep everything in place.
Now running",[]
666,EQ ID 666,Stroke Sander,Mirrors,11549,05/07/2024,"3. Prod Affected, Not Stopped","The bearings in the tensioning shaft are going bad, you can hear it growl and vibrate.
Bearings need replacing, or if we have a spare shaft, assembly needs replacing.",Closed and Completed,0,0,Andy Curtis,Maintenance,0,05/22/2024 12:30 AM,"Andy Curtis - 05/22/24  9:04:49 PM: This ran for a couple of weeks like this until it went out, replaced 5-22 with a spare shaft assembly I found.",[]
666,EQ ID 666,Stroke Sander,Mirrors,13141,09/23/2024,"5. Prod Ongoing, Maint Required","Wheel fell off sanding tray, operators can use only one side of tray.",Closed and Completed,0,0.5,tyler ross,Maintenance,0,09/23/2024 09:00 AM,Bart James - 09/23/24  6:55:44 AM: re rounded shoulder bolt. temporary fix. waiting on new shoulder bolts,[]
666,EQ ID 666,Stroke Sander,Mirrors,13670,11/02/2024,"3. Prod Affected, Not Stopped",Plug for lights is loose.  Can't turn on lights.,Closed and Completed,0,0,bart james,Maintenance,0,11/02/2024 06:30 AM,,[]
666,EQ ID 666,Stroke Sander,Mirrors,14303,01/09/2025,1. Prod Stopped,The belt was shaking back and forth and wasnt operating correctly. (Old sander),Closed and Completed,0,0.75,"Andy Curtis, Garrett Blankenship, LJ Hill",Maintenance,0.25,01/09/2025 01:00 AM,"Andy Curtis - 01/09/25  1:24:29 AM: Belt looked like it was coming apart, also found buildup on a spot of the drum, cleaned it off and put on a new belt.",[]
666,EQ ID 666,Stroke Sander,Mirrors,14876,02/27/2025,1. Prod Stopped,The belt wouldnt center due to the shaft being broke.,Closed and Completed,0,4,"Andy Curtis, Garrett Blankenship",Maintenance,2,02/28/2025 01:00 AM,"Andy Curtis - 02/28/25  1:12:53 AM: Idler shaft snapped and the drum came off. That was why it would not track right.
Replaced the shaft assembly with the spare.
One of the set screws broke, had to drill it out, drive the old shaft out.
Then had to do some sanding before we could install the drum onto the spare assembly due to burrs.",[]
666,EQ ID 666,Stroke Sander,Mirrors,14981,03/07/2025,1. Prod Stopped,Shaft broke on stroke sander.,Closed and Completed,0,0,Tyler Ross Jeffery Riffle,Maintenance,0,03/10/2025 12:00 AM,Tyler Ross - 03/10/25  4:23:14 AM: Replaced the shaft,[]
666,EQ ID 666,Stroke Sander,Mirrors,15283,04/04/2025,2. General Maint - High Priority,The bolt that holds the wheel in place on the old polisher came off while it was running.,Closed and Completed,0,0.25,Garrett Blankenship,Maintenance,0.25,04/04/2025 02:00 AM,Garrett Blankenship - 04/04/25  2:16:26 AM: Put bolt back and tightened it up.,[]
666,EQ ID 666,Stroke Sander,Mirrors,15529,04/29/2025,1. Prod Stopped,Neither one of our stroke sanders will turn on.,Closed and Completed,30,0.3,Bart James /jeff Riffle,Maintenance,1,04/29/2025 07:30 AM,Bart James - 04/29/25  5:38:06 AM: replaced 15 amp fuse and reset buss rail breaker,[]
666,EQ ID 666,Stroke Sander,Mirrors,16033,06/10/2025,2. General Maint - High Priority,The left cover on the old sander is loose.,Closed and Completed,2,1,"Andy Curtis, Garrett Blankenship",Maintenance,0,06/10/2025 12:00 AM,"Andy Curtis - 06/09/25 11:58:37 PM: Bottom support bracket was broke, made a new one and installed it. Also had to straighten the metal on the top bracket.",[]
666,EQ ID 666,Stroke Sander,Mirrors,15848,05/21/2025,"3. Prod Affected, Not Stopped","Breaker is tripping for, old stroke sander, and dust collector...",Closed and Completed,0,0,Andy,Maintenance,0,07/03/2025 12:00 AM,"Andy Curtis - 05/21/25 11:38:19 PM: Checked the plug in and it had the lights for the stroke sander, dust collector and the pole fan plugged in.
Unplugged the fan and went to the panel and checked the amp draw on just the lights and dust collector, it was 14.2 Amps.
The dust collector alone pulls around 14 amps. We need to see if we can get a different dust collector or figure out how to connect it to our other water collector. 
The other stroke sander has a dust collector like this as well, so we need either 2 stand alone dust collectors like the new ones like they have in TPF that only pull about 7 amps.
If these are allowed with the stainless dust, from what I was told is not flammable or explosive.",[]
666,EQ ID 666,Stroke Sander,Mirrors,16857,08/28/2025,2. General Maint - High Priority,The baron on the old stroke sander was loose,Closed and Completed,0,0.5,Garrett Blankenship,Maintenance,0.5,08/28/2025 07:00 PM,"Garrett Blankenship - 08/28/25  7:47:47 PM: On the right side wheel, the key had worked its way loose from the keyway, and the bolt securing the wheel had also loosened. Took it apart, cleaned the burrs off of the key and put it back together tightened. Seems to be working.",[]
666,EQ ID 666,Stroke Sander,Mirrors,16734,08/20/2025,"3. Prod Affected, Not Stopped",Could we get someone to look at the old/shorter stroke sander. The left bay is hard to maneuver and doesn't flow as smoothly as the other bays.,Closed and Completed,0,0,Maintenance,Maintenance,0,10/14/2025 12:00 AM,Tyler Ross - 10/14/25  8:31:24 AM: wheels were worn and loose,[]
666,EQ ID 666,Stroke Sander,Mirrors,18114,01/08/2026,"3. Prod Affected, Not Stopped",The shuttle wheel has come completely off..,Closed and Completed,0,1,"Andy Curtis, Garrett Blankenship",Maintenance,0.5,01/08/2026 12:30 AM,Garrett Blankenship - 01/08/26  1:00:00 AM: Replaced the wheels on the shuttle on the left side,[]
666,EQ ID 666,Stroke Sander,Mirrors,18507,02/19/2026,2. General Maint - High Priority,"The panel that has the off and on button erupted in flames, I turned the power off and went to notify maintenance",Closed and Completed,411.29,4,"Garrett Blankenship, Andy Curtis",Maintenance,16,02/19/2026 08:30 PM,"Garrett Blankenship - 02/20/26  3:29:22 AM: Replaced the starter contactor box | Andy Curtis - 02/18/26 10:50:39 PM: Made sure the power was disconnected and opened the starter contactor to make sure the flame was extinguished. The starter contactor will have to be replaced and partially rewired.
The sander is locked out.",[]
666,EQ ID 666,Stroke Sander,Mirrors,18561,02/25/2026,6. General Maint,The stroke sander was making a loud noise,Closed and Completed,0,0.5,"Andy Curtis, Garrett Blankenship",Maintenance,0.25,02/25/2026 01:30 AM,"Andy Curtis - 02/25/26  1:34:06 AM: The drive side drum is shaking some, took the belt off and checked the side to side play, which it had very little but noticeable.
Put the belt back on and adjusted it, which I believe the belt was originally too tight. 
The drum is still shaking some , just not as bad after adjustment.",[]
666,EQ ID 666,Stroke Sander,Mirrors,18573,02/25/2026,2. General Maint - High Priority,The belt was rocking back and forth and the sander was making a loud noise.,Closed and Completed,0,2,"Andy Curtis, Garrett Blankenship",Maintenance,1,02/25/2026 11:00 PM,"Andy Curtis - 02/26/26 12:06:25 AM: The drive side drum was making a metal to metal sound, found that the center bolt had backed out some, and the rear set screws were loose.
Had to use an impact to get the bolt out which was missing some threads due to the vibration of the wheel.
The drum had some side to side movement on the shaft.
Removed the wheel, cleaned the inside of the hub and cleaned the shaft. Re tapped the hole and reinstalled the drum with a longer bolt with a lock washer.
Tightened the rear set screws.
Seems to be running fine at the moment.
If this comes loose again, we will have to get the drum bored out to square the inside of hub up and get a shaft made to the dimensions of the hub. This will take a few days.",[]
