equipment_id,equipment_eq_id,equipment_name,department,wo_id,date_notified,urgency,problem,status,material_cost,labor_time,work_performed_by,assigned_to,downtime_hours,completed_datetime,comments,attachments
666,EQ ID 666,Stroke Sander,Mirrors,18693,03/10/2026,"3. Prod Affected, Not Stopped",Left side wheel is vibrating really badly,Closed and Completed,0,0,Steve fowler,Maintenance,24,03/17/2026 12:00 AM,Tyler Ross - 03/17/26  4:39:12 AM: Fowler made new shaft,[]
666,EQ ID 666,Stroke Sander,Mirrors,19035,04/09/2026,"3. Prod Affected, Not Stopped",on the left side the very last 2x4 is loose  and pushing the gaurd and the frames into the sanding belt,Closed and Completed,0,0,Andy Curtis,Maintenance,0,04/09/2026 03:00 AM,"Andy Curtis - 04/09/26  3:26:46 AM: Replaced the missing screw to secure the 2x4
The 2x4 boards and guards need to be replaced as they are worn out.",[]
666,EQ ID 666,Stroke Sander,Mirrors,19627,05/28/2026,"3. Prod Affected, Not Stopped",The left pulley has some play in it causing the sanding belt to walk forward...,Closed and Completed,0,0.5,"Andy Curtis, Garrett Blankenship",Maintenance,0.25,05/28/2026 10:00 PM,"Garrett Blankenship - 05/29/26  2:43:11 AM: The drum needed adjusted, it was too tight",[]
666,EQ ID 666,Stroke Sander,Mirrors,20135,07/28/2026,"3. Prod Affected, Not Stopped",Can't tighten belt.,Closed Without Action,0,0,Operator,Maintenance,0.5,07/28/2026 12:00 AM,Dale Kee - 07/30/26 12:26:33 PM: It was adjusted in the wrong direction.,[]
666,EQ ID 666,Stroke Sander,Mirrors,20638,09/08/2026,1. Prod Stopped,The left wheel on the old sander snapped off while running.,Closed and Completed,135,2,"Andy Curtis, Garrett Blankenship",Maintenance,1,09/08/2026 09:30 PM,Garrett Blankenship - 09/08/26  9:54:40 PM: Shaft had broken off inside the wheel. Replaced drum shaft,[]
705,EQ ID 705,165 Assembly Driver 2,Mirrors,2483,10/03/2022,"3. Prod Affected, Not Stopped",The back right hydraulic jack leg is not going up the same time with the rest of the legs.,Closed and Completed,0,1,Jeff Riffle Andy Curtis,Maintenance,0,11/05/2022 12:30 PM,Jeffery Riffle - 11/05/22 11:30:24 AM: All Legs working properly,[]
705,EQ ID 705,165 Assembly Driver 2,Mirrors,18609,03/02/2026,1. Prod Stopped,Air fitting broken,Closed and Completed,0,0.5,Tyler Ross,Maintenance,0.5,03/02/2026 12:00 AM,Tyler Ross - 03/02/26 12:21:01 PM: Replaced fitting,[]
706,EQ ID 706,165 Assembly Driver 7,Mirrors,1568,06/03/2022,4. Prod Continuing but Affected Equipment stopped,Request to add two (2) air compressed line drops for the new #165 workstations,Closed and Completed,55,0,Jimmy Sadler,Maintenance,0,06/04/2022 12:00 AM,Jimmy Sadler - 06/04/22  9:01:24 AM: This is has been completed.,[]
706,EQ ID 706,165 Assembly Driver 7,Mirrors,1967,07/21/2022,"3. Prod Affected, Not Stopped",The two newest 165 driver (green) continue to have limited torque and unable to fully set the screw.,Closed and Completed,0,0.5,Andy Curtis,Supervisor,0,07/29/2022 05:30 AM,"Andy Curtis - 07/29/22  5:51:39 AM: Finally had some operators using these guns and were able to get the torque adjusted on them. | Andy Curtis - 07/21/22  5:55:10 AM: Adjusted the torque up, will watch the operators when they are using them and continue to adjust accordingly.",[]
713,EQ ID 713,Repair welder -- Miller,Mirrors,1890,07/11/2022,1. Prod Stopped,The clamp air line has a hole.,Closed and Completed,0,0.25,Andy Curtis,Maintenance,0,07/11/2022 08:00 AM,Andy Curtis - 07/11/22  8:12:23 AM: Cut out the section that had a hole in it and reconnected it to the clamp.,[]
713,EQ ID 713,Repair welder -- Miller,Mirrors,6534,07/19/2023,"3. Prod Affected, Not Stopped",The air hose to the clamp has a leak.,Closed and Completed,5,0.25,Andy Curtis,Maintenance,0,07/19/2023 02:30 PM,Andy Curtis - 07/19/23  3:23:37 PM: Replaced the bad section of air line,[]
713,EQ ID 713,Repair welder -- Miller,Mirrors,7770,10/24/2023,"3. Prod Affected, Not Stopped",Welder keep stopping in the middle of a weld. Welder error No Host.,Closed Without Action,0,0,Jimmy,Maintenance,0,10/24/2023 12:00 AM,Jimmy Sadler - 10/24/23  6:18:43 AM: Wrong machine.,[]
713,EQ ID 713,Repair welder -- Miller,Mirrors,9345,12/14/2023,1. Prod Stopped,Low air pressure E-stop robot won`t move.,Closed and Completed,0,1,"Jimmy, Jeff Riffle",Maintenance,4,12/14/2023 12:00 AM,Jimmy Sadler - 12/14/23  6:41:21 AM: Robbed the solenoid off the robotic sander that is not used.  Welder is running. | Jimmy Sadler - 12/14/23  4:52:08 AM: Solenoid valve is bad.  Waiting on businesses to open to try and find one.,[]
713,EQ ID 713,Repair welder -- Miller,Mirrors,6938,08/21/2023,"3. Prod Affected, Not Stopped",The welding cord has a small tear and it`s shocking employees.,Closed and Completed,0,0,Jimmy,Maintenance,0,12/18/2023 12:00 AM,Jimmy Sadler - 12/18/23  9:03:55 AM: Replaced,[]
713,EQ ID 713,Repair welder -- Miller,Mirrors,19362,05/11/2026,"5. Prod Ongoing, Maint Required",There is a hole in the air line on the repair welder.,Closed and Completed,0,0.5,"Garrett Blankenship, Andy Curtis",Maintenance,0.25,05/11/2026 08:00 PM,Garrett Blankenship - 05/11/26  8:56:52 PM: Removed and replaced the punctured section of tubing.,[]
716,EQ ID 716,Miller Maxstar 200 Welder,Mirrors,15634,05/05/2025,1. Prod Stopped,"The up-right frame clamps, has a leaky air fitting...",Closed and Completed,9,0.5,"Andy Curtis, Garrett Blankenship",Maintenance,0.25,05/05/2025 11:00 PM,Garrett Blankenship - 05/05/25 10:40:21 PM: Replaced three of the six elbow fittings.,[]
1801,EQ ID 1801,Robotic Frame Sander,Mirrors,1211,04/26/2022,4. Prod Continuing but Affected Equipment stopped,Vacuum is down.,Closed and Completed,0,1,Jesus Tostado,Supervisor,40,05/02/2022 02:00 PM,Andy Curtis - 05/03/22  8:23:28 AM: This has been cleaned. | Andy Curtis - 05/02/22  5:03:57 AM: The vacuum canister needs to be emptied and bag cleaned.,[]
1801,EQ ID 1801,Robotic Frame Sander,Mirrors,1687,06/15/2022,1. Prod Stopped,Dust collector keeps kicking out.,Closed and Completed,155.48,0.5,Andy Curtis,Maintenance,1.5,06/15/2022 08:00 AM,"Andy Curtis - 06/15/22  8:26:10 AM: Found 2 fuses blown, this fuse holder is also was going bad and finally got the replacement in a week or so ago. Replaced the fuse holder and fuses.",[]
1801,EQ ID 1801,Robotic Frame Sander,Mirrors,1737,06/21/2022,1. Prod Stopped,Vacuum hose broken.,Closed and Completed,32.76,0.5,Andy Curtis,Maintenance,0,09/29/2022 06:30 AM,Andy Curtis - 09/29/22  6:29:34 AM: Replaced the broken hose.,[]
651,EQ ID 651,Screw Machine Horizontal 2,Mirrors,11353,04/17/2024,1. Prod Stopped,When the driver went down to put in a screw it stayed in the down position.,Closed and Completed,0,0.5,Andy Curtis,Maintenance,0.5,04/17/2024 07:00 PM,"Andy Curtis - 04/17/24  7:00:08 PM: Air directional valve stuck, took apart, cleaned it and put back together. 
Oiled and cycled it several times, working fine now, had some trash in valve.",[]
651,EQ ID 651,Screw Machine Horizontal 2,Mirrors,11760,05/20/2024,1. Prod Stopped,Screw machine stuck in down position,Closed and Completed,210.1,0.75,Andy Curtis,Maintenance,0.75,05/20/2024 10:30 AM,Andy Curtis - 05/20/24 10:34:14 PM: Replaced the 2 directional air valves,[]
651,EQ ID 651,Screw Machine Horizontal 2,Mirrors,13104,09/19/2024,"3. Prod Affected, Not Stopped",tooling is getting hung in the air ratchet...,Closed and Completed,0,1,"Andy Curtis, Garrett Blankenship",Maintenance,0.5,09/19/2024 12:30 AM,"Andy Curtis - 09/19/24  2:28:53 AM: The bit holder on the tool was rusted, sprayed WD-40 in it and tried to loosen the actuator inside. Able to take the bit in and out better.",[]
651,EQ ID 651,Screw Machine Horizontal 2,Mirrors,13696,11/05/2024,"3. Prod Affected, Not Stopped",Screws not advancing in the bowl,Closed and Completed,0,0.5,"Andy Curtis, Garrett Blankenship",Maintenance,0.25,11/05/2024 10:00 PM,"Andy Curtis - 11/05/24  9:44:00 PM: Adjusted the feeder to get the screws to advance as good as it can.
The bowl is old and has deep grooves in it not allowing the screws to float like they should.
Recommend replacing the bowl feeder as it is our oldest one.",[]
651,EQ ID 651,Screw Machine Horizontal 2,Mirrors,13865,11/20/2024,1. Prod Stopped,"Air hose fitting for the horizontal screw, is leaking air, B-side",Closed and Completed,0,0.5,Garrett Blankenship,Maintenance,0.5,11/20/2024 12:30 AM,"Garrett Blankenship - 11/20/24  3:22:06 AM: Replaced air fittings, any other air is exhaust from the tool",[]
651,EQ ID 651,Screw Machine Horizontal 2,Mirrors,15058,03/13/2025,1. Prod Stopped,The screw feeder is not feeding the screws.,Closed and Completed,0,0,Tyler Ross,Maintenance,0,03/13/2025 12:00 AM,Tyler Ross - 03/14/25  4:04:35 AM: Screw hung in the bottom,[]
651,EQ ID 651,Screw Machine Horizontal 2,Mirrors,16956,09/10/2025,1. Prod Stopped,Bowl feeder stopped working,Closed and Completed,0,1,"Andy Curtis, Garrett Blankenship",Maintenance,0.5,09/10/2025 12:30 AM,"Andy Curtis - 09/15/25 10:34:25 PM: Still having to make adjustments daily | Andy Curtis - 09/10/25 12:25:12 AM: Had to play with the switch to get it to start working, had some screws wedged in between the bowl and shaker.
Cleaned those out, noticed that the bowl was twisted and the ramp was not in alignment. Corrected that.
Finally was able to get it adjusted to where it would load some screws.",[]
651,EQ ID 651,Screw Machine Horizontal 2,Mirrors,17029,09/17/2025,1. Prod Stopped,Several screws coming out at once.,Closed and Completed,0,0.5,"Andy Curtis, Garrett Blankenship",Maintenance,0.25,09/17/2025 08:30 PM,"Andy Curtis - 09/17/25  8:32:00 PM: Checked the bowl feeder and the power was off?
Turned it back on and noticed there was a spring off of the tensioning lever for the screw drop down as well as the shield for that area.
Checked the oiler and it was empty, filled it. Did some other air adjustments , machine is running better.",[]
651,EQ ID 651,Screw Machine Horizontal 2,Mirrors,17164,10/06/2025,1. Prod Stopped,the rod on the screw machine driver worn out and stuck inside. unable to change bit. needs a replacement rod,Closed and Completed,0,2,"Andy Curtis, Garrett Blankenship",Maintenance,1,10/06/2025 08:30 PM,"Andy Curtis - 10/06/25  8:23:34 PM: Changed out the screw bit- top part, and finally found some replacements. Would not fit into the screw gun as the collar is wore out.
Changed the screw gun with a replacement, Had to file down the new bit as it would not go into the gun easily.
After we got the gun installed, had to set the torque. finally got it adjusted.",[]
651,EQ ID 651,Screw Machine Horizontal 2,Mirrors,17166,10/06/2025,1. Prod Stopped,the screw driver stopped working again,Closed and Completed,0,2,"Andy Curtis, Garrett Blankenship",Maintenance,0.25,10/07/2025 02:00 AM,"Andy Curtis - 10/07/25  3:26:28 AM: Changed the screw gun back to the original unit after I took it apart to check the anvil. A piece of metal fell out but I could not find anything broken. 
Cleaned it up and put it back together.",[]
651,EQ ID 651,Screw Machine Horizontal 2,Mirrors,16836,08/27/2025,"3. Prod Affected, Not Stopped",Screws entering sideways and jamming up,Closed and Completed,0,0,Maintenance,Maintenance,0,10/10/2025 12:00 AM,Tyler Ross - 10/10/25 11:03:21 AM: Screws were magnetized,[]
651,EQ ID 651,Screw Machine Horizontal 2,Mirrors,17809,12/01/2025,1. Prod Stopped,The jaws are worn out and keep dropping screws.  The jaws need replacing.,Closed and Completed,4835,0.25,"Josh Martin, Corey Hart",Maintenance,0.5,12/01/2025 04:00 PM,Josh Martin - 12/01/25  1:44:35 PM: Replaced the old jaws with a new set of jaws.,[]
651,EQ ID 651,Screw Machine Horizontal 2,Mirrors,17910,12/10/2025,1. Prod Stopped,"The screws are not dropping properly, from the bowl feeder...",Closed and Completed,0,0.5,"Andy Curtis, Garrett Blankenship",Maintenance,0.25,12/10/2025 10:00 PM,Garrett Blankenship - 12/10/25 10:38:02 PM: Main air line for the bowl feeder was not connected.,[]
651,EQ ID 651,Screw Machine Horizontal 2,Mirrors,19469,05/18/2026,"3. Prod Affected, Not Stopped",PEDAL IS STUCK IN THE ON POSITION,Closed and Completed,200.64,0.5,Tyler Ross,Maintenance,0.5,05/18/2026 12:00 AM,Tyler Ross - 05/18/26  5:42:33 AM: Replaced foot pedal,[]
652,EQ ID 652,Autofeed Screw driver,Mirrors,1202,04/25/2022,1. Prod Stopped,The plunger that grabs the screw and slides it over to be dropped in the tube keeps getting stuck.,Closed and Completed,1,1,Andy Curtis,Maintenance,1,04/25/2022 10:00 AM,"Andy Curtis - 04/25/22 11:27:23 AM: Took the plunger apart, problem was an oversized screw. While I had it apart, I cleaned it and re-lubed it. Reassembled and works fine.",[]
652,EQ ID 652,Autofeed Screw driver,Mirrors,15875,05/27/2025,1. Prod Stopped,The knob to speed up or slow down the screws wasnt working.,Closed and Completed,0,0.5,"Andy Curtis, Garrett Blankenship",Maintenance,0.25,05/27/2025 07:30 PM,"Andy Curtis - 05/27/25  7:28:11 PM: Found several screws jammed under the bowl, removed those. Bowl was full of screws, took half of them out. Bowl is vibrating as it should now.",[]
655,EQ ID 655,"Screw Machine, Horizontal 1",Mirrors,1436,05/20/2022,1. Prod Stopped,Screw feeder not sending screw to screw gun.,Closed and Completed,0,0.5,Dan Taylor,Maintenance,0,05/20/2022 12:00 AM,Dan Taylor - 05/20/22  4:46:09 AM: Found a damage Old screw stuck on feeder tube removed and cycled machine before leaving,[]
655,EQ ID 655,"Screw Machine, Horizontal 1",Mirrors,1733,06/21/2022,1. Prod Stopped,Something is stuck inside the delivery assembly of the screw bowl.,Closed and Completed,0,0.15,Andy Curtis,Maintenance,0.15,06/21/2022 07:30 AM,"Andy Curtis - 06/21/22  7:36:06 AM: Found 2 screws wedged in behind the delivery slide. Removed those, and noticed that the cover over that area was bent upward, bent it back down. Hopefully that will solve the problem with the screws bouncing into the delivery area.",[]
655,EQ ID 655,"Screw Machine, Horizontal 1",Mirrors,1794,06/27/2022,1. Prod Stopped,The screw feeder is not feeding the screws.,Closed and Completed,10,0.3,Andy Curtis,Maintenance,0.3,06/27/2022 01:30 PM,"Andy Curtis - 06/27/22  1:24:38 PM: Due to mis-installation on my part, the bowl feeder was not to be put on an oiler system like the screw gun. This caused an oiling of the screw rail which caused the screws to stick and not feed.
I took the feeder off the oiler and put it on oil-free air and cleaned all the oil I could out of the rail system, it is feeding better now. It will take some running to get the rest of the residual oil out off the system.",[]
655,EQ ID 655,"Screw Machine, Horizontal 1",Mirrors,1804,06/28/2022,1. Prod Stopped,The screw feeder is not working.,Closed Without Action,0,0,Wrong Machine,Maintenance,0,06/28/2022 07:00 AM,,[]
655,EQ ID 655,"Screw Machine, Horizontal 1",Mirrors,1908,07/12/2022,1. Prod Stopped,Will not feed screws,Closed and Completed,0,0.5,"Jesus Tostado, Danny Nichols",Maintenance,0.25,07/12/2022 01:30 PM,Andy Curtis - 07/13/22 11:33:25 AM: Removed  a screw that had the dispenser jammed.,[]
655,EQ ID 655,"Screw Machine, Horizontal 1",Mirrors,3795,01/04/2023,"3. Prod Affected, Not Stopped",The pedal keeps getting stuck in the down position.,Closed and Completed,0,0.5,Andy Curtis,Maintenance,0.5,01/04/2023 05:00 AM,"Andy Curtis - 01/04/23  5:58:30 AM: took the pedal apart, cleaned and oiled it.",[]
655,EQ ID 655,"Screw Machine, Horizontal 1",Mirrors,3976,01/13/2023,1. Prod Stopped,The screw feeder is jammed.,Closed and Completed,0,0.25,Jesus Tostado,Maintenance,0.25,01/13/2023 10:00 AM,Andy Curtis - 01/18/23  9:25:50 AM: This was taken care of.,[]
655,EQ ID 655,"Screw Machine, Horizontal 1",Mirrors,6872,08/17/2023,1. Prod Stopped,The screw jammed in the screw feeder.,Closed and Completed,0,0.5,Jeff Riffle,Maintenance,0.5,11/01/2023 12:00 AM,Jeffery Riffle - 11/01/23 12:53:52 PM: Removed Screw,[]
655,EQ ID 655,"Screw Machine, Horizontal 1",Mirrors,7056,08/29/2023,1. Prod Stopped,The foot pedal keeps getting stuck.,Closed and Completed,10,1,Jeff Riffle,Maintenance,1,11/01/2023 12:00 AM,Jeffery Riffle - 11/01/23  1:00:01 PM: It was the valves from water in the airlines.  Cleaned valves with air tool oil.,[]
655,EQ ID 655,"Screw Machine, Horizontal 1",Mirrors,7083,08/31/2023,1. Prod Stopped,The screw machine is not pushing the screw all the way down in to the mirror.,Closed and Completed,0,0.5,Jimmy Sadler,Maintenance,0.5,11/02/2023 12:00 AM,Jeffery Riffle - 11/02/23  5:41:39 AM: Cleaned air valves.,[]
655,EQ ID 655,"Screw Machine, Horizontal 1",Mirrors,10542,02/27/2024,1. Prod Stopped,The foot pedal keeps getting stuck.,Closed and Completed,143.49,0,Josh Martin,Maintenance,0,02/27/2024 03:00 PM,Jesus Tostado - 02/27/24  1:03:43 PM: Foot pedal valve got stuck and had to be replaced.,[]
655,EQ ID 655,"Screw Machine, Horizontal 1",Mirrors,13042,09/12/2024,"3. Prod Affected, Not Stopped",The screw are getting stuck inside the jaws. We can still use it but it`s slowing us down.,Closed and Completed,0,1,"Garrett Blankenship, Andy Curtis",Maintenance,0.5,09/13/2024 02:00 AM,"Andy Curtis - 09/13/24  2:22:57 AM: Replaced the 4 inner Jaw springs, and 1 outside Jaw spring.",[]
655,EQ ID 655,"Screw Machine, Horizontal 1",Mirrors,13089,09/18/2024,1. Prod Stopped,Tooling broke inside of shaft...,Closed and Completed,0,0,Billy Mickens,Maintenance,0.5,09/18/2024 01:00 AM,,[]
655,EQ ID 655,"Screw Machine, Horizontal 1",Mirrors,14525,01/29/2025,4. Prod Continuing but Affected Equipment stopped,Screws are getting stuck and not allowing the piece to come through to screw the mirror together.,Closed and Completed,0,0.5,"Andy Curtis, Garrett Blankenship",Maintenance,0,01/29/2025 08:00 PM,"Andy Curtis - 01/29/25  8:09:50 PM: Cylinder for the down position was sticking, lubed the cylinder inside and the slides on the outside.
Will order new cylinders for the future when it goes out.",[]
655,EQ ID 655,"Screw Machine, Horizontal 1",Mirrors,16490,07/24/2025,1. Prod Stopped,The bowl speed is not working properly..,Closed and Completed,0,1,"Andy Curtis, Garrett Blankenship",Maintenance,0.5,07/24/2025 06:00 PM,"Andy Curtis - 07/24/25  6:08:12 PM: Evidently the bowl feeder got changed out on days, could not get it to vibrate, reinstalled the old one after turning it upside down and shaking all of the loose screws out of it.
Had to do some minor adjusting to get it to work. 1 problem I saw was that the bowl was full of screws, it should only be half full as these units are old and cannot shake a full bowl due to the weight. Filled the bowl up halfway, it is now working.
Another problem is you have people fiddling with the controls when they shouldn't be, they fill up the bowl, and when it don't shake like it's supposed to, they start adjusting it and get it out of adjustment.",[]
655,EQ ID 655,"Screw Machine, Horizontal 1",Mirrors,16706,08/15/2025,1. Prod Stopped,"Bowl feeder will not advance the screws, and will not tumble up the ramp",Closed and Completed,0,0.5,Andy Curtis,Maintenance,0.25,08/15/2025 07:00 PM,"Andy Curtis - 08/15/25  6:44:28 PM: Found that the screws were magnetized, removed those and put some different screws in.
Adjusted the speed and is now working.",[]
655,EQ ID 655,"Screw Machine, Horizontal 1",Mirrors,16733,08/19/2025,1. Prod Stopped,"Screws not loading into jaws, bowl feeder not jogging the screws properly.",Closed and Completed,0,2,"Andy Curtis, Garrett Blankenship",Maintenance,1,08/19/2025 10:30 PM,"Andy Curtis - 08/19/25 10:57:31 PM: Garrett and I rebuilt the jaws, installing new springs internally and 1 external spring. Cleaned and lubed the jaws.
Noticed that the screws were sticking together in the bowl while it was jogging. Screws were magnetized .
Removed all the screws and got a new box and loaded those in, bowl feeder was jogging the screws and advancing them to the jaws correctly.",[]
655,EQ ID 655,"Screw Machine, Horizontal 1",Mirrors,16914,09/04/2025,"3. Prod Affected, Not Stopped",Making a weird sound. (Talk to Dell Ross),Closed and Completed,0,0,Maintenance,Maintenance,0,10/10/2025 12:00 AM,Tyler Ross - 10/10/25 11:03:54 AM: Turned down the bowl,[]
655,EQ ID 655,"Screw Machine, Horizontal 1",Mirrors,16485,07/24/2025,4. Prod Continuing but Affected Equipment stopped,Short in the toggle switch for power on.,Closed and Completed,0,0,Andy Curtis,Maintenance,0,10/10/2025 12:00 AM,Tyler Ross - 10/10/25 10:37:56 AM: Replaced,[]
655,EQ ID 655,"Screw Machine, Horizontal 1",Mirrors,17821,12/03/2025,1. Prod Stopped,Missing guide screw..,Closed and Completed,0,0.5,"Andy Curtis, Garrett Blankenship",Maintenance,0.25,12/02/2025 10:30 PM,Garrett Blankenship - 12/02/25 10:48:39 PM: Had to put the missing screw back in and adjust the ramp back up.,[]
655,EQ ID 655,"Screw Machine, Horizontal 1",Mirrors,18453,02/12/2026,1. Prod Stopped,Screws are not dropping properly...,Closed and Completed,0,0,We reduced the air flow for the screw blower,Supervisor,0,02/12/2026 04:30 AM,,[]
655,EQ ID 655,"Screw Machine, Horizontal 1",Mirrors,18951,04/01/2026,1. Prod Stopped,"Machine will not insert the screws, have been asked to change the dampner on the slide.",Closed and Completed,0,1,"Garrett Blankenship, Andy Curtis",Maintenance,0,04/01/2026 06:00 PM,"Andy Curtis - 04/01/26  6:16:35 PM: Changed the dampner on the side that was bound up.
While doing that we noticed that the jaws were not sitting down on the mounting block all the way which will leave a gap between the jaws and the frame.
Adjusted the jaws down to where they belong, then had an operator run a frame while we did some more adjusting on the height of the dampner.
Machine seems to be engaging the screws better.",[]
655,EQ ID 655,"Screw Machine, Horizontal 1",Mirrors,19288,05/05/2026,2. General Maint - High Priority,Screw machine is not inserting screws correctly consistently. Only using one horizontal screw machine is slowing down production.,Closed and Completed,0,0,Maintenance,Maintenance,0,05/18/2026 12:00 AM,Tyler Ross - 05/18/26 10:44:34 AM: Overloaded,[]
655,EQ ID 655,"Screw Machine, Horizontal 1",Mirrors,19582,05/26/2026,1. Prod Stopped,The screws werent feeding through.,Closed and Completed,0,0.5,"Andy Curtis, Garrett Blankenship",Maintenance,0.25,05/26/2026 10:00 PM,Garrett Blankenship - 05/26/26  9:57:34 PM: A screw had fallen down to where it was preventing the load up cylinder from extending all the way. It is running fine now that the screw has been removed.,[]
655,EQ ID 655,"Screw Machine, Horizontal 1",Mirrors,20562,08/31/2026,1. Prod Stopped,Broken Foot Pedal..,Closed and Completed,143.49,1,"Andy Curtis, Garrett Blankenship",Maintenance,0.5,08/31/2026 08:30 PM,"Andy Curtis - 08/31/26  8:56:04 PM: Replaced 1 foot switch which ended up being defective, installed another spare foot switch which worked.
Also put some oil in the line",[]
657,EQ ID 657,"Roll Former, B-290",Mirrors,20663,09/10/2026,4. Prod Continuing but Affected Equipment stopped,(Seth) Manual controller for roll former is not working.,Pending,0,0,,Maintenance,0,,,[]
657,EQ ID 657,"Roll Former, B-290",Mirrors,1146,04/18/2022,1. Prod Stopped,Material jammed. Need to change or replace three unions.,Closed and Completed,0,2.3,Danny Nichols & Courtney Denley,Maintenance,0,04/18/2022 03:30 PM,"Jeffrey Talley - 04/18/22  3:06:05 PM: There was a 20-ft section in the 290-43 coil that had a reduced width (1.58"" instead of 2.05"") and it jammed the 290 roll former.   This affected a total of 50-ft of the coil overall.  Two Mirror employees (Danny Nichols and Courtney Denley) cleared the Roll Former, requiring about 1.1 hrs each x 2 persons (labor).  There was no downtime in the #290 cell as frames had been previously built up ahead of time on the racks.","[{""name"": ""290-43 material issues (4-18-22) (5).jpg"", ""url"": ""https://circaweb.bobrick.com/PME/Forms/DownloadAttachment/9?guid=e1eabfc6-3a6e-4b61-9fec-82e6aba8249c""}, {""name"": ""290-43 material issues (4-18-22) (3).jpg"", ""url"": ""https://circaweb.bobrick.com/PME/Forms/DownloadAttachment/10?guid=e1eabfc6-3a6e-4b61-9fec-82e6aba8249c""}, {""name"": ""290-43 material issues (4-18-22) (1).jpg"", ""url"": ""https://circaweb.bobrick.com/PME/Forms/DownloadAttachment/11?guid=e1eabfc6-3a6e-4b61-9fec-82e6aba8249c""}, {""name"": ""290-43 material issues (4-18-22) (4).jpg"", ""url"": ""https://circaweb.bobrick.com/PME/Forms/DownloadAttachment/12?guid=e1eabfc6-3a6e-4b61-9fec-82e6aba8249c""}, {""name"": ""290-43 material issues (4-18-22) (2).jpg"", ""url"": ""https://circaweb.bobrick.com/PME/Forms/DownloadAttachment/13?guid=e1eabfc6-3a6e-4b61-9fec-82e6aba8249c""}]"
657,EQ ID 657,"Roll Former, B-290",Mirrors,1170,04/20/2022,1. Prod Stopped,Material jammed. Need to replace 2 unions.,Closed and Completed,0,1,Danny Nichols,Maintenance,1,04/20/2022 02:00 PM,"Jeffrey Talley - 04/21/22  9:30:41 AM: Danny Nichols troubleshooted this from 1pm to 2pm (4/20/22).   After 2pm, additional misalignment issues were discovered.  All additional downtime and labor after 2pm, and all replacement material are all covered under Work Order # 1173.
(Refer to Work Order #1173 at https://circaweb.bobrick.com/PME/Forms/WorkOrderView/1173)",[]
657,EQ ID 657,"Roll Former, B-290",Mirrors,1173,04/20/2022,1. Prod Stopped,The 290 Roll former is out of alignment.,Closed and Completed,207.67,5,"Danny Nichols, Michael Landrum, Josh Martin",Maintenance,4,04/21/2022 07:00 AM,"Jeffrey Talley - 04/21/22  8:07:11 AM: #290 roll former down from 2pm to 5pm on 4/20/22, and from 6am to 7am on 4/21/22.   (Danny Nichols cleared it out and troubleshooted situation on 4/20, and Mike Landrum and Josh Martin on from 6am to 7am following day on 4/21/22, total 4 hrs downtime, and 5 hrs labor.)  Looked for slipping, but   no shaft need shimming.   Replaced (1) Rutland coupling hub (#OCT36-16-A, $79.00 ea.), and (3) coupling spacers (part #OD 36/57-AT @ $42.89 ea.).",[]
657,EQ ID 657,"Roll Former, B-290",Mirrors,1197,04/23/2022,1. Prod Stopped,The 290 Roll former is out of alignment. Material jammed.,Closed and Completed,400,8,"Jimmy Sadler, Danny Nichols, Josh Martin",Maintenance,4,04/23/2022 12:00 AM,"Jimmy Sadler - 04/23/22  8:30:19 AM: Replaced love joy on 6,7,8,10  replaced plastic guide, replaced aluminum bottom",[]
657,EQ ID 657,"Roll Former, B-290",Mirrors,1300,05/05/2022,1. Prod Stopped,The material jammed up in the rollers.,Closed and Completed,285.6,3,"Bart James, Andy Curtis, Danny Nichols",Maintenance,1,05/05/2022 05:30 AM,Andy Curtis - 05/05/22  5:30:49 AM: Replaced 7 broken oldham discs.,[]
657,EQ ID 657,"Roll Former, B-290",Mirrors,1411,05/17/2022,"3. Prod Affected, Not Stopped",The side polisher is not working.,Closed and Completed,0,0,bart james,Maintenance,0,05/17/2022 01:30 AM,Bart James - 05/17/22 11:37:52 AM: adjust air flow control,[]
657,EQ ID 657,"Roll Former, B-290",Mirrors,1440,05/21/2022,1. Prod Stopped,Slide bearings for the  burr buffer slide needs replaced.,Closed and Completed,284,4,Bart James / Dan Taylor,Maintenance,2,05/21/2022 08:00 AM,Dan Taylor - 05/21/22  7:35:33 AM: Replaced bearing for Buffer.,[]
657,EQ ID 657,"Roll Former, B-290",Mirrors,1451,05/23/2022,4. Prod Continuing but Affected Equipment stopped,The pre-punch die set had been scheduled to be removed this morning and have been picked up by Dienamic for sharpening.   Frames have been built up ahead of time and the 290 process will continue on uninterrupted today,Closed and Completed,800,0,Dienamic Tool and Die,Supervisor,24,05/24/2022 10:00 AM,Andy Curtis - 07/07/22  8:52:48 AM: This has been completed.,[]
657,EQ ID 657,"Roll Former, B-290",Mirrors,1581,06/06/2022,1. Prod Stopped,Plastic union on bottom roller of set #12 broke and needs replacing.,Closed and Completed,40.24,0.25,Danny Nichols,Maintenance,0.25,06/06/2022 09:30 AM,Andy Curtis - 06/10/22  9:33:04 AM: This was replaced,[]
657,EQ ID 657,"Roll Former, B-290",Mirrors,1750,06/22/2022,1. Prod Stopped,Motor on side polisher is not coming on.,Closed and Completed,20,5,"Andy Curtis, Bart James, Dan Taylor",Maintenance,26,06/24/2022 05:30 AM,"Andy Curtis - 06/24/22  6:04:30 AM: Found 2 blown fuses, replaced them. When the motor would start and engage the metal, it was trip.
Took the motor off to be rebuilt, but was tested and found to be ok. Reinstalled the motor.
Turned on the motor and as it engaged the metal, it kept running. Possible bad connection in the motor housing, and when the motor was reinstalled, good solid connections were made.",[]
657,EQ ID 657,"Roll Former, B-290",Mirrors,1801,06/28/2022,"3. Prod Affected, Not Stopped","The frames are not being fully polished, their is a delay in the side Polisher.",Closed and Completed,1,0.5,"Bart James, Andy Curtis",Maintenance,0,06/28/2022 05:30 AM,"Andy Curtis - 06/28/22  6:43:47 AM: Adjusted the air pressure up about 10 PSI, put some oil in the cylinder.",[]
657,EQ ID 657,"Roll Former, B-290",Mirrors,1952,07/19/2022,"3. Prod Affected, Not Stopped",The side polisher keeps turning off and on.,Closed and Completed,367.45,0.5,Andy Curtis,Maintenance,0,07/20/2022 07:00 AM,"Andy Curtis - 07/25/22  8:42:02 AM: No further problems after adjustment was made. Ordered spare contactors and an overload for spare. | Andy Curtis - 07/20/22  6:09:22 AM: Too much air pressure, causing the wheel to bottom out on frame, binding the motor. Also believe the contactor is getting weak, checking on ordering a new one.",[]
657,EQ ID 657,"Roll Former, B-290",Mirrors,2019,07/27/2022,"3. Prod Affected, Not Stopped","The pre-punch is worn-out and needs to get sharpen. 
the material keeps getting hooked on the press die and causing the emergency stop every 8 to 10 frames.",Closed and Completed,0,1,"Jesus Tostado, Dienamic",Maintenance,0,08/01/2022 12:00 AM,"Andy Curtis - 10/06/22  9:21:25 AM: This has been done, work order not closed. | Andy Curtis - 07/29/22  5:53:41 AM: Jesus has been able to shim this die to get it to where they can run until Monday. Then the die will be removed and sent to Dynamic to be sharpened.",[]
657,EQ ID 657,"Roll Former, B-290",Mirrors,2062,08/02/2022,1. Prod Stopped,Side polisher will not raise up all the way.,Closed and Completed,0,0,Dan Taylor,Maintenance,0,08/02/2022 07:00 AM,Dan Taylor - 08/02/22  7:48:48 AM: Turned air pressure from 40 to 45 psi.,[]
657,EQ ID 657,"Roll Former, B-290",Mirrors,2213,08/22/2022,1. Prod Stopped,Side polisher will not come on.,Closed and Completed,0,0.5,"Andy Curtis, Jimmy Sadler",Maintenance,0.25,08/22/2022 09:30 AM,"Andy Curtis - 08/22/22  9:59:20 AM: Motor was tripped out, had to reset. Also had too much air pressure to the head causing it to bottom out and bind causing the motor to trip. Lowered the pressure from 50-40.",[]
657,EQ ID 657,"Roll Former, B-290",Mirrors,2227,08/24/2022,"3. Prod Affected, Not Stopped",The control pendant is not working.,Closed and Completed,115.67,1,"Andy Curtis, Jimmy Sadler",Maintenance,0,08/24/2022 10:30 AM,"Andy Curtis - 08/24/22 11:14:26 AM: Installed a new Pendant, did not solve all of the issues, found a broke wire at the pendant. cut out the bad part and reinstalled.",[]
657,EQ ID 657,"Roll Former, B-290",Mirrors,2363,09/14/2022,1. Prod Stopped,Side polisher will not come on.,Closed and Completed,0,0.5,"Andy Curtis, Jimmy Sadler",Maintenance,0.25,09/14/2022 05:30 AM,Andy Curtis - 09/14/22  5:32:02 AM: Turned off the machine and turned back on to reset the thermal overload for the motor.,[]
657,EQ ID 657,"Roll Former, B-290",Mirrors,2457,09/26/2022,"3. Prod Affected, Not Stopped",One of the coolant spigots broke off and needs replacing.,Closed and Completed,15,0.5,Andy Curtis,Maintenance,0,09/27/2022 06:00 AM,Andy Curtis - 09/28/22  6:47:03 AM: Removed the broken piece and put on a new spigot system.,[]
657,EQ ID 657,"Roll Former, B-290",Mirrors,2553,10/11/2022,1. Prod Stopped,The frame material jammed up and broke 7 plastic lug joints.,Closed and Completed,510,0.5,Andy Curtis,Maintenance,1,10/11/2022 11:00 AM,Andy Curtis - 10/11/22 11:19:41 AM: The final total of acetal discs that were broke was 10.  It is believed that the Pre punch die is leaving a severe burr and that it caused the lip to roll over on itself doubling the metal thickness.  Discs are replaced.  The pre punch needs to be sharpened or replaced.,[]
657,EQ ID 657,"Roll Former, B-290",Mirrors,2939,10/17/2022,"3. Prod Affected, Not Stopped",Polisher is down on 290 roll former,Closed and Completed,0,0.25,Andy Curtis,Maintenance,0.25,10/17/2022 06:00 AM,"Andy Curtis - 10/17/22  6:10:13 AM: Motor overload has tripped, turned off to reset then turned back on.",[]
657,EQ ID 657,"Roll Former, B-290",Mirrors,2972,10/20/2022,"5. Prod Ongoing, Maint Required",#290 Roll former pre-positioner UHMW V-block for cut-off.   Need to rethread the attachment screw,Closed and Completed,640,1,"Fowler Machine, Andy Curtis",Supervisor,1,11/18/2022 01:00 PM,Andy Curtis - 11/29/22  6:25:23 AM: Fowler made a new block and installed it | Andy Curtis - 11/04/22  5:16:58 AM: Fowler machine is making a new block.,[]
657,EQ ID 657,"Roll Former, B-290",Mirrors,3559,12/10/2022,"5. Prod Ongoing, Maint Required",FRL is leaking on the flying die set after side polisher.,Closed and Completed,270.79,1,Andy Curtis,Maintenance,0,12/10/2022 12:00 AM,Andy Curtis - 12/10/22  7:30:34 AM: Replaced the leaking FRL,[]
657,EQ ID 657,"Roll Former, B-290",Mirrors,4022,01/17/2023,"3. Prod Affected, Not Stopped",The manual hand-held pendant FWD button is getting stuck.,Closed and Completed,0,0.25,Andy Curtis,Maintenance,0,01/17/2023 08:00 AM,"Andy Curtis - 01/17/23 10:05:37 AM: The contact assembly under the rubber face was bent to the side., disassembled, bent it back and reassembled.",[]
657,EQ ID 657,"Roll Former, B-290",Mirrors,2489,10/04/2022,"3. Prod Affected, Not Stopped",The side polisher is not coming up in time to polish the whole frame.,Closed and Completed,103,0.5,"Andy Curtis, Bart James",Maintenance,0.25,01/19/2023 06:30 AM,"Andy Curtis - 01/19/23  6:46:17 AM: Installed the new cylinder | Andy Curtis - 10/04/22  6:45:29 AM: This cylinder has been ordered, but it has a 12 week lead time. Should be here the first week in Dec.",[]
657,EQ ID 657,"Roll Former, B-290",Mirrors,4178,01/30/2023,"3. Prod Affected, Not Stopped",The hand-held remote controller is not working correctly. reverse is going forward and forward is going reverse.,Closed and Completed,0,0.15,Andy Curtis,Maintenance,0,01/30/2023 12:30 PM,"Andy Curtis - 01/30/23 12:30:56 PM: The last time it was repaired, the cover got put on upside down as the cover can go 2 ways. Turned the cover around to the correct way.",[]
657,EQ ID 657,"Roll Former, B-290",Mirrors,4205,02/01/2023,1. Prod Stopped,Hole in bowl on air regulator.,Closed and Completed,77,0.25,JImmy Sadler,Maintenance,0.25,02/01/2023 12:00 AM,Jimmy Sadler - 02/01/23  8:33:24 AM: Replaced incoming bowl on FRL.,[]
657,EQ ID 657,"Roll Former, B-290",Mirrors,4051,01/19/2023,1. Prod Stopped,Side polisher not consistently coming all the way up and hitting the frame.,Closed and Completed,867.83,2,"Andy Curtis, Bart James",Maintenance,0,03/11/2023 11:00 AM,"Andy Curtis - 03/11/23 11:12:07 AM: Replaced all the bearings in the slide, also replaced the slide rails. | Andy Curtis - 01/19/23  6:49:52 AM: After replacing the cylinder, the motor slide is still not traveling well. Have to take the motor slide off and see if it can be readjusted to allow it to slide easier.
Trying to get some frames ran up so we can do this after lunch.",[]
657,EQ ID 657,"Roll Former, B-290",Mirrors,5406,04/22/2023,"3. Prod Affected, Not Stopped",Leak on top of #290 roll former pump,Closed Without Action,0,0,Andy Curtis,Maintenance,0,04/22/2023 07:00 AM,Andy Curtis - 04/22/23  5:06:02 AM: Duplicate work order,[]
657,EQ ID 657,"Roll Former, B-290",Mirrors,5407,04/22/2023,"5. Prod Ongoing, Maint Required",Gauge leaking on hydraulic pump,Closed and Completed,17.34,0.25,Andy Curtis,Maintenance,0.25,04/22/2023 07:00 AM,Andy Curtis - 04/22/23  5:05:09 AM: Gauge was leaking around the face. Replaced the gauge.,[]
657,EQ ID 657,"Roll Former, B-290",Mirrors,5574,05/08/2023,1. Prod Stopped,The Roll former jammed up and broke 5 plastic lug joints.,Closed and Completed,2392.35,0,"Josh Martin, Jesus Tostado",Maintenance,0,05/10/2023 12:00 AM,"Dale Kee - 05/12/23 10:27:41 AM: 32 couplings and 16 love joints were change overall. | Jimmy Sadler - 05/12/23  4:59:05 AM: Done | Jacob Rozenberg - 05/08/23  8:09:40 AM: Jesus and Josh are replacing the couplings and love joints on former #5,#6, #7 and we will re-evaluate.",[]
657,EQ ID 657,"Roll Former, B-290",Mirrors,5575,05/08/2023,"3. Prod Affected, Not Stopped",The material is slipping on the rollers and causing it to jam up.,Closed and Completed,0,0,"Josh Martin, Jesus Tostado",Maintenance,0,05/10/2023 12:00 AM,Jimmy Sadler - 05/12/23  5:00:09 AM: Jesus and Josh have the machine running.  Jake has been in contact with Mill Masters.,[]
657,EQ ID 657,"Roll Former, B-290",Mirrors,6037,06/14/2023,1. Prod Stopped,The Roll former jammed up and broke plastic lug joints.,Closed and Completed,305,1,"Josh Martin, Jesus Tostado",Maintenance,0.5,06/14/2023 12:00 AM,Andy Curtis - 06/20/23  6:59:33 AM: Replaced the 5 broken lovejoy plastic discs.,[]
657,EQ ID 657,"Roll Former, B-290",Mirrors,6641,07/29/2023,"3. Prod Affected, Not Stopped",The pre-punch cylinder is leaking hydraulic fluid.,Closed and Completed,0,0,Andy,Maintenance,0,12/18/2023 12:00 AM,"Jimmy Sadler - 12/18/23  9:14:35 AM: replaced | Andy Curtis - 07/29/23  6:50:16 AM: Possible leaking line, have cleaned them off and letting them run, will check later.
In the meantime checking to make sure we have a cylinder.",[]
657,EQ ID 657,"Roll Former, B-290",Mirrors,6642,07/29/2023,"3. Prod Affected, Not Stopped",The pre-punch brake needs to be looked at. I already talked to maintenance and we will run up frames then schedule a time for maintenance to look at it.,Closed and Completed,0,0,Jimmy,Maintenance,0,12/18/2023 12:00 AM,Jimmy Sadler - 12/18/23  9:15:08 AM: done,[]
657,EQ ID 657,"Roll Former, B-290",Mirrors,9338,12/13/2023,1. Prod Stopped,Side polisher will not come on.,Closed and Completed,0,0,Jeff,Maintenance,0,01/16/2024 12:00 AM,Jeffery Riffle - 01/16/24  1:15:51 PM: Fuse,[]
657,EQ ID 657,"Roll Former, B-290",Mirrors,10151,01/29/2024,"3. Prod Affected, Not Stopped",The per-punch brake is getting stuck and causing the machine to stop.,Closed Without Action,0,0,Jimmy,Maintenance,0,01/29/2024 12:00 AM,Jimmy Sadler - 01/29/24  1:54:04 PM: Duplicate,[]
657,EQ ID 657,"Roll Former, B-290",Mirrors,10152,01/29/2024,1. Prod Stopped,Pre-punch brake clamp on 290 roll former keeps grabbing and not letting go when it should.,Closed and Completed,300,1,Jeff Riffle,Maintenance,0,01/30/2024 12:00 AM,Jeffery Riffle - 01/30/24  7:42:59 AM: Replaced MAC valve,[]
657,EQ ID 657,"Roll Former, B-290",Mirrors,10943,04/04/2024,1. Prod Stopped,#1 Notch before the cutoff is not working.,Closed and Completed,0,0.25,Andy Curtis,Maintenance,0,04/04/2024 06:30 PM,"Andy Curtis - 04/04/24  6:23:51 PM: #1 notch finger is not engaging fully.
Removed cylinder with notch finger, cleaned and lubed both. Reinstalled
Working now, lubed the other finger and cylinder but did not remove.",[]
657,EQ ID 657,"Roll Former, B-290",Mirrors,11372,04/19/2024,1. Prod Stopped,"The pre punch Die is not punching consistently, It has 1200 PSI hydraulic pressure and should ne punching with ease.
I would suggest pulling the Die and see if there is a jamb or if it is dull.",Closed and Completed,0,0,"Andy Curtis, Bart James, Jimmy Sadler",Maintenance,0,04/19/2024 05:00 AM,"Andy Curtis - 04/24/24  2:16:44 AM: Day shift turned up the pressure after verifying that it would not hurt anything, working great now",[]
657,EQ ID 657,"Roll Former, B-290",Mirrors,11363,04/18/2024,1. Prod Stopped,The pre-punch is not working.,Closed and Completed,1628,24,"Andy Curtis, Bart James, Jimmy Sadler",Maintenance,8,04/22/2024 12:00 AM,"Andy Curtis - 05/22/24  9:10:11 PM: Day shift was able to get the leak to stop, also up the pressure to 1500 psi. | Andy Curtis - 04/18/24  9:02:30 PM: Day shift started working on this and found that the hydraulic pump has gone bad, They had it most of the way back together before they left.
I came in and finished up the install and fired the machine up, found a leak at the distribution block that I can not get it to stop leaking.
Finally got it to a slow leak, started running frames and could not get the pressure to set right, would not punch all the way through. 
Finally got the pressure to quit fluctuating, but it still would not punch at times. Replaced the cube relays for the punches and restarted.
Had a bad relay on startup, had to stop and change it. Once we started the machine up again, I adjusted the pressure up some more and the unit finally settled down.
Run about 20 frames without stopping.
I instructed Billy to turn off the hydraulic pump at breaks and lunch to cut down on the leaking unit.
Day shift will try to repair when they come in or order the part.",[]
657,EQ ID 657,"Roll Former, B-290",Mirrors,11423,04/23/2024,1. Prod Stopped,"Cutoff working sporadically, producing long frames at times.",Closed and Completed,32,0.25,Andy Curtis,Maintenance,0.25,04/23/2024 07:00 PM,"Andy Curtis - 04/23/24  6:58:10 PM: Noticed that the notch sensor for the cutoff would go off at times.
Replaced the sensor, no further problems.",[]
657,EQ ID 657,"Roll Former, B-290",Mirrors,11460,04/29/2024,1. Prod Stopped,Frames not notching on the #1 notch.,Closed and Completed,158.4,1,"Andy Curtis, Josh Martin.",Maintenance,1,04/29/2024 09:00 PM,"Andy Curtis - 04/29/24  9:01:37 PM: Changed the notch sensor. Worked for about 10 frames and started not punching again.
Then I noticed that the #1 notch finger was not engaging but it had air pressure. Stopped machine.
Removed the finger cylinder and it stuck closed, tried to oil it and loosen it up but no success. Installed a new finger cylinder.",[]
657,EQ ID 657,"Roll Former, B-290",Mirrors,11561,05/07/2024,1. Prod Stopped,The V-notch finger sensor broke.,Closed and Completed,32,0.15,Josh Martin,Maintenance,0.15,05/07/2024 09:30 AM,Andy Curtis - 05/15/24  2:14:14 AM: Replaced,[]
657,EQ ID 657,"Roll Former, B-290",Mirrors,11557,05/07/2024,"3. Prod Affected, Not Stopped",The V-notch die broke.  Josh and Courtney are installing the back up V-notch and we are using frames from our back up frame rack.,Closed and Completed,0,1,Josh Martin; Courtney Denley,M/E,1.5,05/07/2024 10:30 AM,Tyler Ross - 08/16/24  6:52:33 AM: Cutting plate in die number 1 broke while running. We took the dies out and put in the spare set. Dienamic came to pick up the set needing repair. | Tyler Ross - 08/16/24  5:43:14 AM: water heater was replaced | Josh Martin - 05/07/24  8:28:32 AM: Cutting plate in die number 1 broke while running.  We took the dies out and put in the spare set.  Dienamic came to pick up the set needing repair.,[]
657,EQ ID 657,"Roll Former, B-290",Mirrors,11580,05/09/2024,1. Prod Stopped,v-notch 2 is pulling and stopping the roll former,Closed and Completed,216,2.5,"Andy Curtis, Josh Martin",Maintenance,1.25,05/09/2024 02:30 AM,"Andy Curtis - 05/09/24  2:49:57 AM: Took the die out, took apart and cleaned, reassembled.
worked for a little bit and jammed again
Finger dragging out to home position.
Installed a new cylinder for the finger, 1 finger sensor and a notch sensor.",[]
657,EQ ID 657,"Roll Former, B-290",Mirrors,11617,05/09/2024,1. Prod Stopped,finger 2 is getting stuck and would turn off the roll former.,Closed and Completed,0,1.5,"Andy Curtis, Johnny McDonald, and Jacob P",Maintenance,0.5,05/09/2024 06:00 PM,"Andy Curtis - 05/09/24  6:27:29 PM: Adjusted the air pressure up on the cylinder, ran fine for about 20 frames.
Jammed again and crashed the metal in front of the polisher, noticed the finger rode on top of the middle lip, and was rubbing the bottom die.
Raised the cylinder some to get the finger out of a bind.",[]
657,EQ ID 657,"Roll Former, B-290",Mirrors,11638,05/13/2024,1. Prod Stopped,Hydraulic leak on 290 roll former pump.  Pump losing hydraulic pressure.,Closed and Completed,0,1,Jimmy Sadler,Maintenance,0,05/13/2024 12:00 AM,"Jimmy Sadler - 05/13/24  6:32:17 AM: Found a leak at a fitting, tightened fitting.  The pump is not loosing pressure. | Jimmy Sadler - 05/13/24  5:17:27 AM: Cleaned top and all fittings.  Can not see a leak, will continue to watch.",[]
657,EQ ID 657,"Roll Former, B-290",Mirrors,11719,05/16/2024,1. Prod Stopped,finger 2 is getting stuck and turning the roll former off,Closed and Completed,32,1,Andy Curtis,Maintenance,1,05/16/2024 09:30 PM,"Andy Curtis - 05/16/24  9:31:41 PM: Tried to reposition the finger, no luck. While watching it run, the finger dropped in and the brake came up, I saw the frame slip which hung up the finger.
Changed the brake pad and then ran. so far so good. I crashed the notch sensor and had to change it. Now running.",[]
657,EQ ID 657,"Roll Former, B-290",Mirrors,11842,05/28/2024,1. Prod Stopped,The oil filter for the air regulator broke.,Closed and Completed,100,0.5,Bart James,Maintenance,0,05/28/2024 08:00 AM,,[]
657,EQ ID 657,"Roll Former, B-290",Mirrors,11916,06/03/2024,1. Prod Stopped,Brake valve on notch die #2 has low air pressure.  Can't get the air pressure to increase.,Closed and Completed,0,0.25,Jeffery Riffle Tyler Ross Josh martin,Maintenance,0.25,06/03/2024 12:00 AM,"Tyler Ross - 06/03/24  9:35:18 AM: gauge was reading low, swapped gauge and reads fine",[]
657,EQ ID 657,"Roll Former, B-290",Mirrors,12103,06/13/2024,"5. Prod Ongoing, Maint Required",Exposed wires on E-stop reset button box form pull stop E-stop cord.  Tube covering wires needs to be repaired.,Closed and Completed,0,0.15,Tyler Ross,Maintenance,0,06/13/2024 12:00 AM,Tyler Ross - 06/13/24 11:36:18 AM: pushed wires back in and tightened nut,[]
657,EQ ID 657,"Roll Former, B-290",Mirrors,12170,06/20/2024,1. Prod Stopped,The first notch punch is not activating.,Closed and Completed,0,0.5,Andy Curtis,Maintenance,0.5,06/20/2024 07:00 PM,"Andy Curtis - 06/20/24  7:38:53 PM: Restarted the machine, changed notch sensor and changed cube relay, no change. 
Watched the air gauges on the finger on #1, it would call for the finger to activate but it wouldn't, smacked the cylinder- started working.
Finger or cylinder was stuck for some reason.",[]
657,EQ ID 657,"Roll Former, B-290",Mirrors,11951,06/05/2024,1. Prod Stopped,one of the love joyce broke in the 290 roll former,Closed and Completed,10,1,Jeff Riffle,Maintenance,0,06/29/2024 12:00 AM,Jeffery Riffle - 06/29/24  7:32:38 AM: Replaced,[]
657,EQ ID 657,"Roll Former, B-290",Mirrors,12147,06/18/2024,1. Prod Stopped,the frames are coming out scratched when they pass through the v notch die,Closed and Completed,0,0,"Andy Curtis, Billy Mickens, Johnny McDonald JR",Maintenance,0,07/08/2024 12:00 AM,"Andy Curtis - 07/08/24 10:53:01 PM: Not sure what day shift done but no further problems. | Andy Curtis - 06/18/24  7:49:30 PM: They pulled off of Gamco and put regular metal on, not as noticeable. 
I noticed while they were blowing out the die, that there was some lithium grease sprayed into the die, any certain reason why?
I think that would collect metal chips and would cause scratches.
They are currently running and watching to see if it gets worse.",[]
657,EQ ID 657,"Roll Former, B-290",Mirrors,12446,07/18/2024,1. Prod Stopped,"knock sensor was damaged, during material change over..",Closed and Completed,32,0.25,Andy Curtis,Maintenance,0,07/18/2024 08:30 PM,Andy Curtis - 07/18/24  8:54:39 PM: Replaced damaged notch sensor,[]
657,EQ ID 657,"Roll Former, B-290",Mirrors,12556,07/29/2024,1. Prod Stopped,Finger sensor on die #2 not reading.,Closed and Completed,24.17,0.25,Josh Martin,Maintenance,0.5,07/29/2024 07:30 AM,Josh Martin - 07/29/24  5:49:42 AM: Changed out finger sensor,[]
657,EQ ID 657,"Roll Former, B-290",Mirrors,12609,08/01/2024,1. Prod Stopped,"Notch #1 finger and notch #1 break are creating a good size burr on the finish side of the frame, possibly scratching the die as it travels thru...",Closed and Completed,0,0,josh martin,Maintenance,0,08/01/2024 12:00 AM,Tyler Ross - 08/16/24  5:31:18 AM: swapped dies,[]
