equipment_id,equipment_eq_id,equipment_name,department,wo_id,date_notified,urgency,problem,status,material_cost,labor_time,work_performed_by,assigned_to,downtime_hours,completed_datetime,comments,attachments
657,EQ ID 657,"Roll Former, B-290",Mirrors,12618,08/05/2024,1. Prod Stopped,Broken union caused material to jam up in machine.,Closed and Completed,0,0.3,Danny Nichols,Maintenance,1,08/05/2024 08:00 AM,Josh Martin - 08/05/24 12:15:32 PM: Cut out jammed material and replaced two plastic unions.,[]
657,EQ ID 657,"Roll Former, B-290",Mirrors,12682,08/07/2024,1. Prod Stopped,"love joist for the top and bottom #6 roller broke, as well as the material guide, and block, they were replaced, upon restart up we noticed the one of the fingers was sticking and leaving an impression on the metal..",Closed and Completed,0,0,josh martin,Maintenance,0,08/08/2024 12:00 AM,Tyler Ross - 08/16/24  5:32:57 AM: closed,[]
657,EQ ID 657,"Roll Former, B-290",Mirrors,12859,08/23/2024,1. Prod Stopped,"Either notch #1 or notch#2 is hanging up and causing the love joint to brake, we are attempting to fix them, there is a total of 4 in all that were damaged...",Closed and Completed,0,1,Billy Mickens,Maintenance,1,08/23/2024 09:00 PM,Andy Curtis - 08/27/24  8:05:16 PM: Replaced love joys,[]
657,EQ ID 657,"Roll Former, B-290",Mirrors,12871,08/26/2024,1. Prod Stopped,"#1 or #2 finger is hanging up, causing a impression on the material as it passes thru , and its also causing the line to stop...",Closed and Completed,0,0.5,"Andy Curtis, Garrett Blankenship",Maintenance,0.25,08/27/2024 10:00 PM,"Garrett Blankenship - 08/26/24 10:48:33 PM: Watched machine run, fingers did not stick. Running as normal. Will continue to monitor",[]
657,EQ ID 657,"Roll Former, B-290",Mirrors,12926,08/29/2024,1. Prod Stopped,Material jammed up inside machine.  Four plastic lovejoy unions broken and need replacing.,Closed and Completed,0,0,Danny,Maintenance,0,09/05/2024 12:00 AM,Tyler Ross - 09/05/24  7:30:36 AM: replaced,[]
657,EQ ID 657,"Roll Former, B-290",Mirrors,12978,09/06/2024,1. Prod Stopped,"notch #1 0r #2  is hanging inside of the die, causing shorter lengths, and a bur on the face of the frame...",Closed and Completed,0,0,"Josh Martin, Danny Nichols",Maintenance,0,09/06/2024 07:00 AM,"Andy Curtis - 09/11/24 10:40:11 PM: Further adjustments were made on days to roll former, still had slight burr but manageable. | Andy Curtis - 09/06/24  3:33:35 AM: Notch 1 was cutting to early before prenotch and damaging frame, causing folding issues and at time erratic notching.
Replaced the inside finger sensor , as the jacket was damaged.
After doing that the finger was very erratic. took off the finger cylinder and found that the notch was down. turned it up and notching was consistent.
The problem now is that the notch is not centered with prenotch, notch is now a little late, but not by much.
Still have folding and welding issues.",[]
657,EQ ID 657,"Roll Former, B-290",Mirrors,13030,09/11/2024,1. Prod Stopped,"brake was catching on the #1 or #2 notch position, resulting in line stoppage....",Closed and Completed,0,1,Danny Nichols,Maintenance,0,09/11/2024 12:00 AM,Jeffery Riffle - 09/11/24  5:44:23 AM: Adjusted the roll former.,[]
657,EQ ID 657,"Roll Former, B-290",Mirrors,12839,08/22/2024,"5. Prod Ongoing, Maint Required",Starting last week the V-notch was occasionally punching off centered.  This week the frequency has increased with no explanation visible to us.  It is starting to affect scrap rate because now we are having to throw away approximately 1 out of every 8-10 frames.,Closed and Completed,0,0,Maintenance,Maintenance,0,09/13/2024 12:00 AM,Tyler Ross - 09/13/24  5:55:04 AM: Done,[]
657,EQ ID 657,"Roll Former, B-290",Mirrors,13050,09/13/2024,1. Prod Stopped,oldham coupling disc broke.,Closed and Completed,0,0.5,Billy Mickens ( Mirrors department alt. shift specialist ),Maintenance,1,09/13/2024 11:00 PM,Billy Mickens - 09/13/24 12:56:37 AM: oldham coupling was replaced at the bottom of station #2...,[]
657,EQ ID 657,"Roll Former, B-290",Mirrors,13075,09/17/2024,1. Prod Stopped,notch sensor is not reading the notches..,Closed and Completed,32,1,"Andy Curtis, Garrett Blankenship",Maintenance,0.5,09/17/2024 01:00 AM,"Andy Curtis - 09/17/24 12:55:48 AM: Changed the notch sensor, did not solve the problem.
Garrett noticed that the home sensor for the notch dies was not lit up, found a piece of notch material wedge in keeping it from reaching home position, cleaned it out.
Machine is now punching.",[]
657,EQ ID 657,"Roll Former, B-290",Mirrors,13087,09/17/2024,1. Prod Stopped,notch#1 or #2 is is sticking and causing the line to shut down...,Closed and Completed,0,1,"Andy Curtis, Garrett Blankenship",Maintenance,0.5,09/17/2024 11:00 PM,"Andy Curtis - 09/18/24 12:27:19 AM: Number 1 finger was not releasing because the brake did not activate.
Manually cycled the brake cylinder several times then heard a pop sound, brake was bound up for some reason.
Ran out the rest of the coil no problems.",[]
657,EQ ID 657,"Roll Former, B-290",Mirrors,13090,09/18/2024,1. Prod Stopped,"#1 finger hanging up in the material, brake not activating",Closed and Completed,0,1.5,"Andy Curtis, Garrett Blankenship, Jeff Riffle",Maintenance,0.5,09/18/2024 03:30 AM,Andy Curtis - 09/18/24  3:26:25 AM: Replaced the Mac valve for the brake cylinder.,[]
657,EQ ID 657,"Roll Former, B-290",Mirrors,13101,09/18/2024,1. Prod Stopped,"notch #1 or #2 is sticking, and causing the line to stop....",Closed and Completed,174.51,2,"Andy Curtis, Garrett Blankenship",Maintenance,0,09/20/2024 12:00 AM,"Andy Curtis - 09/20/24  3:28:56 AM: Was told that a air adjustment took care of the problem | Andy Curtis - 09/19/24  2:52:52 AM: Number finger is sticking, Changed the relay for the brake and changed the cylinder, some improvement.
Possible something in the die causing the issue.
Line would run good for an hour or so and then hang up again, restart the line and a little while later hang again.",[]
657,EQ ID 657,"Roll Former, B-290",Mirrors,13173,09/24/2024,1. Prod Stopped,one of the oldham coupling disc broke.,Closed and Completed,40,0.5,"Andy Curtis, Garrett Blankenship",Maintenance,0,09/24/2024 10:00 PM,Andy Curtis - 09/24/24 11:48:58 PM: Changed the bottom disc on next to the last station.,[]
657,EQ ID 657,"Roll Former, B-290",Mirrors,13271,10/02/2024,1. Prod Stopped,broken love joist...,Closed and Completed,0,0,"Billy Mickens, Alt. Shift Mirrors specialist..",Maintenance,0.5,10/02/2024 12:30 AM,,[]
657,EQ ID 657,"Roll Former, B-290",Mirrors,13272,10/02/2024,1. Prod Stopped,the v-notch is scratching and leaving a dent on the frames,Closed and Completed,0,0.5,"Garrett Blankenship, Andy Curtis",Maintenance,0.5,10/03/2024 10:30 PM,Garrett Blankenship - 10/02/24 10:25:12 PM: Removed cylinder for break #2. Found a burr in the brake shoe. Removed burr and polished shoe.,[]
657,EQ ID 657,"Roll Former, B-290",Mirrors,13342,10/11/2024,1. Prod Stopped,#2 notch die will not punch,Closed and Completed,0,3,Bart James Tyler Ross Jimmy Sadler,Maintenance,0,10/11/2024 12:00 AM,Tyler Ross - 10/11/24 12:16:33 PM: Adjusted the finger in the second die where it sit on the sensor better,[]
657,EQ ID 657,"Roll Former, B-290",Mirrors,13480,10/18/2024,1. Prod Stopped,notch #1 or #2 is not working properly..,Closed and Completed,0,1,"Andy Curtis, Garrett Blankenship",Maintenance,0.5,10/18/2024 09:00 PM,"Andy Curtis - 10/19/24  1:05:51 AM: Watched the line run and noticed finger 2 was getting stuck, took out the finger cylinder and the finger had build up and a glue like feel to it.
Took brake cleaner and cleaned the finger and the pocket it slides through. reassembled and tested, had to turn the air up a little, working now.",[]
657,EQ ID 657,"Roll Former, B-290",Mirrors,13627,10/28/2024,1. Prod Stopped,they material got stuck in the v-notch,Closed and Completed,0,2,"Andy Curtis, Garrett Blankenship, Billy Mickens, Johnny McDonald Jr",Maintenance,0.5,10/28/2024 09:30 PM,"Andy Curtis - 10/28/24  9:48:01 PM: Had to drive and pry the metal out. 
Do not have an explanation why it stuck other than it was the end of the material.
Took an air hose and blew out all dies afterward.
Running now",[]
657,EQ ID 657,"Roll Former, B-290",Mirrors,13674,11/04/2024,1. Prod Stopped,The finger cylinder is stuck. It`s not working.,Closed and Completed,300,1,Bart James,Maintenance,2,11/04/2024 09:00 AM,Bart James - 11/04/24  7:20:57 AM: replaced solenoid valve and pressure adjuster,[]
657,EQ ID 657,"Roll Former, B-290",Mirrors,13708,11/06/2024,1. Prod Stopped,finger #1 or #2 is sticking and causing the line to stop...,Closed and Completed,57,2,"Andy Curtis, Garrett Blankenship",Maintenance,1,11/06/2024 08:30 PM,"Garrett Blankenship - 11/06/24  9:12:26 PM: Replaced brake shoe for notch #1. Replaced notch #1 brake relay. Neither fixed the problem. Cylinder extend sensor for finger #1 would light up, but wasn't communicating with the PLC, replaced sensor. Working fine",[]
657,EQ ID 657,"Roll Former, B-290",Mirrors,13723,11/07/2024,1. Prod Stopped,Finger #1 or #2 is sticking and causing the line to stop...,Closed and Completed,82.76,4,"Garrett Blankenship, Josh Martin",Maintenance,4,11/08/2024 02:00 AM,"Garrett Blankenship - 11/08/24  1:58:56 AM: Adjusted extend sensor for Finger #2, brake continued to not engage. Changed Notch #2 brake solenoid, problem persisted. Messed with the sensor more to make sure it was in the right place. Finally, Josh came in and lowered Finger #2 air pressure to account for the softer material, solving the problem. 

Unsure of material cost for the solenoid.",[]
657,EQ ID 657,"Roll Former, B-290",Mirrors,13782,11/12/2024,"5. Prod Ongoing, Maint Required",Wire cover for the reset button on the pull cord e-stop is pulled away from the box leaving exposed wires.,Closed and Completed,0,0.5,"Andy Curtis, Garrett Blankenship",Maintenance,0.25,11/13/2024 03:30 AM,Andy Curtis - 11/13/24  3:22:13 AM: Cut off the bad end of the conduit and reconnected it.,[]
657,EQ ID 657,"Roll Former, B-290",Mirrors,13829,11/15/2024,1. Prod Stopped,"finger #1 or #2 , or brake is not working properly, causing the line to stop...",Closed and Completed,0,0.5,"Andy Curtis, Garrett Blankenship",Maintenance,0.25,11/15/2024 03:00 AM,Garrett Blankenship - 11/15/24  2:52:36 AM: Finger #1 extend sensor needed a small adjustment,[]
657,EQ ID 657,"Roll Former, B-290",Mirrors,13852,11/19/2024,1. Prod Stopped,"the cut-off is not working properly, its allowing the parts to continue to run, with out a cut....",Closed and Completed,0,0.5,Garrett Blankenship,Maintenance,0.5,11/18/2024 11:00 PM,"Garrett Blankenship - 11/18/24 10:49:24 PM: Finger #2 was not falling into the notch, so the last punch could not be made. Increased air pressure for finger #2, running normally",[]
657,EQ ID 657,"Roll Former, B-290",Mirrors,13887,11/22/2024,1. Prod Stopped,Notch#1 or #2 sensor is not working properly...,Closed and Completed,0,0.25,Garrett Blankenship,Maintenance,0.25,11/22/2024 01:00 AM,"Garrett Blankenship - 11/22/24  1:12:46 AM: Finger #2 wasn't getting enough pressure to fall into the notch, increased pressure, running fine.",[]
657,EQ ID 657,"Roll Former, B-290",Mirrors,13762,11/11/2024,1. Prod Stopped,Coolant pump will not come on.,Closed and Completed,0,0,Bart James Jeffery Riffle,Maintenance,0,11/26/2024 12:00 AM,Tyler Ross - 11/26/24  7:11:29 AM: Replaced the pump | Bart James - 11/11/24  5:22:19 AM: working on locating a coolant pump,[]
657,EQ ID 657,"Roll Former, B-290",Mirrors,13494,10/21/2024,1. Prod Stopped,Roll former not cutting.,Closed and Completed,0,0.15,Tyler Ross,Maintenance,0.15,11/26/2024 12:00 AM,Tyler Ross - 11/26/24  7:05:49 AM: Fiber optic sensor out of alignment,[]
657,EQ ID 657,"Roll Former, B-290",Mirrors,14280,01/07/2025,1. Prod Stopped,The coolant pump broke.,Closed and Completed,0,0.75,Jimmy Sadler,Maintenance,0.75,01/07/2025 12:00 AM,Jimmy Sadler - 01/07/25  2:14:37 PM: Replaced coolant pump,[]
657,EQ ID 657,"Roll Former, B-290",Mirrors,14286,01/08/2025,1. Prod Stopped,love joist #3 on top is broken..,Closed and Completed,30,1,"Andy Curtis, Garrett Blankenship",Maintenance,0.5,01/08/2025 12:30 AM,Andy Curtis - 01/08/25 12:54:36 AM: Replaced the top back love joy that had the bolt broke in it.,[]
657,EQ ID 657,"Roll Former, B-290",Mirrors,14313,01/10/2025,1. Prod Stopped,The 290 roll former completely jammed up and stopped production.,Closed and Completed,0,3,"Andy Curtis, Garrett Blankenship, Billy Mickens",Maintenance,1,01/09/2025 11:30 PM,"Andy Curtis - 01/10/25 12:29:12 AM: Had to cut out the metal several times, found that the problem was on the #7 roll station, with the little roller bearing. 
As the double notch went through the tang would go under the roller and bend. Tried adjusting the roller, no luck.
Decided to change out the coil.
Started running.",[]
657,EQ ID 657,"Roll Former, B-290",Mirrors,14314,01/10/2025,1. Prod Stopped,The v had a bur on it and it jams the coil because of the bur.,Closed and Completed,0,4,"Andy Curtis, Garrett Blankenship, Billy Mickens, Jacob",Maintenance,1,01/10/2025 12:00 AM,"Andy Curtis - 01/10/25 12:36:18 AM: After changing out the coil and it jammed again, cut the metal out, blew out the pre punch die, while actuating.
Threaded the metal back in, reset the #7 roller to where it was originally. 
Started running again, going to keep running so they could build up some frames and keep production moving.
Need to evaluate the die and see where our spare is. Found 1 but it was covered with dust and was questionable about what kind of shape it was in.",[]
657,EQ ID 657,"Roll Former, B-290",Mirrors,14375,01/15/2025,1. Prod Stopped,The lovejoice went out on number 7 at the bottom. We were down for about 30 mins. We were able to fix the problem.,Closed and Completed,0,0.5,Jacob,Maintenance,0.5,01/15/2025 07:00 PM,,[]
657,EQ ID 657,"Roll Former, B-290",Mirrors,14376,01/15/2025,1. Prod Stopped,notch #1 or #2 is hanging and causing the line to stop...,Closed and Completed,0,0.25,Garrett Blankenship,Maintenance,0.25,01/15/2025 09:30 PM,"Garrett Blankenship - 01/15/25  9:40:33 PM: Linear bearing guiding the buffing motor had a ring biting into the rail, preventing it from sliding. I straightened out the ring and it ran normally",[]
657,EQ ID 657,"Roll Former, B-290",Mirrors,14450,01/22/2025,4. Prod Continuing but Affected Equipment stopped,The baron was out on the polish wheel.,Closed and Completed,0,0.5,"Andy Curtis, Garrett Blankenship",Maintenance,0.25,01/22/2025 09:30 PM,Andy Curtis - 01/22/25  9:30:35 PM: One of the bearings was almost out on the slide off the polishing slide station that the motor is mounted to. Drove it back in.,[]
657,EQ ID 657,"Roll Former, B-290",Mirrors,14484,01/28/2025,1. Prod Stopped,major jam up with the 290 frame backing up and causing multiple louvre joyces 2 brake,Closed and Completed,0,0,Danny,Maintenance,0,01/29/2025 12:00 AM,Tyler Ross - 01/31/25  8:59:08 AM: Repaired by Day shift,[]
657,EQ ID 657,"Roll Former, B-290",Mirrors,14486,01/28/2025,1. Prod Stopped,The coupling screw broke.,Closed and Completed,0,0,Danny,Maintenance,0,01/29/2025 12:00 AM,Tyler Ross - 01/31/25  8:59:53 AM: Repaired by Day shift,[]
657,EQ ID 657,"Roll Former, B-290",Mirrors,14649,02/12/2025,1. Prod Stopped,The rollers are out of line.,Closed and Completed,0,0,"Danny, Jeffery Riffle Tyler, Ross",Maintenance,0,02/21/2025 12:00 AM,Tyler Ross - 02/21/25 11:52:01 AM: Realigned the rollers and adjusted the tension,[]
657,EQ ID 657,"Roll Former, B-290",Mirrors,14671,02/13/2025,2. General Maint - High Priority,"The transparent safety cover over the #290 roll former is in the three sections. A replacement has been made for the first (intake) section of these three sections, and installation is required.",Closed and Completed,0,0,Maintenance,Maintenance,0,02/21/2025 12:00 AM,Tyler Ross - 02/21/25 11:56:49 AM: Installed,[]
657,EQ ID 657,"Roll Former, B-290",Mirrors,15046,03/13/2025,1. Prod Stopped,"The roll former isnt cutting the metal, it keeps running through. The sensor may be bad.",Closed and Completed,0,1,"Andy Curtis, Garrett Blankenship",Maintenance,0.5,03/13/2025 12:00 AM,"Garrett Blankenship - 03/13/25 12:14:35 AM: Notch #2 finger was not getting enough pressure to fall into place. Tightened up the valve for the #2 finger, works fine now.",[]
657,EQ ID 657,"Roll Former, B-290",Mirrors,15128,03/20/2025,"5. Prod Ongoing, Maint Required",Air lines need to be drained,Closed and Completed,0,0.25,"Jimmy Sadler, Tyler Ross",Maintenance,0.25,03/20/2025 12:00 AM,Jimmy Sadler - 03/20/25 12:11:49 PM: Drained water bowl,[]
657,EQ ID 657,"Roll Former, B-290",Mirrors,15449,04/22/2025,1. Prod Stopped,brake #1 or #2 is not operating properly...,Closed and Completed,0,0.25,Garrett Blankenship,Maintenance,0.5,04/22/2025 12:00 AM,Garrett Blankenship - 04/21/25 11:55:16 PM: Increased pressure for finger #2,[]
657,EQ ID 657,"Roll Former, B-290",Mirrors,15450,04/22/2025,"3. Prod Affected, Not Stopped",The roll former is not cutting the pieces.,Closed and Completed,0,0.25,Garrett Blankenship,Maintenance,0.25,04/22/2025 01:30 AM,"Garrett Blankenship - 04/22/25  1:29:07 AM: It seems that there was some debris jamming up one of the cylinders, operators blew it down again and it has been running okay. Keeping an eye on it.",[]
657,EQ ID 657,"Roll Former, B-290",Mirrors,15486,04/24/2025,1. Prod Stopped,"There is a very small dent thats appearing on the frames, possibly occuring  on the notch side...",Closed and Completed,0,1,"Garrett Blankenship, Andy Curtis",Maintenance,0.5,04/24/2025 12:30 AM,"Andy Curtis - 04/24/25 12:35:42 AM: On the #1 notch the notch finger had a lot of buildup, cleaned it.  
Then on the brake shoe it had some metal embedded in it causing the scratches and dents, scrapped the shoe to get the metal particles out then buffed the shoe to smooth it out. Brake is no longer leaving an indention.",[]
657,EQ ID 657,"Roll Former, B-290",Mirrors,15527,04/28/2025,1. Prod Stopped,"Roll-former is producing a slight indentation on the finished frames, possibly notch#1or#2, and or brake..",Closed and Completed,0,1,"Andy Curtis, Garrett Blankenship",Maintenance,0.5,04/28/2025 07:00 PM,Garrett Blankenship - 04/28/25  7:13:04 PM: Removed the #1 brake and replaced the shoe.,[]
657,EQ ID 657,"Roll Former, B-290",Mirrors,15131,03/21/2025,"5. Prod Ongoing, Maint Required",One of the slide bearings on the side polisher keeps popping out when the polishing wheel slides back down.,Closed and Completed,36,1,"Andy Curtis, Garrett Blankenship",Maintenance,0,04/28/2025 07:30 PM,Andy Curtis - 04/28/25  7:20:06 PM: Replaced the bearing and retaining clips,[]
657,EQ ID 657,"Roll Former, B-290",Mirrors,15565,05/01/2025,"3. Prod Affected, Not Stopped",Incorrect punch on #1 notch,Closed and Completed,5,0.25,Garrett Blankenship,Maintenance,0.25,04/30/2025 10:30 PM,"Andy Curtis - 04/30/25 10:22:28 PM: Garrett found a blown line on the brake for the #1 punch
Replaced the bad fitting.",[]
657,EQ ID 657,"Roll Former, B-290",Mirrors,15896,05/29/2025,1. Prod Stopped,"Roll-former joist are broken, in #10, and #6 locations...",Closed and Completed,0,0.5,Billy Mickens,Maintenance,0,05/29/2025 10:00 PM,Andy Curtis - 06/03/25  8:24:33 PM: Repaired,[]
657,EQ ID 657,"Roll Former, B-290",Mirrors,15894,05/29/2025,1. Prod Stopped,"broken joist, in roll-former location 4,5,6,and 7",Closed and Completed,0,1,"Alt. shift Mirrors Specialist, Billy Mickens",Maintenance,1,05/30/2025 12:00 AM,,[]
657,EQ ID 657,"Roll Former, B-290",Mirrors,15901,05/30/2025,4. Prod Continuing but Affected Equipment stopped,Material jam up in rollers. Several unions broken.,Closed and Completed,0,1.5,Danny Nichols   Seth Ross,Maintenance,0,05/30/2025 07:30 AM,Danny Nichols - 05/30/25  5:32:48 AM: Changed two unions. Checked and tightened others.,[]
657,EQ ID 657,"Roll Former, B-290",Mirrors,15117,03/20/2025,6. General Maint,"There are three (3) #290 roll former plexiglass guards.   
*  The replacements for the downstream guard (left side from operator) and middle guard need to be installed.
*  The old handles from the old guards need to be reused on the new guards.   
*  The upstream (right side of operator) guard is new but needs to be removed and sent back to the suppler to be reinforced. 
*  In the meantime, the old middle guard can be used temporarily as the upstream guard.",Closed and Completed,0,0,Fowler Machine,Maintenance,0,07/03/2025 12:00 AM,,[]
657,EQ ID 657,"Roll Former, B-290",Mirrors,12694,08/08/2024,"5. Prod Ongoing, Maint Required",There is a small hydraulic leak on the 290 roll former that needs to be addressed.,Closed and Completed,0,0,Tyler,Maintenance,0,07/03/2025 12:00 AM,Andy Curtis - 09/25/24  2:43:00 AM: These parts have been ordered 9-24-24 | Andy Curtis - 08/29/24  6:03:06 PM: In contact with Franklin to get the replacement parts ordered.,[]
657,EQ ID 657,"Roll Former, B-290",Mirrors,16525,07/30/2025,1. Prod Stopped,The buffer wheel is not working properly..,Closed and Completed,0,2,"Garrett Blankenship, Andy Curtis, day shift",Maintenance,1,08/06/2025 01:00 AM,"Andy Curtis - 08/15/25  6:41:28 PM: had the motor rebuilt and now running. | Garrett Blankenship - 08/06/25  3:08:05 AM: Replaced and reprogrammed the drive, had some problems starting it back up, it seems to be pressing into the frames too hard, the drive only goes up to 43 hz even though it is set to 60, and throws a F_PF fault. Also, the stop button only works momentarily, we have had to use the e-stop to actually stop the motor. Maybe we are missing some parameters. | Andy Curtis - 07/30/25  2:56:05 AM: Found 3 blown fuses- 2 in the cabinet on the polisher and 1 in the main cabinet feeding the polisher.
Replaced those, still nothing, found a fault on the drive- F.OF1 which is a ground fault; output fault.
Checked the motor wires and found 1 shorted and blown apart. 
Ran new wires for the motor, drive still did not reset, possibly blown output on the drive...
Have to see if we can get a new drive from Mill Masters.",[]
657,EQ ID 657,"Roll Former, B-290",Mirrors,16649,08/12/2025,2. General Maint - High Priority,"Multiple jam ups at the die, and broken joist...",Closed and Completed,210,22.5,"Andy Curtis, Billy Mickens, Garrett Blankenship",Maintenance,7.5,08/13/2025 12:30 AM,"Garrett Blankenship - 08/13/25 12:44:43 AM: Changed out three broken love joys and retightened all of the couplings. Line is now running with regular material | Andy Curtis - 08/12/25  9:57:24 PM: Tried to run Gamco twice and the material had a very bad bow in it which was pulling on the flying dies and causing the line to shut off.
As well as several times the roll former crashed and broke some love joy discs.
Changed to regular material, started to run and the roll former jammed and broke some more discs.
The decision was made to send everyone to 165.
May need to get Mill Masters in here to see what the problem is.",[]
657,EQ ID 657,"Roll Former, B-290",Mirrors,16705,08/15/2025,4. Prod Continuing but Affected Equipment stopped,"The polisher has a fault, and will not operate..",Closed and Completed,0,0.5,Andy Curtis,Maintenance,0,08/15/2025 06:30 PM,"Andy Curtis - 08/15/25  6:38:44 PM: It has a fault of F. UF, which is a start command when power is applied.
I changed the P110 setting from 0 to 1 which is a start command at power applied.
If this does not work, we need to go back to 0 on P110
Seems to be working now",[]
657,EQ ID 657,"Roll Former, B-290",Mirrors,16731,08/19/2025,1. Prod Stopped,One love joint broke on the top.,Closed and Completed,49.46,0.25,Garrett Blankenship,Maintenance,0.25,08/19/2025 07:30 PM,Garrett Blankenship - 08/19/25  7:48:02 PM: Replaced broken love joist.,[]
657,EQ ID 657,"Roll Former, B-290",Mirrors,16732,08/19/2025,1. Prod Stopped,The notch sensor had to be changed due to it being broke,Closed and Completed,32,1,"Andy Curtis, Garrett Blankenship",Maintenance,0.5,08/20/2025 10:30 PM,Garrett Blankenship - 08/19/25 10:52:32 PM: Replaced and readjusted the notch sensor.,[]
657,EQ ID 657,"Roll Former, B-290",Mirrors,16761,08/21/2025,1. Prod Stopped,#2 die will not come back up.,Closed and Completed,0,0,Josh Martin Tyler Ross,Maintenance,0,08/21/2025 12:00 AM,Tyler Ross - 08/21/25  6:33:35 AM: E-stop was pushed,[]
657,EQ ID 657,"Roll Former, B-290",Mirrors,17063,09/23/2025,1. Prod Stopped,Hydraulic pump overheating.,Closed and Completed,0,0.5,Tyler Ross,Maintenance,0.5,09/17/2025 12:00 AM,Tyler Ross - 10/09/25  1:53:44 PM: Pump simply runs hot,[]
657,EQ ID 657,"Roll Former, B-290",Mirrors,17017,09/17/2025,1. Prod Stopped,"The material got stuck in the dye as it was making a punch, jamming the dye.",Closed and Completed,0,2,"Josh Martin, Andy Curtis",Maintenance,3.5,09/17/2025 04:30 AM,Tyler Ross - 10/09/25  1:50:22 PM: The pre-punch had a bad burr on it which was causing the material to get stuck and tear inside the die. Josh Martin came in and changed out the plates in the pre-punch. | Josh Martin - 09/17/25  3:46:48 AM: The pre-punch had a bad burr on it which was causing the material to get stuck and tear inside the die.  Josh Martin came in and changed out the plates in the pre-punch.,[]
657,EQ ID 657,"Roll Former, B-290",Mirrors,17057,09/23/2025,1. Prod Stopped,"I noticed that one of the notches is not punching, causing the line to stop?",Closed and Completed,0,3,"Garrett Blankenship, Andy Curtis",Maintenance,1.5,09/23/2025 12:00 AM,"Garrett Blankenship - 09/23/25 12:18:25 AM: Pressure for finger #2 cylinder was too low, turned it up, but the machine still would not run properly. Checked both brake shoes, both were in bad condition. The shoe holder on Brake #1 cylinder was broken. Replaced the shoe and shoe holder for brake #1 and flipped the shoe around on brake #2, now it seems to be running fine.",[]
657,EQ ID 657,"Roll Former, B-290",Mirrors,17104,09/30/2025,1. Prod Stopped,punches hanging up too much pressure for GAMCO material,Closed and Completed,0,0,Garrett Blankenship,Supervisor,0,09/30/2025 12:00 AM,,[]
657,EQ ID 657,"Roll Former, B-290",Mirrors,17189,10/08/2025,1. Prod Stopped,"The frames are coming out backwards, and missing the first punch.",Closed and Completed,0,3,"Andy Curtis, Garrett Blankenship, Billy Mickens",Maintenance,3,10/07/2025 11:00 PM,"Andy Curtis - 10/07/25 11:50:43 PM: This was happening at the start of the change over to 18-30.
Changed the size to 24-36, ran like it was supposed to, no misses
Changed the size to 18-36, ran with no misses. 
Changed the size to 18-30 started missing punches and running the frame punches out of order. Noticed at the start it did not double punch the pre punch.
Jake wanted to change the sensor, which we did, started up and it double pre punched and ran correctly.
Now before we did this, Garrett was watching the I/O screen and it was reading the notches????
 Now what I don't understand is that it will run other sizes flawlessly but when you go to 18-30 it has problems- I say the program is corrupted. And after doing different things it starts working mysteriously.
line was running before lunch.",[]
657,EQ ID 657,"Roll Former, B-290",Mirrors,16776,08/22/2025,1. Prod Stopped,joyce broke bottom #11,Closed and Completed,0,0,Mirrors,Maintenance,0,10/09/2025 12:00 AM,Tyler Ross - 10/09/25  1:44:10 PM: lovejoy was replaced,[]
657,EQ ID 657,"Roll Former, B-290",Mirrors,17060,09/23/2025,"3. Prod Affected, Not Stopped",Something is wrong with the hydraulic pump.  Pressure keeps dropping from time to time and missing punches.,Closed and Completed,0,0,Tyler Ross Josh Martin,Maintenance,0,10/10/2025 12:00 AM,"Tyler Ross - 10/10/25  8:48:43 AM: Turned up the pressure and it ran fine, was told the pump was running hot after pressure was turned up so the pump was swapped and the new pump also runs hot. So it has been determined that those pumps just run hot, according to the manual normal temp is between 160-180 degrees",[]
657,EQ ID 657,"Roll Former, B-290",Mirrors,17069,09/24/2025,"3. Prod Affected, Not Stopped",290 Roll Former- hydraulic pump replacement.  Schedule for Saturday 9/27,Closed Without Action,0,0,Tyler Ross,Supervisor,0,10/10/2025 12:00 AM,Tyler Ross - 10/10/25 10:41:49 AM: Duplicate,[]
657,EQ ID 657,"Roll Former, B-290",Mirrors,17400,10/22/2025,1. Prod Stopped,"Cut-off stuck, closed..",Closed and Completed,0,0.5,"Billy Mickens, Garrett Blankenship",Maintenance,0.25,10/22/2025 01:30 AM,"Garrett Blankenship - 10/22/25  1:26:36 AM: The machine was locked up with the cutoff extended. Nothing we tried would get the cylinder to retract. Billy pointed out that the machine was faulted out due to the notch station being on the end of track sensor. Once he cut out the frame to allow the notch die to slide back home, the machine ran fine",[]
657,EQ ID 657,"Roll Former, B-290",Mirrors,17488,10/28/2025,1. Prod Stopped,Line continues to run without the cutt-off..,Closed and Completed,61,3,"Garrett Blankenship, Andy Curtis",Maintenance,1.5,10/28/2025 12:00 AM,"Garrett Blankenship - 10/28/25 12:36:05 AM: The notching station was not putting notches in the frames at all, causing it to also have no cutoff. We noticed that the notch proximity sensor looked to be in bad shape, so we changed it out, and shut off and restarted the machine to clear any program issues it may have had. When it started back up it continued to miss notches. We then noticed that the home position proximity sensor for the Notch #1 die was broken. After changing out the second sensor the machine ran as it should.",[]
657,EQ ID 657,"Roll Former, B-290",Mirrors,17058,09/23/2025,1. Prod Stopped,missing punches..,Closed and Completed,0,0,Maintenance,Supervisor,0,12/04/2025 12:00 AM,Tyler Ross - 12/04/25 11:29:58 AM: Duplicate,[]
657,EQ ID 657,"Roll Former, B-290",Mirrors,17841,12/05/2025,1. Prod Stopped,The sensor broke.,Closed and Completed,32,2,"Andy Curtis, Garrett Blankenship",Maintenance,1,12/05/2025 12:00 AM,"Garrett Blankenship - 12/05/25 12:07:41 AM: Replaced notch proximity sensor. After replacing the sensor, the machine continued to miss cutoffs and punches. The notch #2 finger pressure had worked itself loose to nearly zero. We adjusted the pressure back up, cleared out the program, and put it back in, and it began running normally.",[]
657,EQ ID 657,"Roll Former, B-290",Mirrors,17963,12/15/2025,1. Prod Stopped,The material got hung up on the plastic piece right under the wheel. We were able to fix the problem1,Closed and Completed,0,0,LJ,Supervisor,0,12/15/2025 12:00 AM,,[]
657,EQ ID 657,"Roll Former, B-290",Mirrors,18177,01/13/2026,1. Prod Stopped,E-Stop button on side polisher will not reset.,Closed and Completed,0,0.5,Tyler Ross Jimmy Sadler,Maintenance,0.5,01/13/2026 12:00 AM,Tyler Ross - 01/13/26  8:48:08 AM: Took button apart and cleaned,[]
657,EQ ID 657,"Roll Former, B-290",Mirrors,18185,01/14/2026,1. Prod Stopped,The brass brake pad for notch#2 is possibly creating a scratch on the frames...,Closed and Completed,0,12,"Andy Curtis, Garrett Blankenship, Billy Mickens, Tyler Ross",Maintenance,4,01/15/2026 12:00 AM,"Tyler Ross - 01/15/26  7:10:24 AM: Cleaned the rollers with a wet stone and dimple was slowly going away | Garrett Blankenship - 01/14/26  2:41:14 AM: Replaced the notch #1 brake shoe which helped with the scratches, but there was a dimple in the frames. We traced the dimple to the rollers by removing material right after the rollers and checking them for dimples. The metal had been taken out and reworked into the machine several times, each time the rollers were cleaned and inspected for any damage or buildup. Changed out the coolant filter, still had medium flow. The coil was changed out, during which the rollers were cleaned once again. Frames are still dimpled.",[]
657,EQ ID 657,"Roll Former, B-290",Mirrors,18197,01/15/2026,"3. Prod Affected, Not Stopped",Notch #1 or #2 is leaving a scratch on the frames..,Closed and Completed,0,2,"Andy Curtis, Garrett Blankenship",Maintenance,1,01/15/2026 12:00 AM,"Garrett Blankenship - 01/15/26 12:45:09 AM: Pulled out both brake cylinders, notch #2 brake shoe was worn down and had material embedded in it. The die was blown out while the brakes were off. Operators noticed a crack on the bottom of the #2 notch die plate. Pictures attached. After putting the brakes back in and loading up the line, the scratch seemed to be better.","[{""name"": ""dieplate.pdf"", ""url"": ""https://circaweb.bobrick.com/PME/Forms/DownloadAttachment/884?guid=616fc760-18ca-411b-b866-555ec62729f9""}]"
657,EQ ID 657,"Roll Former, B-290",Mirrors,18313,01/28/2026,1. Prod Stopped,"#1 or #2 finger is sticking, causing frames to be scratched...",Closed and Completed,0,1,Garrett Blankenship,Maintenance,1,01/28/2026 03:00 AM,Garrett Blankenship - 01/28/26  3:43:32 AM: Changed out brake shoe for pusher #1. Have not seen it run to see if it has improved anything,[]
657,EQ ID 657,"Roll Former, B-290",Mirrors,18379,02/04/2026,1. Prod Stopped,"Cut-off sensor and, or actual cutt off equipment is not working properly...",Closed and Completed,0,0.15,Garrett Blankenship,Maintenance,0.15,02/04/2026 08:00 PM,Garrett Blankenship - 02/04/26  7:52:45 PM: Adjusted up the pressure for finger #2,[]
657,EQ ID 657,"Roll Former, B-290",Mirrors,18497,02/18/2026,1. Prod Stopped,"The material got caught up in the pre punch. The pre punch was stuck all the way forward, to the rollers.",Closed and Completed,0,2,"Andy Curtis, Garrett Blankenship",Maintenance,1,02/18/2026 12:00 AM,"Garrett Blankenship - 02/18/26 12:11:01 AM: After cutting the metal between the roll former and the pre punch station, we were able to pull out the burred metal. Since it has been loaded up again it has run fine.",[]
657,EQ ID 657,"Roll Former, B-290",Mirrors,18499,02/18/2026,1. Prod Stopped,started to consistently push frames out backwards until it sputtered out at last die cutter and stopped all together.,Closed and Completed,0,3,"Garrett Blankenship, Andy Curtis",Maintenance,1.5,02/18/2026 02:30 AM,"Garrett Blankenship - 02/18/26  3:23:08 AM: We changed out the notch sensor, restarted the machine, and had operators take out the program and put it back in. Ran okay after that",[]
657,EQ ID 657,"Roll Former, B-290",Mirrors,18523,02/20/2026,1. Prod Stopped,"there is a jam up at the precut die, causing it to stay closed and unable to load the new coil",Closed and Completed,0,1,"Garrett Blankenship, Andy Curtis",Maintenance,0.5,02/19/2026 11:30 PM,"Garrett Blankenship - 02/19/26 10:55:40 PM: Pre punch die hung up and was stuck in the down position. After actuating the hydraulic valve for it and manually engaging the die a few times from the console, it freed it up enough to run. There is a burr on the material, we believe the die is dull and is the reason for the hang up.",[]
657,EQ ID 657,"Roll Former, B-290",Mirrors,18589,02/26/2026,"5. Prod Ongoing, Maint Required","The cable for the sensor on the pre punch Die is missing the locking nut, it is currently held on with tape.",Closed and Completed,0,0.5,"Garrett Blankenship, Andy Curtis",Maintenance,0.25,02/27/2026 12:30 AM,Garrett Blankenship - 02/27/26 12:55:43 AM: Replaced the sensor cable with a new one,[]
657,EQ ID 657,"Roll Former, B-290",Mirrors,18562,02/25/2026,1. Prod Stopped,Pre-Punch die is creating a bur on the material which is stopping the line.,Closed and Completed,0,0,Dienamic,Supervisor,0,03/05/2026 12:00 AM,"Andy Curtis - 03/17/26  8:52:41 PM: Die was sent to Dienamic to be sharpened, then reinstalled",[]
657,EQ ID 657,"Roll Former, B-290",Mirrors,18836,03/23/2026,4. Prod Continuing but Affected Equipment stopped,Material jammed up in first roller guide. Plastic guide below it also broke. Broke 3 unions.,Closed and Completed,100,1,Danny Nichols,Supervisor,1,03/23/2026 07:30 AM,,[]
657,EQ ID 657,"Roll Former, B-290",Mirrors,19177,04/23/2026,"3. Prod Affected, Not Stopped",Side polisher will not run.,Closed and Completed,0,0.25,Jimmy Sadler,Maintenance,0.25,04/23/2026 12:00 AM,"Jimmy Sadler - 04/23/26  6:40:57 AM: Drive showing a fault.  Powered machine off, checked fuses, turned machine back on.  Machine is now running.",[]
657,EQ ID 657,"Roll Former, B-290",Mirrors,19172,04/22/2026,1. Prod Stopped,Notch #1 or #2 is causing a scratch to appear on the surface the frames..,Closed and Completed,0,1,Garrett Blankenship,Maintenance,1,04/23/2026 10:00 PM,Garrett Blankenship - 04/22/26 10:09:08 PM: Notch #1 and #2 brake shoes were worn down and causing scratches. Flipped one shoe to a cleaner side and changed the other out. This seems to have alleviated the problem.,[]
657,EQ ID 657,"Roll Former, B-290",Mirrors,19433,05/14/2026,1. Prod Stopped,"material is running continuous, with out a cutt-off",Closed and Completed,0,0.5,"Garrett Blankenship, Andy Curtis",Maintenance,0.25,05/14/2026 10:00 PM,Garrett Blankenship - 05/14/26 10:14:28 PM: The pre punch station would not make its home sensor due to metal punch outs getting jammed in the station. Because of this the material was not getting punched or cut off. Ran normally after removing the jam.,[]
657,EQ ID 657,"Roll Former, B-290",Mirrors,19710,06/04/2026,1. Prod Stopped,"welder will not start, it is showing no fault...",Closed and Completed,0,1,"Andy Curtis, Garrett Blankenship",Maintenance,0.5,06/04/2026 03:00 PM,"Garrett Blankenship - 06/04/26  3:19:45 PM: Correction: The ground clamp was not connected, had fallen off completely. | Garrett Blankenship - 06/04/26  2:54:02 PM: The ground clamp had started coming off.",[]
657,EQ ID 657,"Roll Former, B-290",Mirrors,20128,07/27/2026,1. Prod Stopped,"Material, will not feed pass this point.. notch#2 and or finger #2",Closed and Completed,0,0.5,"Garrett Blankenship, Andy Curtis",Maintenance,0.5,07/27/2026 03:30 PM,Garrett Blankenship - 07/27/26  6:00:02 PM: Seems to have been some residue or a piece of material jammed in the die. After actuating finger #2 a couple times it freed itself and allowed the material to pass through.,[]
657,EQ ID 657,"Roll Former, B-290",Mirrors,20160,07/29/2026,1. Prod Stopped,"Brake shoe on press#1 slipped and allowed the finger to roll into the notch, causing a jam-up...",Closed and Completed,0,3,"Andy Curtis, Garrett Blankenship",Maintenance,1.5,07/29/2026 07:30 PM,Garrett Blankenship - 07/29/26  9:16:02 PM: Replaced the shoe on brake #1,[]
657,EQ ID 657,"Roll Former, B-290",Mirrors,20350,08/12/2026,"3. Prod Affected, Not Stopped",Frames sizes have changed in the middle of the run..,Closed and Completed,0,0,Danny,Maintenance,0,08/13/2026 12:00 AM,"Andy Curtis - 08/18/26  6:54:50 PM: Day shift lubed the encoder plate and had problems at start up but the problem went away and was able to run 24-36. | Andy Curtis - 08/12/26 10:17:33 PM: When running 24-36 it would put out 1 good frame and then cut the next notch and then start off running the short leg first and it would be off.
Turned the machine off several times, deleted the program and put it back in, same problem.
Changed to 18-36, ran with no problems, switched back to 24-36 same problems.
Changed back to 18-36 to finish out the shift.
Also changed the notch sensor.
Noticed on the pre punch die that there is a lot of metal shavings on the back side, The top plate has left drag marks on 1 of the slides.",[]
657,EQ ID 657,"Roll Former, B-290",Mirrors,20129,07/27/2026,1. Prod Stopped,material is failing to move pass notch#2 and #1...,Closed and Completed,0,0,Andy,Supervisor,0,08/17/2026 12:00 AM,Dale Kee - 07/30/26 12:28:02 PM: The punch was broke.,[]
657,EQ ID 657,"Roll Former, B-290",Mirrors,20437,08/20/2026,"5. Prod Ongoing, Maint Required",Manual cable won't move forward or reverse. Can't load material.,Closed and Completed,0,0.5,Tyler Ross Jimmy Sadler,Maintenance,0.5,08/20/2026 12:00 AM,Tyler Ross - 08/20/26  5:10:51 AM: Broke wire,[]
657,EQ ID 657,"Roll Former, B-290",Mirrors,20479,08/24/2026,"3. Prod Affected, Not Stopped","There is a scratch that's appearing on the out-side of the frame,
possibly from burr on the brake shoe, press#1 0r press#2",Closed and Completed,0,0.75,Garrett Blankenship,Maintenance,0.5,08/24/2026 04:00 PM,"Garrett Blankenship - 08/24/26  4:19:23 PM: The shoes on both brakes were worn unevenly. The one on #2 wasn't that bad and was able to be buffed out. The shoe for brake #1 had a bigger overhanging lip, I replaced that one. This seems to have helped with the scratches",[]
657,EQ ID 657,"Roll Former, B-290",Mirrors,20657,09/10/2026,4. Prod Continuing but Affected Equipment stopped,Broken die,Closed and Completed,0,0,Seth and Ethan,Supervisor,0,09/10/2026 10:00 AM,,[]
658,EQ ID 658,"Grinder, 290 Mirror Frame, Corner",Mirrors,11318,04/16/2024,"3. Prod Affected, Not Stopped",the cover connection Shaf broke of.,Closed and Completed,0,0.5,Tyler Ross,Maintenance,0.15,04/16/2024 12:00 AM,Tyler Ross - 04/16/24  8:54:55 AM: welded shaft back together,[]
658,EQ ID 658,"Grinder, 290 Mirror Frame, Corner",Mirrors,13319,10/09/2024,1. Prod Stopped,the belt keep moving up and vibrating not sure if the bearings are going out.,Closed and Completed,0,0,Andy Curtis,Maintenance,0,11/21/2024 12:00 AM,"Andy Curtis - 11/21/24  1:18:47 AM: We have a new sander in house, it will replace this unit when they run out of belts for the old sander. | Jimmy Sadler - 10/10/24  3:09:14 AM: This particular Delta sander is outdated and the parts are obsolete.",[]
658,EQ ID 658,"Grinder, 290 Mirror Frame, Corner",Mirrors,14063,12/11/2024,1. Prod Stopped,The sanding belt will not stay in its proper position....,Closed and Completed,0,0.5,"Andy Curtis, Garrett Blankenship",Maintenance,0.25,12/11/2024 10:30 PM,"Andy Curtis - 12/11/24 10:07:43 PM: Nut was loose on the pivot for the adjuster wheel, snugged it up but didn't tighten it completely as it needs to pivot some.
Adjusted the belt, running now.",[]
658,EQ ID 658,"Grinder, 290 Mirror Frame, Corner",Mirrors,14266,01/06/2025,"5. Prod Ongoing, Maint Required","Can we have the machine rewired in order to have the motor rotate clockwise, like the old corner sander, instead of counter clockwise?",Closed and Completed,0,0,Andy Curtis,Maintenance,0,01/07/2025 12:00 AM,"Andy Curtis - 01/07/25  6:11:09 PM: Due to several reasons this request is not feasible,. 
If you change the direction you will render the dust collector useless, can cause a pinch point on the front of the machine against the new guard, and the manual, which a page is in the attachment states that the belt is supposed to travel from left to right.","[{""name"": ""Screenshot 2025-01-07 200157.jpg"", ""url"": ""https://circaweb.bobrick.com/PME/Forms/DownloadAttachment/711?guid=7c6229aa-b783-46a7-9ce2-94d805b4f7f4""}]"
658,EQ ID 658,"Grinder, 290 Mirror Frame, Corner",Mirrors,14107,12/16/2024,2. General Maint - High Priority,"The table height of the new Powermatic OES9138 corner grinder in Mirrors was shipped at 34"" elevation (set near the lowest setting).   It has a 6.25"" vertical adjustment and the table height needs to be moved up to 40"".",Closed and Completed,0,0,Tyler Ross,Maintenance,0,01/27/2025 12:00 AM,"Tyler Ross - 01/31/25  9:00:51 AM: Reinstalled the stand that was under the old one | Jeffrey Talley - 12/20/24  7:33:13 AM: The base of the new grinder is 19.5"" x 41"", and the feet are on 16"" centers.     The roller base platform (from the old unit) has an inset (inside the base angle supports) of 20.12"" x 62"", so there is not a dimensional issue with simply setting the grinder down on the platform.   The platform is 4"" high at the base, and that is sufficient for adding to the elevation.   However, if fit up does become an issue, turn the entire platform upside down and remount the casters. | Jeffrey Talley - 12/19/24  1:33:00 PM: The metal channel platform (with casters) that held the old corner grinder is about 6"" tall and can be modified and used as the new platform provided that (a) the center of platform is secured with support plates as the new grinder is significantly narrower than the old one, and (b) the platform allows room for the modular dust collector.",[]
658,EQ ID 658,"Grinder, 290 Mirror Frame, Corner",Mirrors,14973,03/07/2025,"5. Prod Ongoing, Maint Required",Safety guard on new corner sander has a broken handle.  Handle needs repairing.,Closed and Completed,0,0.15,Tyler Ross,Maintenance,0,03/07/2025 09:00 AM,Tyler Ross - 03/07/25  8:05:47 AM: installed 2 self tapping screws to hold the handle down,[]
673,EQ ID 673,165 Assembly Driver 6,Mirrors,4960,03/22/2023,"3. Prod Affected, Not Stopped",One of the hydraulic lines on the lift table needs replacing.  It is crimped and leaking fluid.,Closed Without Action,0,0,Jeff Riffle,Maintenance,0,05/05/2023 12:00 AM,Jeffery Riffle - 05/05/23 12:39:04 PM: Closed,[]
675,EQ ID 675,165 Assembly Driver 3,Mirrors,12891,08/28/2024,2. General Maint - High Priority,Air line leaking oil,Closed and Completed,0,0.15,Garrett Blankenship,Maintenance,0,08/27/2024 11:00 AM,Andy Curtis - 08/27/24 10:32:42 PM: Tightened hose clamp and wiped oil off of lines.,[]
676,EQ ID 676,"Roll Former, 165 Frames, Hydromek",Mirrors,1406,05/17/2022,1. Prod Stopped,The hydraulic oil filter is leaking.,Closed and Completed,17,0.25,Andy Curtis,Maintenance,0.25,05/17/2022 06:00 PM,Andy Curtis - 05/17/22  5:47:11 AM: Replaced the oil filter.,[]
676,EQ ID 676,"Roll Former, 165 Frames, Hydromek",Mirrors,1450,05/23/2022,"3. Prod Affected, Not Stopped",One of the hydraulic hoses has a leak.,Closed and Completed,40.65,0.5,Andy Curtis,Supervisor,0,05/24/2022 02:00 PM,Andy Curtis - 05/26/22  1:25:54 PM: Replaced the bad hydraulic hose.,[]
676,EQ ID 676,"Roll Former, 165 Frames, Hydromek",Mirrors,1814,06/29/2022,1. Prod Stopped,Hydraulic oil is leaking.,Closed and Completed,280,2,Dan Taylor,Maintenance,2,06/29/2022 07:30 AM,Dan Taylor - 06/29/22  5:56:11 AM: Replaced 4 hoses and added 5 gallons of Hydraulic oil.,[]
676,EQ ID 676,"Roll Former, 165 Frames, Hydromek",Mirrors,1916,07/15/2022,1. Prod Stopped,OIl leak on manifold,Closed and Completed,240,4.5,"Andy Curtis, Bart James, Jimmy Sadler",Supervisor,17,07/15/2022 09:30 AM,"Andy Curtis - 07/15/22 10:07:07 AM: Replaced the bad manifold. Added 2 1/5 gallons hyd. fluid. | Andy Curtis - 07/14/22  6:42:34 AM: Found a manifold with Motion Ind. , ordered NDA - Early AM. Should be here in the morning.",[]
676,EQ ID 676,"Roll Former, 165 Frames, Hydromek",Mirrors,2001,07/25/2022,1. Prod Stopped,The hydraulic pump is leaking oil around the filter.,Closed and Completed,6,0.5,DanTaylor,Maintenance,0.5,07/25/2022 11:00 AM,Dan Taylor - 07/25/22  1:21:38 PM: Replaced oil filter O-ring leaking,[]
676,EQ ID 676,"Roll Former, 165 Frames, Hydromek",Mirrors,2073,08/02/2022,"3. Prod Affected, Not Stopped",Plastic union on 2nd roll station (top) needs a replacement.,Closed and Completed,50,0.25,Andy Curtis,Supervisor,0.25,08/04/2022 12:00 PM,Andy Curtis - 08/04/22 12:04:35 PM: Replaced broken disc,[]
676,EQ ID 676,"Roll Former, 165 Frames, Hydromek",Mirrors,2107,08/05/2022,"3. Prod Affected, Not Stopped",The lubricant-absorbing (cotton) rollers will not turn.,Closed Without Action,0,0,Jimmy,Supervisor,0,09/24/2022 12:00 AM,Jimmy Sadler - 09/24/22  5:28:20 AM: Duplicate,[]
676,EQ ID 676,"Roll Former, 165 Frames, Hydromek",Mirrors,2284,08/30/2022,"3. Prod Affected, Not Stopped",The cotton rollers for the coolant need to be replace.,Closed and Completed,220,1.25,Jimmy Sadler,Maintenance,0,09/24/2022 12:00 AM,Jimmy Sadler - 09/24/22  5:29:15 AM: Replaced lubricating rollers.,[]
676,EQ ID 676,"Roll Former, 165 Frames, Hydromek",Mirrors,1781,06/25/2022,"3. Prod Affected, Not Stopped",Lubricating nap rollers on the roll former need replacing.,Closed Without Action,0,0,Jimmy Sadler,Maintenance,0,09/24/2022 12:00 AM,Jimmy Sadler - 09/24/22  5:27:55 AM: Duplicate,[]
676,EQ ID 676,"Roll Former, 165 Frames, Hydromek",Mirrors,3279,11/17/2022,1. Prod Stopped,Air line on bottom of cutoff die cylinder is broken.,Closed and Completed,2,1.25,"Andy Curtis, Jimmy Sadler",Maintenance,0.75,11/17/2022 08:30 AM,Andy Curtis - 11/17/22  8:24:50 AM: Replaced the broken pipe,[]
