equipment_id,equipment_eq_id,equipment_name,department,wo_id,date_notified,urgency,problem,status,material_cost,labor_time,work_performed_by,assigned_to,downtime_hours,completed_datetime,comments,attachments
676,EQ ID 676,"Roll Former, 165 Frames, Hydromek",Mirrors,3639,12/14/2022,1. Prod Stopped,The Hydraulic filter is leaking.,Closed and Completed,17,0.25,Andy Curtis,Maintenance,0,12/14/2022 09:30 AM,Andy Curtis - 12/14/22  9:14:10 AM: Replaced the filter,[]
676,EQ ID 676,"Roll Former, 165 Frames, Hydromek",Mirrors,3839,01/06/2023,1. Prod Stopped,The cut-off sensor is not working.,Closed and Completed,44,1,"Andy Curtis, Jeff Riffle",Maintenance,0,01/06/2023 06:00 AM,"Andy Curtis - 01/07/23  6:42:00 AM: Replaced the bad fiber optics.
Banner # PIT26U",[]
676,EQ ID 676,"Roll Former, 165 Frames, Hydromek",Mirrors,4081,01/23/2023,1. Prod Stopped,Plastic union broken,Closed and Completed,0,1,"Courtney Denley, Josh Martin",Maintenance,0.5,01/24/2023 12:00 AM,Jimmy Sadler - 01/24/23  2:01:30 PM: Replaced two unions.,[]
676,EQ ID 676,"Roll Former, 165 Frames, Hydromek",Mirrors,4128,01/25/2023,"5. Prod Ongoing, Maint Required",Exposed wires on payoff pendant.,Closed and Completed,8,1.5,"Jimmy Sadler, Andy Curtis, Jeff Riffle",Maintenance,0.5,01/25/2023 12:00 AM,Jimmy Sadler - 01/25/23 11:48:55 AM: Wire connector broken.  Replaced 90* connector.,[]
676,EQ ID 676,"Roll Former, 165 Frames, Hydromek",Mirrors,4110,01/23/2023,"3. Prod Affected, Not Stopped",The cotton rollers for the coolant need to be replace.,Closed and Completed,200,1.5,"Jimmy Sadler, Andy Curtis, Jeff Riffle",Maintenance,0,02/02/2023 12:00 AM,Jimmy Sadler - 02/02/23  4:41:13 AM: Replaced the stock oilers.,[]
676,EQ ID 676,"Roll Former, 165 Frames, Hydromek",Mirrors,4279,02/08/2023,"3. Prod Affected, Not Stopped",The coolant hose is leaking.,Closed and Completed,0,0.25,Andy Curtis,Maintenance,0,02/08/2023 11:30 AM,Andy Curtis - 02/09/23  4:04:47 AM: Cut out the bad place and reconnected.,[]
676,EQ ID 676,"Roll Former, 165 Frames, Hydromek",Mirrors,4449,02/16/2023,1. Prod Stopped,"Hyd. filter has a crack in it, spraying fluid",Closed and Completed,17,0.25,Andy Curtis,Maintenance,0,02/16/2023 02:00 PM,Andy Curtis - 02/16/23  2:00:33 PM: Replaced the filter.,[]
676,EQ ID 676,"Roll Former, 165 Frames, Hydromek",Mirrors,4628,03/02/2023,"5. Prod Ongoing, Maint Required",Cutoff proximity switch is broken.,Closed and Completed,0,0,Andy Curtis,Maintenance,0,03/02/2023 12:00 AM,Jimmy Sadler - 04/05/23  8:22:53 AM: Complete | Andy Curtis - 03/02/23 11:28:06 AM: The connector was coming apart but was able to get the sensor working again till we can find a replacement.,[]
676,EQ ID 676,"Roll Former, 165 Frames, Hydromek",Mirrors,4456,02/17/2023,"5. Prod Ongoing, Maint Required",The first manual valve on the left (in the manifold of four manual valves) is broken and inoperable on the manifold that controls lubricant flow into the #165 roll former.,Closed and Completed,0,0.25,Andy Curtis,Supervisor,0,03/15/2023 10:00 AM,Andy Curtis - 03/15/23  7:11:43 AM: Checked these valves and are working as they should.,[]
676,EQ ID 676,"Roll Former, 165 Frames, Hydromek",Mirrors,5408,04/22/2023,1. Prod Stopped,Hydraulic filter leaking,Closed and Completed,18,0.25,Jimmy Sadler,Maintenance,0.25,04/22/2023 12:00 AM,Jimmy Sadler - 04/22/23 11:34:13 AM: Replaced filter,[]
676,EQ ID 676,"Roll Former, 165 Frames, Hydromek",Mirrors,5710,05/18/2023,1. Prod Stopped,Air valve on top of frame cutoff broke.,Closed and Completed,2,0.5,Jimmy Sadler,Maintenance,0.5,05/18/2023 12:00 AM,Jimmy Sadler - 05/18/23  5:43:32 AM: Replaced broken air fitting.,[]
676,EQ ID 676,"Roll Former, 165 Frames, Hydromek",Mirrors,5747,05/22/2023,1. Prod Stopped,Air valve on top of frame cutoff broke.,Closed and Completed,0,1.5,"Jimmy Sadler, (Fowler Machine)",Maintenance,2,05/23/2023 12:00 AM,"Jimmy Sadler - 05/23/23  4:58:40 AM: The air valve didn't brake, it pulled the threads out of the top die plate swivel.  Removed top plate and swivel and had Fowler Machine Shop repair the threads inside the swivel.  Lubricate the swivel and put everything back together and machine running.  The air line that sits on top of the flying die fits inside the swivel.  It must be able to turn as the die moves back and forth.  I believe the swivel had gotten dry and the pipe was not able to turn with the travel of the die.",[]
676,EQ ID 676,"Roll Former, 165 Frames, Hydromek",Mirrors,5820,05/31/2023,4. Prod Continuing but Affected Equipment stopped,One of the liquid tight cables is cracked and showing exposed wiring.,Closed and Completed,0,0.25,Jimmy Sadler,Maintenance,0,05/31/2023 12:00 AM,Jimmy Sadler - 05/31/23  4:51:08 AM: Repaired cable sheathing.,[]
676,EQ ID 676,"Roll Former, 165 Frames, Hydromek",Mirrors,5965,06/09/2023,"3. Prod Affected, Not Stopped",The pump for the coolant is not working.,Closed and Completed,0,0.5,"Andy Curtis, Jimmy Sadler",Maintenance,0.25,06/09/2023 12:30 PM,"Andy Curtis - 06/09/23 12:39:33 PM: Breaker tripped, reset",[]
676,EQ ID 676,"Roll Former, 165 Frames, Hydromek",Mirrors,6212,06/26/2023,1. Prod Stopped,Coolant pump on roll former is not working.,Closed and Completed,156,0.25,Jeff Riffle,Maintenance,0,06/27/2023 12:00 AM,"Andy Curtis - 07/11/23 10:21:41 AM: Pump replaced. | Andy Curtis - 06/26/23 12:14:01 PM: A new pump and spare has been ordered. Should be here in the morning.
 They are still able to run the machine.",[]
676,EQ ID 676,"Roll Former, 165 Frames, Hydromek",Mirrors,6367,07/10/2023,1. Prod Stopped,Loose chain on main drive,Closed and Completed,0,0.5,Andy Curtis,Maintenance,0.5,07/10/2023 12:30 PM,Andy Curtis - 07/11/23 10:27:41 AM: Tightened up the chain.,[]
676,EQ ID 676,"Roll Former, 165 Frames, Hydromek",Mirrors,6398,07/12/2023,1. Prod Stopped,Airline to end cutter blew off.,Closed and Completed,0,0.5,"Jimmy Sadler, Andy Curtis",Maintenance,0.25,07/12/2023 11:00 AM,"Andy Curtis - 07/25/23  6:44:47 AM: Repaired the old exhaust valve, we now have a new one in stock to replace. | Jimmy Sadler - 07/12/23 11:15:13 AM: The threads inside the top exhaust valve have stripped out.  Two have been ordered next day and should be here tomorrow.  Meanwhile a good amount of pipe tape has been applied to keep running until the new part arrives.",[]
676,EQ ID 676,"Roll Former, 165 Frames, Hydromek",Mirrors,6794,08/11/2023,1. Prod Stopped,The cut-off sensor is not working.,Closed and Completed,60,0.5,Jimmy Sadler,Maintenance,0.25,08/11/2023 12:00 AM,Jimmy Sadler - 08/11/23  7:12:16 AM: Replaced fiber optic sensors.,[]
676,EQ ID 676,"Roll Former, 165 Frames, Hydromek",Mirrors,6796,08/11/2023,1. Prod Stopped,Cut off die not working.,Closed Without Action,0,0,Jimmy,Maintenance,0,08/11/2023 12:00 AM,Jimmy Sadler - 08/11/23 10:01:19 AM: Duplicate,[]
676,EQ ID 676,"Roll Former, 165 Frames, Hydromek",Mirrors,6797,08/11/2023,1. Prod Stopped,Second die not returning home.,Closed and Completed,149.73,0.25,Danny Nichols,Maintenance,0.25,08/11/2023 12:00 AM,Jimmy Sadler - 08/11/23 10:03:21 AM: Replaced die sensor.,[]
676,EQ ID 676,"Roll Former, 165 Frames, Hydromek",Mirrors,6960,08/23/2023,"3. Prod Affected, Not Stopped",Hydraulic filter is leaking.,Closed and Completed,27.55,0.25,Jimmy Sadler,Maintenance,0.25,08/23/2023 12:00 AM,Jimmy Sadler - 08/23/23  7:50:45 AM: Replaced filter.,[]
676,EQ ID 676,"Roll Former, 165 Frames, Hydromek",Mirrors,7112,09/05/2023,"5. Prod Ongoing, Maint Required",hydraulic filter leaking,Closed and Completed,27,0.25,Jimmy Sadler,Maintenance,0.25,09/05/2023 12:00 AM,Jimmy Sadler - 09/05/23 11:28:11 AM: Replaced filter,[]
676,EQ ID 676,"Roll Former, 165 Frames, Hydromek",Mirrors,7801,10/25/2023,"3. Prod Affected, Not Stopped",The frame material keep sliding off the center of the rollers.,Closed and Completed,0,0,.,Maintenance,0,09/28/2023 12:00 AM,Jeffery Riffle - 01/17/24  5:32:24 AM: Closed.,[]
676,EQ ID 676,"Roll Former, 165 Frames, Hydromek",Mirrors,7675,10/16/2023,"3. Prod Affected, Not Stopped",The cotton rollers need to be replace.,Closed and Completed,0,0,.,Maintenance,0,09/28/2023 12:00 AM,Jeffery Riffle - 01/17/24  5:32:09 AM: Closed.,[]
676,EQ ID 676,"Roll Former, 165 Frames, Hydromek",Mirrors,7425,10/02/2023,1. Prod Stopped,The lug joint that connects to the chain broke.,Closed and Completed,43.5,1,Andy Curtis,Maintenance,2,10/03/2023 05:30 AM,Andy Curtis - 10/03/23  5:28:02 AM: Replaced the broken joint .,[]
676,EQ ID 676,"Roll Former, 165 Frames, Hydromek",Mirrors,7725,10/18/2023,1. Prod Stopped,fiber optic sensors wire needs to be replace.,Closed and Completed,60,0,Jimmy Sadler,Maintenance,0,10/18/2023 12:00 AM,Jimmy Sadler - 10/18/23  6:57:11 AM: Replaced sensor,[]
676,EQ ID 676,"Roll Former, 165 Frames, Hydromek",Mirrors,6802,08/11/2023,1. Prod Stopped,The home sensor for the V-notch is not working.,Closed and Completed,80,1,jimmy sadler,Maintenance,1,11/01/2023 12:00 AM,Jeffery Riffle - 11/01/23 12:53:18 PM: Replaced Sensor,[]
676,EQ ID 676,"Roll Former, 165 Frames, Hydromek",Mirrors,6633,07/28/2023,1. Prod Stopped,The hydraulic pump is getting worse with heating up. We are shutting it down every hour for 30 minutes so it can cool off.,Closed and Completed,0,0,Andy,Maintenance,0,11/01/2023 12:00 AM,"Jeffery Riffle - 11/01/23 12:44:46 PM: Closed. New Pump on hand | Andy Curtis - 07/29/23  5:43:49 AM: In the process of getting a new Hydraulic power unit built to replace this pump.
 Advised them to point a fan at this to help with the heat issue.",[]
676,EQ ID 676,"Roll Former, 165 Frames, Hydromek",Mirrors,6775,08/09/2023,1. Prod Stopped,Pump/motor down on #165 roll former,Closed and Completed,0,1,Jeff Riffle Danny Nichols,Maintenance,2,11/01/2023 12:00 AM,Jeffery Riffle - 11/01/23 12:51:32 PM: Motor was over working due to faulting die.,[]
676,EQ ID 676,"Roll Former, 165 Frames, Hydromek",Mirrors,6260,06/29/2023,1. Prod Stopped,One of the punch outs is not working. It`s not cutting all the way through.,Closed and Completed,0,1,Jeff Riffle Danny Nichols,Maintenance,1,11/01/2023 12:00 AM,"Jeffery Riffle - 11/01/23 12:44:04 PM: Changed to to a new die. | Andy Curtis - 07/27/23  4:54:46 AM: The hydraulic pump is getting too hot a losing its pressure, This pump is old and giving frequent problems.
Quoted and ordered a new pump assembly with a fan.
11-12 weeks lead time | Andy Curtis - 06/29/23 11:03:28 AM: The machine was shut off for about 30 minutes for lunch and when it was restarted, started running fine.
If it happens again it will probably be a bad relay card and it will have to be changed out. We have several in stock.",[]
676,EQ ID 676,"Roll Former, 165 Frames, Hydromek",Mirrors,7499,10/06/2023,1. Prod Stopped,We have a lot of loose lug joints and a chain joint that needs to be looked at. It is pinching the material.,Closed and Completed,300,6,Andy Curtis,Maintenance,6,11/02/2023 12:00 AM,Jeffery Riffle - 11/02/23  5:49:16 AM: Repaired.,[]
676,EQ ID 676,"Roll Former, 165 Frames, Hydromek",Mirrors,7642,10/13/2023,1. Prod Stopped,The Frame material is doublings on the rollers and jamming up.,Closed and Completed,1000,12,Mill Masters Danny Nichols,Maintenance,12,11/02/2023 12:00 AM,Jeffery Riffle - 11/02/23  5:52:23 AM: Repaired by Mill Masters and Danny Nichols.,[]
676,EQ ID 676,"Roll Former, 165 Frames, Hydromek",Mirrors,7754,10/21/2023,1. Prod Stopped,At 8:45am the 165 frame machine started misaligning the material.,Closed and Completed,0,2,Danny Nichols,Maintenance,2,11/02/2023 12:00 AM,Jeffery Riffle - 11/02/23  5:59:36 AM: Repaired,[]
676,EQ ID 676,"Roll Former, 165 Frames, Hydromek",Mirrors,7976,11/09/2023,1. Prod Stopped,The Un-coiler is not turning on.,Closed and Completed,3,0.5,"Jimmy Sadler, Bart James",Maintenance,0.25,11/09/2023 12:00 AM,Jimmy Sadler - 11/09/23  6:09:42 AM: Replaced blown fuse.,[]
676,EQ ID 676,"Roll Former, 165 Frames, Hydromek",Mirrors,8153,11/28/2023,1. Prod Stopped,Die sensor is not working properly.  It is staying on and not allowing the die to come back up.,Closed and Completed,121.49,0.5,Josh Martin,Maintenance,0.5,11/28/2023 08:00 AM,Josh Martin - 11/28/23  6:30:33 AM: Replaced sensor due to original having bent pin.,[]
676,EQ ID 676,"Roll Former, 165 Frames, Hydromek",Mirrors,8175,11/29/2023,1. Prod Stopped,Airline pipe broke off of cutoff cylinder.,Closed and Completed,0,0.5,Jimmy Sadler,Maintenance,0.5,11/29/2023 12:00 AM,Jimmy Sadler - 11/29/23  6:25:28 AM: Removed broken air pipe and replaced.,[]
676,EQ ID 676,"Roll Former, 165 Frames, Hydromek",Mirrors,9329,12/12/2023,1. Prod Stopped,Fiber optic eye sensor on cutoff broke.  Needs replacing.,Closed and Completed,66.93,0.5,Josh Martin,Maintenance,0.5,12/12/2023 03:30 AM,Josh Martin - 12/12/23  1:42:56 PM: Had to replace one of the fiber optic cables on the cutoff on the 165 roll former.,[]
676,EQ ID 676,"Roll Former, 165 Frames, Hydromek",Mirrors,7152,09/11/2023,"3. Prod Affected, Not Stopped",The control panel on and off switch is not working.,Closed and Completed,0,0,Jimmy,Maintenance,0,12/18/2023 12:00 AM,Jimmy Sadler - 12/18/23  9:20:28 AM: done,[]
676,EQ ID 676,"Roll Former, 165 Frames, Hydromek",Mirrors,5976,06/12/2023,"3. Prod Affected, Not Stopped",The cotton rollers need to be replace.,Closed and Completed,0,0,Jimmy,Maintenance,0,12/18/2023 12:00 AM,Jimmy Sadler - 12/18/23  8:59:10 AM: replaced,[]
676,EQ ID 676,"Roll Former, 165 Frames, Hydromek",Mirrors,9544,01/06/2024,1. Prod Stopped,Airline pipe broke off from the cutoff cylinder,Closed and Completed,6,0.5,Jimmy Sadler,Maintenance,2,01/06/2024 12:00 AM,Jimmy Sadler - 01/06/24  7:37:53 AM: Replaced 6 inch pipe.,[]
676,EQ ID 676,"Roll Former, 165 Frames, Hydromek",Mirrors,8176,11/29/2023,1. Prod Stopped,Plastic union broke on top roller and key came out of bottom lovevoy of bottom roller. Roller set #2,Closed and Completed,0,2,Jeff Jimmy,Maintenance,0,01/16/2024 12:00 AM,Jeffery Riffle - 01/16/24  1:11:24 PM: Replaced,[]
676,EQ ID 676,"Roll Former, 165 Frames, Hydromek",Mirrors,10435,02/17/2024,1. Prod Stopped,Fiber optic eye sensor on cutoff broke. Needs replacing.,Closed and Completed,66.93,0.5,Jimmy Sadler,Maintenance,0,02/17/2024 12:00 AM,Jimmy Sadler - 02/17/24 11:25:24 AM: Replaced fiber optic eyes.,[]
676,EQ ID 676,"Roll Former, 165 Frames, Hydromek",Mirrors,10708,03/12/2024,1. Prod Stopped,The un-coiler table has no power.  It will not turn.,Closed and Completed,5,1.5,Tyler Ross Jeffery Riffle,Maintenance,2,03/13/2024 12:00 AM,,[]
676,EQ ID 676,"Roll Former, 165 Frames, Hydromek",Mirrors,10506,02/24/2024,1. Prod Stopped,Frame cutoff at end of machine will not cut.,Closed and Completed,0,0,Jeff,Maintenance,0,03/22/2024 12:00 AM,Jeffery Riffle - 03/22/24  4:13:25 AM: Duplicate,[]
676,EQ ID 676,"Roll Former, 165 Frames, Hydromek",Mirrors,10046,01/20/2024,"3. Prod Affected, Not Stopped",The manual control pendant on the 165 roll former has a short in it.  It keeps stopping and starting when threading up the machine.,Closed and Completed,0,0,.,Maintenance,0,04/02/2024 12:00 AM,Andy Curtis - 04/02/24  8:17:09 PM: no longer having issues to my knowledge,[]
676,EQ ID 676,"Roll Former, 165 Frames, Hydromek",Mirrors,11581,05/09/2024,1. Prod Stopped,"material stuck in die, preventing movement..",Closed and Completed,0,2,"Andy Curtis, Billy Mickens",Maintenance,1,05/09/2024 01:00 AM,"Andy Curtis - 05/09/24  2:38:03 AM: Bad material at the end of the coil, jammed in both dies.
Had to remove both dies and disassemble to get the metal out.
Reassembled and installed.",[]
676,EQ ID 676,"Roll Former, 165 Frames, Hydromek",Mirrors,11640,05/13/2024,1. Prod Stopped,Manual feed control pendant is not working.,Closed and Completed,0,0.15,Andy Curtis,Maintenance,0,05/15/2024 09:00 PM,"Andy Curtis - 05/14/24 10:02:40 PM: Opened up the pendant and the main power wire had come off the terminal, reinstalled it. unit working.",[]
676,EQ ID 676,"Roll Former, 165 Frames, Hydromek",Mirrors,11945,06/04/2024,1. Prod Stopped,The cut-off is not working.,Closed and Completed,0,0.25,Tyler Ross Jeffery Riffle,Maintenance,0.25,06/04/2024 12:00 AM,"Tyler Ross - 06/04/24  9:24:52 AM: Die not entering deep enough to cut, lowered die by one full turn.",[]
676,EQ ID 676,"Roll Former, 165 Frames, Hydromek",Mirrors,11990,06/06/2024,1. Prod Stopped,End cutter not working,Closed and Completed,0,0.25,Andy Curtis,Maintenance,0,06/06/2024 08:00 PM,"Andy Curtis - 06/06/24  7:53:49 PM: End cutter was not cutting the frames and also while in one part mode would not stop due to it not cutting.
Turned off machine waited a little bit then restarted it. Made sure the fiber optic was working.
Machine now cutting and stopping on one piece when activated.
Program must have had a glitch.",[]
676,EQ ID 676,"Roll Former, 165 Frames, Hydromek",Mirrors,12004,06/07/2024,"3. Prod Affected, Not Stopped",End cutoff keeps cutting in the wrong location.,Closed and Completed,0,1,Andy Curtis,Maintenance,0,06/10/2024 12:00 AM,"Andy Curtis - 07/08/24 10:57:00 PM: Believe this was happening because they were stopping the line with the stop button instead of using the one part to stop the machine.
Line could not figure out where it was. Shut off machine and restarted using the one part when they needed to stop, working fine now.",[]
676,EQ ID 676,"Roll Former, 165 Frames, Hydromek",Mirrors,12100,06/13/2024,1. Prod Stopped,165 roll former  cut off isn't cutting the material,Closed and Completed,0,0.5,Andy Curtis,Maintenance,0.5,06/13/2024 12:00 AM,"Andy Curtis - 06/13/24 12:00:46 AM: The knife was not cutting the material all the way through, noticed that the jam nuts on the plunger shaft were loose.
turned the mushroom down 1 turn and tightened the mushroom back down as well as tightening the jam nuts.
Machine is now cutting all the way through. If this continues to loosen up, we need to get someone to mill us an adaptor to take up the space between the plunger and mushroom to help keep this from loosening.",[]
676,EQ ID 676,"Roll Former, 165 Frames, Hydromek",Mirrors,12177,06/21/2024,"3. Prod Affected, Not Stopped",The cotton coolant rollers need to be replaced.  The bottom ones are completely worn off.,Closed and Completed,0,0.25,Tyler Ross,Maintenance,0,06/22/2024 12:00 AM,Tyler Ross - 06/24/24  7:27:30 AM: Replaced the roller with new ones,[]
676,EQ ID 676,"Roll Former, 165 Frames, Hydromek",Mirrors,12258,07/01/2024,1. Prod Stopped,The fiber optic cable ripped off.,Closed and Completed,0,0.15,Tyler Ross Jeffery Riffle,Maintenance,0,07/01/2024 12:00 AM,Tyler Ross - 07/01/24  6:35:37 AM: Cut end of cable and reattached,[]
676,EQ ID 676,"Roll Former, 165 Frames, Hydromek",Mirrors,12277,07/03/2024,1. Prod Stopped,Decoiler  blew a fuse...,Closed and Completed,5,0.25,Andy Curtis,Maintenance,0.25,07/03/2024 02:00 AM,Andy Curtis - 07/03/24  2:29:50 AM: Replace the blown fuse in control cabinet.,[]
676,EQ ID 676,"Roll Former, 165 Frames, Hydromek",Mirrors,12301,07/09/2024,1. Prod Stopped,Cut off blade cutting at wrong place,Closed and Completed,0,0.25,Andy Curtis,Maintenance,0,07/09/2024 01:00 AM,"Andy Curtis - 07/09/24  1:05:25 AM: Fiber optic module hanging by fiber lines, reset fiber lines and stuck the module to the 2 sided tape.",[]
676,EQ ID 676,"Roll Former, 165 Frames, Hydromek",Mirrors,12350,07/11/2024,1. Prod Stopped,The Un-coiler stop spinning.,Closed and Completed,0,0.5,Tyler Ross Jeffery Riffle Andy Curtis,Maintenance,0.5,07/11/2024 12:00 AM,Tyler Ross - 07/11/24  5:54:39 AM: blown fuse,[]
676,EQ ID 676,"Roll Former, 165 Frames, Hydromek",Mirrors,12410,07/16/2024,1. Prod Stopped,The fiber optic cable ripped off.,Closed and Completed,0,0.15,Tyler Ross,Maintenance,0,07/16/2024 12:00 AM,Tyler Ross - 07/16/24 11:20:28 AM: trimmed and reinstalled fiber optic wire,[]
676,EQ ID 676,"Roll Former, 165 Frames, Hydromek",Mirrors,12728,08/13/2024,1. Prod Stopped,Machine will not start.  Fault reading encoder failure.,Closed and Completed,0,0.25,"Jimmy Sadler, Jeff Riffle",Maintenance,0.25,08/13/2024 12:00 AM,"Jimmy Sadler - 08/13/24  4:34:26 AM: Powered down machine, re-started and cleared faults.  Machine running.",[]
676,EQ ID 676,"Roll Former, 165 Frames, Hydromek",Mirrors,11499,05/02/2024,1. Prod Stopped,The frames are coming out twisted and curved. Josh and Danny are working on it.,Closed and Completed,0,0,Danny and Josh,Maintenance,0,08/16/2024 12:00 AM,Jeffery Riffle - 08/16/24  5:11:05 AM: Closed,[]
676,EQ ID 676,"Roll Former, 165 Frames, Hydromek",Mirrors,10499,02/23/2024,1. Prod Stopped,End cutter not cutting off frames.,Closed and Completed,0,0,Maintenance,Maintenance,0,08/16/2024 12:00 AM,"Jeffery Riffle - 08/16/24  5:08:49 AM: Pin sheered off faucet.  They are not directional.  Replaced pin with set screw. | Andy Curtis - 03/29/24 12:39:28 AM: Part was ordered. waiting on arrival
Cutting frames by hand",[]
676,EQ ID 676,"Roll Former, 165 Frames, Hydromek",Mirrors,12540,07/26/2024,1. Prod Stopped,"There is a great amount of hydraulic fluid leaking, from the pump on the back side of the roll-former...",Closed and Completed,0,0,Jeff RIffle,Maintenance,0,08/16/2024 12:00 AM,Jeffery Riffle - 08/16/24  5:19:20 AM: Replaced oil filter,[]
676,EQ ID 676,"Roll Former, 165 Frames, Hydromek",Mirrors,12541,07/26/2024,1. Prod Stopped,"Roll former is leaking, none operational. Jeff RIffle came in at 4:45am to start working on it.",Closed and Completed,0,0,Jeff RIffle,Maintenance,0,08/16/2024 12:00 AM,Jeffery Riffle - 08/16/24  5:19:49 AM: Replaced oil filter,[]
676,EQ ID 676,"Roll Former, 165 Frames, Hydromek",Mirrors,13143,09/23/2024,2. General Maint - High Priority,Roll former is punching too early causing scrap.,Closed and Completed,0,0,Maintenance,Maintenance,0,10/12/2024 12:00 AM,Tyler Ross - 10/12/24  6:49:53 AM: sensor was off,[]
676,EQ ID 676,"Roll Former, 165 Frames, Hydromek",Mirrors,13504,10/22/2024,1. Prod Stopped,There is no power going to the uncoiler..,Closed and Completed,3.31,0.5,"Andy Curtis, Garrett Blankenship",Maintenance,0.25,10/22/2024 02:30 AM,"Andy Curtis - 10/22/24  2:34:49 AM: Loose connector on the uncoiler, tightened it.
Fuse blown in the cabinet for the uncoiler, replaced the fuse, working now.",[]
676,EQ ID 676,"Roll Former, 165 Frames, Hydromek",Mirrors,13801,11/13/2024,"3. Prod Affected, Not Stopped",The end cutter is not cutting the frames off.,Closed and Completed,0,0.5,Jeff Riffle Bart James Tyler Ross,Maintenance,0,11/13/2024 12:00 AM,Jeffery Riffle - 11/13/24  9:08:22 AM: Adjusted Sensor.,[]
676,EQ ID 676,"Roll Former, 165 Frames, Hydromek",Mirrors,13785,11/12/2024,"5. Prod Ongoing, Maint Required",The new roller cover for the 165 roll former will not stay open on its own.  It needs to be modified so that it will stay open and not fall.,Closed and Completed,0,0.5,"Andy Curtis, Garrett Blankenship",Maintenance,0,11/13/2024 07:00 PM,"Andy Curtis - 11/13/24  9:08:09 PM: Added some washers under the 2 hinge tabs, will now stay open by itself",[]
676,EQ ID 676,"Roll Former, 165 Frames, Hydromek",Mirrors,13992,12/05/2024,1. Prod Stopped,Got to the end of a roll of material and the machine stopped,Closed and Completed,0,0.25,"Garrett Blankenship, Andy Curtis",Maintenance,0.25,12/05/2024 06:00 PM,Garrett Blankenship - 12/05/24  6:30:38 PM: Reset the overload on the material feed roller.,[]
676,EQ ID 676,"Roll Former, 165 Frames, Hydromek",Mirrors,14365,01/15/2025,1. Prod Stopped,Machine will not jog in manual.,Closed and Completed,0,0.5,Garrett Blankenship,Maintenance,0.5,01/15/2025 04:00 AM,"Garrett Blankenship - 01/15/25  3:25:41 AM: Tested the connections inside the jog pendant, everything looked good. Checked the fuses, they were good. Unplugged and inspected the relays, they all looked good. Turned the machine on and it was working. I'm not sure what was causing the issue.",[]
676,EQ ID 676,"Roll Former, 165 Frames, Hydromek",Mirrors,14726,02/18/2025,1. Prod Stopped,The wires are pulled out of the end of the manual control pendant.  Operator can't thread up machine.,Closed and Completed,0,1.5,"Jimmy Sadler, Tyler Ross",Maintenance,0.75,02/18/2025 12:00 AM,Jimmy Sadler - 02/18/25  7:22:10 AM: Repaired broken wires in hand control.,[]
676,EQ ID 676,"Roll Former, 165 Frames, Hydromek",Mirrors,14832,02/26/2025,1. Prod Stopped,Notch die has something stuck in it preventing material from being threaded up.,Closed and Completed,0,0.75,"Corey Hart, Josh Martin, Seth Ross",Maintenance,1,02/26/2025 12:00 AM,Josh Martin - 02/26/25 11:10:50 AM: Took die apart and cleaned trash out of the material track.,[]
676,EQ ID 676,"Roll Former, 165 Frames, Hydromek",Mirrors,15328,04/09/2025,1. Prod Stopped,The end cutter is not cutting the frames off.,Closed and Completed,0,0.15,Tyler Ross,Maintenance,0.15,04/09/2025 12:00 AM,"Tyler Ross - 04/09/25  4:59:35 AM: The end of the fiber optic cable was completely ripped out of the receiver box and broke in half, cut the end off the cable and replaced with a new end",[]
676,EQ ID 676,"Roll Former, 165 Frames, Hydromek",Mirrors,15353,04/11/2025,1. Prod Stopped,Metal is jammed up in the entry rollers of the 165 roll former.  Operator can't get the material out.,Closed and Completed,0,0.15,"Tyler Ross Jeffery Riffle, Bart James, Jimmy Sadler",Maintenance,0.15,04/11/2025 12:00 AM,Tyler Ross - 04/11/25  6:55:13 AM: Pulled material out of the rollers with vice grips,[]
676,EQ ID 676,"Roll Former, 165 Frames, Hydromek",Mirrors,15442,04/21/2025,"3. Prod Affected, Not Stopped",The frames are coming out curved. Danny is working on it.,Closed and Completed,0,0,Mill Master,Supervisor,0,05/14/2025 12:00 AM,Tyler Ross - 05/14/25  6:00:29 AM: Mill Master came in and adjusted the machine,[]
676,EQ ID 676,"Roll Former, 165 Frames, Hydromek",Mirrors,15506,04/25/2025,1. Prod Stopped,Hole punch pins in both sets of dies are broken.,Closed and Completed,0,0,Josh martin,Maintenance,0,05/14/2025 12:00 AM,Tyler Ross - 05/14/25  5:53:06 AM: Replaced,[]
676,EQ ID 676,"Roll Former, 165 Frames, Hydromek",Mirrors,16127,06/17/2025,1. Prod Stopped,The cut-off sensor is not working.,Closed and Completed,25,0.5,Jeff Riffle Tyler Ross,Maintenance,0,06/17/2025 12:00 AM,Jeffery Riffle - 06/17/25  1:31:44 PM: Replaced Sensor,[]
676,EQ ID 676,"Roll Former, 165 Frames, Hydromek",Mirrors,16191,06/23/2025,1. Prod Stopped,Shaft key broke on bottom shaft of roller set #5,Closed and Completed,0,0.5,"Tyler Ross, Danny",Maintenance,0,06/23/2025 12:00 AM,Tyler Ross - 06/23/25 11:47:34 AM: Made new Key,[]
676,EQ ID 676,"Roll Former, 165 Frames, Hydromek",Mirrors,16477,07/24/2025,1. Prod Stopped,Oil filter leak. Spraying oil.,Closed and Completed,28,0.25,"Jimmy Sadler, Tyler Ross",Maintenance,0.5,07/24/2025 12:00 AM,Jimmy Sadler - 07/24/25  7:29:11 AM: Replaced oil filter.,[]
676,EQ ID 676,"Roll Former, 165 Frames, Hydromek",Mirrors,16473,07/24/2025,2. General Maint - High Priority,Can the coolant rollers be replaced.  They are worn out.,Closed and Completed,0,1,"Andy Curtis, Garrett Blankenship",Maintenance,0,07/24/2025 10:00 PM,Andy Curtis - 07/24/25  9:59:40 PM: These have been changed,[]
676,EQ ID 676,"Roll Former, 165 Frames, Hydromek",Mirrors,16511,07/28/2025,1. Prod Stopped,"Finished frames, started to have a bow in them, as they exited the roll-former..",Closed and Completed,0,0,"Andy, Garrett Day shift",Maintenance,0,07/29/2025 12:00 AM,"Andy Curtis - 09/15/25 10:33:37 PM: Evidently Day shift was able to make adjustments and fix the problem | Andy Curtis - 07/28/25  9:12:06 PM: Not only did they have a bend, also had a slight twist. The only way to adjust this is to adjust the roller stations- which we did not do. 
Noticed that the # 2 and 3 station were out further than the other stations, need to get Mill Masters in to look at this.",[]
676,EQ ID 676,"Roll Former, 165 Frames, Hydromek",Mirrors,16930,09/08/2025,1. Prod Stopped,Oil filter on hydraulic pump cracked and started leaking.,Closed and Completed,28,0,bart james,Maintenance,0,09/08/2025 02:00 PM,,[]
676,EQ ID 676,"Roll Former, 165 Frames, Hydromek",Mirrors,16955,09/10/2025,"3. Prod Affected, Not Stopped",Notch sensor is not reading properly..,Closed and Completed,0,0,"Garrett Blankenship, Andy Curtis",Maintenance,0,09/09/2025 11:00 PM,"Andy Curtis - 09/09/25 10:44:46 PM: Fiber optic sensor was hanging by the wires covered with material protective coating strips. 
Cleaned the sensor off and remounted it to the machine.
Noticed while it was running the metal was flexing up and down, noticed that the roller that was on there before was gone that held the metal at a constant level.
Did not reinstall it as I do not know the reason it was removed. The cutter misses the notch every now and then.",[]
676,EQ ID 676,"Roll Former, 165 Frames, Hydromek",Mirrors,16954,09/10/2025,1. Prod Stopped,"line stopped, because the material repeatedly hung up in the die...",Closed and Completed,0,0,Billy Mickens Alt. shift Mirror Specialist,Maintenance,1,09/10/2025 12:00 AM,,[]
676,EQ ID 676,"Roll Former, 165 Frames, Hydromek",Mirrors,16998,09/15/2025,1. Prod Stopped,#2 lovejoy broken.,Closed and Completed,4,0.1,Danny Nichols,Supervisor,0.5,09/15/2025 09:00 AM,,[]
676,EQ ID 676,"Roll Former, 165 Frames, Hydromek",Mirrors,17003,09/15/2025,"5. Prod Ongoing, Maint Required",Cutoff sensor broken,Closed and Completed,200,0.5,Tyler Ross,Maintenance,0.5,09/15/2025 12:30 PM,Bart James - 09/15/25 10:59:29 AM: replaced fiber optic sensor. sensor cables had become wrapped around frame material,[]
676,EQ ID 676,"Roll Former, 165 Frames, Hydromek",Mirrors,17053,09/22/2025,1. Prod Stopped,The cut-off sensor is not working. They ripped off the sensor again.,Closed and Completed,0,0.15,Tyler Ross,Maintenance,0.15,09/22/2025 12:00 AM,"Tyler Ross - 09/22/25  5:00:59 AM: Reinstalled sensor, currently working on building a guard to hopefully prevent this in the future",[]
676,EQ ID 676,"Roll Former, 165 Frames, Hydromek",Mirrors,17106,10/01/2025,1. Prod Stopped,The cut-off sensor is not working. They ripped off the sensor again.,Closed and Completed,0,0.15,Tyler Ross,Maintenance,0.15,10/10/2025 12:00 AM,Tyler Ross - 10/10/25  8:31:02 AM: The sensor guard was found to have been removed by an operator. The guard has since been reinstalled and secured. It is important to remind all personnel that safety guards are installed to protect both the operator and the equipment. These guards must remain in place at all times and should only be removed or adjusted by authorized personnel.,[]
676,EQ ID 676,"Roll Former, 165 Frames, Hydromek",Mirrors,17048,09/19/2025,"5. Prod Ongoing, Maint Required",Photo eye sensor pulled out again,Closed and Completed,0,0,Tyler Ross,Maintenance,0,10/10/2025 12:00 AM,Tyler Ross - 10/10/25  8:52:45 AM: Put it back in,[]
676,EQ ID 676,"Roll Former, 165 Frames, Hydromek",Mirrors,17506,10/29/2025,1. Prod Stopped,Tongue notch won't punch all of the way through.,Closed and Completed,0,4,"Andy Curtis, Garrett Blankenship",Maintenance,0,11/03/2025 12:00 AM,"Andy Curtis - 11/03/25 10:18:29 PM: Complaints about the oil needing changed, Drain the oil and put in about 23 gallons of new oil.",[]
676,EQ ID 676,"Roll Former, 165 Frames, Hydromek",Mirrors,17399,10/22/2025,1. Prod Stopped,"Parts are running, without the notches..",Closed and Completed,0,0,Andy and Garret,Maintenance,0,11/04/2025 12:00 AM,,[]
676,EQ ID 676,"Roll Former, 165 Frames, Hydromek",Mirrors,17409,10/22/2025,1. Prod Stopped,Tongue notch won't punch all of the way through.,Closed and Completed,0,0,Andy Garret,Maintenance,0,11/04/2025 12:00 AM,Tyler Ross - 11/04/25  6:44:56 AM: Changed oil in the pump,[]
676,EQ ID 676,"Roll Former, 165 Frames, Hydromek",Mirrors,17024,09/17/2025,1. Prod Stopped,The V-notch is not punching all the way.,Closed and Completed,0,0,Andy and Garret,Supervisor,0,11/04/2025 12:00 AM,,[]
676,EQ ID 676,"Roll Former, 165 Frames, Hydromek",Mirrors,17574,11/05/2025,2. General Maint - High Priority,the machine stopped and didnt cut the v notch.,Closed and Completed,0,0,"Andy Curtis, Garrett Blankenship",Maintenance,0,11/05/2025 12:00 AM,,[]
676,EQ ID 676,"Roll Former, 165 Frames, Hydromek",Mirrors,17718,11/17/2025,1. Prod Stopped,New cylinder is stuck down and will not return to home position.,Closed and Completed,0,1,"Andy Curtis, Garrett Blankenship",Maintenance,0.5,11/17/2025 05:30 PM,"Garrett Blankenship - 11/18/25 12:54:57 AM: Die mushroom on the cylinder was not tightened all the way, causing it to sit lower than it is supposed to.  Mounting bolts for the cylinder were also really loose. We were able to remove them without tools.",[]
676,EQ ID 676,"Roll Former, 165 Frames, Hydromek",Mirrors,17728,11/17/2025,1. Prod Stopped,v notch is not punching all the way through..,Closed and Completed,700,2,"Andy Curtis, Garrett Blankenship",Maintenance,1,11/17/2025 09:00 PM,Garrett Blankenship - 11/18/25  1:01:35 AM: Replaced top hydraulic common valve,[]
676,EQ ID 676,"Roll Former, 165 Frames, Hydromek",Mirrors,17740,11/18/2025,1. Prod Stopped,The roll former keeps shutting off and the dye is not moving back,Closed and Completed,0,0.5,"Andy Curtis, Garrett Blankenship",Maintenance,0,11/18/2025 08:30 PM,"Andy Curtis - 11/19/25  2:07:30 AM: The fan that has been blowing on the hyd. unit was not on, let the unit rest some and then ran the rest of the night with the fan on it. 
To my knowledge they didn't have any more problems.",[]
676,EQ ID 676,"Roll Former, 165 Frames, Hydromek",Mirrors,17772,11/24/2025,"3. Prod Affected, Not Stopped",Cylinder on #2 die was loose. We tightened it until we can find time to install set-screws tomorrow.,Closed and Completed,0,0.5,"Seth Ross, Michael Henderson, Tyler Ross",Supervisor,0.5,11/24/2025 08:00 AM,Danny Nichols - 11/25/25 11:42:33 AM: SET SCREW INSTALLED.,[]
676,EQ ID 676,"Roll Former, 165 Frames, Hydromek",Mirrors,17589,11/05/2025,1. Prod Stopped,"The notches, are not being punched...",Closed and Completed,0,0,Andy Garret,Maintenance,0,12/04/2025 12:00 AM,Tyler Ross - 12/04/25 11:26:19 AM: Top valve was replaced,[]
676,EQ ID 676,"Roll Former, 165 Frames, Hydromek",Mirrors,17551,11/04/2025,1. Prod Stopped,Tongue notch won't punch all of the way through. They drain the oil and added new oil and it still happened after 4 hours of running.,Closed and Completed,0,0,Maintenance,Maintenance,0,12/04/2025 12:00 AM,Tyler Ross - 12/04/25 11:27:56 AM: duplicate,[]
676,EQ ID 676,"Roll Former, 165 Frames, Hydromek",Mirrors,17923,12/11/2025,1. Prod Stopped,The cut off sensor is not working.,Closed and Completed,240,6,"Andy Curtis, Garrett Blankenship",Maintenance,3,12/11/2025 10:00 PM,"Garrett Blankenship - 12/11/25 10:23:17 PM: Replaced the fiber optic notch sensor and the fiber optic cable eyes attached. Did not get 24 volts coming into the sensor. Wire #19 into the input card on the plc was not connected, this wire is the control for the cutoff itself. After reconnecting it, and double-checking connections inside sensor box, we got 24 volts at the sensor, and the cutoff began working.",[]
676,EQ ID 676,"Roll Former, 165 Frames, Hydromek",Mirrors,18217,01/16/2026,"3. Prod Affected, Not Stopped",Reverse button on manual hand pendant is not working.,Closed and Completed,0,0.05,Tyler Ross,Maintenance,0,01/16/2026 12:00 AM,Tyler Ross - 01/16/26 10:10:35 AM: Screw backed out and wire fell off. Put screw back in.,[]
676,EQ ID 676,"Roll Former, 165 Frames, Hydromek",Mirrors,18240,01/19/2026,1. Prod Stopped,Tongue punch not punching all the way through,Closed and Completed,0,0,Tyler Ross Jimmy Sadler,Maintenance,0,01/19/2026 12:00 AM,Tyler Ross - 01/19/26 11:05:33 AM: Turned pump off and back on and adjusted the pressure,[]
676,EQ ID 676,"Roll Former, 165 Frames, Hydromek",Mirrors,18367,02/02/2026,"5. Prod Ongoing, Maint Required",Having problems with the die and heating issues,Closed and Completed,0,10,"Garrett Blankenship, Andy Curtis",Maintenance,5,02/02/2026 12:00 AM,Garrett Blankenship - 02/04/26 12:55:21 AM: Changed out the pump to alleviate any issues with the valves and overheating.,[]
676,EQ ID 676,"Roll Former, 165 Frames, Hydromek",Mirrors,18339,02/02/2026,1. Prod Stopped,Tongue punch #2 stuck in down position.  Won't go back up.,Closed and Completed,0,0.25,Josh Martin,Maintenance,0.33,02/02/2026 07:30 AM,Josh Martin - 02/02/26  5:30:40 AM: Manually cycled the valves on the hydraulic pump.  Shut machine down for 5 minutes and then turned it back on.  The die then released and came back up.,[]
676,EQ ID 676,"Roll Former, 165 Frames, Hydromek",Mirrors,18316,01/28/2026,1. Prod Stopped,Tongue punch not punching all the way through. This keeps happing twice a week. Its a matter of time before it complete breaks down.,Closed and Completed,147,0.75,"Josh Martin, Garrett Blankenship, Andy Curtis",Maintenance,0.25,02/03/2026 03:30 AM,"Andy Curtis - 02/04/26 12:51:40 AM: Found out that the die home sensor was not reading correctly, replaced the sensor.",[]
676,EQ ID 676,"Roll Former, 165 Frames, Hydromek",Mirrors,18374,02/04/2026,"5. Prod Ongoing, Maint Required",Fitting on new hydraulic pump is leaking.  Needs to be tightened.,Closed and Completed,0,0,bart james,Maintenance,0,02/04/2026 02:00 PM,Bart James - 02/04/26 11:48:26 AM: tightened fitting  will monitor,[]
676,EQ ID 676,"Roll Former, 165 Frames, Hydromek",Mirrors,18382,02/05/2026,1. Prod Stopped,New hydraulic pump has bad leak.  Machine is down,Closed and Completed,0,0,bart james,Maintenance,0,02/05/2026 10:30 AM,Bart James - 02/05/26  8:27:04 AM: tightened fitting,[]
676,EQ ID 676,"Roll Former, 165 Frames, Hydromek",Mirrors,18487,02/17/2026,1. Prod Stopped,hydraulic pump on the 165 roll former.  the fluid is leaking through the filter,Closed and Completed,0,0.5,Bart James Jimmy Sadler,Maintenance,2,02/17/2026 12:00 AM,Tyler Ross - 02/17/26  7:19:49 AM: Replaced filter,[]
676,EQ ID 676,"Roll Former, 165 Frames, Hydromek",Mirrors,18549,02/24/2026,1. Prod Stopped,The end cutoff is not cutting the frame.,Closed Without Action,0,0,Tyler Ross,Maintenance,0,02/24/2026 12:00 AM,"Tyler Ross - 02/24/26  5:26:39 AM: Frames appeared to be bent causing the timing to be off, the cut off was working properly.",[]
676,EQ ID 676,"Roll Former, 165 Frames, Hydromek",Mirrors,18563,02/24/2026,1. Prod Stopped,Frame cutoff is not working properly,Closed and Completed,66.93,2,"Andy Curtis, Garrett Blankenship",Maintenance,8,02/24/2026 10:00 PM,"Garrett Blankenship - 02/25/26  2:26:08 AM: Fiber optic cables seemed to have something wrong with the orientation of the light it put out. Replaced the fiber optic cables, made sure they were aligned, and adjusted them to be closer together. Machine has been running since 12 am with only two missed cutoffs.

There used to be a guide roller near the cutoff to keep the frame between the sensors from jumping around, we are unsure why it has been removed. It is in a toolbox underneath the table at the end of the machine.",[]
676,EQ ID 676,"Roll Former, 165 Frames, Hydromek",Mirrors,18644,03/04/2026,4. Prod Continuing but Affected Equipment stopped,Oil filter is split. Spraying oil out.,Closed and Completed,15,0.15,Bart James,Maintenance,0,03/04/2026 12:00 PM,,[]
676,EQ ID 676,"Roll Former, 165 Frames, Hydromek",Mirrors,18620,03/03/2026,1. Prod Stopped,"Material, has a curve to it, as it comes off the line, the specs  are as follows Guage= .035 and width=1.52",Closed and Completed,0,0,Day shift,Supervisor,0,03/05/2026 12:00 AM,"Andy Curtis - 03/17/26  8:54:24 PM: Was told that the rollers need to be cleaned and if material is bad to change it.
Also that the coolant needed checking.",[]
676,EQ ID 676,"Roll Former, 165 Frames, Hydromek",Mirrors,18658,03/05/2026,4. Prod Continuing but Affected Equipment stopped,Die #1. Guide collet in top of die loose.,Closed and Completed,0,0.4,Danny Nichols  Bryan Wilson,Supervisor,0.5,03/05/2026 09:30 AM,"Danny Nichols - 03/05/26  7:33:51 AM: Removed die , tightened and put die back in.",[]
676,EQ ID 676,"Roll Former, 165 Frames, Hydromek",Mirrors,18706,03/11/2026,4. Prod Continuing but Affected Equipment stopped,Die up sensor faulty.,Closed and Completed,30,0.5,Danny Nichols,Supervisor,0.5,03/11/2026 10:45 AM,,[]
676,EQ ID 676,"Roll Former, 165 Frames, Hydromek",Mirrors,18837,03/23/2026,6. General Maint,Coolant rollers need to be relaced.,Closed and Completed,220,2,"Andy Curtis, Garrett Blankenship",Maintenance,0,03/23/2026 08:00 PM,Andy Curtis - 03/23/26  8:04:55 PM: Replaced the 4 coolant rollers,[]
676,EQ ID 676,"Roll Former, 165 Frames, Hydromek",Mirrors,18353,02/02/2026,"5. Prod Ongoing, Maint Required",The coolant application nap rollers on the 165 roll former need to be changed.  They are worn out.,Closed and Completed,0,0,"Andy Curtis, Garrett Blankenship",Maintenance,0,03/23/2026 08:00 PM,"Andy Curtis - 03/23/26  8:06:30 PM: Thought these were already done, Replaced on 3-23-26",[]
676,EQ ID 676,"Roll Former, 165 Frames, Hydromek",Mirrors,18888,03/26/2026,1. Prod Stopped,Oil filter is leaking hydraulic fluid.,Closed and Completed,15,0.25,Jimmy Sadler,Maintenance,0.25,03/26/2026 12:00 AM,Jimmy Sadler - 03/26/26  5:06:51 AM: Replaced filter.,[]
676,EQ ID 676,"Roll Former, 165 Frames, Hydromek",Mirrors,19335,05/07/2026,1. Prod Stopped,The PC is showing a fault has occurred...,Closed and Completed,0,0.5,"Andy Curtis, Garrett Blankenship",Maintenance,0.25,05/07/2026 03:00 AM,"Garrett Blankenship - 05/07/26  3:00:10 AM: The contactor for the pump was acting weird, not latching, but after toggling it a few times it started to work right. The fault was still up. We took the material out of the machine, and made sure the part present sensor was working right, and then turned the machine off for a minute. After turning it back on and loading up the material it ran well.",[]
676,EQ ID 676,"Roll Former, 165 Frames, Hydromek",Mirrors,19437,05/14/2026,1. Prod Stopped,Material turned and stuck in last roller.,Closed and Completed,0,1.5,"Tyler Ross, Seth Ross, Danny Nichols",Maintenance,1.5,05/15/2026 12:00 AM,"Tyler Ross - 05/15/26  7:18:36 AM: Had to back the nuts off the last 2 dies and take the outside snap rings loose, placed a dial indicator on the outside of it and tapped it over to spread the die and remove the material that was stuck. Tapped the outside plate back until the indicator said it was back at zero and reinstalled everything.",[]
676,EQ ID 676,"Roll Former, 165 Frames, Hydromek",Mirrors,19750,06/09/2026,"5. Prod Ongoing, Maint Required",Punch max sensor wire has a short in it. Machine will randomly stop.,Closed and Completed,0,0.25,Tyler Ross,Maintenance,0,06/10/2026 12:00 AM,Dale Kee - 07/27/26 12:34:33 PM: This has be replaced.,[]
676,EQ ID 676,"Roll Former, 165 Frames, Hydromek",Mirrors,19354,05/11/2026,"5. Prod Ongoing, Maint Required",Punch slide max sensor cable has a short and needs to be replaced.,Closed and Completed,0,0,duplicate,Maintenance,0,06/23/2026 12:00 AM,Tyler Ross - 06/23/26  8:26:33 AM: Duplicate,[]
676,EQ ID 676,"Roll Former, 165 Frames, Hydromek",Mirrors,20054,07/08/2026,1. Prod Stopped,Missing D-bur key.,Closed and Completed,0,0.25,Billy Mickens,Maintenance,0,07/08/2026 02:00 PM,Andy Curtis - 07/08/26  1:51:19 PM: Billy found the missing key which had fell into the springs when removed to clean.,[]
676,EQ ID 676,"Roll Former, 165 Frames, Hydromek",Mirrors,20418,08/19/2026,1. Prod Stopped,Short in sensor wire on slide for V-notch.,Closed and Completed,88.5,7,"Tyler Ross Jeffery Riffle , Andy Curtis, Garrett Blankenship",Maintenance,5,08/19/2026 12:00 AM,"Andy Curtis - 08/19/26  5:22:39 PM: Installed a new sensor and cable.
Sensor # V3K1-R0-3Q
Cable # E18447 
Both from Automation Direct | Tyler Ross - 08/19/26 10:39:40 AM: Got it spliced back together to make it work for time being until we get a new wire ordered.",[]
676,EQ ID 676,"Roll Former, 165 Frames, Hydromek",Mirrors,20516,08/27/2026,"5. Prod Ongoing, Maint Required",Photo eye needs to be replaced. Causing too many random off cuts.,Closed and Completed,0,0,Duncan,Maintenance,0,08/28/2026 12:00 AM,Tyler Ross - 08/29/26 11:09:26 AM: Duncan resolved this issue by moving the die an 1/8 inch,[]
676,EQ ID 676,"Roll Former, 165 Frames, Hydromek",Mirrors,20534,08/28/2026,4. Prod Continuing but Affected Equipment stopped,Notch was in wrong location causing gap in frame at final assembly.,Closed and Completed,0,1,Danny Nichols    /   Jeremy Duncan,M/E,1,08/28/2026 12:00 AM,"Jeremy Duncan - 08/28/26 10:24:54 AM: Moved notching die 1/8 "" forward   This lowered the notch by 1/8"" which resulted in the gap in the final product being closed.",[]
677,EQ ID 677,"Hanger Machine, Hydromek",Mirrors,1507,05/26/2022,1. Prod Stopped,"When the hanger machine is stopped, the uncoiler is still advancing.",Closed and Completed,1,0.25,Andy Curtis,Maintenance,0.25,05/26/2022 12:00 AM,Andy Curtis - 05/26/22 11:43:22 AM: The bolts that secure the plate for the rheostats was gone allowing for the plate to float and allow the turn table to turn.,[]
677,EQ ID 677,"Hanger Machine, Hydromek",Mirrors,1539,05/27/2022,"3. Prod Affected, Not Stopped",Uncoiler is still turning when it is supposed to be stopped.,Closed and Completed,289.68,0.75,Andy Curtis,Maintenance,0,06/01/2022 09:00 AM,"Andy Curtis - 06/01/22  9:09:35 AM: Tried to adjust potentiometer, worked for a little while, started having problems again. Replaced the worn out potentiometer and gears.",[]
677,EQ ID 677,"Hanger Machine, Hydromek",Mirrors,1933,07/18/2022,1. Prod Stopped,The #1 punch is not punching.,Closed and Completed,4,0.5,Dan Taylor,Maintenance,0.5,07/18/2022 06:30 AM,Dan Taylor - 07/18/22  6:07:49 AM: replaced relay for solenoid,[]
677,EQ ID 677,"Hanger Machine, Hydromek",Mirrors,3879,01/10/2023,1. Prod Stopped,Hanger machine is jamming up due #4 punch.  Troubleshooting and repair is being done my Mirror employees.,Closed and Completed,104,4,"Josh Martin, Danny Martin, Andy Curtis",Supervisor,2.5,01/10/2023 11:30 AM,"Jeffrey Talley - 01/10/23  9:57:41 AM: #4 punch that bends the tab was replaced.   Also, replaced the hydraulic ""shocks"".   Changed the #1 punch due to damage from the jamming up.",[]
677,EQ ID 677,"Hanger Machine, Hydromek",Mirrors,3919,01/12/2023,1. Prod Stopped,The swagger is not working.,Closed and Completed,0,0.25,"Jimmy Sadler, Bart James",Maintenance,0.25,01/12/2023 12:00 AM,Jimmy Sadler - 01/12/23  6:56:29 AM: Cleaned the filters on the bottom of the tox machine.,[]
677,EQ ID 677,"Hanger Machine, Hydromek",Mirrors,3888,01/11/2023,"3. Prod Affected, Not Stopped",The swagger is slowly going back up.,Closed and Completed,5,0.5,"Andy Curtis, Jeff Riffle",Maintenance,0.25,01/12/2023 05:00 AM,Andy Curtis - 01/12/23  5:02:19 AM: Put in a tube of oil. Running fine now.,[]
677,EQ ID 677,"Hanger Machine, Hydromek",Mirrors,4156,01/27/2023,1. Prod Stopped,Machine has faulted with all (64) faults.   It has been reset.  Same problem.,Closed and Completed,0,2.5,"Andy Curtis, Jeff Riffle, Jimmy Sadler",Maintenance,1,01/27/2023 09:00 AM,"Andy Curtis - 01/27/23 10:01:06 AM: The HMI was showing different kinds of numbers and letters. Not normal, suspected that the CPU is going bad. Found a used CPU and downloaded the program for the machine.",[]
677,EQ ID 677,"Hanger Machine, Hydromek",Mirrors,4236,02/02/2023,1. Prod Stopped,The swager is not working.,Closed and Completed,0,0.5,Andy Curtis,Maintenance,0.5,02/02/2023 01:00 PM,"Andy Curtis - 02/02/23 12:54:45 PM: Some how the wires got pulled out of the 4 pin plug for the foot pedal.
Did not have the wiring diagram for the foot pedal connection but was able to figure it out.
Uses terminal 1&2 only Black and blue wire only.",[]
677,EQ ID 677,"Hanger Machine, Hydromek",Mirrors,4401,02/14/2023,"3. Prod Affected, Not Stopped","The response time for the Swedger on the hanger machine is very slow.   After every third frame, the machine must be reset.   (This is similar to work order #3888 from January 2023.)",Closed and Completed,20,0.75,"Andy Curtis, Bart James, Jeff Riffle",Supervisor,0,02/16/2023 10:30 AM,Andy Curtis - 02/16/23  1:58:39 PM: Replaced the 4 brass filters on the belly of the power unit.,[]
