equipment_id,equipment_eq_id,equipment_name,department,wo_id,date_notified,urgency,problem,status,material_cost,labor_time,work_performed_by,assigned_to,downtime_hours,completed_datetime,comments,attachments
677,EQ ID 677,"Hanger Machine, Hydromek",Mirrors,5370,04/19/2023,1. Prod Stopped,PLC crashed,Closed and Completed,412,4.5,"Andy Curtis, Jeff Riffle, Bart James",Maintenance,1.5,03/21/2023 06:00 AM,"Andy Curtis - 04/21/23  4:26:28 AM: Replaced the CPU with a newer model as the 260 are discontinued at Automation Direct. Had trouble with the programming not working right, finally loaded the original programming into the CPU. Had continuous problems with the laptop freezing up, had to restart several times.",[]
677,EQ ID 677,"Hanger Machine, Hydromek",Mirrors,5387,04/20/2023,1. Prod Stopped,PLC not working properly,Closed and Completed,0,1,"Andy Curtis, Jeff Riffle",Maintenance,0,03/21/2023 11:30 AM,"Andy Curtis - 04/21/23  4:27:58 AM: CPU had a glitch in it, reloaded the original program into it.",[]
677,EQ ID 677,"Hanger Machine, Hydromek",Mirrors,4961,03/22/2023,1. Prod Stopped,The swagger keeps getting stuck and won't open back up.,Closed and Completed,0,0.25,Andy Curtis,Maintenance,0,03/22/2023 12:30 AM,"Andy Curtis - 03/22/23 12:34:25 PM: Checked the oil, it is full, had some oil residue on the cylinder but I believe it is where it is coming out of the overflow.
Which may mean that the cylinder may be leaking by internally. 

Machine is working right now, so we will monitor it to see if the problem gets worse.",[]
677,EQ ID 677,"Hanger Machine, Hydromek",Mirrors,5473,04/27/2023,1. Prod Stopped,The material keeps getting stuck in the #4 punch.,Closed and Completed,0,1,Josh Martin,Maintenance,1,03/27/2023 12:00 AM,Jimmy Sadler - 05/04/23  5:16:42 AM: Cleaned the die and the dwell time got change somehow.,[]
677,EQ ID 677,"Hanger Machine, Hydromek",Mirrors,5120,04/03/2023,1. Prod Stopped,The swagger is not working. It`s not swaging the pieces together and it won`t open.,Closed Without Action,0,0,Jimmy,Maintenance,0,04/05/2023 12:00 AM,Jimmy Sadler - 04/05/23  8:23:59 AM: Duplicate,[]
677,EQ ID 677,"Hanger Machine, Hydromek",Mirrors,5045,03/28/2023,1. Prod Stopped,The swagger keeps getting stuck and won`t open back up.,Closed and Completed,0,0,Tox,Maintenance,0,04/07/2023 12:00 AM,Andy Curtis - 04/19/23  7:02:26 AM: Unit repaired under work order 5122,[]
677,EQ ID 677,"Hanger Machine, Hydromek",Mirrors,5572,05/06/2023,"3. Prod Affected, Not Stopped","Hanger punch machine is missing complete punches, (it is not one particular die, and never is it missing the complete punch--it is still making an indention).   The punches are all occurring in the correct place, but sometimes not all the way thru.",Closed and Completed,70,0.5,"Jimmy Sadler, Bart James",Supervisor,0.25,05/09/2023 12:00 AM,Jimmy Sadler - 05/09/23  1:17:27 PM: Replaced all relays in control panel.,[]
677,EQ ID 677,"Hanger Machine, Hydromek",Mirrors,5707,05/17/2023,"3. Prod Affected, Not Stopped",We would like to have maintenance inspect the drive on the hanger machine to see if anything is worn out and needs replacing.  We are seeing length variations in the hangers where one side will be shorter than the other,Closed and Completed,0,0.25,Bart James,Maintenance,0.25,05/18/2023 12:00 AM,"Jacob Rozenberg - 05/22/23  7:05:06 AM: There was another encoder/drive at the very beginning of the machine. Were both encoders inspected? Can maintenance take another look and to possibly troubleshoot for us? | Jimmy Sadler - 05/18/23  5:45:53 AM: Checked encoder for tightness, cleaned belt.  The slight difference in lengths were few and far between according to Courtney.  Will continue to monitor.",[]
677,EQ ID 677,"Hanger Machine, Hydromek",Mirrors,6250,06/28/2023,2. General Maint - High Priority,The coils continue to jam up. Can we take a look again to see if we can identify a root cause?,Closed and Completed,0,0.5,"Bart James, Jeff Riffle",Maintenance,0,06/28/2023 02:00 PM,Andy Curtis - 07/28/23  5:17:37 AM: No longer having this issue,[]
677,EQ ID 677,"Hanger Machine, Hydromek",Mirrors,7465,10/04/2023,1. Prod Stopped,The hanger machine keeps jamming up.,Closed and Completed,0,4,"Andy Curtis, Danny Nichols, Josh Martin",Maintenance,2,10/04/2023 12:00 AM,Jimmy Sadler - 10/04/23  1:06:01 PM: Replaced die 4 shock.  The shock was weak not allowing the die to go up fast enough to get out of the way of the material.,[]
677,EQ ID 677,"Hanger Machine, Hydromek",Mirrors,7948,11/08/2023,1. Prod Stopped,Hanger machine will not run.  Continuously showing multiple faults and will not start.,Closed and Completed,1000,20,Jeff Riffle Bart James Dewayne Jones Jimmy Sadler,Maintenance,8,11/09/2023 12:00 AM,Jeffery Riffle - 11/09/23  6:15:31 AM: Replaced and reprogrammed PLC.  After programming we had no values for the Servo. Started over and redone the entire programming to get machine back operational.,[]
677,EQ ID 677,"Hanger Machine, Hydromek",Mirrors,9508,01/03/2024,"3. Prod Affected, Not Stopped",The Hanger machine Un-coiler keep turning even when the machine stops and it`s leaking oil.,Closed and Completed,0,0.75,Jimmy Sadler,Maintenance,0.25,01/03/2024 12:00 AM,Jimmy Sadler - 01/03/24  6:43:04 AM: The leak is coming from between the gearbox and motor.  The turn table does stop in time if the speed is not turned up too high.,[]
677,EQ ID 677,"Hanger Machine, Hydromek",Mirrors,8037,11/14/2023,1. Prod Stopped,Low Air Pressure fault.  Machine won't run.,Closed and Completed,0,2,Jeff Jimmy,Maintenance,0,01/16/2024 12:00 AM,Jeffery Riffle - 01/16/24  1:09:04 PM: fixed,[]
677,EQ ID 677,"Hanger Machine, Hydromek",Mirrors,9558,01/08/2024,"3. Prod Affected, Not Stopped",The foot pedal wires are exposed.,Closed and Completed,0,0,.,Maintenance,0,01/17/2024 12:00 AM,Jeffery Riffle - 01/17/24  5:40:07 AM: Closed.,[]
677,EQ ID 677,"Hanger Machine, Hydromek",Mirrors,10051,01/22/2024,"3. Prod Affected, Not Stopped",The one piece foot pedal wires are exposed.,Closed Without Action,0,0,Jimmy,Maintenance,0,01/22/2024 12:00 AM,Jimmy Sadler - 01/22/24  5:28:19 AM: Duplicate,[]
677,EQ ID 677,"Hanger Machine, Hydromek",Mirrors,10209,02/03/2024,1. Prod Stopped,Die #5 is very weak and not pushing hanger back out after punching.,Closed and Completed,92,0.75,Josh Martin and Ollie Partee,Maintenance,1,02/03/2024 10:00 AM,Josh Martin - 02/03/24  8:16:08 AM: Replaced two gas spring cylinders in die #5 on hanger machine.,[]
677,EQ ID 677,"Hanger Machine, Hydromek",Mirrors,10649,03/06/2024,1. Prod Stopped,Punch #4 is stuck up in the block.,Closed and Completed,0,0.33,Josh Martin,Maintenance,0.5,03/06/2024 07:30 AM,Josh Martin - 03/06/24  5:34:49 AM: Took punch apart and cleaned out debris that was blocking it from punching.,[]
677,EQ ID 677,"Hanger Machine, Hydromek",Mirrors,10704,03/12/2024,1. Prod Stopped,Punch on die #4 is stuck.  Die needs to be taken apart and debris cleared from punch path.,Closed and Completed,0,0.25,Josh Martin,Maintenance,0.5,03/12/2024 07:00 AM,Josh Martin - 03/12/24  5:22:08 AM: Cleaned debris from punch path.  Running smoothly now.,[]
677,EQ ID 677,"Hanger Machine, Hydromek",Mirrors,10774,03/20/2024,1. Prod Stopped,Dye 5 needs to be readjusted. It`s not punching all the way down,Closed and Completed,0,0.25,Josh Martin,Maintenance,0.4,03/20/2024 08:00 AM,Jesus Tostado - 03/20/24  6:23:14 AM: Retightened set screw on shaft.,[]
677,EQ ID 677,"Hanger Machine, Hydromek",Mirrors,10796,03/20/2024,1. Prod Stopped,The Un-coiler rope is getting stuck and the table keeps turning.,Closed and Completed,0,0,Jeff Riffle Dale Kee Patrick Krystak,Maintenance,0,03/22/2024 12:00 AM,Jeffery Riffle - 03/22/24  4:22:39 AM: Fixed,[]
677,EQ ID 677,"Hanger Machine, Hydromek",Mirrors,10797,03/21/2024,1. Prod Stopped,Decoiler motor may have bad brushes.,Closed and Completed,0,0,Jeff RIffle,Maintenance,0,03/22/2024 12:00 AM,Jeffery Riffle - 03/22/24  4:23:05 AM: Fixed,[]
677,EQ ID 677,"Hanger Machine, Hydromek",Mirrors,10248,02/07/2024,1. Prod Stopped,Hanger machine will not run. Continuously showing multiple faults and will not start.,Closed and Completed,0,0,Jeff Riffle,Maintenance,0,03/22/2024 12:00 AM,Jeffery Riffle - 03/22/24  4:08:46 AM: Regained the counter logic from the plc and reprogrammed,[]
677,EQ ID 677,"Hanger Machine, Hydromek",Mirrors,10480,02/22/2024,1. Prod Stopped,Machine keeps getting a low air pressure fault that shuts down the machine.,Closed and Completed,0,0,Tyler Ross Jeff Riffle,Maintenance,0,03/22/2024 12:00 AM,Jeffery Riffle - 03/22/24  4:11:23 AM: Rewired the Switch,[]
677,EQ ID 677,"Hanger Machine, Hydromek",Mirrors,10833,03/27/2024,"5. Prod Ongoing, Maint Required",Exposed wiring on manual foot pedal on hanger machine.  Safety hazard.,Closed Without Action,0,0,.,Maintenance,0,03/29/2024 12:00 AM,Andy Curtis - 03/29/24 12:31:48 AM: Duplicate,[]
677,EQ ID 677,"Hanger Machine, Hydromek",Mirrors,9433,12/21/2023,"5. Prod Ongoing, Maint Required",The seal-tight connector to the foot pedal has separated and needs to be repaired.,Closed and Completed,3,0.5,Andy Curtis,M/E,0.5,03/29/2024 12:30 AM,"Andy Curtis - 03/29/24 12:34:02 AM: This has been repaired.
Installed a 90 degree fitting to see if it solves this problem. | Andy Curtis - 03/29/24 12:33:51 AM: This has been repaired.
Installed a 90 degree fitting to see if it solves this problem.",[]
677,EQ ID 677,"Hanger Machine, Hydromek",Mirrors,11330,04/17/2024,1. Prod Stopped,Die #5 not in home position.,Closed and Completed,0,0.15,Andy Curtis,Maintenance,0.15,04/17/2024 01:30 AM,"Andy Curtis - 04/17/24  1:28:45 AM: Checked the die height which was fine, bolt for sensor was far away so I adjusted it up a turn till light came on.
Still has plenty of gap from sensor, watched it run for a few minutes.",[]
677,EQ ID 677,"Hanger Machine, Hydromek",Mirrors,11386,04/22/2024,1. Prod Stopped,Die #4 keeps hanging up and jamming up the material in the machine. Punch and die need replacing.,Closed and Completed,0,0.5,Josh Martin,Maintenance,0.75,04/22/2024 11:30 AM,,[]
677,EQ ID 677,"Hanger Machine, Hydromek",Mirrors,11676,05/15/2024,1. Prod Stopped,The set screws holding the shaft head on die #5 backed out again allowing the shaft head to ride back up and not punch the louvre properly.,Closed and Completed,0,0.5,Josh Martin,Maintenance,0.75,05/15/2024 01:30 PM,"Josh Martin - 05/15/24 11:22:07 AM: I pulled out the die, lowered the shaft head and re-tightened the set screws.",[]
677,EQ ID 677,"Hanger Machine, Hydromek",Mirrors,12000,06/07/2024,1. Prod Stopped,Un-coiler table is not coming on fast enough and is shutting down the machine.,Closed and Completed,0,0,bart james,Maintenance,0,06/07/2024 09:00 AM,Bart James - 06/29/24  8:35:28 AM: adjusted potentiometer,[]
677,EQ ID 677,"Hanger Machine, Hydromek",Mirrors,12043,06/10/2024,1. Prod Stopped,"The Un-coiler in the hanger machine won`t stop, It keep unwrapping the material.",Closed and Completed,0,0.15,Bart James,Maintenance,0.15,06/10/2024 10:30 AM,Bart James - 06/10/24  8:43:35 AM: adjusted the speed pot. operator ran for several minutes. operator feels unit is working properly,[]
677,EQ ID 677,"Hanger Machine, Hydromek",Mirrors,11952,06/05/2024,1. Prod Stopped,#5 louver isn't punching deep enough.,Closed and Completed,0,0.5,Jeff Riffle,Maintenance,0,06/29/2024 12:00 AM,Jeffery Riffle - 06/29/24  7:33:11 AM: Adjusted Die,[]
677,EQ ID 677,"Hanger Machine, Hydromek",Mirrors,11086,04/11/2024,1. Prod Stopped,Payoff pull pendant needs replacing.  It's full of holes.,Closed and Completed,50,0.5,Jimmy,Maintenance,0,06/29/2024 12:00 AM,Jeffery Riffle - 06/29/24  7:10:28 AM: Replaced,[]
677,EQ ID 677,"Hanger Machine, Hydromek",Mirrors,12283,07/03/2024,1. Prod Stopped,Die #5 not punching the louvre deep enough.,Closed and Completed,0,0,Josh Martin,Maintenance,0.5,07/03/2024 11:30 AM,Josh Martin - 07/03/24  9:38:11 AM: Had to lower the shaft head to make the die punch deeper.  Also had to re-tighten set screws.,[]
677,EQ ID 677,"Hanger Machine, Hydromek",Mirrors,12332,07/10/2024,1. Prod Stopped,Head on die #5 back up again causing the louvre to not punch deep enough.,Closed and Completed,0,0.25,Josh Martin,Maintenance,0.5,07/10/2024 12:00 PM,Josh Martin - 07/10/24  9:55:37 AM: Lowered the head back down to the correct position and tightened the set screws.,[]
677,EQ ID 677,"Hanger Machine, Hydromek",Mirrors,12353,07/11/2024,1. Prod Stopped,Head on die #5 backed up again and is not punching louvre deep enough,Closed and Completed,0,0.25,"Josh Martin, Danny Nichols",Maintenance,0.5,07/11/2024 09:00 AM,Josh Martin - 07/11/24  7:10:22 AM: Lowered head back down to correct height to punch correct depth for louvre,[]
677,EQ ID 677,"Hanger Machine, Hydromek",Mirrors,12438,07/18/2024,1. Prod Stopped,"The hanger machine payoff was, twisted out of correct position...",Closed and Completed,0,0.5,"Andy Curtis, Billy Mickens",Maintenance,0,07/18/2024 12:30 AM,"Andy Curtis - 07/18/24  1:20:47 AM: Not sure how it happened but the uncoiler was twisted at least 45 degrees counter clockwise putting the drum at the back of the coil.
Only thing I can think off is it got hit with a forklift, because I do not see a reason to purposely put it in the wrong position.
According to the marks on the floor, it was twisted and the cable for the electric was tight, almost to the point of seperating..
Tried to put the uncoiler back on the marks, still a little off but are able to run, later when there are no coils on it, maybe can put it in its normal position.",[]
677,EQ ID 677,"Hanger Machine, Hydromek",Mirrors,12563,07/29/2024,2. General Maint - High Priority,Hanger machine is not anchored to the floor creating a safety issue.,Closed and Completed,0,1.5,Tyler Ross,Maintenance,0,08/24/2024 12:00 AM,Tyler Ross - 08/24/24  9:54:53 AM: welded on brackets and anchored to the floor,[]
677,EQ ID 677,"Hanger Machine, Hydromek",Mirrors,12661,08/06/2024,"5. Prod Ongoing, Maint Required",The cylinder for die set #2 on the hanger machine appears to be leaking slightly.  There is hydraulic fluid around the edge of the cylinder.,Closed and Completed,0,0.5,"Andy Curtis, Garrett Blankenship",Maintenance,0,08/29/2024 06:00 PM,"Andy Curtis - 08/29/24  6:02:09 PM: Cleaned the cylinder, did not see any further leaks after a day.
We have a replacement in stock, will continue to monitor",[]
677,EQ ID 677,"Hanger Machine, Hydromek",Mirrors,13280,10/03/2024,"3. Prod Affected, Not Stopped","The on/off switch for the computer, was stuck in the off position...",Closed and Completed,0,0.25,"Garrett Blankenship, Andy Curtis",Maintenance,0.25,10/03/2024 07:30 PM,Garrett Blankenship - 10/03/24  8:08:08 PM: Rod connecting the switch and the disconnect inside the cabinet was backwards. The bolt holding it had fallen off. Flipped the rod back around and put the bolt back in it.,[]
677,EQ ID 677,"Hanger Machine, Hydromek",Mirrors,13710,11/06/2024,1. Prod Stopped,Machine is hard to turn on.,Closed and Completed,545,1,"Andy Curtis, Garrett Blankenship",Maintenance,0.5,11/13/2024 03:00 AM,"Andy Curtis - 11/13/24  2:51:15 AM: Replaced the breaker, now the machine can be turned off with either the main disconnect or the operator panel disconnect. | Andy Curtis - 11/06/24  9:50:12 PM: Found that the operators panel breaker when you turn it on is not locking into on position.
Breaker bad, needs replacing.
Was able to get it to lock on finally and instructed the lead to tell everyone to only turn it off with the main disconnect that feeds the operator panel.
Working on finding a replacement.",[]
677,EQ ID 677,"Hanger Machine, Hydromek",Mirrors,13983,12/05/2024,"3. Prod Affected, Not Stopped",The brake on the un-coiler is not working.,Closed and Completed,0,0,Tyler Ross Jeffery Riffle,Maintenance,0,12/30/2024 12:00 AM,Tyler Ross - 12/30/24  9:41:43 AM: checked and brake is working,[]
677,EQ ID 677,"Hanger Machine, Hydromek",Mirrors,14094,12/16/2024,"3. Prod Affected, Not Stopped",The un-coiler is not working correct. the timing is off.,Closed and Completed,0,1,Tyler Ross Jeffery Riffle,Maintenance,1,12/30/2024 12:00 AM,Tyler Ross - 12/30/24  9:40:46 AM: Adjusted the gears,[]
677,EQ ID 677,"Hanger Machine, Hydromek",Mirrors,14201,01/01/2025,1. Prod Stopped,The uncoiler is not working properly..,Closed and Completed,0,0.25,Garrett Blankenship,Maintenance,0.25,01/01/2025 08:30 PM,Garrett Blankenship - 01/01/25  8:25:59 PM: Seal on the far side of the slider had come apart. Put it back together,[]
677,EQ ID 677,"Hanger Machine, Hydromek",Mirrors,14349,01/14/2025,"3. Prod Affected, Not Stopped",The un-coiler is still not working correctly. The brake system is not stopping in time. the turn table is grinding on something. We have to reduce the speed of the hanger machine to make up for the un-coiler not working.,Closed and Completed,0,0,"Andy Curtis, Garrett Blankenship",Maintenance,0,02/13/2025 12:00 AM,Andy Curtis - 02/19/25  5:26:30 PM: Uncoiler replaced with a new unit,[]
677,EQ ID 677,"Hanger Machine, Hydromek",Mirrors,14679,02/12/2025,2. General Maint - High Priority,Replace the old un coiler with the new unit.,Closed and Completed,13000,12,"Andy Curtis, Garrett Blankenship",Maintenance,0,02/13/2025 03:00 AM,Andy Curtis - 02/13/25 10:49:08 PM: Replaced the old uncoiler with the new unit.,[]
677,EQ ID 677,"Hanger Machine, Hydromek",Mirrors,14681,02/13/2025,"5. Prod Ongoing, Maint Required",While installing the new un coiler I noticed some wires were burnt in a terminal block.,Closed and Completed,0,2,"Andy Curtis, Garrett Blankenship",Maintenance,0,02/14/2025 02:00 AM,"Andy Curtis - 02/14/25  2:01:19 AM: Replaced the burnt wires while the machine was not in operation.
The reason for the 3 burnt wires was a loose connection.
Went through the cabinet checking all terminations, several were loose.",[]
677,EQ ID 677,"Hanger Machine, Hydromek",Mirrors,14720,02/18/2025,1. Prod Stopped,The Decoiler is jammed up...,Closed and Completed,0,0.5,Garrett Blankenship,Maintenance,0.5,02/18/2025 03:00 PM,"Garrett Blankenship - 02/18/25  3:29:02 AM: The slider ran off of the rail before it tripped the overrun switch, and there was slack in the cable. At first, I added weights that may need to be removed to make it run smoother. One on the cable tied with the gear shaft, and two on the other one. I ended up having to remove the smaller gear, tighten up the slack in the cable and put the gear back on. It seems to be running fine now, and trips when it is supposed to",[]
677,EQ ID 677,"Hanger Machine, Hydromek",Mirrors,14877,02/28/2025,1. Prod Stopped,"The uncoiler will not stop rotating, once it starts.",Closed and Completed,0,1,"Andy Curtis, Garrett Blankenship",Maintenance,0.5,02/27/2025 11:00 PM,"Andy Curtis - 02/28/25  1:08:50 AM: Found that the shaft that goes to the mini drum that has the cable wrapped around it was loose. Took off the cable and pulled out the brass stud, found a set screw for that drum to shaft.
Tightened it up and reinstalled the cable, made sure everything was timed right and the safety would trip when activated at the end of the drum travel shaft.
Working now and stopping.",[]
677,EQ ID 677,"Hanger Machine, Hydromek",Mirrors,17079,09/26/2025,1. Prod Stopped,The swager is not releasing after a punch and the hydraulic hose is leaking.  We thing it needs oil.,Closed and Completed,0,0.5,"Jimmy Sadler, Tyler Ross",Maintenance,0.5,09/26/2025 12:00 AM,Jimmy Sadler - 09/26/25  5:41:48 AM: Added oil to cylinder.,[]
677,EQ ID 677,"Hanger Machine, Hydromek",Mirrors,17089,09/29/2025,1. Prod Stopped,The swager is not releasing after a punch.,Closed and Completed,0,0.15,Tyler Ross,Maintenance,0.15,09/29/2025 12:00 AM,Tyler Ross - 09/29/25 10:33:21 AM: Added more oil,[]
677,EQ ID 677,"Hanger Machine, Hydromek",Mirrors,17096,09/30/2025,1. Prod Stopped,Swager is down.,Closed and Completed,0,0,Maintenance,Maintenance,0,10/09/2025 12:00 AM,Tyler Ross - 10/09/25  1:46:34 PM: Added oil,[]
677,EQ ID 677,"Hanger Machine, Hydromek",Mirrors,17031,09/18/2025,1. Prod Stopped,#5 die cylinder leaking hydraulic fluid,Closed and Completed,0,1,Maintenance,Maintenance,1,10/09/2025 12:00 AM,"Tyler Ross - 10/09/25  1:49:57 PM: Cylinder was unscrewed too far and the brass ring fell out, reinstalled the ring",[]
677,EQ ID 677,"Hanger Machine, Hydromek",Mirrors,17245,10/10/2025,1. Prod Stopped,"The swedger is unoperational, it is staying in a crimped position...",Closed and Completed,0,0.5,"Andy Curtis, Garrett Blankenship",Maintenance,0.25,10/10/2025 01:00 AM,Andy Curtis - 10/10/25  2:51:34 AM: Added some oil to the machine.,[]
677,EQ ID 677,"Hanger Machine, Hydromek",Mirrors,17625,11/10/2025,"3. Prod Affected, Not Stopped",The control pendant is not working,Closed and Completed,0,0,Maintenance,Maintenance,0,11/10/2025 12:00 AM,,[]
677,EQ ID 677,"Hanger Machine, Hydromek",Mirrors,17729,11/17/2025,1. Prod Stopped,"Hydraulic fluid is leaking from #1 die, and or cylinder #1",Closed and Completed,0,3,"Andy Curtis, Garrett Blankenship",Maintenance,1.5,11/18/2025 12:30 AM,Garrett Blankenship - 11/18/25 12:58:18 AM: Cylinder #1 was leaking from the gland nut around the cylinder rung. The leak has stopped since replacing the cylinder,[]
677,EQ ID 677,"Hanger Machine, Hydromek",Mirrors,19209,04/28/2026,1. Prod Stopped,"The decoiler is not working properly, it appears to free spin as the machine runs, causing the material to over feed..",Closed and Completed,0,1,Tyler Ross,Maintenance,1,04/28/2026 12:00 AM,Tyler Ross - 04/28/26  6:54:57 AM: moved the gear and readjusted the weights,[]
677,EQ ID 677,"Hanger Machine, Hydromek",Mirrors,19267,05/01/2026,6. General Maint,"The hanger coil wouldnt stop uncoiling when the machine was started. We stopped and started it same thing, it unraveled the rest of the coil. We also cut the rest out and loaded up the other coil.",Closed and Completed,0,0.5,"Andy Curtis, Garrett Blankenship",Maintenance,0.5,04/30/2026 11:00 PM,Garrett Blankenship - 04/30/26 11:31:24 PM: Cable on the drum got wound up on top of itself. Unwound the cable and it seems to be running fine. Machine needs to be tested,[]
677,EQ ID 677,"Hanger Machine, Hydromek",Mirrors,19360,05/11/2026,1. Prod Stopped,material keeps jamming   a die looks like it isnt  working properly  its seems to be staying in the lowering position,Closed and Completed,0,0.5,"Garrett Blankenship, Andy Curtis",Maintenance,0.25,05/11/2026 06:00 PM,"Garrett Blankenship - 05/11/26  7:58:35 PM: The red sleeve on the first punch was staying down. After manually actuating the punch, the sleeve began working normally again. Other than some hang ups due to bent material, it seems to be running fine.",[]
677,EQ ID 677,"Hanger Machine, Hydromek",Mirrors,19377,05/12/2026,1. Prod Stopped,"The curve in the material, is causing the line to jam up...etc..",Closed and Completed,0,3,"Andy Curtis, Billy Mickens, Aaron Moody",Maintenance,1,05/12/2026 10:00 PM,"Andy Curtis - 05/12/26  9:59:50 PM: Found that there was a heavier burr on 1 side than the other. removed the coil and installed another coil.
Had to loosen up the guide rollers where the metal could settle down and travel right, had to back off the secondary straightener by a turn and a half.
Seems to be running better.",[]
677,EQ ID 677,"Hanger Machine, Hydromek",Mirrors,19320,05/06/2026,1. Prod Stopped,"The cable, for the slide arm, on the decoiler, has jammed up, causing the material to run non-stop...",Closed and Completed,0,0,Garret,Maintenance,0,05/18/2026 12:00 AM,"Garrett Blankenship - 05/06/26  3:33:25 AM: Found a kink on the pin side of the drum cable. Straightened out the cable and added more weight, it seems to be running fine for now, but needs a new cable. Cable is on Jimmy's desk.",[]
677,EQ ID 677,"Hanger Machine, Hydromek",Mirrors,20658,09/10/2026,1. Prod Stopped,Uncoiler spinning non stop,Closed and Completed,0,0.5,Tyler Ross,Maintenance,0.5,09/10/2026 12:00 AM,Tyler Ross - 09/10/26  5:38:44 AM: Appears to have been hit with a lift or a pallet at some point and caused it to skip a tooth on the gear,[]
678,EQ ID 678,Back Machine,Mirrors,20625,09/04/2026,"5. Prod Ongoing, Maint Required",Guard is missing.  Requesting a new guard to replace the missing one.,Pending,0,0,,Maintenance,0,,,[]
678,EQ ID 678,Back Machine,Mirrors,2096,08/04/2022,1. Prod Stopped,The turntable hold down broke a bolt,Closed and Completed,0.5,0.25,Andy Curtis,Maintenance,0.25,08/04/2022 07:00 AM,Andy Curtis - 08/04/22  9:08:24 AM: Removed the broken bolt. Installed a new one.,[]
678,EQ ID 678,Back Machine,Mirrors,3045,10/25/2022,1. Prod Stopped,The bolt that holds the un-coiler pin is broken.,Closed and Completed,2,0.5,Jimmy Sadler,Maintenance,0.5,10/25/2022 12:00 AM,"Jimmy Sadler - 10/25/22 10:23:49 AM: Drilled out broken bolt, re-attached with new bolt.",[]
678,EQ ID 678,Back Machine,Mirrors,3825,01/05/2023,1. Prod Stopped,The hydraulic hose is leaking.,Closed and Completed,30,0.5,Andy Curtis,Maintenance,0.5,01/05/2023 09:00 AM,Andy Curtis - 01/05/23  8:51:27 AM: Replaced the blown hose.,[]
678,EQ ID 678,Back Machine,Mirrors,5670,05/15/2023,1. Prod Stopped,The un-coiler is not turning.,Closed and Completed,355,8,Bart James Jeffery Riffle Jimmy Sadler,Maintenance,2,05/30/2023 12:00 AM,Jeffery Riffle - 05/30/23  5:25:59 AM: Replaced both sprockets and chain and removed broken bolt.,[]
678,EQ ID 678,Back Machine,Mirrors,5808,05/30/2023,"3. Prod Affected, Not Stopped",The controller cord for the wire rope hoist has expose wires and its not working.,Closed and Completed,0,1,Jimmy Sadler,Maintenance,0,05/30/2023 12:00 AM,Jimmy Sadler - 05/30/23  6:44:33 AM: The control cable got pinched by something shorting out the switch and tripping the breaker.  I re-wired the cable going to the switch and when energized the breaker tripped.  Either the switch or the motor has burned up.  This is the wench motor that doesn't get used much at all.  Will try to find a replacement.,[]
678,EQ ID 678,Back Machine,Mirrors,5977,06/12/2023,"3. Prod Affected, Not Stopped",Lights are out on servo and hydraulic.,Closed and Completed,2,0.15,Bart James,Maintenance,0,06/12/2023 08:30 AM,,[]
678,EQ ID 678,Back Machine,Mirrors,7213,09/13/2023,1. Prod Stopped,Broken bolt on uncoiler,Closed and Completed,0,0.5,Jimmy Sadler,Maintenance,0.5,09/13/2023 12:00 AM,Jimmy Sadler - 09/14/23  4:03:25 AM: Removed broken bolt and replaced.,[]
678,EQ ID 678,Back Machine,Mirrors,7915,11/06/2023,"3. Prod Affected, Not Stopped",The hydraulic pump is leaking.,Closed and Completed,0,0,.,Maintenance,0,09/21/2023 12:00 AM,Jeffery Riffle - 01/17/24  5:34:33 AM: Closed.,[]
678,EQ ID 678,Back Machine,Mirrors,11496,05/02/2024,1. Prod Stopped,The un-coiler pin holder broke off.,Closed and Completed,4,0.75,Jimmy Sadler,Maintenance,0.75,05/02/2024 12:00 AM,Jimmy Sadler - 05/02/24  5:29:06 AM: Had two broken bolts.  Removed and replaced.,[]
678,EQ ID 678,Back Machine,Mirrors,11858,05/29/2024,1. Prod Stopped,the feeder for the material on back machine is not feeding right and is causing the material to get pulled.,Closed and Completed,50,2,andy curtis/ jeff riffle/ tyler ross,Maintenance,3,05/29/2024 08:30 AM,Bart James - 05/29/24  6:33:16 AM: chain had stretched. replaced chain.,[]
678,EQ ID 678,Back Machine,Mirrors,12522,07/25/2024,1. Prod Stopped,The clamp on the back-machine under the rollers is leaking air in the closed position....,Closed and Completed,0,0.15,Tyler Ross,Maintenance,0,07/25/2024 12:00 AM,Tyler Ross - 07/25/24  5:18:23 AM: clamp was running at full line pressure and was leaking from the regulator so we bypassed the regulator and leak is stopped and everything works as it should,[]
678,EQ ID 678,Back Machine,Mirrors,12538,07/25/2024,"5. Prod Ongoing, Maint Required",The break-press support arm hinge is broken..,Closed and Completed,0,0,Maint,Maintenance,0,08/09/2024 12:00 AM,Jimmy Sadler - 08/16/24  7:21:53 AM: Replaced hinge.,[]
678,EQ ID 678,Back Machine,Mirrors,12740,08/13/2024,1. Prod Stopped,"hydraulic oil filter sprung a leak, so production was stopped...",Closed and Completed,27.55,0.25,Jimmy Sadler,Maintenance,0.25,08/14/2024 12:00 AM,Jimmy Sadler - 08/14/24  4:30:03 AM: Replaced filter.,[]
678,EQ ID 678,Back Machine,Mirrors,12480,07/22/2024,1. Prod Stopped,Proximity switches on back of die won't stay on.,Closed and Completed,0,0,Maintenance,Maintenance,0,08/16/2024 12:00 AM,Jeffery Riffle - 08/16/24  5:18:00 AM: Adjusted,[]
678,EQ ID 678,Back Machine,Mirrors,12856,08/22/2024,1. Prod Stopped,"The press is slowly ascending, and will not shear...",Closed and Completed,0,0,Jeffery Riffle Tyler Ross,Maintenance,0,08/23/2024 12:00 AM,"Tyler Ross - 08/23/24  5:24:28 AM: valve was stuck, punched valve manually and it worked fine afterwards",[]
678,EQ ID 678,Back Machine,Mirrors,12683,08/07/2024,1. Prod Stopped,Hydraulics are continually getting worse.  When we turn the machine on we have to let it sit for 15-20 minutes for the pressure to build up before we can run.  This is occurring on the night shift as well as the day shift.,Closed Without Action,0,0,maintenance,Maintenance,0,08/24/2024 12:00 AM,Tyler Ross - 08/24/24  8:48:09 AM: parts on the way | Bart James - 08/07/24  4:37:44 AM: valves have been ordered. lead time was approximately 5 weeks.,[]
678,EQ ID 678,Back Machine,Mirrors,12862,08/26/2024,1. Prod Stopped,Nip roller air pressure is down.  Air line has a leak.  Will not run.,Closed and Completed,0,0.25,Tyler Ross Jeffrey Riffle,Maintenance,0.25,08/26/2024 12:00 AM,Tyler Ross - 08/26/24  4:49:46 AM: Cut out busted section and put back together,[]
678,EQ ID 678,Back Machine,Mirrors,12555,07/29/2024,1. Prod Stopped,The is hydraulic pressure is not going up.,Closed and Completed,410,3,"Andy Curtis, Garrett Blankenship",Maintenance,0,08/27/2024 07:00 PM,Andy Curtis - 08/27/24  6:55:44 PM: Replaced the #4  valve and replaced the filter as it was leaking. | Jimmy Sadler - 08/16/24  7:23:41 AM: Solenoid valves have been ordered.   Long lead time.,[]
678,EQ ID 678,Back Machine,Mirrors,12895,08/28/2024,1. Prod Stopped,Back machine keeps stopping while running.,Closed and Completed,0,0,Maintenance,Maintenance,0,09/05/2024 12:00 AM,Tyler Ross - 09/05/24 12:12:42 PM: changed a valve that was sticking,[]
678,EQ ID 678,Back Machine,Mirrors,12924,08/29/2024,4. Prod Continuing but Affected Equipment stopped,Turned off because pump was overheating. Off for 30 minutes.,Closed and Completed,0,0,Maintenance,Maintenance,0,09/05/2024 12:00 AM,Tyler Ross - 09/05/24 11:40:49 AM: done,[]
678,EQ ID 678,Back Machine,Mirrors,12986,09/07/2024,1. Prod Stopped,"165 back machine is down with pump issues. Producing more scrap than good product,",Closed and Completed,416.38,1.5,"Jimmy Sadler, Jeff Riffle",Maintenance,0.75,09/07/2024 12:00 AM,Jimmy Sadler - 09/07/24 10:07:50 AM: Replaced top solenoid valve.,[]
678,EQ ID 678,Back Machine,Mirrors,12990,09/09/2024,1. Prod Stopped,Back machine will not cut.,Closed and Completed,0,0,Tyler Ross Jeffery Riffle Jimmy Sadler,Maintenance,0,09/09/2024 12:00 AM,Tyler Ross - 09/13/24  5:51:01 AM: Replaced the love joy under the pump and adjusted pressure seems to be working good now,[]
678,EQ ID 678,Back Machine,Mirrors,12997,09/10/2024,1. Prod Stopped,machine quit cutting parts...,Closed and Completed,620,1,"Garrett Blankenship, Andy Curtis",Maintenance,0.5,09/10/2024 12:30 AM,"Andy Curtis - 09/10/24  2:07:21 AM: Changed out the 2nd valve from the bottom.
Took old valve apart, did not find any trash in the valve, possibly a bad solenoid.",[]
678,EQ ID 678,Back Machine,Mirrors,13065,09/16/2024,1. Prod Stopped,Back machine not punching again.,Closed and Completed,0,0.15,Tyler Ross Jeff Riffle Jimmy Sadler,Maintenance,0.15,09/16/2024 12:00 AM,Tyler Ross - 09/16/24 11:35:07 AM: Turned up the pressure on the pump,[]
678,EQ ID 678,Back Machine,Mirrors,13070,09/16/2024,1. Prod Stopped,The back machine stop cutting.,Closed and Completed,220,1,Andy Curtis,Maintenance,1,09/16/2024 08:00 PM,"Andy Curtis - 09/16/24  8:06:14 PM: Replaced the pressure relief valve, original is a EAH101S50, 5000 psi adjustable but did not have 1, replaced with a RAH101S30 which is a 3000 psi adjustable.
Which is fine as the unit max is around 2600 psi.
Also installed a new pressure gauge as the original was not reading correctly. 
Unit is now set at about 1600 psi. Ran several pieces no issues.
They will run it tonight to see if we have further issues.",[]
678,EQ ID 678,Back Machine,Mirrors,14792,02/24/2025,"5. Prod Ongoing, Maint Required",The cable for the wench on the coil loading table broke.,Closed and Completed,0,0.5,Josh Martin,Maintenance,0,02/24/2025 09:20 AM,Josh Martin - 02/24/25  7:21:28 AM: Cut off frayed end of cable and repaired it.,[]
678,EQ ID 678,Back Machine,Mirrors,14946,03/05/2025,1. Prod Stopped,The guide wheel screw striped out,Closed and Completed,0,0.15,Tyler Ross Bart James,Maintenance,0,03/05/2025 12:00 AM,Tyler Ross - 03/05/25 12:01:56 PM: Cut the bolt down and retapped the t-nut and shortened the washer,[]
678,EQ ID 678,Back Machine,Mirrors,14929,03/04/2025,"5. Prod Ongoing, Maint Required",Back material hold down shocks on shearer need replacing.  The back material keeps popping back up after it is sheared off.,Closed and Completed,0,0,Tyler Ross,Maintenance,0,03/06/2025 12:00 AM,"Tyler Ross - 03/06/25  5:36:07 AM: Checked the shocks they appear to be working fine, i believe the issue is with the shear blade itself having a bad spot",[]
678,EQ ID 678,Back Machine,Mirrors,15194,03/28/2025,"5. Prod Ongoing, Maint Required",Hydraulic coil lift has a hydraulic leak underneath the lift table.,Closed and Completed,25,1,Bart James /Jimmy Sadler,Maintenance,1,03/28/2025 10:00 AM,Bart James - 03/28/25  8:08:26 AM: replaced hyd hose,[]
678,EQ ID 678,Back Machine,Mirrors,15488,04/24/2025,"5. Prod Ongoing, Maint Required",Wench cable to pull coil lift table broke creating a safety hazard when putting coils on the machine.  Needs repairing.,Closed and Completed,0,0,Tyler Ross,Maintenance,0,04/24/2025 12:00 AM,"Tyler Ross - 04/24/25  5:14:25 AM: Cable wasn't broke, just tangled. Pulled the cable out by hand and rewound.",[]
678,EQ ID 678,Back Machine,Mirrors,15619,05/02/2025,"5. Prod Ongoing, Maint Required","We need to have the cables to the wench and coil lift table rerouted through the base of the un-coiler.  Having them out in the open, as they are, is a safety hazard.  People have been known to trip over them.  Having them rerouted would help to prevent this.",Closed and Completed,0,0,Maintenance,Maintenance,0,05/05/2025 12:00 AM,"Andy Curtis - 05/21/25  7:33:30 PM: These wires have been routed and tied the best way possible, the area is crowded with a metal dumpster that could be moved to allow more room to walk.",[]
678,EQ ID 678,Back Machine,Mirrors,15625,05/05/2025,1. Prod Stopped,Hold-down pin for cutoff shear is broken and staying down.  Can't thread up material.,Closed and Completed,0,0,Maintenance,Maintenance,0,05/14/2025 12:00 AM,Tyler Ross - 05/14/25  5:57:31 AM: Removed the broken ones and rebuilt one,[]
678,EQ ID 678,Back Machine,Mirrors,15842,05/21/2025,1. Prod Stopped,The Bobrick logo is broken inside the die. We need to replace the die.,Closed and Completed,0,5,"Jimmy Sadler, Tyler Ross",Maintenance,2.5,05/21/2025 12:00 AM,Jimmy Sadler - 05/21/25  9:49:20 AM: Replaced die.,[]
678,EQ ID 678,Back Machine,Mirrors,15911,05/31/2025,1. Prod Stopped,The machine is not running.,Closed and Completed,10,1,Jeffery Riffle and Jesus Tostado,Maintenance,1,05/31/2025 11:00 AM,,[]
678,EQ ID 678,Back Machine,Mirrors,16181,06/23/2025,"3. Prod Affected, Not Stopped",Coil lift table wench is not working.  This is a safety issue.,Closed and Completed,0,0.5,"Jimmy Sadler, Tyler Ross",Maintenance,0,06/23/2025 12:00 AM,,[]
678,EQ ID 678,Back Machine,Mirrors,15405,04/16/2025,"5. Prod Ongoing, Maint Required",Wench wire guide for the coil lift table broke.,Closed and Completed,0,0,Jimmy,Maintenance,0,07/03/2025 12:00 AM,,[]
678,EQ ID 678,Back Machine,Mirrors,15900,05/31/2025,"3. Prod Affected, Not Stopped",Can you install the new back machine dies on Saturday. Thank you.,Closed and Completed,0,0,Jesus,Maintenance,0,07/03/2025 12:00 AM,,[]
678,EQ ID 678,Back Machine,Mirrors,14704,02/17/2025,"5. Prod Ongoing, Maint Required",There is a hydraulic leak in one of the hoses on top of the louvre press of the back machine.  It is sporadically leaking oil on to the backs as the machine is running.,Closed and Completed,0,0,Tyler,Maintenance,0,07/03/2025 12:00 AM,,[]
678,EQ ID 678,Back Machine,Mirrors,16434,07/17/2025,1. Prod Stopped,Wire cover is pulled away from the housing on the coil lift table.  This is a safety issue with exposed wiring.,Closed and Completed,0,0.5,Tyler Ross,Maintenance,0.5,07/17/2025 12:00 AM,Tyler Ross - 07/17/25  1:08:50 PM: Pushed the wires back in.,[]
678,EQ ID 678,Back Machine,Mirrors,16611,08/07/2025,1. Prod Stopped,"While loading a coil, the shuttle came off track..",Closed and Completed,0,1,"Andy Curtis, Garrett Blankenship",Maintenance,0.5,08/07/2025 08:00 PM,"Andy Curtis - 08/07/25  7:27:46 PM: Took the forklift and reset the carriage onto the track.
The only way this can come off the track is if it is lifted up or hit.",[]
678,EQ ID 678,Back Machine,Mirrors,16613,08/07/2025,"5. Prod Ongoing, Maint Required","There is an oil leak under the coil loader. It is coming from one of the fittings going into the cylinder, the fitting looks bent.",Closed and Completed,0,0,Day Shift,Maintenance,0,08/08/2025 12:00 AM,Andy Curtis - 09/15/25 10:37:30 PM: This was replaced by day shift,[]
678,EQ ID 678,Back Machine,Mirrors,16684,08/14/2025,1. Prod Stopped,The pressure gauge is broken and its not letting us reduce the pressure on the flatter wheel.,Closed and Completed,25,0.5,Maintenance,Maintenance,0.5,10/09/2025 12:00 AM,Tyler Ross - 10/09/25  1:42:50 PM: Bypassed gauge and installed a new inline one,[]
678,EQ ID 678,Back Machine,Mirrors,16612,08/07/2025,"5. Prod Ongoing, Maint Required",Material guide handle is no longer functional..,Closed and Completed,0,0,Tyler Ross,Maintenance,0,10/10/2025 12:00 AM,Tyler Ross - 10/10/25  9:01:48 AM: Replaced with a new style of handle,[]
678,EQ ID 678,Back Machine,Mirrors,16619,08/08/2025,"5. Prod Ongoing, Maint Required",Need new safety caster wheels for coil trolly. Trolly tips easily and is hard to roll.,Closed Without Action,0,0,Maintenance,Maintenance,0,01/15/2026 12:00 AM,Tyler Ross - 01/15/26  7:08:47 AM: Done,[]
678,EQ ID 678,Back Machine,Mirrors,18912,03/30/2026,"3. Prod Affected, Not Stopped","24"" payoff side keeps turning even when machine is not running.",Closed and Completed,0,0.25,"Jimmy Sadler, Tyler Ross",Maintenance,0.25,03/30/2026 12:00 AM,Jimmy Sadler - 03/30/26  8:39:20 AM: Tightened spanner nut on brake.,[]
678,EQ ID 678,Back Machine,Mirrors,18919,03/31/2026,1. Prod Stopped,Safety Guard fell off and needs to be put back on.,Closed and Completed,0,0,bart james / josh martin,Maintenance,0,03/31/2026 07:00 AM,,[]
678,EQ ID 678,Back Machine,Mirrors,19357,05/11/2026,6. General Maint,A material guide for the Back Machine is damaged and needs to be replaced.  This is a spare part but would cause the machine to be down if needed.  Maintenance has the damaged roller guide for reference.,Closed and Completed,0,0,Steve fowler,Maintenance,0,05/12/2026 12:00 AM,Dale Kee - 05/11/26  1:28:02 PM: Steve Fowler is making a new material guide,[]
678,EQ ID 678,Back Machine,Mirrors,19470,05/18/2026,1. Prod Stopped,Bad E-STOP,Closed and Completed,0,1,Tyler Ross,Maintenance,1,05/18/2026 12:00 AM,Tyler Ross - 05/18/26  5:41:55 AM: Glued the knob back on,[]
678,EQ ID 678,Back Machine,Mirrors,19655,06/02/2026,"3. Prod Affected, Not Stopped",Wench is not working.,Closed and Completed,200,2,Tyler Ross,Maintenance,2,06/02/2026 12:00 AM,Tyler Ross - 06/02/26 11:20:28 AM: Made new bracket to relocate wench and replaced the wench,[]
678,EQ ID 678,Back Machine,Mirrors,19969,06/26/2026,1. Prod Stopped,Hydraulic leak,Closed and Completed,50,1,bart james,Maintenance,1,06/26/2026 10:30 AM,Bart James - 06/26/26  8:45:16 AM: replaced fitting,[]
683,EQ ID 683,General Maintenance,Mirrors,1559,06/02/2022,"3. Prod Affected, Not Stopped",Charger plug wires got pulled loose.,Closed and Completed,0,0.5,Dan Taylor,Maintenance,0,06/02/2022 12:00 AM,Dan Taylor - 06/02/22  1:19:42 PM: Repaired plug wire.,[]
683,EQ ID 683,General Maintenance,Mirrors,1795,06/27/2022,"3. Prod Affected, Not Stopped",The dock plate on Dock door 21 does not extend properly.,Closed and Completed,0,0.5,"Jimmy Sadler, A&A Maintenance",Maintenance,0,06/29/2022 12:00 AM,Jimmy Sadler - 06/29/22  2:00:04 PM: This has been repaired. | Jimmy Sadler - 06/27/22  1:50:59 PM: In the morning I will pull the trailer away from the door and examine what might be causing it.,[]
683,EQ ID 683,General Maintenance,Mirrors,1886,07/11/2022,1. Prod Stopped,Leaking/air line not secure on lift (packing) table on Station #3 (west side) in #165 area.,Closed and Completed,5,2,"Andy Curtis, Dan Taylor",Supervisor,1,07/11/2022 06:30 AM,Andy Curtis - 07/11/22  6:40:49 AM: This was actually a hydraulic line that came loose. Reinstalled the line and had to bleed the air out of the system.,[]
683,EQ ID 683,General Maintenance,Mirrors,1888,07/11/2022,"3. Prod Affected, Not Stopped",Hanger rack is too short for station #3 packing table in #165 (east side).,Closed and Completed,4,1,Dan Taylor,Supervisor,0,07/20/2022 08:30 AM,Dan Taylor - 07/20/22  6:42:54 AM: Made it longer also added a center hanger for back support.,"[{""name"": ""Hanger hooks.jpg"", ""url"": ""https://circaweb.bobrick.com/PME/Forms/DownloadAttachment/68?guid=cada34bd-ccd8-41eb-aca9-d1aec8ae8471""}]"
683,EQ ID 683,General Maintenance,Mirrors,2396,09/19/2022,"5. Prod Ongoing, Maint Required",The right front wheel on the packing table in #290 (robot screw side) will not lock in place.,Closed and Completed,0,0.15,Andy Curtis,Supervisor,0,10/22/2022 10:00 AM,"Andy Curtis - 10/22/22  9:33:10 AM: Checked the brakes, 2 were not locked, I was able to lock them.",[]
683,EQ ID 683,General Maintenance,Mirrors,3076,10/28/2022,1. Prod Stopped,Welding handle needs replacing.  Cord is frayed.,Closed and Completed,312,0.5,"Josh Martin, Andy Curtis",Maintenance,0.25,10/28/2022 11:00 AM,Andy Curtis - 10/28/22 11:51:22 AM: Replaced the cord and handle.,[]
683,EQ ID 683,General Maintenance,Mirrors,3820,01/05/2023,2. General Maint - High Priority,Request to add uni-strut type hanger for the foam roller on the new #290 pre-assembly table.,Closed and Completed,50,3,Jeff Riffle Bart James,Maintenance,0,01/11/2023 12:00 AM,Andy Curtis - 01/21/23  7:56:48 AM: No further issues | Jeffery Riffle - 01/12/23  5:45:05 AM: The roller is attached to the table.  We are monitoring the success because we mounted the foam roll under the table for better ergonomics. Just need to find better solution to load foam.,[]
683,EQ ID 683,General Maintenance,Mirrors,3842,01/06/2023,2. General Maint - High Priority,Request to add two (2) phenolic backs and link chains to each of the three (3) square tubing back carts for Mirrors.  (reference RTN 57250),Closed and Completed,10,8,Jeff Riffle Bart James Andy Curtis Jimmy Sadler,Maintenance,0,01/17/2023 12:00 AM,,[]
683,EQ ID 683,General Maintenance,Mirrors,3989,01/16/2023,2. General Maint - High Priority,Request to build additional four (4) pallets in which each pallet has triple storage capacity (3 rolls side-by-side) of Mirror foam.  Each pallet is double the width (but same depth) as a standard wood pallet.,Closed Without Action,0,0,Jimmy,Maintenance,0,05/04/2023 12:00 AM,Jimmy Sadler - 05/04/23  5:48:34 AM: Not needed at this time.,[]
683,EQ ID 683,General Maintenance,Mirrors,5558,05/05/2023,"3. Prod Affected, Not Stopped",Heat lamps (for the spacers) will not come on in the #290 assembly area.,Closed and Completed,0,0,Jimmy,Supervisor,0,05/05/2023 12:00 AM,Jeffery Riffle - 05/05/23 12:41:03 PM: Done | Jimmy Sadler - 05/05/23  5:53:52 AM: Breaker was tripped but discovered one of the heat lamp inner fitting was broken from fixture.  Will order another fixture.,[]
683,EQ ID 683,General Maintenance,Mirrors,5614,05/10/2023,1. Prod Stopped,Expose wires on the fan in the big mirror building station.,Closed and Completed,0,0.25,Jimmy Sadler,Maintenance,0,05/10/2023 12:00 AM,Jimmy Sadler - 05/10/23  8:33:58 AM: Re-assembled wire into plug.  Supervisors and leads need to stress to quit unplugging things by pulling on the cord.  This will pull the wires out of the plug.,[]
683,EQ ID 683,General Maintenance,Mirrors,3819,01/05/2023,"3. Prod Affected, Not Stopped",Request to add two (2) assembler holes (used when putting tape on a box) for the new #290 pack-out table.,Closed and Completed,0,1,Jesus Tostado,Maintenance,0,06/29/2023 07:00 AM,Andy Curtis - 07/29/23  5:35:00 AM: This has been done.,[]
683,EQ ID 683,General Maintenance,Mirrors,5719,05/18/2023,6. General Maint,The Reelcrarft hose by the 165 frame machine has a hole in it.,Closed Without Action,0,0,Jimmy,Maintenance,0,12/18/2023 12:00 AM,Jimmy Sadler - 12/18/23  8:55:07 AM: done,[]
683,EQ ID 683,General Maintenance,Mirrors,6731,08/07/2023,"3. Prod Affected, Not Stopped","165, Cell 6 packing station. The front right height adjustment cylinder leg is not working.",Closed and Completed,0,0,.,Maintenance,0,01/17/2024 12:00 AM,Jeffery Riffle - 01/17/24  5:31:12 AM: Closed.,[]
683,EQ ID 683,General Maintenance,Mirrors,12308,07/09/2024,2. General Maint - High Priority,"In the #165 Mirrors area, the newest assembly station (Assembly easel #8) needs an 18-inch long back flap (approx. 18-inch long strap) to secure the foam roll during use.   The other adjacent easels have this, but the #8 easel does not.   (See attached photo.]",Closed and Completed,0,0.25,"Jimmy Sadler, Tyler Ross",Maintenance,0,07/09/2024 12:00 AM,Jimmy Sadler - 07/09/24  2:07:28 PM: Added a rubber strap for the foam.  The biggest issue is that there is a fan sitting right beside that station blowing air directly on the foam.  That is your problem.,"[{""name"": ""holding strap for foam rolls.jpg"", ""url"": ""https://circaweb.bobrick.com/PME/Forms/DownloadAttachment/593?guid=c05c788a-f893-40fc-8de9-2c8b3868d31a""}]"
683,EQ ID 683,General Maintenance,Mirrors,12948,09/04/2024,"5. Prod Ongoing, Maint Required","The electrical wire harness for the palletizer is too short in length,.. its coming unplugged on its own...",Closed and Completed,1620,0.25,"Andy Curtis, Garrett Blankenship",Maintenance,0,09/20/2024 03:30 AM,Andy Curtis - 09/20/24  3:27:47 AM: Replaced with a longer Harness cable | Andy Curtis - 09/04/24  1:27:27 AM: Checking to see if we can get a longer harness,[]
683,EQ ID 683,General Maintenance,Mirrors,13290,10/05/2024,6. General Maint,Request for help to fabricate a safety block to put under a the back machine die when changing out the date code per attached sketch.,Closed and Completed,0,0,Fowler Machine,Maintenance,0,11/21/2024 12:00 AM,Andy Curtis - 11/21/24  2:55:21 AM: Safety blocks were made and are now at the machine for use when needed.,"[{""name"": ""Bobrick SMI 2767  Back Machine Safety Block.pdf"", ""url"": ""https://circaweb.bobrick.com/PME/Forms/DownloadAttachment/632?guid=fde18c62-d46b-4d91-b3ce-ba6276ddf766""}]"
683,EQ ID 683,General Maintenance,Mirrors,15164,03/25/2025,"3. Prod Affected, Not Stopped",Had a leak in the air hose next to the robot at the table where the frames are cleaned.,Closed and Completed,0,0.25,Garrett Blankenship,Maintenance,0,03/25/2025 07:00 PM,Andy Curtis - 03/25/25  7:31:07 PM: Replaced the yellow coil hose.,[]
683,EQ ID 683,General Maintenance,Mirrors,15165,03/25/2025,"5. Prod Ongoing, Maint Required",There was a leak in the air hose at the sanding table.,Closed and Completed,0,0.25,Andy Curtis,Maintenance,0,03/25/2025 07:00 PM,Andy Curtis - 03/25/25  7:31:43 PM: Replaced the yellow coil hose.,[]
683,EQ ID 683,General Maintenance,Mirrors,16970,09/10/2025,2. General Maint - High Priority,"• Add cable (wire) trays to the Fabrication cells, beginning with the #270 cell 
• Each tray is 4 in. deep x 4 in. wide x 10-ft long, and they are hung with all-thread rod and suspended down from Uni-Strut in the ceiling joists.
