equipment_id,equipment_eq_id,equipment_name,department,wo_id,date_notified,urgency,problem,status,material_cost,labor_time,work_performed_by,assigned_to,downtime_hours,completed_datetime,comments,attachments
• Drop the trays down vertically 26 feet (with two 12-ft sections at the middle and top, plus a 2-ft all thread rod for the lowest section connecting to the trays).  
• Connect the vertical threaded rod to trays of 6-ft centers.  (See attachments.)",Closed Without Action,0,0,Andy Curtis Garrett Blankenship,Maintenance,0,11/13/2025 12:00 AM,Andy Curtis - 11/17/25 10:15:49 PM: Wrong dept,"[{""name"": ""Typical set-up for overhead wiring trays for MES system in Fabrication.docx"", ""url"": ""https://circaweb.bobrick.com/PME/Forms/DownloadAttachment/825?guid=d8573c92-9ee8-4634-9a1f-fcecb1705871""}, {""name"": ""Overhead wire tray layout in 270 and 221 Fabricaton areas.pdf"", ""url"": ""https://circaweb.bobrick.com/PME/Forms/DownloadAttachment/826?guid=d8573c92-9ee8-4634-9a1f-fcecb1705871""}]"
683,EQ ID 683,General Maintenance,Mirrors,17961,12/15/2025,2. General Maint - High Priority,"The charger wiring harness for the manual lift, has been broken..",Closed and Completed,0,0.25,Jimmy Sadler,Maintenance,0,12/17/2025 12:30 PM,"Andy Curtis - 12/17/25  9:20:58 PM: Fuse has been replaced | Andy Curtis - 12/15/25  6:21:13 PM: Fuse is broken inside the holder, have to get day shift to order some more and will fix it when they arrive.",[]
683,EQ ID 683,General Maintenance,Mirrors,18099,01/06/2026,1. Prod Stopped,No air pressure..,Closed and Completed,0,0.25,Garrett Blankenship,Maintenance,0.25,01/06/2026 07:00 PM,Garrett Blankenship - 01/07/26 12:56:52 AM: Old variable speed compressor oil got too hot. Switched over to the new compressor.,[]
683,EQ ID 683,General Maintenance,Mirrors,19155,04/21/2026,2. General Maint - High Priority,"Its the airhose on side a its needs another end on it, its leaking.",Closed and Completed,0,0,Dale Kee,Supervisor,0,05/11/2026 12:00 AM,,[]
683,EQ ID 683,General Maintenance,Mirrors,19185,04/24/2026,1. Prod Stopped,The air hose next to welder side screw machine has a hole in it.,Closed and Completed,0,0,LJ,Maintenance,0,06/23/2026 12:00 AM,Tyler Ross - 06/23/26  8:31:50 AM: Fixed,[]
683,EQ ID 683,General Maintenance,Mirrors,20237,08/03/2026,"5. Prod Ongoing, Maint Required",Hose reel on the screw machine on the East side has a leak in the line.,Closed and Completed,0,0.5,"Andy Curtis, Garrett Blankenship",Maintenance,0,08/03/2026 09:30 PM,Andy Curtis - 08/03/26  9:39:27 PM: Cut out the bad section close to the coupler.,[]
683,EQ ID 683,General Maintenance,Mirrors,20400,08/17/2026,2. General Maint - High Priority,"The Arpac Wraper, has been pushed towards the safety rail, and is inoperable to use safely...",Closed and Completed,0,1.5,"Andy Curtis, Garrett Blankenship, LJ",Maintenance,0.5,08/17/2026 05:30 PM,"Andy Curtis - 08/17/26  5:27:36 PM: The motor end of the turntable was shoved towards the guard rail and into the wrapper section.
After notifying Dawn and let her look at the way it was and her take pictures, we pulled the wrapper back to as close as original as possible.
It is now able to be used.",[]
1105,EQ ID 1105,Robotic Welder,Mirrors,17731,11/18/2025,2. General Maint - High Priority,All the welding set plates need to get re-taped this Saturday. The screws holes are stripped and the plates keep shifting.,Pending,0,0,,Maintenance,0,,"Tyler Ross - 01/15/26 10:37:14 AM: We have the mag drill and the inserts have been ordered, the next saturday that is open I will start the process of drilling and taping all the holes.",[]
1105,EQ ID 1105,Robotic Welder,Mirrors,1088,04/09/2022,"3. Prod Affected, Not Stopped",Side A of the robot welder clamp 1 came off.,Closed and Completed,0,1,Jimmy Sadler,Maintenance,1,04/09/2022 12:00 AM,,[]
1105,EQ ID 1105,Robotic Welder,Mirrors,1098,04/12/2022,"3. Prod Affected, Not Stopped",290 robot welder airline clamp broke.,Closed and Completed,6,1,Jimmy Sadler,Maintenance,1,04/12/2022 12:00 AM,Jimmy Sadler - 04/12/22  7:53:33 AM: Replaced air push lock.,[]
1105,EQ ID 1105,Robotic Welder,Mirrors,1148,04/18/2022,"3. Prod Affected, Not Stopped",Clamp sensor wire broken on side 1.,Closed and Completed,30,1,"Jimmy Sadler, Andy Curtis",Maintenance,1,04/21/2022 07:30 AM,"Andy Curtis - 04/21/22  8:45:01 AM: sensor wire was broke, replaced the sensor.",[]
1105,EQ ID 1105,Robotic Welder,Mirrors,1195,04/22/2022,1. Prod Stopped,The outlet part (tube) that goes to the wire feeder needs to be replace.,Closed and Completed,81,0.25,"Jesus Tostado, Danny Nichols",Maintenance,0.25,04/22/2022 12:00 AM,Jimmy Sadler - 04/22/22 12:25:55 PM: Replaced wire outlet tube.,[]
1105,EQ ID 1105,Robotic Welder,Mirrors,1281,05/03/2022,"3. Prod Affected, Not Stopped",The Destaco clamp that lines up the frame has a broken handle.,Closed and Completed,48.68,0.25,Andy Curtis,Maintenance,0.25,05/03/2022 08:00 AM,Andy Curtis - 05/03/22  8:13:46 AM: Replaced the clamp.  The part # is a McMaster Carr 5093A67  $48.68,[]
1105,EQ ID 1105,Robotic Welder,Mirrors,1520,05/27/2022,1. Prod Stopped,Clamp sensor on the south side is broke,Closed and Completed,40,0.5,Andy Curtis,Maintenance,0.5,05/27/2022 09:00 AM,Andy Curtis - 05/27/22  8:55:34 AM: Had to convert the old wiring for this sensor to the quick change style. Then replaced the sensor.,[]
1105,EQ ID 1105,Robotic Welder,Mirrors,1551,06/02/2022,"3. Prod Affected, Not Stopped",Welder keeps throwing a fault on the south side for clamp 3 and shutting off the welder.,Closed and Completed,0,0.5,"Andy Curtis, Jimmy Sadler",Maintenance,0,06/02/2022 05:30 AM,"Andy Curtis - 06/02/22  5:50:46 AM: When the frame is clamped into the weld position, the sensor was barely reading the clamp. Adjusted the sensor. Welded several frames and was working fine.",[]
1105,EQ ID 1105,Robotic Welder,Mirrors,1712,06/20/2022,1. Prod Stopped,Frame clamps on the #1 welding station are not opening and closing properly.,Closed and Completed,75.48,1,"Andy Curtis, Jimmy Sadler",Maintenance,0.5,06/20/2022 06:30 AM,"Andy Curtis - 06/20/22  6:47:24 AM: The unclamped sensor on cylinder 1 and 9 were lit up like they were reading but was not getting the signal to the PLC.
Changed both sensors.",[]
1105,EQ ID 1105,Robotic Welder,Mirrors,1943,07/19/2022,"3. Prod Affected, Not Stopped",The #9 cylinder clamp has no air pressure.,Closed and Completed,0,1,Dan Taylor,Maintenance,0.5,07/19/2022 08:00 AM,Dan Taylor - 07/19/22  6:03:01 AM: Had to adjust reed switches on front and rear sides of clamps.,[]
1105,EQ ID 1105,Robotic Welder,Mirrors,1212,04/26/2022,"3. Prod Affected, Not Stopped",Inside welding curtain (south side) is operational but ripped and torn at the bottom.,Closed and Completed,1125,1,"Andy Curtis, Bart James",Supervisor,0,09/28/2022 11:00 AM,Andy Curtis - 09/28/22 11:28:15 AM: Replaced the worn curtain. | Andy Curtis - 07/20/22  6:06:53 AM: 2 curtains have been ordered. | Andy Curtis - 05/02/22  8:30:13 AM: Getting a quote for replacement for the full set.,[]
1105,EQ ID 1105,Robotic Welder,Mirrors,2567,10/12/2022,1. Prod Stopped,Clamp sensor is not working in side 1.,Closed and Completed,39.43,0.25,Andy Curtis,Maintenance,0.25,10/12/2022 01:30 AM,"Andy Curtis - 10/12/22  1:28:53 PM: Replaced the bad sensor, had a broken wire on sensor end.",[]
1105,EQ ID 1105,Robotic Welder,Mirrors,2289,08/31/2022,4. Prod Continuing but Affected Equipment stopped,Display and indicator light inoperable on TransTig welder,Closed Without Action,0,0,Jimmy Sadler,Supervisor,0,10/31/2022 05:30 AM,"Andy Curtis - 10/31/22  5:04:13 AM: This problem has gone away, but we do have a new board in stock if this problem comes back.",[]
1105,EQ ID 1105,Robotic Welder,Mirrors,4062,01/19/2023,1. Prod Stopped,"Following the brief series of power outages/interruptions from 11:40-11:45 am, today, the robot welder did start back up fully functional",Closed and Completed,0,0.25,"Jesus Tostado, Josh Martin",Maintenance,0.25,01/19/2023 12:35 PM,"Jeffrey Talley - 01/19/23 11:33:37 AM: The initial work order should have stated that the robot welder ""did NOT start up fully functional."" | Jeffrey Talley - 01/19/23 10:42:14 AM: The welder was shut off correctly and allowed to power back up during the department lunch (12:00-12:30)",[]
1105,EQ ID 1105,Robotic Welder,Mirrors,4074,01/20/2023,"5. Prod Ongoing, Maint Required",The wire feeder is not working.,Closed Without Action,0,1,"Jesus Tostado, Josh Martin, Danny Nichols, Corey Hart",Maintenance,1.1,01/20/2023 03:10 PM,"Andy Curtis - 02/11/23  4:56:42 AM: There has been no further problems with this, but we have a spare in stock now should this problem arise again. | Jeffrey Talley - 01/21/23  5:20:47 AM: The wire feed on the robot welder (Fronius TransTig 3000, serial # 24463809) stopped right before 2nd break (1:50 pm, 1/20/23).   The error on the TransTig welder noted...""EFD 9.1,   Error in wire feed system.  Motor supply voltage not reached."".    This was reported to the Fronius Tennessee sales office (Andrea), and then to technical support in Indiana (Ryan and Tyler), who walked us through troubleshooting procedures.   After four different sequence methods of powering up the welder feed, it worked on the second attempt of unplugging/plugging back in the main power cord to the welder (about 3:10 pm).   The welder wire feed stayed on until end of shift (3:30 pm), and was successfully brought back up the following day (6:00 am, Saturday, 1/21/23).
The situation that first caused a problem with this was a power outage (actually 3 brief momentary outages/surges) at about 11:50 am, Thursday, 1/19/23 (reference Work Order # 4062).   When this situation occurred several years ago, it was reported to the supervisor by some of the welders that the wire feed circuit board soon had to be replaced.   Therefore, a purchase requisition has been made for that board (req. RTN 57339, for Fronius NT60 board (4,070,627,A) at $431), which is in stock in Indiana, for next-day delivery on Tues, 1/24/23.   
In the meantime,  the supervisor has recommended to cut off the welder during the 30-min lunch periods to prevent overheating the circuit board.",[]
1105,EQ ID 1105,Robotic Welder,Mirrors,4440,02/16/2023,1. Prod Stopped,Wire jammed and broke the wire nozzle in the wire guide.,Closed and Completed,86,1,"Jesus Tostado, Courtney Denley",Maintenance,0.5,02/16/2023 09:00 AM,Andy Curtis - 03/15/23  6:44:33 AM: Replaced the wire tube.,[]
1105,EQ ID 1105,Robotic Welder,Mirrors,4990,03/23/2023,1. Prod Stopped,"Side 2, clamp sensor broke.",Closed and Completed,32,0.5,Jesus Tostado,Maintenance,0.25,03/23/2023 11:30 AM,Andy Curtis - 03/23/23  1:28:17 PM: Replaced sensor.,[]
1105,EQ ID 1105,Robotic Welder,Mirrors,5309,04/14/2023,"5. Prod Ongoing, Maint Required","The Fronius robot welder wire feed has shut off twice late yesterday (4/14/23), and the supply power had to be reset.   Also, the feeder speed is a little bit inconsistent.",Closed and Completed,0,0,Jimmy Sadler,Maintenance,0,05/03/2023 12:00 AM,Jimmy Sadler - 05/04/23  5:24:12 AM: We have a new computer card on hand and have approval for technician to visit and go through the unit and PM.  Haven't quit lately and will continue to monitor.,[]
1105,EQ ID 1105,Robotic Welder,Mirrors,5590,05/09/2023,1. Prod Stopped,Airline broken on clamp cylinder,Closed and Completed,6,0.5,Jimmy Sadler,Maintenance,0.5,05/09/2023 12:00 AM,Jimmy Sadler - 05/09/23 11:38:21 AM: Replaced broken air push lock.,[]
1105,EQ ID 1105,Robotic Welder,Mirrors,5864,06/02/2023,1. Prod Stopped,Cylinder 6 on side 2 has a sensor that needs replacing.,Closed and Completed,0,0.25,Josh Martin,Maintenance,0,06/02/2023 12:00 AM,Jimmy Sadler - 06/02/23 12:29:37 PM: Replaced sensor.,[]
1105,EQ ID 1105,Robotic Welder,Mirrors,5867,06/02/2023,1. Prod Stopped,"Side 2, clamp 1 is not working.",Closed and Completed,0,0.25,Jimmy Sadler,Maintenance,0,06/02/2023 12:00 AM,"Jimmy Sadler - 06/02/23 12:31:09 PM: Cylinder and clamp is working, the frame material is tight on the clamp and sometimes gets stuck in the frame.",[]
1105,EQ ID 1105,Robotic Welder,Mirrors,6986,08/24/2023,1. Prod Stopped,Coolant leaking from torch head.,Closed and Completed,3127,2,"Jimmy Sadler, Bart James, Jeff Riffle",Maintenance,1,08/24/2023 12:00 AM,Jimmy Sadler - 08/24/23  2:29:33 PM: Replaced complete torch head set.,[]
1105,EQ ID 1105,Robotic Welder,Mirrors,7308,09/21/2023,"3. Prod Affected, Not Stopped",Corner clamp handle broke,Closed and Completed,50,0.25,Jimmy Sadler,Maintenance,0.25,09/21/2023 12:00 AM,Jimmy Sadler - 09/21/23  4:58:27 AM: Replaced broken handle,[]
1105,EQ ID 1105,Robotic Welder,Mirrors,6791,08/10/2023,1. Prod Stopped,Low air pressure E-stop robot won`t move.,Closed and Completed,145,1,Jimmy Sadler,Maintenance,1,11/01/2023 12:00 AM,Jeffery Riffle - 11/01/23 12:52:24 PM: Replaced Start Button,[]
1105,EQ ID 1105,Robotic Welder,Mirrors,7339,09/25/2023,1. Prod Stopped,The censor for clamp 2 is not working.,Closed and Completed,50,1,Jimmy Sadler,Maintenance,1,11/02/2023 12:00 AM,Jeffery Riffle - 11/02/23  5:46:34 AM: Replaced Sensor.,[]
1105,EQ ID 1105,Robotic Welder,Mirrors,7746,10/20/2023,1. Prod Stopped,We have to keep turning the welder on and off for every frame. The welder keeps saying NO HOST.,Closed and Completed,0,4,Jimmy,Maintenance,4,11/02/2023 12:00 AM,"Jeffery Riffle - 11/02/23  5:59:10 AM: Replaced by board, and bypassed communications cable | Jimmy Sadler - 10/24/23  6:19:49 AM: The part needed has been ordered next day. 10/23/23",[]
1105,EQ ID 1105,Robotic Welder,Mirrors,7785,10/24/2023,1. Prod Stopped,Collision sensor error code not allowing use to weld.,Closed and Completed,0,1,Jimmy Sadler,Maintenance,1,11/02/2023 12:00 AM,Jeffery Riffle - 11/02/23  6:01:59 AM: Sensor Cleared,[]
1105,EQ ID 1105,Robotic Welder,Mirrors,7113,09/05/2023,"3. Prod Affected, Not Stopped",There's a leak in the welder coolant box.,Closed and Completed,0,0,Jimmy,Maintenance,0,12/18/2023 12:00 AM,Jimmy Sadler - 12/18/23  9:09:12 AM: repaired,[]
1105,EQ ID 1105,Robotic Welder,Mirrors,8101,11/21/2023,4. Prod Continuing but Affected Equipment stopped,Need airline replaced,Closed and Completed,0,0,.,Maintenance,0,01/10/2024 12:00 AM,Jeffery Riffle - 01/17/24  5:44:12 AM: Closed.,[]
1105,EQ ID 1105,Robotic Welder,Mirrors,10077,01/23/2024,1. Prod Stopped,Side B on the welder won`t clamp air line broke off.,Closed and Completed,10,0.5,Jimmy Sadler,Maintenance,0.5,01/23/2024 12:00 AM,Jimmy Sadler - 01/23/24  5:34:57 AM: Replaced air lock fitting.,[]
1105,EQ ID 1105,Robotic Welder,Mirrors,10155,01/30/2024,"3. Prod Affected, Not Stopped",during changeover clamp ready sensor wires were pinched into. this has caused weld clamp to not operate.,Closed and Completed,0,0.5,Bart James,Supervisor,0,01/30/2024 06:00 AM,Andy Curtis - 03/29/24 12:37:40 AM: Repaired,[]
1105,EQ ID 1105,Robotic Welder,Mirrors,10466,02/21/2024,1. Prod Stopped,Side 1 cylinder 6 clamping issue.  Fault keeps popping up saying cylinder 6 isn't clamped properly.,Closed and Completed,32,3,Tyler Ross Jeff Riffle,Maintenance,1.5,02/21/2024 12:00 AM,Jeffery Riffle - 02/21/24  5:44:36 AM: Sensor shorted out because of broken wire. Have to make jumper to adapt new sensors to machine.,[]
1105,EQ ID 1105,Robotic Welder,Mirrors,10259,02/08/2024,2. General Maint - High Priority,Could we please replace the black air regulator on the side of the automated welder? This was the fourth time in two months that airflow was blocked off.,Closed and Completed,0,0,"Andy Curtis, Billy Mickens",Maintenance,0,03/28/2024 12:00 AM,"Andy Curtis - 04/26/24  1:12:33 AM: No further problems with this. This was last cleaned on 3-28-24 | Andy Curtis - 03/29/24 12:35:57 AM: It is the solenoid that attaches to it that is having problems.
Now have 1 in stock when it does this again.",[]
1105,EQ ID 1105,Robotic Welder,Mirrors,10967,04/08/2024,1. Prod Stopped,Bottom left clamp not working.,Closed and Completed,0,0,"jeff riffle, tyler ross",Maintenance,0,04/08/2024 08:00 AM,,[]
1105,EQ ID 1105,Robotic Welder,Mirrors,11371,04/18/2024,1. Prod Stopped,On the North side the welder stops numerous times.,Closed and Completed,84.76,0.25,Andy Curtis,Maintenance,0.25,04/18/2024 12:00 AM,Andy Curtis - 04/18/24  9:36:44 PM: Found a bad clamp sensor at position 3. installed a new sensor.,[]
1105,EQ ID 1105,Robotic Welder,Mirrors,11567,05/08/2024,1. Prod Stopped,Sensor broken on #2 clamp on Side 1,Closed and Completed,34,0.5,Jimmy Sadler,Maintenance,0.5,05/08/2024 12:00 AM,Jimmy Sadler - 05/08/24  7:18:05 AM: Replaced sensor.,[]
1105,EQ ID 1105,Robotic Welder,Mirrors,11579,05/08/2024,"5. Prod Ongoing, Maint Required","Table on the North side is not reading the part when clamped, says part not present.",Closed and Completed,0,0.15,Andy Curtis,Maintenance,0,05/08/2024 08:00 PM,"Andy Curtis - 05/08/24  8:01:38 PM: Adjusted the part present sensor in a little, it was just outside of the sensing range when clamped.",[]
1105,EQ ID 1105,Robotic Welder,Mirrors,12057,06/10/2024,1. Prod Stopped,Wire feeder jammed up,Closed and Completed,0,0.75,Josh Martin; Courtney Denley,Maintenance,0.75,06/10/2024 02:30 AM,,[]
1105,EQ ID 1105,Robotic Welder,Mirrors,12073,06/12/2024,1. Prod Stopped,Robotic welder would not start,Closed and Completed,65.77,0.25,Andy Curtis,Maintenance,0.25,06/12/2024 01:30 AM,"Andy Curtis - 06/12/24  1:28:53 AM: Clamp on side 2, sensor was bad.
Installed a new sensor.",[]
1105,EQ ID 1105,Robotic Welder,Mirrors,12218,06/25/2024,"3. Prod Affected, Not Stopped",When welding on the South Side the welder would fault out.,Closed and Completed,40,0.5,Andy Curtis,Maintenance,0.5,06/25/2024 08:30 PM,"Andy Curtis - 06/25/24  9:33:39 PM: Front right outside clamp would not keep pressure on it, can manually make it clamp but would not hold. Sensor was lit for the clamp activated but would not keep pressure. Found that the clamp close sensor was bad. Changed it. working as it should now.",[]
1105,EQ ID 1105,Robotic Welder,Mirrors,12263,07/01/2024,"3. Prod Affected, Not Stopped",Northside table will not clamp,Closed and Completed,0,0.25,Andy Curtis,Maintenance,0.25,07/01/2024 06:30 PM,"Andy Curtis - 07/01/24  7:16:21 PM: The outside clamp on the outside left corner was jammed on the spacer blocks the frame sits on, the clamp usually don't come up that far, had to 
tap the block to unjam. Filed off burrs. Running fine now.
Also had to adjust the part present sensor.",[]
1105,EQ ID 1105,Robotic Welder,Mirrors,12299,07/08/2024,"3. Prod Affected, Not Stopped",Clamp not clamping on the North Side,Closed and Completed,65.77,0.25,Andy Curtis,Maintenance,0.25,07/08/2024 08:30 PM,"Andy Curtis - 07/08/24 10:52:02 PM: Inside clamp sensor for the #9 clamp is bad, replaced the sensor combo for the #9 clamp",[]
1105,EQ ID 1105,Robotic Welder,Mirrors,12347,07/11/2024,1. Prod Stopped,both home position sensors are sticking...,Closed and Completed,0,0.5,Andy Curtis,Maintenance,0,07/19/2024 12:00 AM,"Andy Curtis - 07/19/24 12:44:49 AM: Switches are working now, have replacements in stock. Will replace when needed. | Andy Curtis - 07/11/24  3:31:13 AM: Cleaned both limit switches, working better.
Getting quotes for new switches as we don't have these in stock.",[]
1105,EQ ID 1105,Robotic Welder,Mirrors,12553,07/27/2024,"3. Prod Affected, Not Stopped",Clamp sticking.,Closed and Completed,304.95,0.5,"Jimmy Sadler, Bart James",Maintenance,0,07/27/2024 12:00 AM,Jimmy Sadler - 07/27/24 10:58:49 AM: Replaced hold clamp.,[]
1105,EQ ID 1105,Robotic Welder,Mirrors,12567,07/29/2024,2. General Maint - High Priority,"pressure hose fitting on the #1 side, clamp #2 has a broken air hose fitting....",Closed and Completed,0,0,Maintenance,Maintenance,0,08/16/2024 12:00 AM,Tyler Ross - 08/16/24  5:40:48 AM: closed,[]
1105,EQ ID 1105,Robotic Welder,Mirrors,12582,07/31/2024,1. Prod Stopped,Robotic welder is out of alignment and causing it to burn every frame. not sure how it happened.,Closed and Completed,0,0,josh martin,Maintenance,0,08/16/2024 12:00 AM,Tyler Ross - 08/16/24  5:27:53 AM: closed,[]
1105,EQ ID 1105,Robotic Welder,Mirrors,12074,06/12/2024,1. Prod Stopped,The sensor for the welding curtains in giving us a fault.,Closed and Completed,0,0,Maintenance,Maintenance,0,08/16/2024 12:00 AM,Tyler Ross - 08/16/24  5:45:01 AM: clamped back together,[]
1105,EQ ID 1105,Robotic Welder,Mirrors,12690,08/07/2024,1. Prod Stopped,"Welder down.  Fault on welding box says ""EFD 9.2 Error in wirefeed system.  Motor supply voltage exceeded""",Closed and Completed,6000,100,Jeff Riffle Tyler Ross Jimmy Sadler Bart James Danny Nichols,Maintenance,0,09/04/2024 11:30 AM,Jeffery Riffle - 09/04/24 10:41:56 AM: Replaced the burnt power board to the wire feeder and still had sporadic voltage.  Traced the wires back to the cabinet on the robotic welder and found a shorted wire.  Replaced fuse panel and ran new wire to  feeder and it started working.,[]
1105,EQ ID 1105,Robotic Welder,Mirrors,13088,09/18/2024,1. Prod Stopped,light curtain slow to move causing a fault...,Closed and Completed,0,1.5,"Andy Curtis, Garrett Blankenship, Billy Mickens",Maintenance,0.5,09/18/2024 01:30 AM,"Andy Curtis - 09/18/24  2:04:01 AM: Degreased the bar where someone sprayed some lubricant on it, to get rid of the sticky residue. 
Also had a clamp not working, had a hole in the line, repaired it.",[]
1105,EQ ID 1105,Robotic Welder,Mirrors,13105,09/19/2024,1. Prod Stopped,"Side #2 has a slow drawing inner curtain, and clamp #3 has air leak...",Closed and Completed,0,0,Tyler Ross,Maintenance,0,09/20/2024 12:00 AM,Andy Curtis - 11/13/24  6:32:20 PM: Clamp cylinder replaced,[]
1105,EQ ID 1105,Robotic Welder,Mirrors,13135,09/21/2024,1. Prod Stopped,"Error in wire feed system , main motor over current, has a result of this fault the robotic welder continues to stop during run cycle..",Closed and Completed,0,0.5,"Andy Curtis, Billy Mickens",Maintenance,0.25,09/20/2024 11:00 PM,"Andy Curtis - 09/21/24 12:02:14 AM: Billy found that 1 of the pins in the connector on the back of the wire feeder was barely touching the terminal while blowing out the terminal socket to cool it off.
Put the plug back together and seated the wire back into the plug.
The error on the welder was Feeder overcurrent.",[]
1105,EQ ID 1105,Robotic Welder,Mirrors,13165,09/23/2024,1. Prod Stopped,someone pressed the E-stop in the middle of the run and it will not start.,Closed and Completed,0,0.25,Andy Curtis,Maintenance,0.25,09/23/2024 07:00 AM,"Andy Curtis - 09/23/24  7:03:30 PM: Repressed the E-stop and reset, started working. 
This pendant that houses the E-stop and other switches is obsolete.
Looking to find another system",[]
1105,EQ ID 1105,Robotic Welder,Mirrors,13248,10/02/2024,1. Prod Stopped,wire feeder over heating,Closed and Completed,0,0.25,Billy Mickens,Maintenance,0.25,10/01/2024 11:00 PM,Andy Curtis - 10/01/24 11:45:58 PM: Cooled off with an air hose.,[]
1105,EQ ID 1105,Robotic Welder,Mirrors,13412,10/15/2024,"5. Prod Ongoing, Maint Required",Curtains around robotic welder are not closing properly- hanging up in the track.,Closed and Completed,0,0.15,Tyler Ross,Maintenance,0,10/16/2024 12:00 AM,Tyler Ross - 10/16/24  4:30:00 AM: Removed clamp and it seems to be smoother and faster,[]
1105,EQ ID 1105,Robotic Welder,Mirrors,13423,10/17/2024,1. Prod Stopped,clamp #3 is not opening and closing properly...,Closed and Completed,0,0.25,"Garrett Blankenship, Andy Curtis",Maintenance,0.25,10/16/2024 10:30 PM,Garrett Blankenship - 10/16/24 10:58:59 PM: Replaced clamp sensors,[]
1105,EQ ID 1105,Robotic Welder,Mirrors,13514,10/22/2024,1. Prod Stopped,Main motor overcurrent ERROR code EFD 8.1,Closed and Completed,0,0.5,Seth Ross; Danny Nichols,Maintenance,0.5,10/22/2024 02:30 AM,,[]
1105,EQ ID 1105,Robotic Welder,Mirrors,13543,10/24/2024,1. Prod Stopped,Welding wire jamming up.,Closed and Completed,0,2,"Danny Nichols, Seth Ross, Cody Burke, Tyler Ross",Supervisor,3,10/24/2024 01:30 PM,Jesus Tostado - 10/24/24 11:49:28 AM: The wire was getting tangled in the liner causing it to jam-up. We had to cut the tube and install a new liner.,[]
1105,EQ ID 1105,Robotic Welder,Mirrors,13575,10/25/2024,1. Prod Stopped,Side B of the robot welder is down. The clamp cylinder is not working. Side A is working.,Closed and Completed,0,1,Tyler Ross,Maintenance,1,10/25/2024 12:00 AM,Tyler Ross - 10/25/24  6:45:15 AM: replaced cylinder and air fittings,[]
1105,EQ ID 1105,Robotic Welder,Mirrors,13724,11/08/2024,1. Prod Stopped,"side 2 clamp 2 sensor  does not work 
it keeps giving system error and stops every corner of the frame",Closed and Completed,65.77,0.5,Garrett Blankenship,Maintenance,0.5,11/08/2024 12:30 AM,Garrett Blankenship - 11/08/24  2:01:54 AM: Changed sensor,[]
1105,EQ ID 1105,Robotic Welder,Mirrors,13815,11/13/2024,1. Prod Stopped,"welder is stopping before and after each weld location, system is saying cycle 9 fault while in motion, side 2, clamp #2",Closed and Completed,0,0.5,"Andy Curtis, Garrett Blankenship",Maintenance,0.25,11/13/2024 08:30 AM,Andy Curtis - 11/13/24  8:24:51 PM: Adjusted the clamp sensor in a little,[]
1105,EQ ID 1105,Robotic Welder,Mirrors,13503,10/22/2024,1. Prod Stopped,Inner curtain side #2 is not operating properly...,Closed and Completed,0,0,"Andy Curtis, Garrett Blankenship",Maintenance,0,11/21/2024 12:00 AM,"Andy Curtis - 11/21/24  2:56:58 AM: No further problems with the curtain | Andy Curtis - 10/22/24  2:37:35 AM: Curtain cylinder tab jumped out of the curtain holder due to a weakened weld, Put it back in and tie wrapped the ends together to keep production running.
Bracket needs taken of and rewelded as well as a support welded to it.",[]
1105,EQ ID 1105,Robotic Welder,Mirrors,13886,11/21/2024,1. Prod Stopped,"Bad clamp sensor , clamp #2, side #2 ( inside clamp)....",Closed and Completed,0,0.25,Garrett Blankenship,Maintenance,0.25,11/21/2024 07:30 PM,Garrett Blankenship - 11/21/24  7:35:21 PM: Clamp sensor was out of adjustment,[]
1105,EQ ID 1105,Robotic Welder,Mirrors,14045,12/11/2024,"3. Prod Affected, Not Stopped",Outer curtain on side 2 keeps getting in the way of the light curtain and won't allow the welder to cycle.,Closed and Completed,0,0,Josh Martin,Maintenance,0,12/11/2024 12:00 AM,Andy Curtis - 02/19/25  5:24:41 PM: This was taken care of,[]
1105,EQ ID 1105,Robotic Welder,Mirrors,14060,12/11/2024,1. Prod Stopped,"clamp air leak, clamp #3, side #2",Closed and Completed,0,0.5,"Garrett Blankenship, Andy Curtis",Maintenance,0.25,12/11/2024 06:00 PM,Garrett Blankenship - 12/11/24  6:11:47 PM: Replaced air fitting,[]
1105,EQ ID 1105,Robotic Welder,Mirrors,14152,12/19/2024,1. Prod Stopped,Clamp sensor on side 1 not reading,Closed and Completed,33.01,0.25,Jimmy Sadler,Maintenance,0.25,12/19/2024 12:00 AM,Jimmy Sadler - 12/19/24  6:54:56 AM: Replaced clamp sensor.,[]
1105,EQ ID 1105,Robotic Welder,Mirrors,14158,12/19/2024,1. Prod Stopped,The welder head is broken. Needs to be replace.,Closed and Completed,3330,1,"Jimmy Sadler, Jeff Riffle, Tyler Ross",Maintenance,2,12/19/2024 12:00 AM,Jimmy Sadler - 12/20/24  6:39:26 AM: Replaced entire torch head assembly.,[]
1105,EQ ID 1105,Robotic Welder,Mirrors,14344,01/14/2025,1. Prod Stopped,Side one cylinder sensor broken.,Closed and Completed,39.43,0.33,Josh Martin,Maintenance,0.83,01/14/2025 06:50 AM,Josh Martin - 01/14/25  4:51:10 AM: Replaced broken clamp sensor.,[]
1105,EQ ID 1105,Robotic Welder,Mirrors,14396,01/17/2025,1. Prod Stopped,Side 1 clamp sensor bad.,Closed and Completed,0,0,Tyler Ross,Maintenance,0,01/17/2025 12:00 AM,Tyler Ross - 01/17/25  8:13:28 AM: Replaced sensor,[]
1105,EQ ID 1105,Robotic Welder,Mirrors,14418,01/20/2025,6. General Maint,The wire got jammed. We were down for twenty mins.,Closed and Completed,0,0.25,Rebecca Bentley,Maintenance,0.25,01/20/2025 08:30 PM,,[]
1105,EQ ID 1105,Robotic Welder,Mirrors,14449,01/22/2025,1. Prod Stopped,palm button stopped,Closed and Completed,2.42,0.5,"Andy Curtis, Garrett Blankenship",Maintenance,0.25,01/22/2025 08:30 PM,"Andy Curtis - 01/22/25  9:28:26 PM: Palm button on the North side quit working. Replaced a blown fuse in the 1st SMC module on the side.
Machine is now running.",[]
1105,EQ ID 1105,Robotic Welder,Mirrors,14482,01/27/2025,1. Prod Stopped,"wire feed issue, causing the welder to stop..",Closed and Completed,0,0.5,"Andy Curtis, Garrett Blankenship",Maintenance,0.25,01/27/2025 07:00 PM,Andy Curtis - 01/27/25  6:46:39 PM: 1 Of the pins was backed out of the plug for the wire feeder. Reinserted the pin while reinstalling the plug.,[]
1105,EQ ID 1105,Robotic Welder,Mirrors,15062,03/14/2025,1. Prod Stopped,i tried to home it while the tungsten was still stuck to the frame (unknowingly)  causing all the settings to get thrown off.,Closed and Completed,0,0,Mirrors,Maintenance,0,03/21/2025 12:00 AM,Tyler Ross - 03/21/25  7:04:53 AM: Mirror department adjusted,[]
1105,EQ ID 1105,Robotic Welder,Mirrors,15146,03/24/2025,"3. Prod Affected, Not Stopped",Bracket on inner curtain broken.,Closed and Completed,0,0.15,Tyler Ross Seth Ross,Maintenance,0,03/24/2025 12:00 AM,Tyler Ross - 03/24/25 12:39:29 PM: Welded the bracket back together,[]
1105,EQ ID 1105,Robotic Welder,Mirrors,15168,03/26/2025,1. Prod Stopped,"inner curtain sensor malfunction, side #1..",Closed and Completed,0,0.5,"Andy Curtis, Garrett Blankenship",Maintenance,0,03/27/2025 03:30 AM,"Andy Curtis - 03/26/25 10:07:23 PM: Sensor came loose on the curtain, tightened it up. Missing 1 screw which is a metric that we do not have so secured it with a small zip tie to keep it from moving.
Curtain working fine now.",[]
1105,EQ ID 1105,Robotic Welder,Mirrors,15280,04/04/2025,1. Prod Stopped,a broken air line fitting on side 2 clamp # 1,Closed and Completed,9.84,0.5,Garrett Blankenship,Maintenance,0.5,04/03/2025 11:00 PM,Garrett Blankenship - 04/04/25 12:25:06 AM: Replaced air line fitting and reversed the broken hand guard to prevent further collision with the fitting.,[]
1105,EQ ID 1105,Robotic Welder,Mirrors,15308,04/07/2025,1. Prod Stopped,"Side#2 , clamp #2 has a faulty clamp sensor....",Closed and Completed,0,0,"Andy Curtis, Garrett Blankenship",Maintenance,0.25,04/07/2025 06:30 PM,"Andy Curtis - 04/07/25  6:42:22 PM: Sensor was ok
The outside clamp block was shifted to 1 side, had to loosen it, move it to where it was supposed to be according to the bolt marks and retightened
Noticed that there was a rag covering the light inside the area of side 2, took the rag off and it was hot to the touch, there should be no reason for a rag to be placed over the light, this could cause a fire. There is an on/off switch on the cabinet to turn them off if needed.",[]
1105,EQ ID 1105,Robotic Welder,Mirrors,15471,04/23/2025,1. Prod Stopped,"side#2, clamp#3 , has a faulty clamp sensor..",Closed and Completed,0,1,"Garrett Blankenship, Andy Curtis",Maintenance,0.5,04/23/2025 02:00 AM,"Garrett Blankenship - 04/23/25  2:39:38 AM: Side #1 curtain was drawing back too slow, causing it to fault and prevent the other side from running. Cleaned and lubricated the curtain slide track.",[]
1105,EQ ID 1105,Robotic Welder,Mirrors,15653,05/07/2025,1. Prod Stopped,"possible faulty curtain, and or clamp sensor, side#2",Closed and Completed,0,1,"Andy Curtis, Garrett Blankenship",Maintenance,0.5,05/07/2025 02:00 AM,"Andy Curtis - 05/07/25  1:57:17 AM: Looked at the screen and it said fault on #5 clamp, manually activated it a couple of times then checked the clamp open sensor. 
When you would tug on the wire the light would go off, adjusted the sensor, working fine now. 
Also cleaned the curtain tracks on that side 2 to allow the curtain to move freely.",[]
1105,EQ ID 1105,Robotic Welder,Mirrors,15690,05/08/2025,"3. Prod Affected, Not Stopped",Side one curtains are not opening after the frame is done welding.,Closed and Completed,0,0.5,Garrett Blankenship,Maintenance,0.5,05/08/2025 08:00 PM,Garrett Blankenship - 05/08/25  8:05:45 PM: The sensors seemed to be working normally at first with the cylinder not responding. I checked the valves and the solenoid for cylinder 4 did not have a position indication. Operators noticed that this was because of a sensor cable being pinched beneath he cylinder assembly. They freed the cable and it runs normally.,[]
1105,EQ ID 1105,Robotic Welder,Mirrors,15752,05/14/2025,1. Prod Stopped,Side#2 cycle 5 advance fault while in motion.. only one side is operating properly...,Closed and Completed,65.77,0.25,Andy Curtis,Maintenance,0.25,05/15/2025 10:00 PM,Garrett Blankenship - 05/14/25 10:16:26 PM: Clamp sensor wasn't reading. Replaced sensor,[]
1105,EQ ID 1105,Robotic Welder,Mirrors,15837,05/20/2025,1. Prod Stopped,Clamp sensor on side 1 is bad,Closed and Completed,40,0.25,Josh Martin,Maintenance,0.25,05/20/2025 12:00 AM,Jimmy Sadler - 05/20/25  9:11:26 AM: Replaced sensor.,[]
1105,EQ ID 1105,Robotic Welder,Mirrors,15858,05/23/2025,1. Prod Stopped,Wire feeder has stopped working.,Closed and Completed,0,0.5,Josh Martin and Danny Nichols,Maintenance,0.75,05/23/2025 11:00 AM,Josh Martin - 05/23/25  9:05:09 AM: Had to remove the power plug and push the pin back up in to the connector and hold it there while plugging power cord back up.,[]
1105,EQ ID 1105,Robotic Welder,Mirrors,15884,05/29/2025,1. Prod Stopped,Clamp #2 on side  #1 has a faulty sensor...,Closed and Completed,0,0.5,"Garrett Blankenship, Andy Curtis",Maintenance,0.25,05/29/2025 02:00 AM,"Andy Curtis - 05/29/25  1:52:58 AM: Sensor was loose, rehomed it and tightened it up.",[]
1105,EQ ID 1105,Robotic Welder,Mirrors,15933,06/02/2025,1. Prod Stopped,"Robot, is not following thru the entire process, with out stopping, also we have missing button on side#1 clamp #4....",Closed and Completed,0,0.5,"Andy Curtis, Garrett Blankenship",Maintenance,0.25,06/02/2025 10:00 PM,"Andy Curtis - 06/02/25 10:12:17 PM: Clamps were not seating fully, not sure why. But found a spare button and put it where it was missing.
On the next frame it clamped up like it was supposed to.",[]
1105,EQ ID 1105,Robotic Welder,Mirrors,15934,06/02/2025,1. Prod Stopped,"faulty sensor, side#1 clamp#3",Closed and Completed,0,0.25,Andy Curtis,Maintenance,0,06/03/2025 12:00 AM,"Andy Curtis - 06/03/25  1:26:15 AM: A dowel pin in the base was keeping the clamp from closing, drove it back down into the table, clamp is working now.",[]
1105,EQ ID 1105,Robotic Welder,Mirrors,15920,06/02/2025,1. Prod Stopped,Side A won`t start.,Closed and Completed,0,2,Jeff RIffle Tyler Ross,Maintenance,0,07/01/2025 12:00 AM,Jeffery Riffle - 07/01/25 12:12:52 PM: Replaced Module,[]
1105,EQ ID 1105,Robotic Welder,Mirrors,16308,07/08/2025,1. Prod Stopped,Side#2 is displaying fault while in motion...,Closed and Completed,0,0.25,Andy Curtis,Maintenance,0.25,07/08/2025 01:00 AM,"Andy Curtis - 07/08/25  1:05:29 AM: The right rear-inside cylinder was not going to home position, tapped on the cylinder and it went back to home. Ran several frames after that, no incidence.",[]
1105,EQ ID 1105,Robotic Welder,Mirrors,16356,07/11/2025,1. Prod Stopped,The wire jammed up Corey and Seth are working on it.,Closed and Completed,50,1.5,Seth and Corey,Maintenance,1.5,07/11/2025 07:30 AM,Jesus Tostado - 07/11/25  5:43:38 AM: Changed the inside liner and then they had to reset some of the set points of the welder.,[]
1105,EQ ID 1105,Robotic Welder,Mirrors,16378,07/11/2025,1. Prod Stopped,wire-feed issue,Closed and Completed,0,0.25,Andy Curtis,Maintenance,0.25,07/11/2025 06:00 PM,"Andy Curtis - 07/11/25  6:11:28 PM: A wire terminal came out of the wiring harness plug, re inserted it",[]
1105,EQ ID 1105,Robotic Welder,Mirrors,16561,08/04/2025,1. Prod Stopped,The outer liner keeps falling off.,Closed and Completed,0,0,"Tyler Ross, Seth Ross, Danny Nichols",Maintenance,0,08/04/2025 12:00 AM,Tyler Ross - 08/04/25  7:16:42 AM: Put heat shrink on the end of the cable and tightened the hose clamp as tight as i could get it.,[]
1105,EQ ID 1105,Robotic Welder,Mirrors,16614,08/08/2025,1. Prod Stopped,Side#2 is show a fault while in motion...,Closed and Completed,0,0.5,"Andy Curtis, Garrett Blankenship",Maintenance,0.25,08/08/2025 02:00 AM,Garrett Blankenship - 08/08/25  3:22:24 AM: One of the clamp sensors had come loose. Tightened it back down and it ran normally.,[]
1105,EQ ID 1105,Robotic Welder,Mirrors,16823,08/26/2025,1. Prod Stopped,corner sensor handle has broken..,Closed and Completed,48.78,0.25,Garrett Blankenship,Maintenance,0.25,08/26/2025 08:00 PM,Andy Curtis - 08/26/25  8:19:04 PM: Replaced the Destaco clamp,[]
1105,EQ ID 1105,Robotic Welder,Mirrors,16862,08/29/2025,1. Prod Stopped,"Side A, clamp sensor is broken.",Closed and Completed,100,1,"Jimmy Sadler, Tyler Ross",Maintenance,1,09/02/2025 12:00 AM,"Jimmy Sadler - 09/02/25  5:34:42 AM: It wasn't the sensor, the Input card was bad.  Replaced Input card.",[]
1105,EQ ID 1105,Robotic Welder,Mirrors,16901,09/03/2025,1. Prod Stopped,Bracket that shows curtain is closed broke.  It needs to be welded back together.,Closed and Completed,0,1,Tyler Ross,Maintenance,1,09/03/2025 12:00 AM,Tyler Ross - 09/03/25  8:32:47 AM: Welded the bracket back together,[]
1105,EQ ID 1105,Robotic Welder,Mirrors,17075,09/24/2025,1. Prod Stopped,Side 1 of the robotic welder will not intiate a weld...,Closed and Completed,0,0.25,"Garrett Blankenship, Andy Curtis",Maintenance,0.25,09/24/2025 08:30 PM,"Garrett Blankenship - 09/24/25  9:11:31 PM: Checked the clamp sensors, they looked fine. Loaded a frame and it seems to be running normally.",[]
1105,EQ ID 1105,Robotic Welder,Mirrors,17116,10/01/2025,1. Prod Stopped,wire jammed inside the line,Closed and Completed,0,0.25,Andy Curtis,Maintenance,0.25,10/01/2025 11:30 PM,Andy Curtis - 10/02/25  2:07:47 AM: Rethreaded the wire.,[]
1105,EQ ID 1105,Robotic Welder,Mirrors,17168,10/07/2025,"3. Prod Affected, Not Stopped",Adapter fitting for wire feeder broken.,Closed and Completed,10,0.25,Danny Nichols Seth Ross,Supervisor,0.25,10/07/2025 09:30 AM,Danny Nichols - 10/07/25  7:10:55 AM: Correct parts are being ordered. We are operational.,[]
1105,EQ ID 1105,Robotic Welder,Mirrors,17224,10/08/2025,1. Prod Stopped,Will not start the weld cycle.. It maybe a sonsor issue...,Closed and Completed,0,4.5,"Andy Curtis, Garrett Blankenship, Billy Mickens",Maintenance,1.5,10/08/2025 07:30 PM,"Garrett Blankenship - 10/08/25  8:08:27 PM: At first the welder was displaying a shock sensor alarm; the alarm went away after disconnecting and reconnecting the sensor. After that it was having wire feed issues, had to reconnect a pin on the multipin cable. Once that was done, we got the robot back home and the machine back ready to start, it seems to be running fine.",[]
1105,EQ ID 1105,Robotic Welder,Mirrors,16553,08/01/2025,1. Prod Stopped,The wire jammed up Cody and Ethan are working on it.,Closed and Completed,0,0.5,Cody and Ethan,Supervisor,0.5,10/09/2025 12:00 AM,Tyler Ross - 10/09/25  1:34:19 PM: unjammed wire,[]
1105,EQ ID 1105,Robotic Welder,Mirrors,16939,09/09/2025,"3. Prod Affected, Not Stopped",Sensor on cylinder 4 clamp on A side went out,Closed and Completed,0,0,Tyler Ross,Maintenance,0,10/10/2025 12:00 AM,Tyler Ross - 10/10/25  9:13:38 AM: Blown fuse in one of the cards,[]
1105,EQ ID 1105,Robotic Welder,Mirrors,17259,10/10/2025,1. Prod Stopped,"Welder continues to stop, at begining of the first weld location...",Closed and Completed,0,2,"Garrett Blankenship, Billy Mickens",Maintenance,1,10/10/2025 09:30 PM,"Garrett Blankenship - 10/11/25  1:06:53 AM: The welder kept throwing a servo or arc failure warning when the robot would fail to initiate a weld at the first corner. The welder itself seemed to be running normally, as far as wire feed and amperage, but it seemed to be missing the corner even after multiple alignments. Some of the frames that came through the roll former were coming off wonky. I believe this was causing an inconsistent distance for the welder to have to ark between each frame, requiring multiple adjustments. Operators adjusted the bow back to around normal and realigned the welder, it seems to be running more consistently now.",[]
1105,EQ ID 1105,Robotic Welder,Mirrors,17310,10/15/2025,1. Prod Stopped,"The lock pin for the wire feeder wheel, is broken...",Closed and Completed,0,0,"Billy Mickens, Andy Curtis, Garrett Blankenship",Maintenance,0,10/15/2025 12:00 AM,"Andy Curtis - 10/15/25  9:50:13 PM: The pressure of the feeder wheels is keeping the pin in place. Getting dayshift to order a new lock pin.
Welder is currently running after some adjustments.",[]
1105,EQ ID 1105,Robotic Welder,Mirrors,17293,10/15/2025,1. Prod Stopped,"fault, while in motion...",Closed and Completed,65.77,1,"Andy Curtis, Garrett Blankenship",Maintenance,0.5,10/15/2025 01:00 AM,"Garrett Blankenship - 10/15/25  1:23:34 AM: The robot was stuck in weld position and would not move. The main screen showed that the robot and side 2 were not at home. Manually moved the robot home, and it still would not move. Checked the input screen and clamp number 5 on side 2 did not display extended or retracted. Replaced the clamp sensors and it started up.",[]
1105,EQ ID 1105,Robotic Welder,Mirrors,17311,10/15/2025,1. Prod Stopped,Wire feed issue..,Closed and Completed,0,4.5,"Andy Curtis, Garrett Blankenship, Billy Mickens",Maintenance,1.5,10/16/2025 01:30 AM,"Andy Curtis - 10/16/25  2:34:39 AM: Billy tried to adjust the feed rollers tension wise but it did no good, wire kept jamming at the infeed to the liner to the head.
We changed the liner, and the tip, were able to run several frames and then another wire jam.
Tried several times with the same results.
I backed off the tension on the feed rollers, then while feeding into the liner to the tip, this time there was a knot in the wire spool.
Cut it out then rethreaded the wire, ran several more frames then had a new issue, when the welder finished welding on side 1 and went home, there was a long wire lead at the tip.
Welded a frame on the # 2 side no problem. Then noticed that after welding on side 1 again we heard it pop, Billy said he knew what that issue was, he checked the weld angle,
Adjusted it and no further problems.",[]
1105,EQ ID 1105,Robotic Welder,Mirrors,17382,10/21/2025,"3. Prod Affected, Not Stopped",Weld arc fault and wire feeder current faults. Card may possibly be going out for wire feeder in fronius welder.,Closed and Completed,0,0,Maintenance,Maintenance,0,10/22/2025 12:00 AM,,[]
1105,EQ ID 1105,Robotic Welder,Mirrors,17413,10/22/2025,"3. Prod Affected, Not Stopped",Pin fell in Fronius power cable connector.,Closed and Completed,0,0.05,"Danny Nichols, Jeffery Riffle",Supervisor,0.05,10/22/2025 10:30 AM,,[]
1105,EQ ID 1105,Robotic Welder,Mirrors,17504,10/28/2025,1. Prod Stopped,Has a coolant leak...,Closed and Completed,0,4,"Andy Curtis, Garrett Blankenship, Billy Mickens",Maintenance,1.5,10/28/2025 11:30 PM,"Andy Curtis - 10/29/25 12:02:59 AM: Had to change out the main coolant and welding cable assembly. After that the welder had to reset up.
Filled the coolant tank so far but needs to be checked at the beginning of day shift to check the level.
Also need to order another gallon of coolant and order another assembly that is setting by Jesus desk.",[]
1105,EQ ID 1105,Robotic Welder,Mirrors,17604,11/07/2025,1. Prod Stopped,The robot was not responding once you touched the sensor on side 2.,Closed and Completed,0,0.25,Andy Curtis,Maintenance,0.25,11/07/2025 03:00 AM,"Andy Curtis - 11/07/25  2:46:30 AM: Checked the palm button, it was ok, checked the HMI screen for a fault and it said the part Prescence sensor was not seeing the part.
Checked the sensor and it was too far from the part, noticed that the bracket was bent, straightened it and sensor started reading.
Ran several parts, no problems.",[]
1105,EQ ID 1105,Robotic Welder,Mirrors,17696,11/12/2025,1. Prod Stopped,The Fronius computer display is showing wire-feed issue.. curent overload..,Closed and Completed,0,0.5,"Andy Curtis, Garrett Blankenship",Maintenance,0.25,11/12/2025 08:00 PM,"Andy Curtis - 11/13/25 12:49:07 AM: They had several over temp conditions, Installed the new plug connector.",[]
1105,EQ ID 1105,Robotic Welder,Mirrors,17771,11/24/2025,"3. Prod Affected, Not Stopped",Clamp sensor wire broke on cylinder #3.,Closed and Completed,137.61,0.5,Danny Nichols,Supervisor,0.5,11/24/2025 11:50 AM,,[]
1105,EQ ID 1105,Robotic Welder,Mirrors,18110,01/07/2026,"3. Prod Affected, Not Stopped","1st clamp, side #2, is not operating properly...",Closed and Completed,71.84,0.5,"Garrett Blankenship, Andy Curtis",Maintenance,0.25,01/07/2026 06:00 PM,Garrett Blankenship - 01/07/26  7:42:19 PM: A clamp sensor was loose and had a kink in the wire causing it to short out. Replaced the sensor,[]
1105,EQ ID 1105,Robotic Welder,Mirrors,18115,01/08/2026,1. Prod Stopped,side two outer curtain is faulting out in motion. could be a sensor issue,Closed and Completed,0,0.5,"Andy Curtis, Garrett Blankenship",Maintenance,0.25,01/08/2026 01:00 AM,"Andy Curtis - 01/08/26 12:57:18 AM: The open sensor on clamp 7 that was replaced earlier in the night was lighting up but not sending the output signal to the computer to open the curtain.
Readjusted the sensor to be in the center of the signal field and it started working correctly. Evidently the sensor was on the edge of the field.",[]
1105,EQ ID 1105,Robotic Welder,Mirrors,18116,01/08/2026,1. Prod Stopped,"Fault, the main clamp is not retracting or current is not ok...",Closed and Completed,0,0,"Andy Curtis, Garrett Blankenship",Maintenance,0,01/08/2026 03:30 AM,Andy Curtis - 01/09/26 12:15:04 AM: Reset the sensor for clamp 5 on side 2 that was previously replaced during the night,[]
1105,EQ ID 1105,Robotic Welder,Mirrors,18118,01/08/2026,1. Prod Stopped,We keep having faults and error codes.,Closed and Completed,320,1,"Andy Curtis, Garrett Blankenship",Maintenance,0,01/08/2026 11:00 PM,"Andy Curtis - 01/09/26 12:18:06 AM: Replaced the 2 home sensors for the robot as the old ones had the broken wheels on the levers and day shift put tape on it to run till night shift.
Changed during lunch",[]
1105,EQ ID 1105,Robotic Welder,Mirrors,18281,01/23/2026,1. Prod Stopped,The curtain sensor keeps coming loose and stops the welder.,Closed and Completed,0,0.05,Tyler Ross,Maintenance,0.05,01/23/2026 12:00 AM,"Tyler Ross - 01/23/26 10:46:11 AM: Tightened up the bolts, if they come loose again they need to be replaced with new bolts and lock nuts",[]
1105,EQ ID 1105,Robotic Welder,Mirrors,18357,02/03/2026,1. Prod Stopped,Sensor on outside on Side #2 came loose and is hanging down.,Closed and Completed,203.41,0.5,Tyler Ross,Maintenance,0.5,02/03/2026 12:00 AM,"Tyler Ross - 02/03/26  5:26:58 AM: Sensor was broke, Replaced with new sensor.",[]
1105,EQ ID 1105,Robotic Welder,Mirrors,18602,03/02/2026,1. Prod Stopped,Main control panel has no power.,Closed and Completed,25,0.5,Jeff Riffle,Maintenance,0.5,03/02/2026 06:30 AM,Bart James - 03/02/26  7:00:20 AM: fuse blown between robot controller and HMI controller,[]
1105,EQ ID 1105,Robotic Welder,Mirrors,18740,03/12/2026,1. Prod Stopped,"Inner curtain on side#1 is missing a magnet, in return is causing the welder to stop..",Closed and Completed,154.33,0.5,"Andy Curtis, Garrett Blankenship",Maintenance,0.25,03/12/2026 08:00 PM,"Andy Curtis - 03/12/26  8:04:00 PM: Replaced the sensor set and later found the missing magnet. Kept the old set for a spare as it still works.
Also found out that the sensor and magnets are a set and have to match series, I tried a new magnet to the old sensor and it would not read it.
installed both new pieces that were the same series, as they came packaged together and it worked.",[]
1105,EQ ID 1105,Robotic Welder,Mirrors,18941,04/01/2026,1. Prod Stopped,Clamp sensor has gone out.,Closed and Completed,64.86,0.5,Jimmy Sadler,Maintenance,0.5,04/01/2026 12:00 AM,Jimmy Sadler - 04/01/26  6:09:26 AM: Replaced two sensors.,[]
