equipment_id,equipment_eq_id,equipment_name,department,wo_id,date_notified,urgency,problem,status,material_cost,labor_time,work_performed_by,assigned_to,downtime_hours,completed_datetime,comments,attachments
1105,EQ ID 1105,Robotic Welder,Mirrors,19376,05/12/2026,1. Prod Stopped,"Clamp sensor, is faulting out, on side#1",Closed and Completed,0,2,"Garrett Blankenship, Andy Curtiis",Maintenance,1,05/12/2026 10:00 PM,"Garrett Blankenship - 05/12/26 10:00:45 PM: Adjusted some sensors to see if this would help, which did not have an effect. The hold up was caused by clamp #8 not extending all the way due to the shape of the frames. Operators are still able to run after correcting the frame. Mirrors is looking into adjusting the 290 roll former to help with the frame shape",[]
1105,EQ ID 1105,Robotic Welder,Mirrors,19396,05/13/2026,"3. Prod Affected, Not Stopped",The curtain on side 2 is closing slower than normal.,Closed and Completed,0,0.5,"Andy Curtis, Garrett Blankenship",Maintenance,0,05/13/2026 08:30 PM,"Andy Curtis - 05/13/26  9:05:29 PM: The tracks were gummed up with what looks like lithium grease and it was sticky.
Took brake cleaner and cleaned the tracks somewhat, then sprayed some CB lubricant in the tracks.
Seems to be working better.",[]
1105,EQ ID 1105,Robotic Welder,Mirrors,19489,05/19/2026,1. Prod Stopped,"Sensor on side #1, clamp #1 needs to be replaced, causing welder to stop and go...",Closed and Completed,33.01,0.5,"Garrett Blankenship, Andy Curtis",Maintenance,0.25,05/18/2026 11:00 PM,"Garrett Blankenship - 05/19/26  1:26:04 AM: Sensor signal would go in and out when moved, replaced sensor",[]
1105,EQ ID 1105,Robotic Welder,Mirrors,19675,06/02/2026,1. Prod Stopped,side#1 inner curtain has thrown a fault...,Closed and Completed,0,1.5,"Garrett Blankenship, Andy Curtis",Maintenance,0.75,06/02/2026 10:00 PM,"Garrett Blankenship - 06/02/26 10:15:02 PM: Sometimes the curtain would not open fast enough, causing a fault in motion fault running the other side. Other times the curtain sensor brackets would collide with each other, preventing the sensors from reading, or side one from being able to run. I bent the magnet bracket so it would slide behind the sensor instead of colliding with it and lubed the curtain track and it seems to have fixed the problem for now.  The sensor and magnet still collide pretty hard which may cause the sensor to loosen back up and quit reading properly again.",[]
1105,EQ ID 1105,Robotic Welder,Mirrors,19925,06/22/2026,1. Prod Stopped,"we have a pinched clamp sensor, side #1 clamp #2",Closed and Completed,0,1,Garrett Bankenship,Maintenance,1,06/22/2026 12:00 AM,Garrett Blankenship - 06/24/26 12:51:33 PM: Welder was having issues initiating the weld after a changeover. The sensor was working,[]
1105,EQ ID 1105,Robotic Welder,Mirrors,19946,06/25/2026,"3. Prod Affected, Not Stopped",Side 2 cylinder 6 stuck. May need to be replaced.,Closed and Completed,350,0.5,"Jimmy, Tyler Ross",Maintenance,24,06/29/2026 12:00 AM,Tyler Ross - 06/29/26  8:09:56 AM: Replaced | Jimmy Sadler - 06/25/26  6:54:27 AM: Ordered new cylinder NDA.,[]
1105,EQ ID 1105,Robotic Welder,Mirrors,20154,07/29/2026,1. Prod Stopped,The robot welder lost power.,Closed Without Action,0,0,Tyler Ross,Maintenance,0,07/29/2026 12:00 AM,,[]
1105,EQ ID 1105,Robotic Welder,Mirrors,20173,07/30/2026,1. Prod Stopped,"Robot and clamps look like they are in home position, but will not run.",Closed and Completed,0,0.5,Garrett Blankenship,Maintenance,1,07/30/2026 06:30 PM,"Garrett Blankenship - 07/30/26  9:25:24 PM: Adjusted sensor on side 2, clamp #5",[]
1105,EQ ID 1105,Robotic Welder,Mirrors,20177,07/31/2026,"5. Prod Ongoing, Maint Required",Side 2 clamp sensor line broken,Closed and Completed,72,0.25,Tyler Ross,Maintenance,0.25,07/31/2026 12:00 AM,Tyler Ross - 07/31/26  6:56:11 AM: Replaced,[]
1105,EQ ID 1105,Robotic Welder,Mirrors,20187,08/03/2026,1. Prod Stopped,The set screw holding the wire feed coupling is stripped.  The insert has been glued before and the glue has failed.  This set screw prevents the feed coupling from backing out during the weld process.,Closed and Completed,0,0.25,Tyler Ross,Maintenance,0.25,08/03/2026 12:00 AM,Tyler Ross - 08/03/26  4:46:25 AM: Tapped the hole to a 5/16-18 and put a bolt in it,[]
1105,EQ ID 1105,Robotic Welder,Mirrors,20194,08/03/2026,"5. Prod Ongoing, Maint Required","Sensor wires to #'s 2, 7, and 8 need to be replaced. They lose signal and we have to jiggle them to get the clamps to close.",Closed and Completed,129,1,Andy Curtis,Maintenance,1,08/03/2026 06:00 PM,Garrett Blankenship - 08/03/26  7:06:36 PM: Replaced all affected sensors and installed the correct female ends on the unit to match the sensors. Removed all splices on the cables,[]
1105,EQ ID 1105,Robotic Welder,Mirrors,20235,08/03/2026,1. Prod Stopped,Side 2 not opening back up when welding is done.,Closed and Completed,71.84,1,Garrett Blankenship,Maintenance,1,08/03/2026 06:00 PM,"Garrett Blankenship - 08/03/26  7:02:30 PM: Cable on the sensor for clamp 5 was worn out, causing it to go on and off with vibration. Replaced sensor",[]
1105,EQ ID 1105,Robotic Welder,Mirrors,20349,08/12/2026,"5. Prod Ongoing, Maint Required","Side 2, inner curtain sensor not always reading when curtain closes, causing side 1 to stop during operation",Closed and Completed,0,1,Garrett Blankenship,Maintenance,1,08/12/2026 03:00 PM,"Garrett Blankenship - 08/12/26  3:56:33 PM: Plastic mounting holes on the sensor was broken, taped it in place. Mounting bolts for the bracket the sensor sits on were also loose, tightened those. There was another intermittent stop on this side caused by the side 1, outer curtain sensor being bumped out of place during operation. After tightening the bracket for that sensor, it doesn't get knocked around as much",[]
1105,EQ ID 1105,Robotic Welder,Mirrors,20451,08/20/2026,"3. Prod Affected, Not Stopped",The red Destaco clamp on the South side is broken.,Closed and Completed,48.78,0.5,"Garrett Blankenship, Andy Curtis",Maintenance,0.25,08/20/2026 02:00 PM,Andy Curtis - 08/20/26  2:19:49 PM: Replaced the clamp.,[]
1105,EQ ID 1105,Robotic Welder,Mirrors,20307,08/10/2026,"5. Prod Ongoing, Maint Required","Replace SlideAir weld curtains on robot welder.  Curtains only, not actuators.",Closed and Completed,0,1,Tyler Ross Bart James Seth Ross Ethan Maness,Maintenance,1,08/24/2026 12:00 AM,Tyler Ross - 08/24/26 12:29:03 PM: Replaced,[]
2038,EQ ID 2038,Tilt & Lift #2,Mirrors,20634,09/08/2026,2. General Maint - High Priority,Bearings down on wheel.,Pending,0,0,,Maintenance,0,,,[]
2038,EQ ID 2038,Tilt & Lift #2,Mirrors,2499,10/04/2022,1. Prod Stopped,The lift controller is not working.,Closed and Completed,2117.13,11.5,Lilly Company,Maintenance,112,11/01/2022 12:00 AM,"Jimmy Sadler - 11/01/22  1:59:09 PM: Finally figured after a process of elimination that the solenoid was bad. | Andy Curtis - 10/17/22  4:08:29 AM: Lilly has ordered the parts to repair this, just waiting on them to come in.",[]
2038,EQ ID 2038,Tilt & Lift #2,Mirrors,5455,04/26/2023,1. Prod Stopped,The charger for the 290 tilt lift is not working.,Closed and Completed,0,0.5,Jeff Riffle,Maintenance,0,03/27/2023 12:00 AM,"Jimmy Sadler - 05/04/23  5:18:53 AM: Battery charger was bad, replaced charger.",[]
2038,EQ ID 2038,Tilt & Lift #2,Mirrors,5272,04/12/2023,"3. Prod Affected, Not Stopped",Battery not charging; not sure if its the battery charger or the Tilt & Lift.,Closed and Completed,0,0,Lilly Company,Maintenance,0,04/13/2023 12:00 AM,Jimmy Sadler - 05/04/23  5:25:32 AM: Replaced battery.,[]
2038,EQ ID 2038,Tilt & Lift #2,Mirrors,5617,05/10/2023,1. Prod Stopped,They pulled the wire off the charging plug.,Closed and Completed,3,0.25,Jimmy Sadler,Maintenance,0,05/11/2023 12:00 AM,"Jimmy Sadler - 05/12/23  4:57:27 AM: Replaced lug.  Once again, this kind of thing is caused by people pulling on the wires instead of the plug!",[]
2038,EQ ID 2038,Tilt & Lift #2,Mirrors,5616,05/10/2023,1. Prod Stopped,The hydraulic cylinder broke on the steering handle.,Closed and Completed,130,0.25,Jimmy Sadler,Maintenance,32,05/17/2023 12:00 AM,Jimmy Sadler - 05/17/23  1:42:57 PM: Replaced cylinder. | Jimmy Sadler - 05/12/23  4:57:52 AM: Cylinder has been ordered.,[]
2038,EQ ID 2038,Tilt & Lift #2,Mirrors,6710,08/03/2023,1. Prod Stopped,The 290 tilt lift controller is not working.,Closed and Completed,165,0.25,Lilly,Maintenance,24,11/01/2023 12:00 AM,Jeffery Riffle - 11/01/23 12:48:46 PM: Replaced by Lilly. | Jimmy Sadler - 08/21/23 10:58:22 AM: Ordered new hand held control and wiring harness. | Jacob Rozenberg - 08/07/23  7:01:11 AM: We have the entire department sharing one lift here. Could we get someone to root cause the issue? Could be a very fast fix.,[]
2038,EQ ID 2038,Tilt & Lift #2,Mirrors,11393,04/22/2024,"3. Prod Affected, Not Stopped",The handle spring assist shock is broke. Not sure how long it has been like this.,Closed and Completed,150,0.25,"Jimmy, Andy",Maintenance,0,04/23/2024 08:00 PM,Andy Curtis - 04/24/24  2:18:07 AM: New part has been installed. | Jimmy Sadler - 04/23/24  4:01:04 AM: This was ordered last week.,[]
2038,EQ ID 2038,Tilt & Lift #2,Mirrors,13108,09/19/2024,"5. Prod Ongoing, Maint Required",Charger for the lift has a broken cable.  It needs to be repaired.,Closed and Completed,25,1,Tyler Ross,Maintenance,0,09/19/2024 12:00 AM,Jeffery Riffle - 09/19/24  6:57:13 AM: Replaced connectors,[]
2038,EQ ID 2038,Tilt & Lift #2,Mirrors,16708,08/16/2025,"3. Prod Affected, Not Stopped",Lift will not hold a charge very long before it begins to die.,Closed and Completed,0,0,Lilly,Maintenance,0,10/10/2025 12:00 AM,Tyler Ross - 10/10/25  9:12:47 AM: Work performed by Lilly,[]
2038,EQ ID 2038,Tilt & Lift #2,Mirrors,18654,03/05/2026,2. General Maint - High Priority,Lift is not charging properly..,Closed and Completed,0,0,duplicate,Maintenance,0,03/10/2026 12:00 AM,Tyler Ross - 03/10/26  4:49:44 AM: duplicate,[]
2038,EQ ID 2038,Tilt & Lift #2,Mirrors,18623,03/03/2026,"3. Prod Affected, Not Stopped",Batteries need changing. Will not hold a charge.,Closed and Completed,0,0,Lilly,Maintenance,0,03/17/2026 12:00 AM,Tyler Ross - 03/17/26  4:39:47 AM: Lilly,[]
2038,EQ ID 2038,Tilt & Lift #2,Mirrors,18875,03/25/2026,2. General Maint - High Priority,There's a short in the handle. Most of the time it will not go in reverse.,Closed and Completed,0,0,Lilly Co.,Maintenance,16,03/27/2026 12:00 AM,Jimmy Sadler - 06/22/26 12:13:26 PM: Repaired,[]
2038,EQ ID 2038,Tilt & Lift #2,Mirrors,18976,04/03/2026,2. General Maint - High Priority,Lift will not move forward or backwards.,Closed and Completed,0,0.25,"Seth Ross, Danny Nichols",Supervisor,0.25,04/03/2026 10:00 PM,Danny Nichols - 04/03/26 11:15:56 AM: Contacts not being made. Roller switch worn out in head. We moved the contacts closer and reassembled.,[]
2038,EQ ID 2038,Tilt & Lift #2,Mirrors,19208,04/28/2026,2. General Maint - High Priority,One of the charger connectors is broken..,Closed and Completed,10,0.5,Andy Curtis,Maintenance,0,04/28/2026 03:30 AM,Garrett Blankenship - 04/28/26  2:47:06 AM: Crimped new ends onto the wires and put them back into the connector.,[]
2038,EQ ID 2038,Tilt & Lift #2,Mirrors,19851,06/15/2026,4. Prod Continuing but Affected Equipment stopped,"The new Vestil Powered Tilter tilts too far.  We have tried to adjust it, but the limit switch trigger is not long enough.",Closed and Completed,0,0.15,Tyler Ross,Maintenance,0.15,06/15/2026 12:00 AM,Tyler Ross - 06/15/26 10:51:35 AM: installed longer bolt,[]
2038,EQ ID 2038,Tilt & Lift #2,Mirrors,19860,06/15/2026,"3. Prod Affected, Not Stopped",Wire pulled out of the connector on the charger.,Closed and Completed,0,0.25,"Garrett Blankenship, Andy Curtis",Maintenance,0,06/15/2026 09:30 PM,"Garrett Blankenship - 06/15/26  9:37:55 PM: Cut the wires to the same length, crimped on new ends, and reattached the connector",[]
1962,EQ ID 1962,Robotic Screw Machine,Mirrors,1176,04/21/2022,1. Prod Stopped,Sensor on the routing head is not working.,Closed and Completed,0,1,Andy Curtis,Maintenance,1,04/21/2022 07:30 AM,"Andy Curtis - 04/21/22  7:43:03 AM: Sensor lost the screw out of it, and fell down.
 Reattached with a tie.",[]
1962,EQ ID 1962,Robotic Screw Machine,Mirrors,1185,04/21/2022,1. Prod Stopped,"Fault 137, Fixture 2 failed.",Closed and Completed,75,1,Andy Curtis,Maintenance,1,04/22/2022 10:30 AM,"Andy Curtis - 05/02/22  5:01:51 AM: Replaced the broken shock absorber for the table stop as it was allowing the table to go past the sensor because it was collapsed. While we were waiting on the part NDA, I was able to adjust the sensor and not use the affected side and be able to still use 1 side to keep the machine from being down.",[]
1962,EQ ID 1962,Robotic Screw Machine,Mirrors,1242,04/28/2022,"3. Prod Affected, Not Stopped",Screw machine does not set all of the back screws deep enough.   Some require manual retightening.,Closed and Completed,0,1,Andy Curtis,Supervisor,0,04/28/2022 10:00 AM,"Andy Curtis - 04/28/22  9:57:59 AM: Some of the problem is the inconsistency of the screws we are getting from the suppliers, some is the the backs puff up at times making it hard to put a screw in, and other times the screw gun times out trying to put a screw in due to a defective screw, but will still monitor this situation to see if it gets better or worse.",[]
1962,EQ ID 1962,Robotic Screw Machine,Mirrors,1252,04/29/2022,1. Prod Stopped,Jaws are not closing properly,Closed and Completed,725,1,Andy Curtis,Maintenance,1,04/29/2022 08:00 AM,Andy Curtis - 04/29/22  8:06:27 AM: Jaws are broke on non flipper side. Replaced the jaw set.,[]
1962,EQ ID 1962,Robotic Screw Machine,Mirrors,1419,05/18/2022,1. Prod Stopped,The jaw came apart,Closed and Completed,197.5,0.5,Andy Curtis,Maintenance,0.5,05/18/2022 08:30 AM,"Andy Curtis - 05/18/22  9:12:39 AM: When the operators were removing the screw injection hose to remove a jam, the locker tab came out of the jaws and come apart. Had to replace the spring and the pressure plate.",[]
1962,EQ ID 1962,Robotic Screw Machine,Mirrors,1463,05/23/2022,1. Prod Stopped,Fault code 141 the screw head wont turn to the right position.,Closed and Completed,0,0.15,Andy Curtis,Maintenance,0.15,05/23/2022 10:30 AM,Andy Curtis - 05/23/22 11:23:16 AM: The sensor head on the rotator was out of position. Turned it back into position.,[]
1962,EQ ID 1962,Robotic Screw Machine,Mirrors,1721,06/20/2022,1. Prod Stopped,Screw bits keep burning up.  Need to get cylinder air pressures checked.,Closed and Completed,107.5,1,"Andy Curtis, Bart James",Maintenance,0.5,06/20/2022 10:30 AM,"Andy Curtis - 06/21/22  7:54:22 AM: Replaced the broken bottom shock absorber on the carriage. Upon further investigation, it was noticed that there was a great bit of variance in the screw heads to the bit.
While watching the machine run it would run some screws flawlessly and some it would kick the screw out immediately. 
Also the bit they were using was not a Wera bit but an Apex, which also fits the screws different.
Just have to keep running and trying different combos until they can find some that will work together.",[]
1962,EQ ID 1962,Robotic Screw Machine,Mirrors,1866,07/07/2022,"3. Prod Affected, Not Stopped",Jaws are not closing properly,Closed and Completed,0,0.25,Andy Curtis,Maintenance,0.25,07/07/2022 07:30 AM,"Andy Curtis - 07/07/22  8:33:19 AM: Jaws were broken in 2 places on the screw feed side, had a spare 1/2 jaw, installed it.",[]
1962,EQ ID 1962,Robotic Screw Machine,Mirrors,2014,07/26/2022,"3. Prod Affected, Not Stopped",The bow feeder is missing screws.,Closed and Completed,3,0.25,Andy Curtis,Maintenance,0,07/26/2022 11:00 AM,Andy Curtis - 07/26/22 11:09:14 AM: Replaced the 2 missing 6-32x1/4 socket head cap screws with lock and flat washers.,[]
1962,EQ ID 1962,Robotic Screw Machine,Mirrors,2070,08/02/2022,"3. Prod Affected, Not Stopped",The screws are sometimes dropping 2 at a time in the jaw or getting stuck in the screw-hose.,Closed and Completed,0,0.5,Bart James,Maintenance,0,08/02/2022 09:30 AM,Andy Curtis - 08/04/22  6:44:59 AM: Adjusted the air pressure on the bowl feeder.,[]
1962,EQ ID 1962,Robotic Screw Machine,Mirrors,2126,08/08/2022,"3. Prod Affected, Not Stopped",The screw feeder is not feeding the screws correctly.,Closed and Completed,0,1,"Bart James, Danny Nichols",Maintenance,0.5,08/17/2022 02:00 PM,"Andy Curtis - 08/17/22  6:08:27 AM: Cleaned out the jammed screws, up the blow pressure a little. also noted that the screw sensor was not picking up some screws to tell the machine that a screw has been sent to the head. Changed the batch of screws solved this problem.",[]
1962,EQ ID 1962,Robotic Screw Machine,Mirrors,2240,08/25/2022,4. Prod Continuing but Affected Equipment stopped,Robotic screw machine left table size adjustment (specifically the right edge of the left table) will not function.,Closed and Completed,0,0.5,"Andy Curtis, Dell Ross",Supervisor,0.25,08/25/2022 10:00 AM,"Andy Curtis - 08/26/22  4:46:14 AM: Had a screw jammed underneath, was cleared out by operator. also found that the linear bearing assembly- 4 total were loose, tightened them up.",[]
1962,EQ ID 1962,Robotic Screw Machine,Mirrors,2257,08/26/2022,"3. Prod Affected, Not Stopped",There is a cut in outer shield insulation at the plug for the electrical cord supplying power to the robot screw machine.,Closed and Completed,0,0.25,Jimmy Sadler,Supervisor,0,08/26/2022 12:00 AM,"Jimmy Sadler - 08/26/22  8:38:13 AM: I have repaired the plug.  It was not a cut, it was where the cord is being pulled to unplug instead of pulling on the plug itself, therefore pulling the sheathing out of the back of the plug.",[]
1962,EQ ID 1962,Robotic Screw Machine,Mirrors,2344,09/08/2022,1. Prod Stopped,theirs a screw jammed in the screw feeder.,Closed and Completed,0,0.25,andy curtis,Maintenance,0.25,09/08/2022 12:30 PM,Bart James - 09/08/22 12:19:06 PM: over sized screw,[]
1962,EQ ID 1962,Robotic Screw Machine,Mirrors,2436,09/21/2022,1. Prod Stopped,The clamp sensor is not working.,Closed and Completed,0,9,"Jimmy Sadler, Bart James, Danny Nichols",Maintenance,11,09/22/2022 12:00 AM,"Jimmy Sadler - 09/23/22  5:08:16 AM: All sensors making, swapped sensor, thought maybe it was a bad output on the PLC.  Finally discovered that someone got in the teach screen mode and change a parameter.",[]
1962,EQ ID 1962,Robotic Screw Machine,Mirrors,2375,09/15/2022,"3. Prod Affected, Not Stopped",Clamps on left side will not close.,Closed and Completed,215.8,1,Andy Curtis,Maintenance,300,11/01/2022 09:30 AM,"Andy Curtis - 11/01/22  9:29:02 AM: This was actually on the right side, linear rail bearings came apart. Replaced the rails and bearings on far-right clamp. Working good now.",[]
1962,EQ ID 1962,Robotic Screw Machine,Mirrors,2323,09/06/2022,"3. Prod Affected, Not Stopped",The right side stop block is striped out.,Closed and Completed,0,1,Fowler Machine,Maintenance,0,11/01/2022 09:30 AM,Andy Curtis - 11/01/22  9:25:46 AM: Repaired the screw hole. | Andy Curtis - 09/14/22  4:27:22 AM: Getting a quote for a new plate,[]
1962,EQ ID 1962,Robotic Screw Machine,Mirrors,4206,02/01/2023,1. Prod Stopped,The screw head is not rotating.,Closed and Completed,0,0.25,Andy Curtis,Maintenance,0.25,02/01/2023 09:00 AM,Andy Curtis - 02/01/23  9:15:26 AM: Had to re-align sensors on the rotating cylinder head to the tangs for long and short side.,[]
1962,EQ ID 1962,Robotic Screw Machine,Mirrors,4348,02/13/2023,1. Prod Stopped,Fault readinig nose piece is not turning.,Closed and Completed,0,0.25,Andy Curtis,Maintenance,0.25,02/13/2023 08:00 AM,Andy Curtis - 02/13/23  8:04:49 AM: Sensors were slightly off. Readjusted them.,[]
1962,EQ ID 1962,Robotic Screw Machine,Mirrors,5183,04/06/2023,1. Prod Stopped,The screw head is not rotating. the sensor needs to be re-align.,Closed and Completed,0,0.5,"Bart James, Jimmy Sadler",Maintenance,0,04/06/2023 12:00 AM,Jimmy Sadler - 04/06/23  1:34:07 PM: Adjusted sensor,[]
1962,EQ ID 1962,Robotic Screw Machine,Mirrors,5230,04/12/2023,6. General Maint,Table by the robot screw machine needs an angle clip holder on table,Closed and Completed,5,1,Jeff Riffle,Maintenance,0,05/05/2023 12:00 AM,Jeffery Riffle - 05/05/23 12:49:21 PM: Done,[]
1962,EQ ID 1962,Robotic Screw Machine,Mirrors,10052,01/22/2024,1. Prod Stopped,The clamps are locked.,Closed and Completed,0,0,Jeff Bart,Maintenance,0,01/22/2024 12:00 AM,Jeffery Riffle - 01/22/24 10:55:20 AM: Sensor Wire,[]
1962,EQ ID 1962,Robotic Screw Machine,Mirrors,10053,01/22/2024,1. Prod Stopped,The sensor wire for the lock pin is broken.,Closed and Completed,100,4,Jeff Bart,Maintenance,2,01/22/2024 12:00 AM,"Jeffery Riffle - 01/22/24 10:56:36 AM: Replaced sensor and rewired.

Blue-Blue
Brown-Brown
White-Black
Sensor-Machine",[]
1958,EQ ID 1958,MTC CNC Hinge Pocket Machine,Privada,1038,04/06/2022,1. Prod Stopped,module disconnect code. will not get past setpoint,Closed and Completed,0,5,Bart James/Andy Curtis,Maintenance,0.5,04/06/2022 08:00 AM,,[]
1958,EQ ID 1958,MTC CNC Hinge Pocket Machine,Privada,1103,04/12/2022,1. Prod Stopped,stopped running wont reset,Closed and Completed,0,1,"Bart James, Andy Curtis, Jimmy Sadler",Maintenance,0.5,04/12/2022 12:00 AM,Jimmy Sadler - 04/12/22  1:40:06 PM: Reset machine,[]
1958,EQ ID 1958,MTC CNC Hinge Pocket Machine,Privada,1122,04/14/2022,1. Prod Stopped,collision alarm between head 4 and clamp. before this alarm all 4 heads came too far forward and pushed the router bits all the way in,Closed and Completed,0,3,"James Kee, Bart James, Andy Curtis",Maintenance,1,04/14/2022 03:30 PM,Andy Curtis - 04/19/22  8:11:36 AM: Do not know what caused this. Replaced all broke bits and recalibrated. Working fine now.,[]
1958,EQ ID 1958,MTC CNC Hinge Pocket Machine,Privada,1106,04/13/2022,1. Prod Stopped,receiver trs-io 3 disconnect,Closed and Completed,0,2,"Bart James, Andy Curtis",Maintenance,1,04/15/2022 12:00 AM,Andy Curtis - 04/19/22  8:08:46 AM: No further problems. | Andy Curtis - 04/13/22  8:25:11 AM: Sent Scott the error message and he sent it to the group that done the update to the computer the other day. For the past 2 day we have been getting the error disconnect and reconnect. After reset the machine will run. The machine is running now. Waiting to hear back from the programmers.,[]
1958,EQ ID 1958,MTC CNC Hinge Pocket Machine,Privada,1124,04/15/2022,1. Prod Stopped,head 4 collision,Closed and Completed,0,1,Bart James,Maintenance,1,04/15/2022 07:00 AM,Andy Curtis - 04/21/22  8:40:56 AM: Reset the machine by turning it off and then on after a few minutes.,[]
1958,EQ ID 1958,MTC CNC Hinge Pocket Machine,Privada,1142,04/18/2022,1. Prod Stopped,collision alarm head 3,Closed and Completed,0,1,Bart James,Maintenance,1,04/18/2022 01:00 PM,"Andy Curtis - 04/21/22  8:43:04 AM: After resetting the machine, no longer had this issue, not sure why the alarm came up this time.",[]
1958,EQ ID 1958,MTC CNC Hinge Pocket Machine,Privada,1191,04/22/2022,1. Prod Stopped,head 4 collision alarm,Closed and Completed,0,1,Bart James,Maintenance,1,04/22/2022 06:00 AM,Andy Curtis - 05/02/22  5:09:43 AM: Adjusted the head.,[]
1958,EQ ID 1958,MTC CNC Hinge Pocket Machine,Privada,1694,06/15/2022,1. Prod Stopped,collision alarm on head 4,Closed and Completed,0,0.25,Andy Curtis,Maintenance,0,06/15/2022 02:30 PM,Andy Curtis - 06/16/22  5:44:32 AM: Adjusted the centering bar mushroom out on the right side an 1/8 of an inch. It had evidently vibrated in.,[]
1958,EQ ID 1958,MTC CNC Hinge Pocket Machine,Privada,1708,06/17/2022,"3. Prod Affected, Not Stopped",head 4 collision alarm #2,Closed and Completed,0,0.15,Andy Curtis,Maintenance,0.15,06/17/2022 11:30 AM,Andy Curtis - 06/27/22  6:21:20 AM: Adjusted stop,[]
1958,EQ ID 1958,MTC CNC Hinge Pocket Machine,Privada,1782,06/24/2022,1. Prod Stopped,Move MTC Hinge pocket and Router  to new location .,Closed and Completed,0,20,"Andy Curtis, Bart James , Dan Taylor",Maintenance,0,06/25/2022 12:00 PM,"Dan Taylor - 06/27/22  3:56:53 AM: Moved machines, power and dust collection system to machines.",[]
1958,EQ ID 1958,MTC CNC Hinge Pocket Machine,Privada,1778,,,,Closed without Action,0,20,"Andy Curtis, Bart James , Dan Taylor",,0,6/27/2022,"Dan Taylor - 06/27/22  3:56:53 AM: Moved machines, power and dust collection system to machines.",[]
1958,EQ ID 1958,MTC CNC Hinge Pocket Machine,Privada,1851,,,,Closed and Completed,0,20,"Andy Curtis, Bart James , Dan Taylor",,0,7/5/2022,"Dan Taylor - 06/27/22  3:56:53 AM: Moved machines, power and dust collection system to machines.",[]
1958,EQ ID 1958,MTC CNC Hinge Pocket Machine,Privada,1939,07/18/2022,1. Prod Stopped,"machine has shut off 4 times, is not giving an alarm",Closed and Completed,0,4,"James Kee, Bart James, Todd Thomas, Andy Curtis",Maintenance,1,07/18/2022 03:00 PM,"Andy Curtis - 07/25/22  8:38:24 AM: Part of this is adjustment and other is in the programming. Trying to run the 89"" program, it will do the right side no problem, but when you do the left side is when the problem occurs. A couple of adjustments were made to the centering cylinder on head 4, this solved the problem with it shutting off. AS far as why no warning or message, that maybe in the programming for that size and side.",[]
1958,EQ ID 1958,MTC CNC Hinge Pocket Machine,Privada,1958,07/20/2022,1. Prod Stopped,head 4 collision,Closed and Completed,0,0.5,"Andy Curtis, Jimmy Sadler",Maintenance,0.25,07/20/2022 07:00 AM,"Andy Curtis - 07/20/22  7:21:03 AM: Adjusted the left plunger out, ran fine afterwards.",[]
1958,EQ ID 1958,MTC CNC Hinge Pocket Machine,Privada,2967,10/19/2022,1. Prod Stopped,head 4 crash,Closed and Completed,0,0.25,Andy Curtis,Maintenance,0.25,10/19/2022 04:30 AM,Andy Curtis - 10/19/22  8:35:21 AM: Made an adjustment to the alignment plunger,[]
1958,EQ ID 1958,MTC CNC Hinge Pocket Machine,Privada,2963,10/19/2022,1. Prod Stopped,head 4 collision alarm #3,Closed and Completed,0,0.5,"Andy Curtis, Bart James",Maintenance,0.25,10/19/2022 07:30 AM,Andy Curtis - 10/19/22  8:37:20 AM: Made an adjustment to the alignment plungers,[]
1958,EQ ID 1958,MTC CNC Hinge Pocket Machine,Privada,1976,07/21/2022,2. General Maint - High Priority,the machine has a vibration,Closed and Completed,0,0,None,Maintenance,0,10/22/2022 12:00 AM,"Andy Curtis - 10/22/22  9:20:23 AM: No further vibration witnessed, was possibly because of the bearings going bad in spindle 4.",[]
1958,EQ ID 1958,MTC CNC Hinge Pocket Machine,Privada,3291,11/18/2022,1. Prod Stopped,"collision alarm, had 2 at the end of the day yesterday",Closed and Completed,0,0.25,"Jimmy Sadler, Andy Curtis, Jeff Riffle",Maintenance,0.25,11/18/2022 12:00 AM,Jimmy Sadler - 11/18/22  5:43:20 AM: Adjusted stop on head 3.,[]
1958,EQ ID 1958,MTC CNC Hinge Pocket Machine,Privada,3325,11/22/2022,1. Prod Stopped,collision alarm,Closed and Completed,0,1,Jeff Riffle Bart James,Maintenance,0.5,11/22/2022 10:00 AM,Jeffery Riffle - 11/22/22  8:57:55 AM: Adjusted line up pins.,[]
1958,EQ ID 1958,MTC CNC Hinge Pocket Machine,Privada,3426,12/02/2022,1. Prod Stopped,collision alarm head 3 - #3,Closed and Completed,0,0.5,"Jimmy Sadler, Andy Curtis",Maintenance,0.25,12/02/2022 08:00 AM,Andy Curtis - 12/02/22  8:18:22 AM: Adjusted the right stop out.,[]
1958,EQ ID 1958,MTC CNC Hinge Pocket Machine,Privada,3570,12/12/2022,1. Prod Stopped,collision alarm,Closed and Completed,0,0.25,Bart James,Maintenance,0,12/12/2022 06:30 AM,Andy Curtis - 12/14/22  6:18:31 AM: Adjusted the rod on head 2,[]
1958,EQ ID 1958,MTC CNC Hinge Pocket Machine,Privada,3618,12/13/2022,1. Prod Stopped,collision alarm,Closed and Completed,0,0.5,"Jimmy Sadler, Jeff Riffle",Maintenance,0.25,12/13/2022 12:00 AM,Jimmy Sadler - 12/14/22  5:32:20 AM: Adjusted right side of head 2.,[]
1958,EQ ID 1958,MTC CNC Hinge Pocket Machine,Privada,3645,12/14/2022,1. Prod Stopped,collision alarm head 2  ( 3rd alarm today ),Closed and Completed,0,0.25,Jimmy Sadler,Maintenance,0.25,12/14/2022 12:00 AM,Jimmy Sadler - 12/14/22  1:27:18 PM: Adjusted right side of head two.,[]
1958,EQ ID 1958,MTC CNC Hinge Pocket Machine,Privada,3642,12/14/2022,1. Prod Stopped,collision head 2,Closed and Completed,0,0.25,Andy Curtis,Maintenance,0.25,12/14/2022 10:00 AM,Andy Curtis - 12/14/22 11:13:51 AM: Adjusted the left rod in on head 2,[]
1958,EQ ID 1958,MTC CNC Hinge Pocket Machine,Privada,3814,01/04/2023,1. Prod Stopped,collision alarm,Closed and Completed,0,1,"Andy Curtis, Jeff Riffle",Maintenance,0.5,01/04/2023 11:00 AM,"Andy Curtis - 01/04/23  1:08:39 PM: Found that Head 3 had a collision alarm. Adjusted the left rod out.
Then ran the machine, then head 2 had a collision. Adjusted the right rod  in. | Andy Curtis - 01/04/23  1:07:45 PM: Found that Head 3 had a collision alarm. Adjusted the left rod out.
Then ran the machine, then head 2 had a collision. Adjusted the right rod  in.",[]
1958,EQ ID 1958,MTC CNC Hinge Pocket Machine,Privada,3986,01/16/2023,1. Prod Stopped,collision alarm,Closed and Completed,0,0.25,Bart James,Maintenance,0.25,01/16/2023 12:00 AM,Jimmy Sadler - 01/16/23  7:23:06 AM: Adjusted head 3.,[]
1958,EQ ID 1958,MTC CNC Hinge Pocket Machine,Privada,3997,01/16/2023,"5. Prod Ongoing, Maint Required","collision alarm, we did not change sides",Closed and Completed,0,1,"Bart James, James Kee",Maintenance,0.5,01/16/2023 09:00 AM,"Andy Curtis - 01/19/23  5:23:48 AM: Moved up the sensor target, seems to help.",[]
1958,EQ ID 1958,MTC CNC Hinge Pocket Machine,Privada,3999,01/16/2023,1. Prod Stopped,"head 4 collision, router bit got into the Teflon plate",Closed and Completed,0,0.5,"Andy Curtis, James Key",Maintenance,0.25,01/16/2023 09:30 AM,"Andy Curtis - 01/16/23 10:35:10 AM: Adjusted the right plunger top out and the left plunger top in, to try and center the head.",[]
1958,EQ ID 1958,MTC CNC Hinge Pocket Machine,Privada,4077,01/21/2023,1. Prod Stopped,clamp on head 1 is not working,Closed and Completed,25,0.25,Andy Curtis,Maintenance,0,01/31/2023 06:00 AM,"Andy Curtis - 02/01/23  9:23:32 AM: Installed the new cylinder | Andy Curtis - 01/21/23  7:49:16 AM: Bad cylinder, bypassed it and will order new cylinders. Will replace this when we get them.",[]
1958,EQ ID 1958,MTC CNC Hinge Pocket Machine,Privada,2532,10/06/2022,1. Prod Stopped,servo warning,Closed and Completed,0,1,"MTC Tech Nick, Andy Curtis, Jeff Riffle",Maintenance,0.5,01/31/2023 12:00 PM,"Andy Curtis - 02/01/23  9:21:54 AM: This issue was resolved when the MTC tech  was here 1-31-23. We removed the physical stops on heads 2& 3 as they were not needed , also made some parameter changes. | Andy Curtis - 10/10/22  7:11:42 AM: Software issue. Having to run everything from the left on a particular size",[]
1958,EQ ID 1958,MTC CNC Hinge Pocket Machine,Privada,4232,02/02/2023,2. General Maint - High Priority,we have had collision alarm on head 3 and 4. we have reset to continue operation.,Closed and Completed,0,0.5,Andy Curtis,Maintenance,0.25,02/02/2023 11:00 AM,Andy Curtis - 02/02/23 11:00:43 AM: Adjusted head 4 right adjuster out some. Ran 3 parts fine.,[]
1958,EQ ID 1958,MTC CNC Hinge Pocket Machine,Privada,4509,02/21/2023,"5. Prod Ongoing, Maint Required",head 2 collision alarm for the 3rd time today,Closed and Completed,0,0.25,Bart James,Maintenance,0,02/21/2023 07:00 AM,Andy Curtis - 02/24/23  6:09:24 AM: Adjusted,[]
1958,EQ ID 1958,MTC CNC Hinge Pocket Machine,Privada,4519,02/22/2023,"3. Prod Affected, Not Stopped","HEAD 2 COLLISION ALARM, THIRD TIME",Closed Without Action,0,0,Bart James,Maintenance,0,02/22/2023 12:00 AM,Jimmy Sadler - 02/22/23  9:24:45 AM: Duplicate,[]
1958,EQ ID 1958,MTC CNC Hinge Pocket Machine,Privada,4521,02/22/2023,"3. Prod Affected, Not Stopped","head 2 alarm, 4th time",Closed and Completed,0,0.25,"Bart James, James Kee",Maintenance,0,02/22/2023 12:00 AM,Jimmy Sadler - 02/22/23  9:23:24 AM: Adjusted,[]
1958,EQ ID 1958,MTC CNC Hinge Pocket Machine,Privada,4524,02/22/2023,"3. Prod Affected, Not Stopped",head 3 collision alarm,Closed and Completed,0,0.25,"Bart James, James Kee",Maintenance,0,02/22/2023 12:00 AM,Jimmy Sadler - 02/22/23  9:22:15 AM: Adjusted,[]
1958,EQ ID 1958,MTC CNC Hinge Pocket Machine,Privada,4941,03/21/2023,2. General Maint - High Priority,the conveyor has possibly come off track it is not moving,Closed and Completed,0,2.25,"Andy Curtis, Jeff Riffle, Sam Kesler",Maintenance,0.75,03/23/2023 10:30 AM,"Andy Curtis - 03/23/23  1:30:20 PM: Replaced the belt | Andy Curtis - 03/22/23  4:43:52 AM: Conveyor belt is broke. Taking a spare belt for the other MTC that is not in production to get shortened and relaced.
Then will schedule a time to get it installed.",[]
1958,EQ ID 1958,MTC CNC Hinge Pocket Machine,Privada,4998,03/24/2023,"3. Prod Affected, Not Stopped",head 4 is not routing the hinge pocket but it did do the screw hole slots,Closed and Completed,0,0.5,"James Kee, Andy Curtis",Maintenance,0.25,03/24/2023 07:30 AM,"Andy Curtis - 03/28/23  5:35:28 AM: Checked the tool and it was inset into the chuck a little. Took out the tool, cleaned the chuck and arbor, reinstalled the tool to the correct length.
Then did a tool touch off to recalibrate. Machine is working correctly now.",[]
1958,EQ ID 1958,MTC CNC Hinge Pocket Machine,Privada,5229,04/12/2023,6. General Maint,the vacuum hose to the stand alone unit needs replaced due to holes in the hose,Closed and Completed,0,0.5,Jimmy Sadler,Maintenance,0,04/24/2023 12:00 AM,Jimmy Sadler - 05/04/23  5:54:09 AM: Replaced,[]
1958,EQ ID 1958,MTC CNC Hinge Pocket Machine,Privada,4986,03/23/2023,2. General Maint - High Priority,"the plates on the heads need to replaced, we have new plates in house",Closed and Completed,0,2,"Bart James, Andy Curtis",Maintenance,0,04/25/2023 12:00 AM,Jimmy Sadler - 05/04/23  5:58:01 AM: These have been replaced.,[]
1958,EQ ID 1958,MTC CNC Hinge Pocket Machine,Privada,5876,06/05/2023,1. Prod Stopped,head 3 is routing the screw slots but not the pocket,Closed and Completed,0,0.5,"Dale Kee, Todd Thomas",Maintenance,0.25,06/05/2023 05:30 AM,"Andy Curtis - 07/25/23  6:28:19 AM: Set up issue, adjusted machine and is now working",[]
1958,EQ ID 1958,MTC CNC Hinge Pocket Machine,Privada,5897,06/06/2023,1. Prod Stopped,head 4 collision ( multiple times ),Closed and Completed,0,0,Bart James,Maintenance,0,06/06/2023 12:00 AM,Jimmy Sadler - 06/14/23  4:26:00 AM: New belt ordered,[]
1958,EQ ID 1958,MTC CNC Hinge Pocket Machine,Privada,6237,06/27/2023,"5. Prod Ongoing, Maint Required",the MTC is stopping after routing and not drilling the pilot holes,Closed and Completed,0,0.15,Bart James,Maintenance,0.15,06/27/2023 11:00 AM,Andy Curtis - 07/27/23  5:05:27 AM: Adjusted the limit on the head 4,[]
1958,EQ ID 1958,MTC CNC Hinge Pocket Machine,Privada,6248,06/28/2023,2. General Maint - High Priority,machine stopping after hinge pocket routing,Closed and Completed,0,0.25,Jeff Riffle,Maintenance,0.25,06/28/2023 11:00 AM,Andy Curtis - 07/25/23  7:00:04 AM: Adjusted the stops on head 4,[]
1958,EQ ID 1958,MTC CNC Hinge Pocket Machine,Privada,6313,07/05/2023,1. Prod Stopped,"shuts off during milling, same spot each time, shut down/ started back up it stopped again same spot , no alarm.",Closed and Completed,0,0.25,Jeff Riffle,Maintenance,0.25,07/05/2023 11:30 AM,Andy Curtis - 07/25/23  6:42:46 AM: Adjusted the stops on the head 4,[]
1958,EQ ID 1958,MTC CNC Hinge Pocket Machine,Privada,6317,07/05/2023,1. Prod Stopped,"head 4 had a collision alarm, we reset the alarm started up it stopped again no alarm",Closed and Completed,0,0.25,Jeff Riffle,Maintenance,0.25,07/05/2023 01:30 PM,Andy Curtis - 07/25/23  6:49:01 AM: Adjusted the stops on head 4,[]
1958,EQ ID 1958,MTC CNC Hinge Pocket Machine,Privada,6439,07/17/2023,1. Prod Stopped,4 collision alarms on head 4 this morning,Closed and Completed,0,0.25,Jeff Riffle,Maintenance,0.25,07/17/2023 07:30 AM,Andy Curtis - 07/25/23  6:55:34 AM: Adjusted head 4,[]
1958,EQ ID 1958,MTC CNC Hinge Pocket Machine,Privada,6441,07/17/2023,1. Prod Stopped,head 4 collision,Closed and Completed,0,0.25,Jeff Riffle,Maintenance,0.25,07/17/2023 08:00 AM,Andy Curtis - 07/25/23  6:56:26 AM: Adjusted head 4,[]
1958,EQ ID 1958,MTC CNC Hinge Pocket Machine,Privada,6453,07/18/2023,1. Prod Stopped,head 4,Closed and Completed,0,0.5,Andy Curtis,Maintenance,0.5,07/18/2023 07:00 AM,"Andy Curtis - 07/25/23  6:58:22 AM: Centered head 4 by adjusting stops, Adjusted crash sensor in.",[]
1958,EQ ID 1958,MTC CNC Hinge Pocket Machine,Privada,6251,06/28/2023,2. General Maint - High Priority,the chip collection belt is walking off the drive shaft and not turning.,Closed and Completed,0,1,Jeff Riffle,Maintenance,0,07/27/2023 12:00 AM,Jeffery Riffle - 07/27/23  4:58:07 AM: Put end bolt back on.,[]
1958,EQ ID 1958,MTC CNC Hinge Pocket Machine,Privada,6139,06/21/2023,"5. Prod Ongoing, Maint Required","the machine is stopping after the pocket is milled out and not completing the pilot holes, operator says this is happened every day this week.",Closed and Completed,0,2.5,Bart James Jeff RIffle,Maintenance,5,07/28/2023 12:00 AM,Jeffery Riffle - 07/28/23  4:16:46 AM: Head four plate getting stuck on weld.  Raise to miss.,[]
1958,EQ ID 1958,MTC CNC Hinge Pocket Machine,Privada,6884,08/17/2023,1. Prod Stopped,wont do anything,Closed and Completed,0,2,Jeff Riffle,Maintenance,0,09/18/2023 12:00 AM,Jeffery Riffle - 09/18/23 11:38:37 AM: Unhooked all communications restart and hook back up.  Clears faults,[]
1958,EQ ID 1958,MTC CNC Hinge Pocket Machine,Privada,7723,10/18/2023,1. Prod Stopped,vacuum hose fell,Closed and Completed,0,0.5,"Jimmy Sadler, Bart James",Maintenance,0.25,10/18/2023 12:00 AM,Jimmy Sadler - 10/18/23  5:31:37 AM: Replaced hose.,[]
1958,EQ ID 1958,MTC CNC Hinge Pocket Machine,Privada,7759,10/23/2023,"5. Prod Ongoing, Maint Required",the middle outer row start button does not work,Closed and Completed,0,1,Jeff Riffle Bart James,Maintenance,0.5,10/23/2023 12:00 AM,"Jeffery Riffle - 10/23/23  7:47:22 AM: Unhooked GBus and started machine, then wait for error to show and shut down.  Rehook GBus and start machine.  This clears the jammed signal and allows machine to function properly again.",[]
1958,EQ ID 1958,MTC CNC Hinge Pocket Machine,Privada,7758,10/23/2023,1. Prod Stopped,keeps throwing disconnect code - 3 times on 1 part,Closed and Completed,0,1,Jeff Riffle,Maintenance,1,11/02/2023 12:00 AM,Jeffery Riffle - 11/02/23  6:01:27 AM: Unplug gbus and turn machine off.  Try to turn on without gbus to clear signal.  Shutdown and hook everything back up and fault is cleared.,[]
1958,EQ ID 1958,MTC CNC Hinge Pocket Machine,Privada,7899,11/03/2023,"5. Prod Ongoing, Maint Required",the start button in the middle row is not working,Closed and Completed,0,0,.,Maintenance,0,11/03/2023 12:00 AM,Andy Curtis - 03/27/24 12:37:36 AM: Contact replaced,[]
1958,EQ ID 1958,MTC CNC Hinge Pocket Machine,Privada,7900,11/03/2023,"5. Prod Ongoing, Maint Required",the plates on each head need replaced . this is causing a quality issue with the laminate chipping,Closed and Completed,0,0,.,Maintenance,0,11/10/2023 12:00 AM,Andy Curtis - 04/02/24  8:13:10 PM: Replaced,[]
1958,EQ ID 1958,MTC CNC Hinge Pocket Machine,Privada,9298,12/11/2023,1. Prod Stopped,head 3 alarm,Closed and Completed,0,0,Jeff,Maintenance,0,12/11/2023 12:00 AM,Jimmy Sadler - 01/16/24  5:34:02 AM: duplicate,[]
1958,EQ ID 1958,MTC CNC Hinge Pocket Machine,Privada,9296,12/11/2023,"5. Prod Ongoing, Maint Required","a second start button has went out on the MTC, the 1st one on 11/3. they will work only after you press them several times and then sometimes not at all",Closed and Completed,0,0,"Jeff Riffle, Jimmy Sadler",Maintenance,0,12/11/2023 08:30 AM,Andy Curtis - 08/28/24  9:10:45 PM: Repaired,[]
1958,EQ ID 1958,MTC CNC Hinge Pocket Machine,Privada,9376,12/16/2023,1. Prod Stopped,Head 3 broke,Closed and Completed,10,2,Jeff RIffle,Maintenance,2,12/16/2023 12:00 AM,Jeffery Riffle - 12/16/23  7:32:14 AM: Replaced broken head after reworking.,[]
1958,EQ ID 1958,MTC CNC Hinge Pocket Machine,Privada,9379,12/16/2023,1. Prod Stopped,head 3 is uneven and causing the other heads to be off center..,Closed and Completed,0,0,Jeff,Maintenance,0,12/16/2023 12:00 AM,Jimmy Sadler - 01/16/24  5:32:57 AM: duplicate,[]
1958,EQ ID 1958,MTC CNC Hinge Pocket Machine,Privada,9396,12/18/2023,1. Prod Stopped,head 3 is out of alignment.,Closed and Completed,0,16,Jeff Riffle Jimmy Sadler,Maintenance,10,12/18/2023 12:00 AM,"Jimmy Sadler - 01/16/24  5:32:32 AM: duplicate | Jeffery Riffle - 12/19/23  4:39:26 AM: Bolts were removed from guard plates by operators so it would allow for metal chips to fall out of machine freely.  Plate caught on air line and misaligned the head.  The head then knocked the fixture base off of machine.  

Maintenance- Put head back together, spent over 12 hours adjusting sensors so the machine depth would cut right.  The heads are still misaligned and the technician has been contacted but machine is currently running parts and maintenance has reattached guard plates with proper bolts and recommends not to remove and allow to flop freely.",[]
1958,EQ ID 1958,MTC CNC Hinge Pocket Machine,Privada,7235,09/14/2023,6. General Maint,Relocate THE air line at the end of MTC,Closed and Completed,0,0,Jiimy,Maintenance,0,12/18/2023 12:00 AM,Jimmy Sadler - 12/18/23  9:21:24 AM: done,[]
1958,EQ ID 1958,MTC CNC Hinge Pocket Machine,Privada,9411,12/20/2023,1. Prod Stopped,head 3 is colliding with the clamp.,Closed and Completed,0,0.5,Jeff Riffle Jonathan Robinson,Maintenance,0.25,12/20/2023 12:00 AM,Jeffery Riffle - 12/20/23  7:01:01 AM: Adjusted head 3.,[]
1958,EQ ID 1958,MTC CNC Hinge Pocket Machine,Privada,9521,01/04/2024,1. Prod Stopped,head 2 and head 3 collision alarm and clamp alarm,Closed and Completed,0,0.25,Bart James,Maintenance,0.25,01/04/2024 12:00 AM,Jimmy Sadler - 01/04/24  8:58:32 AM: Adjusted head 3.,[]
1958,EQ ID 1958,MTC CNC Hinge Pocket Machine,Privada,9717,01/16/2024,1. Prod Stopped,head 2 collision alarm,Closed and Completed,0,0.25,Jeff,Maintenance,0.25,01/16/2024 12:00 AM,,[]
1958,EQ ID 1958,MTC CNC Hinge Pocket Machine,Privada,9718,01/16/2024,1. Prod Stopped,collision alarm,Closed and Completed,0,0.25,Jeff,Maintenance,0.25,01/16/2024 12:00 AM,,[]
1958,EQ ID 1958,MTC CNC Hinge Pocket Machine,Privada,10647,03/06/2024,1. Prod Stopped,"While calibrating the machine and performing a touch-off, the machine crashed into the bottom left plate, causing the breakaway screws to break off.",Closed and Completed,0,0,Jeff Riffle,Maintenance,0,03/22/2024 12:00 AM,Jeffery Riffle - 03/22/24  4:15:56 AM: Fixed,[]
1958,EQ ID 1958,MTC CNC Hinge Pocket Machine,Privada,11621,05/10/2024,1. Prod Stopped,Doesn't want to set 'Set Points',Closed and Completed,0,0.75,"Jimmy Sadler, Tyler Ross, Bart James",Maintenance,0.5,05/10/2024 12:00 AM,"Jimmy Sadler - 05/10/24  8:29:13 AM: Heads were out of adjustment, didn't know where home was.",[]
1958,EQ ID 1958,MTC CNC Hinge Pocket Machine,Privada,11633,05/11/2024,1. Prod Stopped,"Received error message, ""Hardware key for application license not available"". We have tried restarting the machine several times and the problem still exists.",Closed and Completed,0,1,Jeff Riffle Todd Thomas Jimmy Sadler,Maintenance,11,05/13/2024 12:00 AM,Jeffery Riffle - 05/13/24  9:05:39 AM: USB Drive in the PC was not powered on causing the HMI programming to lose its memory.  Cleaned cabinet and accepted the programming and machine is running.,[]
1958,EQ ID 1958,MTC CNC Hinge Pocket Machine,Privada,11861,05/29/2024,1. Prod Stopped,Not moving when homing.,Closed and Completed,0,0.5,Bart James / Jeff Riffle,Maintenance,0.5,05/29/2024 08:30 AM,Bart James - 05/29/24  6:30:55 AM: adjusted light curtains,[]
1958,EQ ID 1958,MTC CNC Hinge Pocket Machine,Privada,11864,05/29/2024,1. Prod Stopped,Not going home when selected.,Closed and Completed,0,0.2,jeff riffle /bart james,Maintenance,0,05/29/2024 12:30 PM,Bart James - 05/29/24 11:49:59 AM: adjusted light curtain.,[]
1958,EQ ID 1958,MTC CNC Hinge Pocket Machine,Privada,12255,06/28/2024,1. Prod Stopped,Stops when Homing machine. Doesn't give a diagnostic either.,Closed and Completed,0,0,Bart James / Jeff Riffle/ Tyler Ross,Maintenance,0,06/28/2024 02:00 PM,Bart James - 06/28/24 12:21:48 PM: realligned light curtains,[]
1958,EQ ID 1958,MTC CNC Hinge Pocket Machine,Privada,11863,05/29/2024,1. Prod Stopped,set point command not executed,Closed and Completed,0,0.5,Jeff Riffle,Maintenance,0,06/29/2024 12:00 AM,Jeffery Riffle - 06/29/24  7:32:06 AM: Fixed Light Curtain,[]
1958,EQ ID 1958,MTC CNC Hinge Pocket Machine,Privada,11697,05/16/2024,1. Prod Stopped,head 4 collision alarm - 3rd time,Closed and Completed,0,0.5,Jeff Riffle,Maintenance,0,06/29/2024 12:00 AM,Jeffery Riffle - 06/29/24  7:31:31 AM: Adjusted,[]
1958,EQ ID 1958,MTC CNC Hinge Pocket Machine,Privada,12284,07/03/2024,1. Prod Stopped,"Isn't homing, nor moving at all.",Closed and Completed,0,0,bart james,Maintenance,0,07/03/2024 01:30 PM,Bart James - 07/03/24 11:39:54 AM: realigned  light curtains | Jimmy Sadler - 07/03/24 11:37:58 AM: Adjusted light curtain.,[]
1958,EQ ID 1958,MTC CNC Hinge Pocket Machine,Privada,12577,07/24/2024,1. Prod Stopped,The MTC Hinge Pocket Machine keeps stopping in the middle of drilling. Doesn't say why either.,Closed and Completed,0,0.5,Jeff RIffle Tyler Ross Bart James,Maintenance,0,07/30/2024 12:00 AM,Jeffery Riffle - 07/30/24 11:25:19 AM: Shimmed light curtain,[]
1958,EQ ID 1958,MTC CNC Hinge Pocket Machine,Privada,12595,07/31/2024,1. Prod Stopped,light curtain is off,Closed and Completed,0,0.5,tyler ross / Bart James,Maintenance,0.5,07/31/2024 03:30 PM,,[]
1958,EQ ID 1958,MTC CNC Hinge Pocket Machine,Privada,12734,08/13/2024,1. Prod Stopped,The head keeps on crashing. Third time already.,Closed and Completed,0,0.25,Jeffery Riffle,Maintenance,0.25,08/13/2024 12:00 AM,Tyler Ross - 08/16/24  5:34:26 AM: closed,[]
1958,EQ ID 1958,MTC CNC Hinge Pocket Machine,Privada,12486,07/22/2024,1. Prod Stopped,Doesn't give reason why it is stopping or not working.,Closed and Completed,0,0,Maintenance,Maintenance,0,08/16/2024 12:00 AM,Jeffery Riffle - 08/16/24  5:16:43 AM: Light curtain,[]
1958,EQ ID 1958,MTC CNC Hinge Pocket Machine,Privada,11404,04/23/2024,"5. Prod Ongoing, Maint Required","the middle clamp button has quit working, this is the one we primarily use",Closed Without Action,0,0,Andy Curtis,Maintenance,0,08/28/2024 09:30 PM,Andy Curtis - 08/28/24  9:14:07 PM: Started working,[]
1958,EQ ID 1958,MTC CNC Hinge Pocket Machine,Privada,12929,08/30/2024,1. Prod Stopped,The fourth head keeps on collusion.,Closed and Completed,0,0.15,Bart James,Maintenance,0.15,08/30/2024 12:00 AM,Tyler Ross - 08/30/24  6:58:05 AM: the collusion issue has been solved by moving the heads,[]
1958,EQ ID 1958,MTC CNC Hinge Pocket Machine,Privada,13071,09/16/2024,1. Prod Stopped,one of the E stops came off,Closed and Completed,0,0.5,"Jimmy Sadler, Tyler Ross",Maintenance,0,09/16/2024 12:00 AM,Jimmy Sadler - 09/16/24 12:42:12 PM: Re-attached E-stop,[]
1958,EQ ID 1958,MTC CNC Hinge Pocket Machine,Privada,13139,09/23/2024,1. Prod Stopped,Collusion on the second head. third time today it has popped up.,Closed and Completed,0,0.15,bart james,Maintenance,0,09/23/2024 08:30 AM,,[]
1958,EQ ID 1958,MTC CNC Hinge Pocket Machine,Privada,13288,10/04/2024,1. Prod Stopped,Stopped three times already. collision on the second head.,Closed and Completed,0,0.15,bart james /  jimmy sadler,Maintenance,0,10/04/2024 02:00 PM,Bart James - 10/04/24 12:01:17 PM: adjusted head alignment cylinders,[]
1958,EQ ID 1958,MTC CNC Hinge Pocket Machine,Privada,13314,10/08/2024,1. Prod Stopped,The hinge pocket depth isn't consistent for each hinge.,Closed and Completed,0,4,"Jeffery Riffle, Bart James, Tyler Ross, Jimmy Sadler",Maintenance,4,10/08/2024 12:00 AM,"Tyler Ross - 10/08/24 12:09:12 PM: Had to adjust the shims on heads 2, 3, and 4 and make sure the heads were square with one another",[]
1958,EQ ID 1958,MTC CNC Hinge Pocket Machine,Privada,13107,09/19/2024,1. Prod Stopped,program will not load,Closed and Completed,0,0,Maintenance,Maintenance,0,10/11/2024 12:00 AM,Tyler Ross - 10/11/24 12:19:17 PM: done,[]
