equipment_id,equipment_eq_id,equipment_name,department,wo_id,date_notified,urgency,problem,status,material_cost,labor_time,work_performed_by,assigned_to,downtime_hours,completed_datetime,comments,attachments
1958,EQ ID 1958,MTC CNC Hinge Pocket Machine,Privada,13131,09/20/2024,1. Prod Stopped,Stopped production 4 times.,Closed and Completed,0,0,Maintenance,Maintenance,0,10/11/2024 12:00 AM,Tyler Ross - 10/11/24 12:18:39 PM: done,[]
1958,EQ ID 1958,MTC CNC Hinge Pocket Machine,Privada,13320,10/09/2024,1. Prod Stopped,The machine randomly shuts off when changing from routing to drilling.,Closed and Completed,0,0,Maintenance,Maintenance,0,10/12/2024 12:00 AM,Tyler Ross - 10/12/24  6:45:49 AM: Done,[]
1958,EQ ID 1958,MTC CNC Hinge Pocket Machine,Privada,13310,10/08/2024,1. Prod Stopped,during spindle touch off the head came all way forward and knocked the plates off,Closed and Completed,0,0,Tyler Ross Jeff Riffle Bart James,Maintenance,0,10/12/2024 12:00 AM,Tyler Ross - 10/12/24  6:42:01 AM: Replaced all the bolts and had to cut center out of one of the back plates,[]
1958,EQ ID 1958,MTC CNC Hinge Pocket Machine,Privada,13671,11/02/2024,1. Prod Stopped,4th Head Collision multiple times.,Closed and Completed,0,0,bsrt james,Maintenance,0,11/02/2024 10:00 AM,,[]
1958,EQ ID 1958,MTC CNC Hinge Pocket Machine,Privada,13833,11/15/2024,1. Prod Stopped,wont home,Closed and Completed,0,0.25,jeff riffle / bart james,Maintenance,0,11/15/2024 07:00 AM,"Bart James - 11/15/24  5:18:31 AM: had to manually rehome heads 1,2,3. these heads for some reason went all the way back to the runaway sensors.",[]
1958,EQ ID 1958,MTC CNC Hinge Pocket Machine,Privada,13411,10/15/2024,1. Prod Stopped,it is stopping when it swaps to the drilling program,Closed and Completed,0,0,Maintenance,Maintenance,0,11/26/2024 12:00 AM,Tyler Ross - 11/26/24  7:04:34 AM: Adjusted the light curtain,[]
1958,EQ ID 1958,MTC CNC Hinge Pocket Machine,Privada,13991,12/05/2024,1. Prod Stopped,Light Curtain.,Closed and Completed,0,0,Maintenance,Maintenance,0,12/16/2024 12:00 AM,Tyler Ross - 12/16/24  6:43:16 AM: realigned,[]
1958,EQ ID 1958,MTC CNC Hinge Pocket Machine,Privada,14192,12/31/2024,1. Prod Stopped,"Head collision, we tried resetting and turn on/turn off. Still not working.",Closed and Completed,0,0,Tyler Ross,Maintenance,0,01/02/2025 12:00 AM,Tyler Ross - 01/02/25  4:56:01 AM: Adjusted the heads and realigned.,[]
1958,EQ ID 1958,MTC CNC Hinge Pocket Machine,Privada,14196,12/31/2024,1. Prod Stopped,Head collision head 3 and 4.,Closed and Completed,0,0,Tyler Ross Jeffery Riffle,Maintenance,0,01/02/2025 12:00 AM,Tyler Ross - 01/02/25  4:55:46 AM: Adjusted the heads and realigned.,[]
1958,EQ ID 1958,MTC CNC Hinge Pocket Machine,Privada,14197,12/31/2024,1. Prod Stopped,Collision 2nd Head.,Closed and Completed,0,0,Tyler Ross,Maintenance,0,01/02/2025 12:00 AM,Tyler Ross - 01/02/25  4:55:28 AM: Adjusted the heads and realigned.,[]
1958,EQ ID 1958,MTC CNC Hinge Pocket Machine,Privada,14470,01/25/2025,1. Prod Stopped,keeps stopping when it goes to the drill program,Closed and Completed,0,0.25,Jeff Riffle,Maintenance,0.25,01/27/2025 12:00 AM,Jeffery Riffle - 01/27/25  4:38:45 AM: Reset control module and checked connections.,[]
1958,EQ ID 1958,MTC CNC Hinge Pocket Machine,Privada,14732,02/18/2025,1. Prod Stopped,"Computer Warning Shows "" Collision Detected between Heads 2 and its Clamp"".",Closed Without Action,0,0,Jimmy,Maintenance,0,02/20/2025 12:00 AM,Jimmy Sadler - 02/20/25  1:32:57 PM: duplicate,[]
1958,EQ ID 1958,MTC CNC Hinge Pocket Machine,Privada,14773,02/20/2025,1. Prod Stopped,head #2 is crashing every other part,Closed Without Action,0,0,Jimmy,Maintenance,0,02/20/2025 12:00 AM,Jimmy Sadler - 02/20/25  1:31:54 PM: Duplicate,[]
1958,EQ ID 1958,MTC CNC Hinge Pocket Machine,Privada,14769,02/20/2025,1. Prod Stopped,Second Head Collision in between the clamps.,Closed and Completed,0,0,Bart James Jeffery Riffle,Maintenance,0,02/21/2025 12:00 AM,Tyler Ross - 02/21/25 11:52:41 AM: Machine adjusted,[]
1958,EQ ID 1958,MTC CNC Hinge Pocket Machine,Privada,14528,01/30/2025,1. Prod Stopped,head 1 was operating while the light curtain was activated,Closed and Completed,0,0,Maintenance,Maintenance,0,02/21/2025 12:00 AM,Tyler Ross - 02/21/25 11:49:51 AM: Checked the machine over everything checked out fine,[]
1958,EQ ID 1958,MTC CNC Hinge Pocket Machine,Privada,14464,01/24/2025,1. Prod Stopped,"When homing the MTC Hinge Pocket all of the heads moved, expect head number 1.",Closed and Completed,0,0,Maintenance,Maintenance,0,02/21/2025 12:00 AM,Tyler Ross - 02/21/25 11:48:41 AM: Done,[]
1958,EQ ID 1958,MTC CNC Hinge Pocket Machine,Privada,14777,02/20/2025,1. Prod Stopped,2nd Head collision with the clamps in-between.,Closed and Completed,0,0,Maintenance,Maintenance,0,03/06/2025 12:00 AM,Tyler Ross - 03/06/25  5:24:23 AM: Done,[]
1958,EQ ID 1958,MTC CNC Hinge Pocket Machine,Privada,14819,02/25/2025,1. Prod Stopped,broke air line to the clamps,Closed and Completed,0,0,Maintenance,Maintenance,0,03/21/2025 12:00 AM,Tyler Ross - 03/21/25  7:06:34 AM: Replaced,[]
1958,EQ ID 1958,MTC CNC Hinge Pocket Machine,Privada,15148,03/24/2025,2. General Maint - High Priority,the vacuum pipe on the back of the machine got hit and broke the safety chain supporting it,Closed and Completed,0,0.25,Garrett Blankenship,Maintenance,0,03/24/2025 06:30 PM,Garrett Blankenship - 03/24/25  6:35:09 PM: Replaced broken chain,[]
1958,EQ ID 1958,MTC CNC Hinge Pocket Machine,Privada,15331,04/09/2025,1. Prod Stopped,"STOPS AFTER MILLING, WILLL NOT DRILL THE PILOR HOLES",Closed and Completed,0,0.5,Jeff Riffle,Maintenance,0,04/09/2025 12:00 AM,Jeffery Riffle - 04/09/25 12:46:45 PM: Reset the module.,[]
1958,EQ ID 1958,MTC CNC Hinge Pocket Machine,Privada,15638,05/06/2025,"5. Prod Ongoing, Maint Required","Clamp on head 2 has an air leak. The ""T"" coupling is broken. Machine is still operable but has a loud hissing noise when clamps are engaged.",Closed and Completed,20,0.15,Bart James,Maintenance,0,05/06/2025 07:00 AM,Bart James - 05/06/25  5:19:44 AM: replaced broken air fitting 1/8 x 1/8 threaded male x 1/8 tube,[]
1958,EQ ID 1958,MTC CNC Hinge Pocket Machine,Privada,15764,05/16/2025,1. Prod Stopped,MTC not responding to turn on so we can set point it.,Closed and Completed,0,0.5,Jeff Riffle Bart James,Maintenance,0,05/16/2025 12:00 AM,Jeffery Riffle - 05/16/25  6:15:07 AM: Machine in over travel.  Adjusted back to acceptable parameters and machine is now working.,[]
1958,EQ ID 1958,MTC CNC Hinge Pocket Machine,Privada,15829,05/19/2025,1. Prod Stopped,"Won't Home, Control Panel is not functioning properly.",Closed and Completed,0,0.5,Bart James,Maintenance,0,05/19/2025 03:00 PM,Bart James - 05/19/25  1:19:05 PM: the reverse runaway sensor was made. moved all heads off of sensor. machine is operating properly,[]
1958,EQ ID 1958,MTC CNC Hinge Pocket Machine,Privada,16171,06/20/2025,1. Prod Stopped,Machine has stopped two times and needs to be looked at. Error codes are being alerted when stopping.,Closed and Completed,0,0.5,Bart James,Maintenance,0,06/20/2025 12:00 PM,Bart James - 07/03/25  4:51:07 AM: head runaway switches made. manually moved heads off of runaway switches,[]
1958,EQ ID 1958,MTC CNC Hinge Pocket Machine,Privada,16183,06/23/2025,1. Prod Stopped,will not set point heads are too far back.,Closed and Completed,0,0.2,Bart James / Stephan Mendez,QA,0,06/23/2025 07:30 AM,Bart James - 06/23/25  5:39:20 AM: killed air to machine. manually moved heads forward off of runaway sensor. Machine operating as it shoul,[]
1958,EQ ID 1958,MTC CNC Hinge Pocket Machine,Privada,15545,04/29/2025,2. General Maint - High Priority,Cylinder on head 2 and 3 are not working properly to clamp down parts.,Closed and Completed,0,0,maint,Maintenance,0,07/03/2025 12:00 AM,,[]
1958,EQ ID 1958,MTC CNC Hinge Pocket Machine,Privada,13379,10/14/2024,6. General Maint,the start button on the middle/outside start button does not work,Closed and Completed,0,0,Bart,Maintenance,0,07/03/2025 12:00 AM,,[]
1958,EQ ID 1958,MTC CNC Hinge Pocket Machine,Privada,16484,07/24/2025,1. Prod Stopped,Collison detected between heads 4 and its clamp.,Closed and Completed,0,0.2,Bart James / Jeff Riffle,Maintenance,0.2,07/24/2025 01:00 PM,Bart James - 07/24/25 11:31:52 AM: adjusted clamp cylinders,[]
1958,EQ ID 1958,MTC CNC Hinge Pocket Machine,Privada,17044,09/19/2025,1. Prod Stopped,Cycle start won't work.,Closed and Completed,0,0.25,bart james / jeff riffle,M/E,0.25,09/19/2025 07:30 AM,Bart James - 09/19/25  5:46:22 AM: head 1 and 2 were too close together making the collision sensor. moved heads away from each other to clear sensor. reset machine. machine is operating normal,[]
1958,EQ ID 1958,MTC CNC Hinge Pocket Machine,Privada,17651,11/11/2025,1. Prod Stopped,"Head one was out of place which caused the machine not tot work, 11/11/2025. it is fixed now.",Closed and Completed,0,1,bart james,Maintenance,1,11/11/2025 02:00 PM,"Bart James - 11/12/25  7:37:31 AM: heads #1 and #4 were dragging (moving slowly) upward. slow enough that the machine recognized the issue and shut the machine down. cycled machine on / off and re-set pointed the machine each time until heads #1 and #4 became equal in position to heads #2 and #3. at this point up/down servo screw had to be turned to lower each head about 1"" . this allowed machine heads to move during set point process. Instructed operators to PM machine before operating. Up/down head screws must be lubricated, or up/down servo will amp out and trip axes power off.",[]
1958,EQ ID 1958,MTC CNC Hinge Pocket Machine,Privada,17697,11/13/2025,2. General Maint - High Priority,"TPF employee knocked loose the piping for the dust collector system with a pallet. The collection system is disconnected at the 90 degree joint and was held up only by the safety wire attached to the ceiling,",Closed and Completed,0,1,"Andy Curtis, Garrett Blankenship",Maintenance,0,11/13/2025 03:00 AM,"Andy Curtis - 11/13/25  2:37:29 AM: Took apart the flange, was able to reinsert the pipe and put in some screw to secure it.
Put the flanges back together and sealed them with silicone.",[]
1958,EQ ID 1958,MTC CNC Hinge Pocket Machine,Privada,17812,12/02/2025,1. Prod Stopped,Head 4's clamp is not coming up after cycle is finished. Have to start a new part for it to unclamp.,Closed and Completed,0,0.25,Tyler Ross,Maintenance,0.25,12/04/2025 12:00 AM,"Tyler Ross - 12/04/25 11:18:44 AM: Valve was stuck, manually fired the valve and it began working",[]
1958,EQ ID 1958,MTC CNC Hinge Pocket Machine,Privada,17420,10/23/2025,1. Prod Stopped,Power Axis isn't turning on.,Closed and Completed,0,0,Maintenance,Maintenance,0,12/04/2025 12:00 AM,Tyler Ross - 12/04/25 11:17:40 AM: Machine replaced,[]
1958,EQ ID 1958,MTC CNC Hinge Pocket Machine,Privada,17639,11/11/2025,1. Prod Stopped,Heads 1 and 4 not responding. Showing error that will not reset. Only two heads are moving.,Closed and Completed,0,0,Maintenance,Maintenance,0,12/04/2025 12:00 AM,Tyler Ross - 12/04/25 11:25:27 AM: Machine has been replaced,[]
1958,EQ ID 1958,MTC CNC Hinge Pocket Machine,Privada,17764,11/24/2025,"5. Prod Ongoing, Maint Required",The new MTC is missing a 'clamp' button on the far right side making it where you can not clamp the part standing on the right side without someone else hitting another button for you.,Closed and Completed,0,0,Jimmy Sadler,Maintenance,0,12/18/2025 12:00 AM,Tyler Ross - 12/18/25  7:05:22 AM: Button installed,[]
1958,EQ ID 1958,MTC CNC Hinge Pocket Machine,Privada,18108,01/07/2026,1. Prod Stopped,Light curtain isn't properly working.,Closed Without Action,0,0,Maintenance,Maintenance,0,01/15/2026 12:00 AM,Tyler Ross - 01/15/26  6:54:51 AM: Started working,[]
1958,EQ ID 1958,MTC CNC Hinge Pocket Machine,Privada,19947,06/25/2026,1. Prod Stopped,"Bits have been changed twice, and machine continues to rip the hinge pockets on metal",Closed Without Action,0,0,Todd,Maintenance,0,06/29/2026 12:00 AM,"Tyler Ross - 06/29/26  8:13:53 AM: Seems to be a programming issue, Todd is handling",[]
1958,EQ ID 1958,MTC CNC Hinge Pocket Machine,Privada,19988,06/30/2026,1. Prod Stopped,The MTC was started this morning and has already destroyed 2 out of 10 parts during the drilling process. We have stopped running the machine.,Closed Without Action,0,0,Nobody,Maintenance,0,07/08/2026 12:00 AM,Tyler Ross - 07/08/26  4:20:13 AM: bits were bad,[]
1958,EQ ID 1958,MTC CNC Hinge Pocket Machine,Privada,20258,08/05/2026,1. Prod Stopped,E-Stop isn't resetting.,Closed Without Action,0,0,Privada,Maintenance,0,08/13/2026 12:00 AM,Tyler Ross - 08/13/26  7:22:58 AM: cleared,[]
1958,EQ ID 1958,MTC CNC Hinge Pocket Machine,Privada,20540,08/31/2026,1. Prod Stopped,Air line on one of the heads broke apart can't run it right now.,Closed and Completed,0,1,Maintenance,Maintenance,1,08/31/2026 12:00 AM,Tyler Ross - 09/02/26  5:17:53 AM: Replaced,[]
1958,EQ ID 1958,MTC CNC Hinge Pocket Machine,Privada,20607,09/04/2026,1. Prod Stopped,air clamp hose connector breaks off every time we run a part,Closed and Completed,0,0,Jeff Riffle,Maintenance,0,09/04/2026 12:00 AM,Jeffery Riffle - 09/04/26 12:12:06 PM: Hose in the path of cutter head.  Moved to the side,[]
5333,EQ ID 5333,PUR hot melt adhesive system (NEW),Privada,12296,07/08/2024,1. Prod Stopped,safety circuit wiring error alarm,Closed and Completed,0,0,maintenance,Maintenance,0,08/16/2024 12:00 AM,Tyler Ross - 08/16/24  5:25:59 AM: closed,[]
5333,EQ ID 5333,PUR hot melt adhesive system (NEW),Privada,12521,07/24/2024,1. Prod Stopped,Greases Line came off. Glue is in the machine.,Closed and Completed,0,0,maintenance,Maintenance,0,08/16/2024 12:00 AM,Tyler Ross - 08/16/24  5:26:33 AM: closed,[]
5333,EQ ID 5333,PUR hot melt adhesive system (NEW),Privada,12810,08/19/2024,1. Prod Stopped,"the straps on the vac hose on the lift at the out feed of the line have come lose causing the hose to lay in the floor, causing a trip hazard and damage to some components",Closed and Completed,0,0.2,bart james,Maintenance,0,08/19/2024 09:00 AM,,[]
5333,EQ ID 5333,PUR hot melt adhesive system (NEW),Privada,12972,09/05/2024,"5. Prod Ongoing, Maint Required",hydraulic pump failure,Closed and Completed,0,0,Tyler Ross Jeffery Riffle,Maintenance,0,09/05/2024 12:00 AM,Tyler Ross - 09/05/24 12:00:40 PM: turned up the power,[]
5333,EQ ID 5333,PUR hot melt adhesive system (NEW),Privada,13038,09/12/2024,1. Prod Stopped,air line has come off,Closed and Completed,0,0.15,Tyler Ross Jeff Riffle,Maintenance,0.15,09/12/2024 12:00 AM,"Tyler Ross - 09/12/24  6:36:50 AM: Air line busted, cut out bad spot and replaced line",[]
5333,EQ ID 5333,PUR hot melt adhesive system (NEW),Privada,13054,09/14/2024,2. General Maint - High Priority,An air valve busted to the rotating part of the unit. Extremely loud.,Closed and Completed,0,0,Tyler Ross Jimmy Sadler,Maintenance,0,09/16/2024 12:00 AM,Tyler Ross - 09/16/24 12:54:09 PM: replaced line,[]
5333,EQ ID 5333,PUR hot melt adhesive system (NEW),Privada,13057,09/16/2024,1. Prod Stopped,Air Leak.,Closed and Completed,0,0.5,"Jimmy Sadler, Tyler Ross",Maintenance,0.25,09/16/2024 12:00 AM,Jimmy Sadler - 09/16/24  5:26:44 AM: Cut out busted part of air line.,[]
5333,EQ ID 5333,PUR hot melt adhesive system (NEW),Privada,13069,09/16/2024,1. Prod Stopped,Air line went down.,Closed Without Action,0,0,Jimmy,Maintenance,0,09/16/2024 12:00 AM,Jimmy Sadler - 09/16/24 11:57:49 AM: Duplicate,[]
5333,EQ ID 5333,PUR hot melt adhesive system (NEW),Privada,12863,08/26/2024,1. Prod Stopped,the front glue roller has started to break apart. shutting down to clean up,Closed and Completed,3000,1,Luke,Maintenance,1,09/19/2024 12:00 AM,Jimmy Sadler - 09/19/24 11:14:21 AM: Changed glue pot,[]
5333,EQ ID 5333,PUR hot melt adhesive system (NEW),Privada,13283,10/04/2024,1. Prod Stopped,there's a shaft inside the glue roller the tech can not get to spin,Closed and Completed,0,0,Burkel,Maintenance,0,10/12/2024 12:00 AM,Tyler Ross - 10/12/24  6:41:09 AM: Done,[]
5333,EQ ID 5333,PUR hot melt adhesive system (NEW),Privada,13712,11/07/2024,1. Prod Stopped,The detective switch came looses.,Closed and Completed,0,0,Tyler Ross Jeffery Riffle,Maintenance,0,11/26/2024 12:00 AM,Tyler Ross - 11/26/24  7:10:35 AM: Raised the roller manually | Tyler Ross - 11/26/24  7:10:25 AM: Raised the roller manually,[]
5333,EQ ID 5333,PUR hot melt adhesive system (NEW),Privada,13901,11/25/2024,1. Prod Stopped,Vent came off.,Closed and Completed,0,0,Jeff Riffle Bart James Tyler Ross,Maintenance,0,12/02/2024 12:00 AM,Tyler Ross - 12/02/24  5:02:39 AM: Put back up using sheet metal screws to prevent this from happening again,[]
5333,EQ ID 5333,PUR hot melt adhesive system (NEW),Privada,13933,12/02/2024,1. Prod Stopped,part of the vacuum piping has fallen at the 1st glue spreader,Closed and Completed,0,0,Jeff Riffle Bart James Tyler Ross,Maintenance,0,12/02/2024 12:00 AM,Tyler Ross - 12/02/24  5:03:09 AM: Put back up using sheet metal screws to prevent this from happening again,[]
5333,EQ ID 5333,PUR hot melt adhesive system (NEW),Privada,13960,12/03/2024,2. General Maint - High Priority,The exit conveyor is shocking the team members as they remove the parts from the line.,Closed and Completed,0,2,Jeff Riffle Tyler Ross Jimmy Sadler,Maintenance,0,12/03/2024 12:00 AM,Jeffery Riffle - 12/03/24  1:48:58 PM: Added wire sheath to the handle of the lift.,[]
5333,EQ ID 5333,PUR hot melt adhesive system (NEW),Privada,13982,12/05/2024,2. General Maint - High Priority,The exit conveyor is shocking the team members as they remove the parts from the line.,Closed and Completed,0,0,Maintenance and Jeff Talley,Maintenance,0,12/16/2024 12:00 AM,Tyler Ross - 12/16/24 11:05:45 AM: Installed a bar with copper tinsel to drag along the part and belt in an effort dissipate the static electricity before the operator grabs the part.,[]
5333,EQ ID 5333,PUR hot melt adhesive system (NEW),Privada,13994,12/06/2024,2. General Maint - High Priority,"A Static Control Tinsel Bar, 8'-0"" Long (McMaster Carr part 9755T19, Bobrick purchase order TN00071075, FedEx tracking 419955744215, set for delivery on 12-6-24) to be installed across the (8'-6"" wide) outlet conveyor of the PUR line immediately near where the board first comes in out of the process onto the conveyor belt, allowing clearance for thickest board (1.75 inches).   Two (2) 6""x6"" corner brackets for mounting have been ordered, and holes may need modifications.",Closed and Completed,0,0,Jeff Talley Tyler Ross Jeffery Riffle,Maintenance,0,12/27/2024 12:00 AM,"Tyler Ross - 12/27/24  7:09:51 AM: Installed | Jeffrey Talley - 12/06/24  5:53:26 AM: Note:  Some (Thrislington) pieces may be as much as 2.75"" thick so the clearance of the tinsel bar needs to account for that.",[]
5333,EQ ID 5333,PUR hot melt adhesive system (NEW),Privada,14178,12/30/2024,1. Prod Stopped,"The PUR lift at the end of the machine, keeps dropping parts.",Closed and Completed,0,0.25,Jeff Riffle Tyler Ross,Supervisor,0,12/30/2024 12:00 AM,Jeffery Riffle - 12/30/24  8:19:47 AM: Adjusted the lift.,[]
5333,EQ ID 5333,PUR hot melt adhesive system (NEW),Privada,14168,12/26/2024,"5. Prod Ongoing, Maint Required",Bubble on the roller. (Operator Side).,Closed and Completed,0,0,Maintenance,Maintenance,0,01/07/2025 12:00 AM,Tyler Ross - 01/07/25  5:22:29 AM: Swapped roller,[]
5333,EQ ID 5333,PUR hot melt adhesive system (NEW),Privada,13821,11/14/2024,"5. Prod Ongoing, Maint Required",oil leak at the 1st glue roller,Closed and Completed,0,0,Maintenance,Maintenance,0,01/07/2025 12:00 AM,Tyler Ross - 01/07/25  5:21:41 AM: pulled roller tech coming in to swap the parts to new roller,[]
5333,EQ ID 5333,PUR hot melt adhesive system (NEW),Privada,14300,01/08/2025,1. Prod Stopped,The screws from the support rails in the turning device came out.,Closed and Completed,5,1,Jeff Riffle Bart James Tyler Ross Jonathan Robinson,Maintenance,0,01/08/2025 12:00 AM,Jeffery Riffle - 01/08/25 11:10:34 AM: Put new bolts in Platen.,[]
5333,EQ ID 5333,PUR hot melt adhesive system (NEW),Privada,14320,01/10/2025,2. General Maint - High Priority,"Two (2) tatic-reduction safety mats (ordered on TN00072245), one (1) 3ft x 10ft and one (1) 4ft x 6ft, both with ground wires, need to be installed and grounded to the outlet table legs of the PUR line to reduced risk of a mild static shock to the operators handling the panels with the Gorbel lift.",Closed and Completed,359,0.25,Bart James,Maintenance,0.25,01/10/2025 02:00 PM,Tyler Ross - 01/31/25  9:01:20 AM: They have been installed | Jeffrey Talley - 01/10/25 12:15:16 PM: Two (2) static-reduction safety mats were ordered on TN00072245.,"[{""name"": ""IMG_5899.jpg"", ""url"": ""https://circaweb.bobrick.com/PME/Forms/DownloadAttachment/712?guid=2107f6fe-9ecc-4861-bfc3-d33ae2eaadcb""}, {""name"": ""IMG_5900.jpg"", ""url"": ""https://circaweb.bobrick.com/PME/Forms/DownloadAttachment/713?guid=2107f6fe-9ecc-4861-bfc3-d33ae2eaadcb""}]"
5333,EQ ID 5333,PUR hot melt adhesive system (NEW),Privada,14430,01/21/2025,1. Prod Stopped,nip roller height adjustment failure,Closed and Completed,0,0.5,Jeff Riffle Bart James,Maintenance,0.25,01/21/2025 12:00 AM,Jeffery Riffle - 01/21/25 12:21:38 PM: Released the brake sensor and tricked out the solenoids to clear the fault.  Reset on HMI and the machine goes back to operational.  Do not know why the solenoids are tripping needs investigation by Burkle on next visit.,[]
5333,EQ ID 5333,PUR hot melt adhesive system (NEW),Privada,14444,01/22/2025,1. Prod Stopped,brush motor switch failure,Closed and Completed,0,0.25,Jeff Riffle Bart James,Maintenance,0.25,01/22/2025 12:00 AM,Jeffery Riffle - 01/22/25  4:54:46 AM: Changed the Amp draw and motor came back on.,[]
5333,EQ ID 5333,PUR hot melt adhesive system (NEW),Privada,14505,01/28/2025,1. Prod Stopped,Hydraulic pump motor fail,Closed and Completed,0,0.15,Tyler Ross,Maintenance,0,01/28/2025 12:00 AM,Tyler Ross - 01/29/25  4:27:33 AM: Tripped the over run sensor and moved the roller by hand and it cleared the fault,[]
5333,EQ ID 5333,PUR hot melt adhesive system (NEW),Privada,14700,02/17/2025,1. Prod Stopped,THE MACHINE IS BREAKING THE LAMINATE ON ALL SIDES,Closed and Completed,0,0,Burkle,Maintenance,0,03/06/2025 12:00 AM,Tyler Ross - 03/06/25  5:26:41 AM: Burkle is redesigning the metal plates inside the flipper,[]
5333,EQ ID 5333,PUR hot melt adhesive system (NEW),Privada,14705,02/17/2025,1. Prod Stopped,PUR roller adjustment is not adjusting properly.,Closed and Completed,0,0,Tech,Maintenance,0,03/06/2025 12:00 AM,Tyler Ross - 03/06/25  5:23:19 AM: Work performed by tech,[]
5333,EQ ID 5333,PUR hot melt adhesive system (NEW),Privada,14718,02/17/2025,1. Prod Stopped,rotary pulse encoder fault on the brushing unit,Closed and Completed,0,0,Burkle,Maintenance,0,03/06/2025 12:00 AM,Tyler Ross - 03/06/25  5:27:27 AM: Work to be performed by burkle tech,[]
5333,EQ ID 5333,PUR hot melt adhesive system (NEW),Privada,14366,01/15/2025,1. Prod Stopped,The second application roller heating unit is not reaching the desired manufacturing temperature. The temperatures are fluctuating.,Closed and Completed,0,0,Tech,Maintenance,0,03/06/2025 12:00 AM,Tyler Ross - 03/06/25  5:21:20 AM: Done by tech,[]
5333,EQ ID 5333,PUR hot melt adhesive system (NEW),Privada,14370,01/15/2025,1. Prod Stopped,Temp in heater excessive alarm...,Closed and Completed,0,0,Tech,Maintenance,0,03/06/2025 12:00 AM,Tyler Ross - 03/06/25  5:22:46 AM: Work performed by tech,[]
5333,EQ ID 5333,PUR hot melt adhesive system (NEW),Privada,15082,03/17/2025,"5. Prod Ongoing, Maint Required",the application roll needs to moved over to align with doctor roll,Closed and Completed,0,2,"Jeffery Riffle, Bart James, Jimmy Sadler, Tyler Ross",Maintenance,2,03/18/2025 12:00 AM,Tyler Ross - 03/18/25  6:51:42 AM: Realigned,[]
5333,EQ ID 5333,PUR hot melt adhesive system (NEW),Privada,14957,03/06/2025,1. Prod Stopped,the brushes have bottomed out and will not go back up,Closed and Completed,0,6,"Maintenance, burkel, Fowler",Maintenance,6,03/21/2025 12:00 AM,Tyler Ross - 03/21/25  7:02:58 AM: replaced the gears in the gear box on motor side,[]
5333,EQ ID 5333,PUR hot melt adhesive system (NEW),Privada,14966,03/06/2025,1. Prod Stopped,Glue Adjuster Operator Coupling Broke.,Closed and Completed,0,0,Jeffery RIffl e,Maintenance,0,03/21/2025 12:00 AM,Tyler Ross - 03/21/25  7:03:28 AM: Replaced,[]
5333,EQ ID 5333,PUR hot melt adhesive system (NEW),Privada,15042,03/12/2025,1. Prod Stopped,first glue roll will not calibrate,Closed and Completed,0,0,Jeff Riffle,Maintenance,0,03/21/2025 12:00 AM,Tyler Ross - 03/21/25  7:03:55 AM: Fixed,[]
5333,EQ ID 5333,PUR hot melt adhesive system (NEW),Privada,15183,03/26/2025,"5. Prod Ongoing, Maint Required",Hoist at the end of PUR coming apart.,Closed and Completed,0,0,bart james,Maintenance,0,03/26/2025 02:30 PM,,[]
5333,EQ ID 5333,PUR hot melt adhesive system (NEW),Privada,15277,04/03/2025,1. Prod Stopped,GLUE LEVEL SENSOR ON THE FIRST GLUE ROLL HAS BROKEN OFF,Closed and Completed,1000,1,Bart James Tyler Ross Johnathan,Maintenance,1,04/04/2025 12:00 AM,Tyler Ross - 04/04/25 11:06:50 AM: Replaced sensor,[]
5333,EQ ID 5333,PUR hot melt adhesive system (NEW),Privada,15636,05/06/2025,2. General Maint - High Priority,Glue Nozzle on operator side of the first glue spreader valve won't open to push out glue.,Closed and Completed,0,0,Jeff RIffle Bart James,Maintenance,0,05/06/2025 12:00 AM,Jeffery Riffle - 05/06/25  4:15:09 AM: Shaft is broken off the coil.  Will have to see if we can get a replacement.,[]
5333,EQ ID 5333,PUR hot melt adhesive system (NEW),Privada,15692,05/09/2025,1. Prod Stopped,Leaking oil from glue spreader #2. Refilled with oil this morning.,Closed and Completed,0,0,Maintenance,Maintenance,0,05/14/2025 12:00 AM,Tyler Ross - 05/14/25  5:55:56 AM: Added some gasket maker to the threads,[]
5333,EQ ID 5333,PUR hot melt adhesive system (NEW),Privada,15379,04/15/2025,1. Prod Stopped,Hydraulic Motor Protection Switch on Nip roller #2.,Closed and Completed,0,0,Burkle,Maintenance,0,05/14/2025 12:00 AM,Tyler Ross - 05/14/25  5:48:43 AM: Work done by Burkle tech,[]
5333,EQ ID 5333,PUR hot melt adhesive system (NEW),Privada,15402,04/16/2025,1. Prod Stopped,Hydraulic motor protection switch on nip roller 2.,Closed and Completed,0,0,Burkle,Maintenance,0,05/14/2025 12:00 AM,Tyler Ross - 05/14/25  5:49:59 AM: Work performed by Burkle,[]
5333,EQ ID 5333,PUR hot melt adhesive system (NEW),Privada,15182,03/26/2025,1. Prod Stopped,UPPPER BRUSH PROTECTION SWITCH,Closed and Completed,0,0,Burkle tech,Maintenance,0,05/14/2025 12:00 AM,Tyler Ross - 05/14/25  5:45:50 AM: worked on by Burkle tech,[]
5333,EQ ID 5333,PUR hot melt adhesive system (NEW),Privada,15912,05/31/2025,1. Prod Stopped,"The double chain for the front roller and the gearbox, one of the links popped out.",Closed and Completed,0,0.5,Tyler Ross,Maintenance,0.5,06/02/2025 12:00 AM,Tyler Ross - 06/02/25  4:54:32 AM: Replaced the sheared key,[]
5333,EQ ID 5333,PUR hot melt adhesive system (NEW),Privada,15936,06/03/2025,"3. Prod Affected, Not Stopped",Heater for glue spreader # 2 not turning on with timer. Communication fault profinet device fault. Will work if interface is turned off on heater but will not turn on automatically with timer.,Closed and Completed,0,2,Jeff Riffle Bart James,Maintenance,0,06/03/2025 12:00 AM,Jeffery Riffle - 06/03/25  6:16:36 AM: Communication wire pulled out of jacket.  Re pinned the wire and communication is now working.,[]
5333,EQ ID 5333,PUR hot melt adhesive system (NEW),Privada,16192,06/23/2025,1. Prod Stopped,chain on front drive has too much slack,Closed and Completed,0,0.15,bart james,Maintenance,0,06/23/2025 01:30 PM,Bart James - 06/23/25 11:48:08 AM: adjusted chain tensioner,[]
5333,EQ ID 5333,PUR hot melt adhesive system (NEW),Privada,15903,05/30/2025,1. Prod Stopped,Two L shaped brackets that have to be put back on the machine.,Closed and Completed,0,0,Jeff Riffle,Maintenance,0,07/01/2025 12:00 AM,Jeffery Riffle - 07/01/25 12:12:15 PM: Closed,[]
5333,EQ ID 5333,PUR hot melt adhesive system (NEW),Privada,16275,07/02/2025,"5. Prod Ongoing, Maint Required",Top brushes making rattling noise. Looks like its rubbing against a metal plate.,Closed and Completed,0,0,"Bart, Jeff",Maintenance,0,07/02/2025 12:00 AM,,[]
5333,EQ ID 5333,PUR hot melt adhesive system (NEW),Privada,16211,06/25/2025,1. Prod Stopped,the first glue applicator is leaking glue out both sides of the rolls. the rolls are not in line.,Closed and Completed,0,0,maint,Maintenance,0,07/03/2025 12:00 AM,,[]
5333,EQ ID 5333,PUR hot melt adhesive system (NEW),Privada,15990,06/03/2025,2. General Maint - High Priority,Glue spreader # 1 is leaking past end dams the glue roller isn't even with doctor roller causing excessive leak.,Closed and Completed,0,0,maint,Maintenance,0,07/03/2025 12:00 AM,,[]
5333,EQ ID 5333,PUR hot melt adhesive system (NEW),Privada,15693,05/09/2025,"3. Prod Affected, Not Stopped",the second glue roll is not heating evenly across the roll. the pump side is 260 the other end is 160,Closed and Completed,0,0,maint,Maintenance,0,07/03/2025 12:00 AM,,[]
5333,EQ ID 5333,PUR hot melt adhesive system (NEW),Privada,15193,03/28/2025,2. General Maint - High Priority,The grease line for glue spreader #2 is broke and needs to be replaced.,Closed and Completed,0,0,maint,Maintenance,0,07/03/2025 12:00 AM,,[]
5333,EQ ID 5333,PUR hot melt adhesive system (NEW),Privada,15236,04/01/2025,"5. Prod Ongoing, Maint Required",Glue spreader #2 glue leaking from glue hose on operator side.,Closed and Completed,0,0,maint,Maintenance,0,07/03/2025 12:00 AM,,[]
5333,EQ ID 5333,PUR hot melt adhesive system (NEW),Privada,15139,03/24/2025,2. General Maint - High Priority,"the shocks on the hood of the 1st glue applicator needs replaced, it feel on its own Friday.",Closed and Completed,0,0,Maint,Maintenance,0,07/03/2025 12:00 AM,,[]
5333,EQ ID 5333,PUR hot melt adhesive system (NEW),Privada,16179,06/23/2025,2. General Maint - High Priority,Level fault Glue spreader #2. checked oil was low. adding oil and seeing if fault resets.,Closed and Completed,0,0,Jonathan,Maintenance,0,07/03/2025 12:00 AM,,[]
5333,EQ ID 5333,PUR hot melt adhesive system (NEW),Privada,16432,07/17/2025,1. Prod Stopped,the drain plug on the application roll is leaking,Closed and Completed,0,0.05,Tyler Ross,Maintenance,0.05,07/17/2025 12:00 AM,Tyler Ross - 07/17/25  8:55:46 AM: Tightened the drain plug,[]
5333,EQ ID 5333,PUR hot melt adhesive system (NEW),Privada,16476,07/24/2025,1. Prod Stopped,"Back roller has fallen apart, and needs to be taken out of machine.",Closed and Completed,3300,0,"Tyler Ross, Bart James, Jimmy Sadler",Maintenance,1,07/25/2025 12:00 AM,Dale Kee - 08/02/25  5:04:49 AM: Roller was changed on spreader 2 on 7/25/25,[]
5333,EQ ID 5333,PUR hot melt adhesive system (NEW),Privada,16486,07/24/2025,1. Prod Stopped,Belt broke on conveyor that brings part to operate. Raised up while the next part was coming through.,Closed and Completed,261,0,"Jimmy Sadler, Jeff Riffle",Maintenance,0,07/25/2025 12:00 AM,Dale Kee - 08/02/25  5:08:36 AM: Replaced the first belt that brings part to operator after first glue spreader.,[]
5333,EQ ID 5333,PUR hot melt adhesive system (NEW),Privada,16499,07/28/2025,1. Prod Stopped,Leaking glue from side plates.,Closed and Completed,0,1,Maintenance team,Maintenance,1.5,07/28/2025 09:30 AM,Bart James - 07/28/25  7:35:23 AM: adjusted doctor roller,[]
5333,EQ ID 5333,PUR hot melt adhesive system (NEW),Privada,16095,06/16/2025,6. General Maint,Need water separators added to air lines. Water causing glue nozzle valve to stick.,Closed and Completed,0,0,andy curtis / garrett blankenship,Maintenance,0,07/31/2025 12:00 AM,,[]
5333,EQ ID 5333,PUR hot melt adhesive system (NEW),Privada,16602,08/07/2025,1. Prod Stopped,Glue sensor on the front glue machine is bad causing the glue to not shut off leading to leakage. Changing it now,Closed and Completed,0,1,"Jordan Melson, Jonathan Robinson",Maintenance,0,08/07/2025 12:00 PM,Jordan Melson - 08/08/25  5:11:14 AM: Was able to get glue sensor working without having to change it.,[]
5333,EQ ID 5333,PUR hot melt adhesive system (NEW),Privada,16616,08/08/2025,1. Prod Stopped,Chain on the transport is loose.,Closed and Completed,0,0.05,"Jordan Melson, Jonathan Robinson",Maintenance,0,08/08/2025 07:05 AM,Jordan Melson - 08/08/25  5:09:45 AM: Tightened up chain.,[]
5333,EQ ID 5333,PUR hot melt adhesive system (NEW),Privada,16286,07/03/2025,1. Prod Stopped,Upper brushes on the brushing machine are moving to far over while in production,Closed Without Action,0,0,Bart James / Jeff Riffle / Steve Fowler,Maintenance,0,08/09/2025 01:00 PM,Bart James - 08/16/25  6:11:13 AM: Refer to completed work order 16277,[]
5333,EQ ID 5333,PUR hot melt adhesive system (NEW),Privada,16654,08/12/2025,"3. Prod Affected, Not Stopped",PUR adhesive escaping between doctor roller and glue dams. Seems as if doctor roller has shifted,Closed and Completed,0,2,Bart James / Jeff Riffle / Johnathan Robinson,Maintenance,2,08/12/2025 04:00 PM,Bart James - 08/13/25  6:09:13 AM: Adjusted the doctor  roller toward operator side. after adjustment of doctor roller noticed gap between end of doc roller and glue dams increased as if roller had physically shortened in length (impossible). The application roller had a large build up of dried PUR glue on  each end's flat surface which comes in contact with the glue dams. This build up pushes the dams away from the doctor roller creating adhesive spillage.  This spillage is going to build up and set up  somewhere within the machine. This build up also causes grooves to be worn into the  glue dam material.  These glue dams come at a cost of $1100  each.  The applicator machine has (2) of these dams on it. This machine demands a through clean up daily to avoid some large cost and downtime.,[]
5333,EQ ID 5333,PUR hot melt adhesive system (NEW),Privada,16687,08/14/2025,1. Prod Stopped,Upper brush motor protection switch failed.,Closed and Completed,0,0,Jeff Riffle,Maintenance,0,08/14/2025 10:00 AM,Bart James - 08/16/25  7:50:51 AM: Looks as if brush machine was opened beyond top limit . upped amp load on contactor,[]
5333,EQ ID 5333,PUR hot melt adhesive system (NEW),Privada,16792,08/23/2025,1. Prod Stopped,front roller needs to be changed. Currently in process,Closed and Completed,0,8,"Jordan Melson, Jeff Riffle, Bart James, Tyler Ross, Jonathan Robinson",Maintenance,0,08/23/2025 12:00 AM,Jordan Melson - 08/25/25  2:36:54 PM: Both new rollers were put in.,[]
5333,EQ ID 5333,PUR hot melt adhesive system (NEW),Privada,16795,08/25/2025,1. Prod Stopped,second glue spreader not getting enough glue non operator side.,Closed and Completed,0,1,"Jordan Melson, Jonathan Robinson, Jeff Riffle, Bart James",Maintenance,0,08/25/2025 12:00 AM,Jordan Melson - 08/25/25  2:35:28 PM: Got under machine and straightened roller.,[]
5333,EQ ID 5333,PUR hot melt adhesive system (NEW),Privada,17145,10/06/2025,"5. Prod Ongoing, Maint Required",there is a small chunk out of the doctor roll on the 1st glue application unit. This spot is inline with the busted spots on the application roll.,Closed and Completed,0,6,Maintenance,Maintenance,6,10/08/2025 12:00 AM,Tyler Ross - 10/10/25  8:33:15 AM: Application roller has been replaced. It was discovered that a bolt fell out of the lid and in between the rollers causing the damage.,[]
5333,EQ ID 5333,PUR hot melt adhesive system (NEW),Privada,16637,08/12/2025,1. Prod Stopped,Glue roller #1 leaking glue on operator side from end dams. Gap in end dams by doctor roller enough to fit a scraper inside.,Closed and Completed,0,1,Maintenance,Maintenance,1,10/09/2025 12:00 AM,Tyler Ross - 10/09/25  1:39:14 PM: Adjusted the dr roller,[]
5333,EQ ID 5333,PUR hot melt adhesive system (NEW),Privada,16330,07/09/2025,1. Prod Stopped,on the first glue unit the application roll has a chunk missing and is starting to swell on the non-drive side,Closed and Completed,0,2,Maintenance,Maintenance,2,10/09/2025 12:00 AM,Tyler Ross - 10/09/25  1:34:49 PM: Replaced roller,[]
5333,EQ ID 5333,PUR hot melt adhesive system (NEW),Privada,16361,07/11/2025,1. Prod Stopped,Valve Stuck on back nip roller. Not getting correct pressure.,Closed and Completed,0,0,Burkle,Maintenance,0,10/09/2025 12:00 AM,Tyler Ross - 10/09/25  1:36:18 PM: work performed by Burkel,[]
5333,EQ ID 5333,PUR hot melt adhesive system (NEW),Privada,16379,07/12/2025,1. Prod Stopped,nip rollers are not level,Closed and Completed,0,1,Maintenance,Maintenance,1,10/09/2025 12:00 AM,Tyler Ross - 10/09/25  1:33:11 PM: Leveled the rollers,[]
5333,EQ ID 5333,PUR hot melt adhesive system (NEW),Privada,16392,07/14/2025,1. Prod Stopped,flow fault on first heater,Closed and Completed,0,0.5,Maintenance,Maintenance,0.5,10/09/2025 12:00 AM,"Tyler Ross - 10/09/25  1:33:47 PM: Low of oil, added oil",[]
5333,EQ ID 5333,PUR hot melt adhesive system (NEW),Privada,16416,07/16/2025,1. Prod Stopped,Flow fault heater #1. checked oil level was below line added 2 and a half gallons of oil first thing this morning. The temperature increased and is steadily going up.,Closed and Completed,0,0.5,Jonathan Robinson,Maintenance,0.5,10/09/2025 12:00 AM,Tyler Ross - 10/09/25  1:37:07 PM: Added oil,[]
5333,EQ ID 5333,PUR hot melt adhesive system (NEW),Privada,16678,08/14/2025,"5. Prod Ongoing, Maint Required",the first glue roller is starting to come a part on the drive side. needs replaced asap.,Closed Without Action,0,0,Tyler Ross,Maintenance,0,10/10/2025 12:00 AM,Tyler Ross - 10/10/25 10:33:12 AM: Duplicate,[]
5333,EQ ID 5333,PUR hot melt adhesive system (NEW),Privada,16603,08/07/2025,"5. Prod Ongoing, Maint Required",I noticed a bubble on front roller non operator side. we will continue to monitor.,Closed Without Action,0,0,Tyler Ross,Maintenance,0,10/10/2025 12:00 AM,Tyler Ross - 10/10/25 10:34:51 AM: Duplicate,[]
5333,EQ ID 5333,PUR hot melt adhesive system (NEW),Privada,17219,10/08/2025,1. Prod Stopped,Wire error. Can not get front machine running because of errors. Might be door hooked on something,Closed and Completed,0,0,Maintenance,Maintenance,0,10/10/2025 12:00 AM,Tyler Ross - 10/10/25 10:44:52 AM: Door closed sensor adjusted,[]
5333,EQ ID 5333,PUR hot melt adhesive system (NEW),Privada,16714,08/18/2025,"3. Prod Affected, Not Stopped",Front roller glue coverage not acceptable for production. Shut down will not run until roller changed.,Closed Without Action,0,0,Tyler Ross,Maintenance,0,10/10/2025 12:00 AM,Tyler Ross - 10/10/25 10:25:35 AM: Duplicate,[]
5333,EQ ID 5333,PUR hot melt adhesive system (NEW),Privada,16844,08/28/2025,"5. Prod Ongoing, Maint Required","Hydraulic Cylinder on the back roller cover failed to hold the cover up.
Almost slammed into an operator",Closed and Completed,1200,2,Jonathan Robinson,Maintenance,2,10/10/2025 12:00 AM,Tyler Ross - 10/10/25 10:27:03 AM: Replaced,[]
5333,EQ ID 5333,PUR hot melt adhesive system (NEW),Privada,16868,09/02/2025,2. General Maint - High Priority,"the shocks on both glue spreader hoods need to be replaced, if they are not pushed all the way back the hood falls forward with no resistance.",Closed Without Action,0,0,Tyler Ross,Maintenance,0,10/10/2025 12:00 AM,Tyler Ross - 10/10/25 10:38:33 AM: Duplicate,[]
5333,EQ ID 5333,PUR hot melt adhesive system (NEW),Privada,16948,09/09/2025,1. Prod Stopped,Leaking glue from non operator side glue spreader #1,Closed Without Action,0,0,Tyler Ross,Maintenance,0,10/10/2025 12:00 AM,Tyler Ross - 10/10/25  8:53:10 AM: Duplicate,[]
5333,EQ ID 5333,PUR hot melt adhesive system (NEW),Privada,17110,10/01/2025,1. Prod Stopped,Motor protection switch for lower brush drive failed.,Closed and Completed,0,0,Maintenance,Maintenance,0,10/10/2025 12:00 AM,Tyler Ross - 10/10/25 10:44:23 AM: Reset,[]
5333,EQ ID 5333,PUR hot melt adhesive system (NEW),Privada,17139,10/06/2025,"5. Prod Ongoing, Maint Required",the first glue application roll is swelling and has 2 spots where the roll is busted. We will be lucky to last the week.,Closed Without Action,0,0,Tyler Ross,Maintenance,0,10/10/2025 12:00 AM,Tyler Ross - 10/10/25  8:40:38 AM: duplicated,[]
5333,EQ ID 5333,PUR hot melt adhesive system (NEW),Privada,17236,10/09/2025,"3. Prod Affected, Not Stopped",Doctor roller need to be adjusted to non operator side. We have about 1/16 gap on end dams.,Closed and Completed,0,0,Tyler Ross Bart James,Maintenance,0,10/10/2025 12:00 AM,Tyler Ross - 10/10/25 10:42:23 AM: Adjusted,[]
5333,EQ ID 5333,PUR hot melt adhesive system (NEW),Privada,17228,10/09/2025,1. Prod Stopped,Glue leakage on front side,Closed and Completed,0,0,Tyler Ross Bart James,Maintenance,0,10/14/2025 12:00 AM,Tyler Ross - 10/14/25  8:32:08 AM: Aligned rollers and the problem stopped,[]
5333,EQ ID 5333,PUR hot melt adhesive system (NEW),Privada,17374,10/20/2025,1. Prod Stopped,Lower brush motor protection switch.,Closed and Completed,0,0.15,Jeffery Riffle,Maintenance,0.15,10/21/2025 12:00 AM,Tyler Ross - 10/21/25  5:07:43 AM: Waited on it to reset,[]
5333,EQ ID 5333,PUR hot melt adhesive system (NEW),Privada,17408,10/22/2025,1. Prod Stopped,Upper brush protection switch,Closed and Completed,0,0,tech,Maintenance,0,12/04/2025 12:00 AM,Tyler Ross - 12/04/25 11:28:32 AM: Tech worked on machine,[]
5333,EQ ID 5333,PUR hot melt adhesive system (NEW),Privada,17590,11/06/2025,1. Prod Stopped,Glue leakage on back roller. Roller needs to be moved over.,Closed and Completed,0,0,Maintenance,Maintenance,0,12/04/2025 12:00 AM,Tyler Ross - 12/04/25 11:36:17 AM: Adjusted the roller,[]
5333,EQ ID 5333,PUR hot melt adhesive system (NEW),Privada,17762,11/24/2025,1. Prod Stopped,Middle sensor on front roller broke off. Need help changing,Closed and Completed,0,0,Bart James Tyler Ross Jeff Riffle,Maintenance,0,12/04/2025 12:00 AM,Tyler Ross - 12/04/25 11:21:04 AM: Replaced sensor,[]
5333,EQ ID 5333,PUR hot melt adhesive system (NEW),Privada,17850,12/05/2025,1. Prod Stopped,Air leaking from glue spreader #2,Closed and Completed,0,0.25,Jimmy Sadler,Maintenance,0,12/05/2025 12:00 AM,Jimmy Sadler - 12/05/25 12:17:45 PM: Repaired,[]
5333,EQ ID 5333,PUR hot melt adhesive system (NEW),Privada,17937,12/15/2025,1. Prod Stopped,Air Compressor isn't working.,Closed and Completed,0,0,Maintenance,Maintenance,0,12/15/2025 12:00 AM,Jimmy Sadler - 12/16/25  5:49:12 AM: Completed,[]
5333,EQ ID 5333,PUR hot melt adhesive system (NEW),Privada,17813,12/02/2025,2. General Maint - High Priority,when picking up the parts on the outfeed belt the operators are being shocked by the lift and the conveyor if they come in contact with it.,Closed and Completed,0,6,Tyler Ross Jeffery Riffle Jimmy Sadler,Supervisor,0,12/18/2025 12:00 AM,Tyler Ross - 12/18/25  7:08:28 AM: Grounded the conveyor in multiple places and grounded the lift to the conveyor,[]
5333,EQ ID 5333,PUR hot melt adhesive system (NEW),Privada,18018,12/23/2025,"5. Prod Ongoing, Maint Required",The first set of rollers on the PUR line are making a very loud squealing noise as they are warming up today. Can be heard through the entire production floor.,Closed Without Action,0,0,Jake Rozenberg,Maintenance,0,12/23/2025 12:00 AM,Jacob Rozenberg - 12/23/25  3:29:53 AM: This was just due to it warming up. My fault.,[]
5333,EQ ID 5333,PUR hot melt adhesive system (NEW),Privada,18129,01/08/2026,1. Prod Stopped,Lower drive chain came off sprocket.,Closed and Completed,0,0.25,Jimmy Sadler,Maintenance,0.25,01/08/2026 12:00 AM,Jimmy Sadler - 01/08/26 11:14:42 AM: Re-installed drive chain.,[]
5333,EQ ID 5333,PUR hot melt adhesive system (NEW),Privada,18136,01/09/2026,1. Prod Stopped,Glue spreader #1 transport roller chain came off.,Closed and Completed,0,0,Tyler Ross,Maintenance,0,01/09/2026 12:00 AM,Tyler Ross - 01/09/26  8:28:53 AM: sprocket had slipped over on one of the rollers causing the chain to get out of line,[]
5333,EQ ID 5333,PUR hot melt adhesive system (NEW),Privada,18154,01/10/2026,1. Prod Stopped,chain is off again on the transfer rollers,Closed and Completed,0,0.5,Tyler Ross Bart James Jimmy Sadler,Maintenance,0.5,01/10/2026 12:00 AM,"Tyler Ross - 01/10/26  7:28:08 AM: The gearbox had come loose and was shaking causing the sprocket on the transfer roller to walk over, so tightened the gearbox and moved the sprocket.",[]
5333,EQ ID 5333,PUR hot melt adhesive system (NEW),Privada,18139,01/09/2026,1. Prod Stopped,upper brush motor protection switch,Closed and Completed,0,0,Nobody,Maintenance,0,01/12/2026 12:00 AM,Tyler Ross - 01/12/26  7:21:49 AM: waited on it to cool off,[]
5333,EQ ID 5333,PUR hot melt adhesive system (NEW),Privada,18078,01/05/2026,1. Prod Stopped,the application roll came down and hit the trays while its was being cleaned. the rolls will need to be changed out,Closed and Completed,0,0,Maintenance,Maintenance,0,01/12/2026 12:00 AM,Tyler Ross - 01/12/26  7:20:39 AM: Rollers changed,[]
5333,EQ ID 5333,PUR hot melt adhesive system (NEW),Privada,18196,01/14/2026,"5. Prod Ongoing, Maint Required",The add on filter is leaking from the bowl.,Closed and Completed,0,50,"Andy Curtis, Garrett Blankenship",Maintenance,0,01/14/2026 07:30 PM,"Andy Curtis - 01/14/26  7:48:05 PM: The bowl was cracked in several places, replaced the whole filter assembly.",[]
5333,EQ ID 5333,PUR hot melt adhesive system (NEW),Privada,18101,01/07/2026,1. Prod Stopped,hood sensor on 1st unit not making,Closed and Completed,0,0,Maintenance,Maintenance,0,01/15/2026 12:00 AM,Tyler Ross - 01/15/26  5:54:31 AM: Adjusted,[]
5333,EQ ID 5333,PUR hot melt adhesive system (NEW),Privada,18397,02/09/2026,2. General Maint - High Priority,"the anver lift is sparking when picking up parts, ground wire may have come loose",Closed and Completed,0,0.15,Tyler Ross,Maintenance,0.15,02/09/2026 12:00 AM,Tyler Ross - 02/09/26  5:14:00 AM: Added another wire from the end of the lift wire to the end plate on the conveyor.,[]
5333,EQ ID 5333,PUR hot melt adhesive system (NEW),Privada,18485,02/16/2026,1. Prod Stopped,"the glue coverage on the front application unit is not even, on the large parts there is no glue on the edge of the part on the drive side",Closed and Completed,0,1,Maintenance and Pur Line,Maintenance,1,02/17/2026 12:00 AM,Tyler Ross - 02/17/26  7:20:39 AM: Leveled the roller,[]
5333,EQ ID 5333,PUR hot melt adhesive system (NEW),Privada,18503,02/18/2026,1. Prod Stopped,Glue sensor on the front glue roller not working. Not sure if needs changing,Closed and Completed,0,0,Tyler Ross,Maintenance,0,02/18/2026 12:00 AM,"Tyler Ross - 02/18/26 11:15:07 AM: Unplugged and plugged back in | Jimmy Sadler - 02/18/26 11:05:22 AM: There are no level sensors in house.  The system said we had three but there are none.  This is what happens when parts are taken out of the cabinets and not communicated.  An RTN has been created and approved, waiting on CS to convert to a PO.",[]
5333,EQ ID 5333,PUR hot melt adhesive system (NEW),Privada,18799,03/17/2026,1. Prod Stopped,"In the hood of the second glue spreader, there is an air leak/ busted air line coming out of the housing",Closed and Completed,0,0,Maintenance,Maintenance,0,03/17/2026 12:00 AM,Jimmy Sadler - 04/17/26  9:10:14 AM: Repaired,[]
5333,EQ ID 5333,PUR hot melt adhesive system (NEW),Privada,19069,04/13/2026,1. Prod Stopped,main drive chain broke on #1 glue app. unit,Closed and Completed,0,1,Tyler Ross Jimmy Sadler Bart James,Maintenance,1,04/13/2026 12:00 AM,Tyler Ross - 04/13/26  7:28:25 AM: Replaced chain,[]
5333,EQ ID 5333,PUR hot melt adhesive system (NEW),Privada,19137,04/17/2026,2. General Maint - High Priority,Having trouble with lift picking up parts at the end of line hole in one of the small hoses on lift.,Closed and Completed,0,0,"Andy Curtis, Garrett Blankenship",Maintenance,0,04/27/2026 12:00 AM,Jimmy Sadler - 04/28/26  5:48:07 AM: Swapped to a bigger tube and lift.,[]
5333,EQ ID 5333,PUR hot melt adhesive system (NEW),Privada,18816,03/18/2026,"5. Prod Ongoing, Maint Required",Black conveyor bolt broke,Closed and Completed,0,0,Maintenance,Maintenance,0,05/18/2026 12:00 AM,Tyler Ross - 05/18/26 10:45:38 AM: Replaced,[]
