equipment_id,equipment_eq_id,equipment_name,department,wo_id,date_notified,urgency,problem,status,material_cost,labor_time,work_performed_by,assigned_to,downtime_hours,completed_datetime,comments,attachments
5333,EQ ID 5333,PUR hot melt adhesive system (NEW),Privada,18704,03/11/2026,2. General Maint - High Priority,Glue sensor on glue spreader #2 will not disengage.,Closed and Completed,0,0,PUR team,Maintenance,0,05/18/2026 12:00 AM,Tyler Ross - 05/18/26 10:43:52 AM: Replaced,[]
5333,EQ ID 5333,PUR hot melt adhesive system (NEW),Privada,19483,05/18/2026,1. Prod Stopped,PUR LINE is down. Brush motor failure,Closed and Completed,0,0,bart james,Maintenance,0,05/18/2026 01:30 PM,Bart James - 05/18/26 11:48:09 AM: system reset after a few minutes. need to address this with BUrkle,[]
5333,EQ ID 5333,PUR hot melt adhesive system (NEW),Privada,19853,06/15/2026,1. Prod Stopped,Chain coming off second glue spreader,Closed and Completed,0,1,Tyler Ross Bart James Jimmy Sadler Johnathan robinson,Maintenance,1,06/15/2026 12:00 AM,Tyler Ross - 06/15/26 10:50:49 AM: Tightened the tensioner,[]
5333,EQ ID 5333,PUR hot melt adhesive system (NEW),Privada,19578,05/26/2026,"5. Prod Ongoing, Maint Required","Lift at the end of PUR foam corner is coming off. Sent email with pictures to Bart, Todd, and Sam.",Closed and Completed,500,0,PUR team,Maintenance,0,07/11/2026 12:00 AM,Bart James - 07/25/26  4:58:44 AM: Replaced foam lift pad. Have a spare foam pad stored at PUR line | Dale Kee - 06/24/26 12:20:03 PM: Parts are on order.,[]
5333,EQ ID 5333,PUR hot melt adhesive system (NEW),Privada,20134,07/28/2026,1. Prod Stopped,"Cuppling  underneath broke on front glue spreader, whole spreader uneven now",Closed and Completed,52.71,0.5,"Jonathan Robinson, Jordan Melson",Supervisor,0.5,07/28/2026 12:00 AM,Dale Kee - 07/29/26  5:48:38 AM: Leveled the rollers and replaced the coupling.,[]
5333,EQ ID 5333,PUR hot melt adhesive system (NEW),Privada,20184,08/01/2026,1. Prod Stopped,Transport is on but metal rollers are not rolling on back glue spreader.  Thinking the chain came off,Closed and Completed,0,0.25,Tyler Ross,Maintenance,0.25,08/01/2026 12:00 AM,Tyler Ross - 08/01/26 10:05:27 AM: Put the chain back on and moved the sprocket over about an inch.,[]
5333,EQ ID 5333,PUR hot melt adhesive system (NEW),Privada,20282,08/06/2026,1. Prod Stopped,Shock for glue spreader hood broken.,Closed and Completed,0,0.15,Bart James Dale Kee,Maintenance,0.16,08/03/2026 12:00 AM,,[]
5333,EQ ID 5333,PUR hot melt adhesive system (NEW),Privada,20138,07/28/2026,"5. Prod Ongoing, Maint Required",Glue spreader rollers are becoming worn. Need to be changed within a few weeks.,Closed and Completed,0,4,Bart Tyler Jimmy Jeff,Maintenance,0,08/07/2026 12:00 AM,Tyler Ross - 08/12/26  8:53:09 AM: Replaced rollers,[]
5333,EQ ID 5333,PUR hot melt adhesive system (NEW),Privada,20317,08/11/2026,1. Prod Stopped,"General: Fuses Failed: Esp+Sc-82FA0:14,=SPS+SC-200A1\2: Fuses 82FA9 Switched on",Closed and Completed,0,0,Tyler Jimmy Bart Jeff,Maintenance,0,08/11/2026 12:00 AM,Tyler Ross - 08/12/26  8:57:07 AM: Reset breaker,[]
5333,EQ ID 5333,PUR hot melt adhesive system (NEW),Privada,20212,08/03/2026,"5. Prod Ongoing, Maint Required",Chain stretched on transfer rollers on glue spreader #2.,Closed and Completed,0,4,Andy Tyler Bart Jeff Jimmy Garrett,Maintenance,4,08/12/2026 12:00 AM,"Tyler Ross - 08/12/26  8:52:22 AM: Replaced chain, realigned sprockets, replaced set screw and reworked the main sprocket | Andy Curtis - 08/03/26  2:28:48 PM: Chain is twisted in 2 spots and coming apart in 1 spot.
Jeff is going to HCI to try and get new chain and links, also idler sprocket and bolts",[]
750,EQ ID 750,Tecnolegno 300,Privada,8106,11/22/2023,1. Prod Stopped,the tecno will not start the motors anomaly light is on.,Closed and Completed,25,0.5,Jeff Riffle Bart James,Maintenance,0.25,11/22/2023 12:00 AM,Jeffery Riffle - 11/22/23  6:03:11 AM: Tripped breaker and broken switch.,[]
750,EQ ID 750,Tecnolegno 300,Privada,9377,12/16/2023,1. Prod Stopped,E-stop broken,Closed and Completed,0,1,Jeff Riffle,Maintenance,0,12/16/2023 12:00 AM,Jeffery Riffle - 12/16/23  7:30:55 AM: Rewired the switch and is now functioning properly.,[]
750,EQ ID 750,Tecnolegno 300,Privada,8236,12/05/2023,1. Prod Stopped,pressure beam will not raise up,Closed and Completed,0,0,Bart,Maintenance,0,01/16/2024 12:00 AM,Jeffery Riffle - 01/16/24  1:15:05 PM: Fixed,[]
750,EQ ID 750,Tecnolegno 300,Privada,13020,09/10/2024,1. Prod Stopped,will not start. the start button lights up when pressed but wont stay on,Closed Without Action,0,0,Jimmy,Maintenance,0,09/11/2024 12:00 AM,Jimmy Sadler - 09/11/24  6:08:54 AM: Duplicate,[]
750,EQ ID 750,Tecnolegno 300,Privada,13031,09/11/2024,1. Prod Stopped,will not start,Closed and Completed,0,1.75,"Jimmy Sadler, Tyler Ross, Jeff Riffle",Maintenance,1.75,09/11/2024 12:00 AM,Jimmy Sadler - 09/11/24  6:07:51 AM: Stop button contact was stuck.,[]
750,EQ ID 750,Tecnolegno 300,Privada,13145,09/23/2024,1. Prod Stopped,Doesn't Start.,Closed and Completed,51.26,0.25,"Garrett Blankenship, Andy Curtis",Maintenance,0,09/23/2024 07:00 PM,Garrett Blankenship - 09/23/24  6:59:21 PM: Replaced set of contacts on cycle stop and cycle start buttons.,[]
750,EQ ID 750,Tecnolegno 300,Privada,13339,10/11/2024,"5. Prod Ongoing, Maint Required",the air table at the Techno will not come on,Closed and Completed,0,0.15,Tyler Ross,Maintenance,0.15,10/11/2024 12:00 AM,"Tyler Ross - 10/11/24  7:05:20 AM: Operator was blowing out from under the machine with it running and caused a spark which then tripped the bus bar, Had to reset the switch and it worked fine",[]
750,EQ ID 750,Tecnolegno 300,Privada,13869,11/20/2024,1. Prod Stopped,Cooler Motor hanging by a thread.,Closed and Completed,0,0.15,bart james/ Tyler ross,Maintenance,0,11/20/2024 12:30 PM,Bart James - 11/20/24 10:32:35 AM: drilled and tapped new bolt hole for cover,[]
750,EQ ID 750,Tecnolegno 300,Privada,13935,12/02/2024,1. Prod Stopped,Motor Anomaly.,Closed and Completed,0,0.15,Jeff Riffle Tyler Ross,Maintenance,0.15,12/02/2024 12:00 AM,Tyler Ross - 12/02/24  6:51:47 AM: Short in the stop switch,[]
750,EQ ID 750,Tecnolegno 300,Privada,14588,02/06/2025,1. Prod Stopped,wont reset,Closed and Completed,0,0,Bart James Jeffery Riffle,Maintenance,0,03/06/2025 12:00 AM,Tyler Ross - 03/06/25  5:25:39 AM: Bypassed drive,[]
750,EQ ID 750,Tecnolegno 300,Privada,14645,02/12/2025,2. General Maint - High Priority,the lift cart at the techno will not go up,Closed and Completed,0,0,Maintenance,Maintenance,0,03/06/2025 12:00 AM,Tyler Ross - 03/06/25  5:33:51 AM: Loose wire,[]
1630,EQ ID 1630,Anver Lift- Privada Finish,Privada,1841,07/01/2022,1. Prod Stopped,the large hose is torn,Closed and Completed,0,0,Jimmy Sadler Dan Taylor,Maintenance,0,07/05/2022 12:00 AM,Dan Taylor - 07/07/22  9:12:25 AM: Duplicate work as been done on different w/o,[]
1630,EQ ID 1630,Anver Lift- Privada Finish,Privada,1844,07/05/2022,1. Prod Stopped,lift is not safe to use.. will not lift without being held up by at least 2 people,Closed and Completed,0,0.5,"Jimmy Sadler, Dan Taylor",Maintenance,0.5,07/05/2022 12:00 AM,Jimmy Sadler - 07/05/22  6:33:34 AM: Cut the bad spot out of the original lift and reattached.  Put back in production while a new vacuum tube is ordered.,[]
1630,EQ ID 1630,Anver Lift- Privada Finish,Privada,3108,11/03/2022,2. General Maint - High Priority,the lift will not pick up as it should,Closed and Completed,0,0.25,"Andy Curtis, Jeff Riffle",Maintenance,0,11/03/2022 07:00 AM,Jimmy Sadler - 11/03/22  5:12:18 AM: The adjustment knobs were bad out of adjustment.,[]
1630,EQ ID 1630,Anver Lift- Privada Finish,Privada,3777,12/30/2022,"3. Prod Affected, Not Stopped",1 Of the hoses for the pad has a hole in it.,Closed and Completed,0,0.25,Andy Curtis,Maintenance,0.25,12/30/2022 09:00 AM,Andy Curtis - 12/30/22  9:05:26 AM: Cut out the bad section of hose and reconnected.,[]
1630,EQ ID 1630,Anver Lift- Privada Finish,Privada,4636,03/03/2023,2. General Maint - High Priority,"there is a bolt missing out of the handle the hole appears to be stripped out, there is a small hole in the vacuum line",Closed and Completed,5,0.5,Jeff Riffle,Maintenance,0.5,03/03/2023 06:30 AM,Andy Curtis - 03/15/23  7:03:50 AM: Re tapped the hole and installed a new bolt.,[]
1630,EQ ID 1630,Anver Lift- Privada Finish,Privada,5087,03/31/2023,2. General Maint - High Priority,"the handle on the lift has a stripped screw hole, there is a small hole in the vacuum line",Closed and Completed,1,0.5,Jimmy Sadler Jeff Riffle,Maintenance,0,03/31/2023 04:30 AM,Jeffery Riffle - 03/31/23  4:51:28 AM: Tapped with a 8mm bolt.,[]
1630,EQ ID 1630,Anver Lift- Privada Finish,Privada,4024,01/17/2023,6. General Maint,This is specific to Anver system in Privada Finishing.  Over head mounting brackets need to be ordered so the lift motors can be mounted on top of the lift frame. The motors that are mounted on the floor are catching tremendous amounts of dust that's getting sucked into the filter along with being a trip hazard in the floor. the motors need to be mounted on top and the filter down low for ease of changing.,Closed Without Action,0,0,Jeff Riffle,Maintenance,0,05/05/2023 12:00 AM,Jeffery Riffle - 05/05/23 12:46:05 PM: Will be done with move,[]
1630,EQ ID 1630,Anver Lift- Privada Finish,Privada,6665,08/01/2023,4. Prod Continuing but Affected Equipment stopped,"leaking air around the hose, wont pick up",Closed and Completed,0,1,"Jimmy Sadler, Andy Curtis",Maintenance,0.5,08/01/2023 07:30 AM,Andy Curtis - 08/01/23  7:51:24 AM: Cutoff the bad section of hose and reconnected.,[]
1630,EQ ID 1630,Anver Lift- Privada Finish,Privada,6899,08/21/2023,1. Prod Stopped,"The lift handle has broken in two areas, unable to lift parts.",Closed and Completed,0,1.5,"Jimmy Sadler, Jeff Riffle, James Kee",Maintenance,0.5,08/21/2023 12:00 AM,Jimmy Sadler - 08/21/23  5:45:08 AM: Replaced handle with handle from extra lift.,[]
1630,EQ ID 1630,Anver Lift- Privada Finish,Privada,7153,09/11/2023,1. Prod Stopped,both of the suction plates are cracked around the connection point,Closed and Completed,0,1,Jeff Riffle Jimmy Sadler,Maintenance,0.5,11/02/2023 12:00 AM,Jeffery Riffle - 11/02/23  5:44:16 AM: Replaced head.,[]
1630,EQ ID 1630,Anver Lift- Privada Finish,Privada,7288,09/20/2023,2. General Maint - High Priority,"the lift will not pick up the size parts we are running 59 3/8 x 96, it takes 2 people to assist the lift in lifting the parts. this is definitely a safety concern that the lift could lose vacuum due to the weight of the part.",Closed and Completed,0,0,.,Maintenance,0,12/18/2023 12:00 AM,Jeffery Riffle - 01/17/24  4:24:07 AM: Closed.,[]
1630,EQ ID 1630,Anver Lift- Privada Finish,Privada,6863,08/16/2023,"5. Prod Ongoing, Maint Required",one of the hose hangers keeps hanging up causing a sudden stop while moving the parts,Closed and Completed,0,0,Jimmy,Maintenance,0,12/18/2023 12:00 AM,Jimmy Sadler - 12/18/23  9:01:28 AM: done,[]
1630,EQ ID 1630,Anver Lift- Privada Finish,Privada,7072,08/30/2023,"3. Prod Affected, Not Stopped","the lift keeps hanging up on the bridge, some of the trolleys are too close together",Closed and Completed,0,0,Jeff,Maintenance,0,12/18/2023 12:00 AM,Jimmy Sadler - 12/18/23  9:06:21 AM: repaired,[]
1630,EQ ID 1630,Anver Lift- Privada Finish,Privada,9427,12/20/2023,"5. Prod Ongoing, Maint Required","the vacuum tube appears to have a hole in it, it rally struggles to pick up a panel.",Closed and Completed,0,0.5,Jimmy,Maintenance,0,12/20/2023 12:00 AM,Jimmy Sadler - 07/27/24  6:39:52 AM: Repaired,[]
1630,EQ ID 1630,Anver Lift- Privada Finish,Privada,11511,05/03/2024,"5. Prod Ongoing, Maint Required","there are 3 straps that hold the hose that are broken, 
the filter needs replaced",Closed and Completed,0,1,"Jeff Riffle, Andy Curtis",Maintenance,0,05/06/2024 12:00 AM,Andy Curtis - 07/16/24  7:00:20 PM: Repaired and filter changed.,[]
1630,EQ ID 1630,Anver Lift- Privada Finish,Privada,11431,04/25/2024,"5. Prod Ongoing, Maint Required",replace the filter,Closed and Completed,0,0.5,Andy Curtis,Maintenance,0,05/06/2024 11:00 PM,Andy Curtis - 05/07/24  1:18:19 AM: Filter has been replaced. As well as the filter housing secured.,[]
1630,EQ ID 1630,Anver Lift- Privada Finish,Privada,12531,07/25/2024,2. General Maint - High Priority,"The lift does not want to lift the 96"" parts. Can we have this looked at?",Closed Without Action,0,0,Jimmy,Maintenance,0,07/26/2024 12:00 AM,Jimmy Sadler - 07/27/24  6:37:53 AM: Duplicate,[]
1630,EQ ID 1630,Anver Lift- Privada Finish,Privada,12543,07/24/2024,2. General Maint - High Priority,"Lift had a hard time picking up panel earlier, now its not picking up the doors.",Closed Without Action,0,0,Jimmy,Maintenance,0,07/26/2024 12:00 AM,Jimmy Sadler - 07/27/24  6:37:26 AM: Duplicate,[]
1630,EQ ID 1630,Anver Lift- Privada Finish,Privada,12547,07/26/2024,1. Prod Stopped,will not lift the larger components,Closed and Completed,0,3,"Jimmy Sadler, Bart James, Jeff Riffle",Maintenance,0,07/26/2024 12:00 AM,Jimmy Sadler - 07/27/24  6:36:48 AM: Replaced lift.,[]
1630,EQ ID 1630,Anver Lift- Privada Finish,Privada,14442,01/21/2025,2. General Maint - High Priority,"While measuring for some parts on the beam, noticed that the anver lift pad slide were missing some nuts, and some other loose nuts.",Closed and Completed,0,0.5,"Andy Curtis, Garrett Blankenship",Maintenance,0,01/21/2025 08:30 PM,"Andy Curtis - 01/21/25  8:21:29 PM: Replaced the missing pad slide nuts with some non nylon lock,  but ordering some nylon lock nuts to replace them.
Also found some loose lifting pad nuts, tightened those.",[]
1630,EQ ID 1630,Anver Lift- Privada Finish,Privada,14398,01/17/2025,2. General Maint - High Priority,"Air Regulator broke, holes needs to be re-tap. - Stephan M.",Closed and Completed,0,0,Maintenance,Maintenance,0,03/06/2025 12:00 AM,"Andy Curtis - 03/06/25  8:18:59 PM: Must have been repaired, did not see any further issues.",[]
1630,EQ ID 1630,Anver Lift- Privada Finish,Privada,18200,01/15/2026,1. Prod Stopped,one of the air head came of and is missing a part that holds it.,Closed and Completed,0,0,Eric,Maintenance,0,01/15/2026 12:00 AM,Tyler Ross - 01/15/26 10:58:01 AM: Roll pin fell out,[]
1630,EQ ID 1630,Anver Lift- Privada Finish,Privada,18376,02/04/2026,"5. Prod Ongoing, Maint Required",The air lift in the finishing area has began to shock people while trying to use it.,Closed and Completed,0,2,"Andy Curtis, Garret Blankenship",Maintenance,0,02/12/2026 12:00 AM,Tyler Ross - 02/12/26  7:18:36 AM: Ground wire added,[]
1630,EQ ID 1630,Anver Lift- Privada Finish,Privada,18449,02/11/2026,"5. Prod Ongoing, Maint Required",The grounding wire on the lift in finishing wrapped around the top of lift and caused a part to drop. Wire needs to be re adjusted.,Closed and Completed,0,0,Maintenance,Maintenance,0,03/05/2026 12:00 AM,Tyler Ross - 03/05/26  5:59:13 AM: reattached,[]
1631,EQ ID 1631,Anver Lift- Privada Hot Press Exit,Privada,11448,04/26/2024,6. General Maint,The Anver lift pump and canister for both Hot Press and Glue Spreader are located on the floor. Can we have these relocated off the floor to prevent daily dust/debris from getting in them? Thanks,Closed Without Action,0,0,Andy Curtis,Maintenance,0,08/28/2024 09:30 PM,Andy Curtis - 08/28/24  9:16:47 PM: These can not be mounted on the arms due to excessive weight it would add.,[]
1631,EQ ID 1631,Anver Lift- Privada Hot Press Exit,Privada,19507,05/20/2026,1. Prod Stopped,the lift at the end of the PUR are missing screws or some are loose.,Closed and Completed,0,0.5,tyler ross / jimmy sadler/ bart james,Maintenance,0.5,05/20/2026 02:00 PM,Bart James - 05/20/26 11:55:34 AM: removed lifting tube and tightened all tube hold down bolts,[]
1632,EQ ID 1632,Anver Lift- Privada Glue Spreader,Privada,3444,12/05/2022,"3. Prod Affected, Not Stopped",Lift is not wanting to pick up panels,Closed and Completed,39,0.5,"Bart James, Andy Curtis, Brandon",Maintenance,0.25,12/05/2022 03:30 AM,"Andy Curtis - 12/05/22  1:15:19 PM: Replaced the filter, someone noticed that the hose was kinked at the trolleys. Got the kink out.
Also adjusted the flow on the lift, picked up a big panel fine. May need some fine adjustment but operator can do that as needed.",[]
1632,EQ ID 1632,Anver Lift- Privada Glue Spreader,Privada,5388,04/20/2023,1. Prod Stopped,the small vacuum hose tore into,Closed and Completed,20,0.5,James Kee,Maintenance,0.5,03/21/2023 12:00 PM,Andy Curtis - 04/21/23  4:29:39 AM: Hoses were replaced,[]
1632,EQ ID 1632,Anver Lift- Privada Glue Spreader,Privada,10096,01/24/2024,1. Prod Stopped,the blue vacuum hose is split,Closed and Completed,10,0,James Kee,Maintenance,0,01/30/2024 12:00 AM,Jeffery Riffle - 01/30/24  7:44:28 AM: Repaired with coupling,[]
1632,EQ ID 1632,Anver Lift- Privada Glue Spreader,Privada,10533,02/27/2024,2. General Maint - High Priority,The blue hose has an air leak.,Closed and Completed,0,0,maintenance,Maintenance,0,02/27/2024 10:00 AM,,[]
1632,EQ ID 1632,Anver Lift- Privada Glue Spreader,Privada,10594,03/01/2024,"5. Prod Ongoing, Maint Required",The sleeve is leaking air and needs to be replaced.,Closed and Completed,1500,0,maintenance,Maintenance,0,08/01/2024 04:30 AM,Bart James - 08/16/24  4:36:32 AM: replaced complete lifter swivel unit had a crack in weld,[]
1632,EQ ID 1632,Anver Lift- Privada Glue Spreader,Privada,18233,01/17/2026,2. General Maint - High Priority,"the lift has dropped 3 panels this morning.
Filter was changed yesterday after dropping parts.",Closed Without Action,0,0,Nobody,Maintenance,0,02/12/2026 12:00 AM,,[]
1887,EQ ID 1887,Finish table #1,Privada,1702,06/16/2022,4. Prod Continuing but Affected Equipment stopped,Lift table wires got pinched into. Needs repair.,Closed and Completed,0,0,Dan Taylor,Maintenance,0,06/16/2022 12:00 AM,Dan Taylor - 06/16/22 12:14:52 PM: Had to replace burnt and crushed wires on the cart. Tested  operation and took back to operators.,[]
1887,EQ ID 1887,Finish table #1,Privada,10976,04/08/2024,6. General Maint,we have 2 new lift tables that need power cord. we need a 110 box  at the start of the PUR line.,Closed and Completed,0,2,Andy Curtis,Maintenance,0,05/06/2024 10:00 PM,"Andy Curtis - 05/07/24  1:16:53 AM: The 2nd lift was installed at the end of conveyor at the Privada edgebander.
It is now wired and ready to use, just needs a cover mat over the conduit. | Andy Curtis - 04/24/24  2:26:43 AM: The lift table at the beginning of the PUR line has power ran to it and hooked up.
Waiting on the 2nd lift to be installed then will hook it up. 
110 power has been installed where it was located on the drawing.",[]
1887,EQ ID 1887,Finish table #1,Privada,13324,10/09/2024,"5. Prod Ongoing, Maint Required","2 of the lift table pedals are leaking air causing the tables  to drift down, we currently have them blocked up and are unable to use as a flip table",Closed and Completed,0,0,Tyler Ross,Maintenance,0,10/12/2024 12:00 AM,Tyler Ross - 10/12/24  6:48:30 AM: Found leaks and tightened fittings,[]
1887,EQ ID 1887,Finish table #1,Privada,13378,10/14/2024,"3. Prod Affected, Not Stopped",the orange lift table will not move it is too low for someone to use,Closed and Completed,0,0,Bart James,Maintenance,0,10/14/2024 12:00 AM,Tyler Ross - 10/14/24  6:01:10 AM: Installed new plug on the cord,[]
1887,EQ ID 1887,Finish table #1,Privada,13381,10/14/2024,2. General Maint - High Priority,exposed wire on the orange table,Closed and Completed,0,0.25,Andy Curtis,Maintenance,0,10/14/2024 08:00 PM,Andy Curtis - 10/14/24  9:28:40 PM: Reinstalled the wire into the box and tightened the connector | Andy Curtis - 10/14/24  9:28:08 PM: Reinstalled the wire into the box and tightened the connector,[]
1887,EQ ID 1887,Finish table #1,Privada,13685,11/05/2024,1. Prod Stopped,table will not go up. to low to work at,Closed and Completed,0,0.15,Tyler Ross Jeffery Riffle Jimmy Sadler,Maintenance,0.15,11/05/2024 12:00 AM,"Tyler Ross - 11/05/24  5:27:54 AM: loose wire in foot switch, reconnected wire",[]
1889,EQ ID 1889,Finish table #3,Privada,5401,04/21/2023,6. General Maint,"Please purchase and install (4) Casters Wheels - (2) Stationary (2) Swivel that will lock, similar to Caster Wheels on the pallet carts. These will need to be installed on the Verti-Lift (Orange Lift/Finishing Table)",Closed Without Action,275,1,jeff riffle,Maintenance,0,05/05/2023 12:00 AM,Jeffery Riffle - 05/05/23 12:55:23 PM: Wheels purchased never got cart,[]
1889,EQ ID 1889,Finish table #3,Privada,12594,07/31/2024,2. General Maint - High Priority,the new flip table is drifting down with a component on the table,Closed and Completed,0,1,"Andy Curtis, Garrett Blankenship",Maintenance,0,08/28/2024 12:30 AM,"Andy Curtis - 08/28/24  1:10:15 AM: Sprayed all connections and cylinder with soapy water, found 2 fitting on the foot pedal slightly leaking, tightened them, no further leaks.",[]
1890,EQ ID 1890,Finish table #4,Privada,5317,04/14/2023,6. General Maint,The Flip Table is showing signs of weakness in it's operation.,Closed and Completed,0,1,Andy Curtis,Maintenance,0,05/05/2023 12:00 AM,Jeffery Riffle - 05/05/23 12:52:31 PM: Done,[]
1890,EQ ID 1890,Finish table #4,Privada,15307,04/07/2025,1. Prod Stopped,Oil Leak.,Closed and Completed,0,0,maint,Maintenance,0,07/03/2025 12:00 AM,,[]
1890,EQ ID 1890,Finish table #4,Privada,19078,04/14/2026,1. Prod Stopped,Table does not raise up.,Closed and Completed,0,0.25,Jimmy Sadler,Maintenance,0.25,04/14/2026 12:00 AM,Dale Kee - 06/24/26 12:22:45 PM: Operator confirm they don't lift it up.,[]
1949,EQ ID 1949,MTC Finishing Machine,Privada,1392,05/13/2022,4. Prod Continuing but Affected Equipment stopped,Remove the MTC  Machine from the Privada production area and move it to the Maintenance area for testing purposes.,Closed and Completed,0,3,"Andy Curtis, Bart James",Maintenance,0,05/13/2022 05:30 AM,Andy Curtis - 05/13/22  7:04:23 AM: This has been done.,[]
1949,EQ ID 1949,MTC Finishing Machine,Privada,3988,01/16/2023,1. Prod Stopped,collision alarm head 2,Closed and Completed,0,0.25,Bart James,Maintenance,0.25,01/16/2023 12:00 AM,Jimmy Sadler - 01/16/23  7:23:46 AM: Adjusted head 2.,[]
1949,EQ ID 1949,MTC Finishing Machine,Privada,4467,02/20/2023,2. General Maint - High Priority,the teflon plates need to be changed out,Closed Without Action,0,0,Andy Curtis,Maintenance,0,03/24/2023 12:00 AM,Andy Curtis - 03/24/23 12:42:34 PM: A duplicate work order was put in.,[]
1949,EQ ID 1949,MTC Finishing Machine,Privada,6870,08/16/2023,"5. Prod Ongoing, Maint Required",the chip collection belt is turning in reverse,Closed and Completed,0,0.15,"jeff riffle, bart james",Maintenance,0,08/16/2023 04:30 PM,,[]
1949,EQ ID 1949,MTC Finishing Machine,Privada,14483,01/27/2025,"5. Prod Ongoing, Maint Required",The energy chain on top of the #1 head is broke in 2 places.,Closed and Completed,0,0.5,"Garrett Blankenship, Andy Curtis",Maintenance,1,01/27/2025 06:30 PM,Garrett Blankenship - 01/27/25  6:45:41 PM: Removed and replaced broken links,[]
1949,EQ ID 1949,MTC Finishing Machine,Privada,16653,08/13/2025,1. Prod Stopped,Heads have collided 5 times in a row during drilling process stopping completion. Can not operate machine to continue production.,Closed and Completed,0,0,Bart James,Maintenance,0,08/13/2025 01:00 AM,Bart James - 08/16/25  7:49:15 AM: adjusted center point of head to guard,[]
1949,EQ ID 1949,MTC Finishing Machine,Privada,17803,12/01/2025,1. Prod Stopped,"Machine gave overload error, then said to hit estop. Once hit, the machine will not clear estop notice.",Closed and Completed,0,1,Jeff Riffle Tyler Ross,Maintenance,3.5,12/01/2025 12:00 AM,Jeffery Riffle - 12/01/25  8:47:11 AM: Broken Control wire linked to the safety circuit.  Replaced pin crimp on the wire and reattached to the terminal block.,[]
1338,EQ ID 1338,Shaper #1- Privada,Privada,2091,08/04/2022,1. Prod Stopped,shaft seems to be burred can not remove the head,Closed and Completed,0,1.5,"James Kee, John McDonald JR, Andy Curtis",Maintenance,0.5,08/04/2022 08:00 AM,"Andy Curtis - 08/04/22  8:31:47 AM: Finally got the blade and spacers off, burrs on all and shaft.
Sanded the shaft and all spacers, installed the blade and is now running",[]
1338,EQ ID 1338,Shaper #1- Privada,Privada,2156,08/11/2022,1. Prod Stopped,shaper will not move down to cut correctly and is unable to remove the cutter head.,Closed and Completed,0,1.5,"Jimmy Sadler, Bart James, Jeff Riffle",Maintenance,0.75,08/11/2022 12:00 AM,Jimmy Sadler - 08/11/22 10:56:09 AM: Exchanged shaper for extra in maintenance area.,[]
1338,EQ ID 1338,Shaper #1- Privada,Privada,3290,11/18/2022,1. Prod Stopped,vacuum will not come on,Closed and Completed,8,0.25,Jimmy Sadler,Maintenance,0.25,11/18/2022 12:00 AM,Jimmy Sadler - 11/18/22  5:42:04 AM: Replaced power switch.,[]
1338,EQ ID 1338,Shaper #1- Privada,Privada,3714,12/22/2022,1. Prod Stopped,the saw blade stuck on the shaft.,Closed and Completed,0,1.5,"Jimmy Sadler, Jeff Riffle",Maintenance,0.75,12/22/2022 12:00 AM,Jimmy Sadler - 12/22/22  6:18:00 AM: Removed blade hub with gear puller.,[]
1338,EQ ID 1338,Shaper #1- Privada,Privada,3715,12/22/2022,1. Prod Stopped,Spacer bushing will not come off.,Closed and Completed,0,6,"Jimmy Sadler, Jeff Riffle, Jonathan Robinson",Maintenance,2,12/22/2022 12:00 AM,Jimmy Sadler - 12/22/22  8:19:20 AM: Spacer seized on shaft.  Finally moved enough to get a gear puller on it.,[]
1338,EQ ID 1338,Shaper #1- Privada,Privada,4506,02/21/2023,1. Prod Stopped,"the vacuum will not come on, bad switch",Closed and Completed,10,0.25,Andy Curtis,Maintenance,0.25,02/21/2023 04:30 AM,"Andy Curtis - 02/21/23  5:49:40 AM: Switch came apart inside the switch cover and burnt 1 terminal.
Replaced the switch and rewired 2 terminals",[]
1338,EQ ID 1338,Shaper #1- Privada,Privada,5154,04/05/2023,1. Prod Stopped,belt broke,Closed and Completed,0,0.5,"Jimmy Sadler, Jeff Riffle, Bart James",Maintenance,0.5,04/05/2023 12:00 AM,Jimmy Sadler - 04/05/23  8:11:41 AM: Replaced broken belt,[]
1338,EQ ID 1338,Shaper #1- Privada,Privada,6693,08/03/2023,1. Prod Stopped,"the vacuum will not turn on, the switch is bad",Closed and Completed,25,1,Jeff Riffle,Maintenance,1,11/01/2023 12:00 AM,Jeffery Riffle - 11/01/23 12:46:20 PM: Replaced Switch,[]
1338,EQ ID 1338,Shaper #1- Privada,Privada,8036,11/14/2023,1. Prod Stopped,the belt is not tracking straight causing the blade to flex which in turn is making the slot too big for the extrusion barb,Closed and Completed,0,0,jeff bart,Maintenance,0,01/16/2024 12:00 AM,Jeffery Riffle - 01/16/24  1:08:26 PM: Changed valve,[]
1338,EQ ID 1338,Shaper #1- Privada,Privada,11079,04/11/2024,"5. Prod Ongoing, Maint Required","the vacuum hose needs replaced, several holes in line.",Closed and Completed,0,0.5,Bart James,Maintenance,0,04/11/2024 12:00 AM,Jeffery Riffle - 04/11/24  7:05:29 AM: Replaced,[]
1338,EQ ID 1338,Shaper #1- Privada,Privada,12701,08/08/2024,2. General Maint - High Priority,shaper sounds like a bearing has or is going out,Closed and Completed,0,0,Maintenance,Maintenance,0,08/16/2024 12:00 AM,Tyler Ross - 08/16/24  5:41:32 AM: Closed,[]
1338,EQ ID 1338,Shaper #1- Privada,Privada,12257,07/01/2024,"5. Prod Ongoing, Maint Required",belt may need changing. vibration and noise,Closed Without Action,0,0,Garrett Blankenship,Maintenance,0,08/28/2024 01:00 AM,Andy Curtis - 08/28/24  1:07:19 AM: This was taken care of on W/O 12542,[]
1338,EQ ID 1338,Shaper #1- Privada,Privada,12542,07/25/2024,"5. Prod Ongoing, Maint Required",The operator noticed some noise coming from underneath the machine during startup.,Closed and Completed,80,0.5,Garrett Blankenship,Maintenance,0,08/28/2024 01:00 AM,"Andy Curtis - 08/28/24  1:06:01 AM: Started the machine, heard the noise.
Changed the belt due to a lot of aluminum shavings in the grooves of the belt, took some of the noise away while running.
The blade pulley has some build up in it but should not be causing much issues
The machine still has some noise but it could be the blade.",[]
1338,EQ ID 1338,Shaper #1- Privada,Privada,7240,09/14/2023,6. General Maint,Replace the material /tracks on both shapers.,Closed and Completed,0,0,Maintenance,Maintenance,0,09/05/2024 12:00 AM,Tyler Ross - 09/05/24 12:05:11 PM: Done,[]
1338,EQ ID 1338,Shaper #1- Privada,Privada,13059,09/16/2024,1. Prod Stopped,E-Stop isn't resting.,Closed and Completed,0,1.5,"Jimmy Sadler, Jeff Riffle, Tyler Ross",Maintenance,1,09/16/2024 12:00 AM,Jimmy Sadler - 09/16/24  8:48:52 AM: Lost either the PLC or the HDMI.  Swapped shaper for the extra one from Thrislington,[]
1338,EQ ID 1338,Shaper #1- Privada,Privada,13486,10/21/2024,1. Prod Stopped,up down pressure beam handle came off,Closed and Completed,0,1,Tyler Ross,Maintenance,0,10/21/2024 12:00 AM,Tyler Ross - 10/21/24  9:16:00 AM: Drilled hole out and replaced roll pin with bolt,[]
1338,EQ ID 1338,Shaper #1- Privada,Privada,13489,10/21/2024,1. Prod Stopped,Chain came loose on the up and down.,Closed and Completed,0,1,Tyler Ross,Maintenance,1,10/21/2024 12:00 AM,"Tyler Ross - 10/21/24  9:17:44 AM: Replaced machine with spare, upon further inspection the handle had been turned to the point where it was too low to catch so we had to turn the handle to the right 4 or 5 turns and works fine now",[]
1338,EQ ID 1338,Shaper #1- Privada,Privada,14248,01/06/2025,2. General Maint - High Priority,Belt sounds like its going to come off. -Stephan Mendez Jr,Closed and Completed,0,0,Tyler Ross,Maintenance,0,01/06/2025 12:00 AM,"Tyler Ross - 01/06/25  8:39:58 AM: Checked belt, it was intact and seemed ok. Checked the blade and it showed signs of being extremely dull, recommended changing the blade to see if it helps.",[]
1338,EQ ID 1338,Shaper #1- Privada,Privada,15298,04/05/2025,"5. Prod Ongoing, Maint Required",Shaper making loud screeching sound while running.,Closed and Completed,0,0,Bart,Maintenance,0,07/03/2025 12:00 AM,,[]
1338,EQ ID 1338,Shaper #1- Privada,Privada,16811,08/26/2025,1. Prod Stopped,The belt either broke or came off of the shaper.,Closed and Completed,0,0.5,Maintenance,Maintenance,0.5,10/09/2025 12:00 AM,Tyler Ross - 10/09/25  1:45:51 PM: Replaced belt,[]
1338,EQ ID 1338,Shaper #1- Privada,Privada,17402,10/22/2025,2. General Maint - High Priority,The first shaper for keepers is acting like its losing power when running parts through. We've changed blades to make sure its not the cutter at fault. Machine continues to make noises that it is about to lose power.,Closed and Completed,0,0,No one,Maintenance,0,11/04/2025 12:00 AM,Tyler Ross - 11/04/25  6:40:55 AM: went back to normal,[]
1338,EQ ID 1338,Shaper #1- Privada,Privada,17645,11/12/2025,1. Prod Stopped,The first shaper for making keeper slots has stopped working. The blade will not move or spin.,Closed and Completed,0,0.15,Tyler Ross Jeffery Riffle,Maintenance,0.15,11/12/2025 12:00 AM,"Tyler Ross - 11/12/25  5:05:14 AM: Replaced the belt, the old belt appeared to have melted which tells me that the blade is either dull or they are trying to cut too much at one time.",[]
1338,EQ ID 1338,Shaper #1- Privada,Privada,18537,02/21/2026,1. Prod Stopped,The handle has broken off the adjustable track feed that helps guides parts through the shaper. The track will not move.,Closed and Completed,0,0.75,Jimmy Sadler Tyler Ross,Maintenance,0.5,02/21/2026 12:00 AM,"Tyler Ross - 02/24/26  8:36:33 AM: Drilled a new hole for the roll pin in the handle. | Jimmy Sadler - 02/21/26 11:36:59 AM: The plastic handle broke.  Cleaned the worm gear hole from saw dust, lubricated and made a temporary handle using vise grips to keep machine running.",[]
1338,EQ ID 1338,Shaper #1- Privada,Privada,18647,03/04/2026,1. Prod Stopped,The belt has snapped on the shaper for keepers in the building area.,Closed and Completed,95,0.25,"Jimmy Sadler, Jeff Riffle",Maintenance,0,03/04/2026 12:00 AM,Jimmy Sadler - 03/04/26 10:59:39 AM: Replaced belt,[]
1338,EQ ID 1338,Shaper #1- Privada,Privada,19358,05/11/2026,1. Prod Stopped,The shaper's blade will no longer spin. Production has stopped.,Closed and Completed,0,1.5,Bart James,Maintenance,1.5,05/18/2026 12:00 AM,"Tyler Ross - 05/18/26 10:42:00 AM: Blade was so dull that it had changed colors putting such a load on the belt that it melted it to the pulley, replaced belt",[]
1339,EQ ID 1339,Shaper #2- Privada,Privada,6080,06/16/2023,"5. Prod Ongoing, Maint Required","while running jointed panels the blade stops, possible belt issue?",Closed and Completed,70,0.25,Jeff Riffle,Maintenance,0.25,06/16/2023 09:00 AM,Andy Curtis - 07/28/23  5:05:21 AM: Replaced the belt,[]
1339,EQ ID 1339,Shaper #2- Privada,Privada,6902,08/21/2023,1. Prod Stopped,forward/ back adjustment not moving,Closed and Completed,0,2,Bart James Jeffery Riffle,Maintenance,0,08/22/2023 12:00 AM,Jeffery Riffle - 09/18/23 11:40:57 AM: Replaced adjustment slide,[]
1339,EQ ID 1339,Shaper #2- Privada,Privada,8089,11/21/2023,1. Prod Stopped,the feeding track is sliding off.,Closed and Completed,0,0.5,Jeff Riffle Jimmy Sadler Bart James,Maintenance,0,11/21/2023 12:00 AM,Jeffery Riffle - 11/21/23  4:38:11 AM: Wear Plate slid into blade pushing on small warped stile.  Cut off excess and machine is running.,[]
1339,EQ ID 1339,Shaper #2- Privada,Privada,8166,11/28/2023,"5. Prod Ongoing, Maint Required",the shaper has a bad vibration,Closed and Completed,0,0,.,Maintenance,0,11/28/2023 12:00 AM,Andy Curtis - 03/27/24 12:38:56 AM: Replaced Main belt,[]
1339,EQ ID 1339,Shaper #2- Privada,Privada,8213,12/02/2023,1. Prod Stopped,the belt on the hinge shaper broke and we are unable to use.,Closed and Completed,78.02,0.25,Jimmy Sadler,Maintenance,0.25,12/02/2023 12:00 AM,Jimmy Sadler - 12/02/23  7:53:44 AM: Replaced belt.,[]
1339,EQ ID 1339,Shaper #2- Privada,Privada,8182,11/29/2023,1. Prod Stopped,in and out on the blade will not turn,Closed and Completed,0,1,Jeff,Maintenance,0,01/16/2024 12:00 AM,Jeffery Riffle - 01/16/24  1:11:55 PM: Replaced Spindle,[]
1339,EQ ID 1339,Shaper #2- Privada,Privada,10293,02/09/2024,1. Prod Stopped,not sure making weird noise,Closed and Completed,78.02,0.25,Jimmy Sadler,Maintenance,0.25,02/09/2024 12:00 AM,Jimmy Sadler - 02/09/24  8:17:41 AM: Replaced drive motor belt.,[]
1339,EQ ID 1339,Shaper #2- Privada,Privada,10336,02/13/2024,1. Prod Stopped,"belt shredded, just replace belt last friday",Closed and Completed,78.03,0.25,Jimmy Sadler,Maintenance,0.25,02/13/2024 12:00 AM,"Jimmy Sadler - 02/13/24  7:52:26 AM: Replaced belt, aligned pulleys.",[]
1339,EQ ID 1339,Shaper #2- Privada,Privada,10247,02/07/2024,1. Prod Stopped,the hinge shaper will not hold its setting. causing the hinge no to align,Closed and Completed,0,0,Jef Riffle Bart James,Maintenance,0,03/22/2024 12:00 AM,Jeffery Riffle - 03/22/24  4:09:58 AM: Fixed,[]
1339,EQ ID 1339,Shaper #2- Privada,Privada,11582,05/09/2024,1. Prod Stopped,"Saw blade stop moving, the electric still works. Motor probably broken.",Closed and Completed,78.02,0.5,"Jimmy Sadler, Tyler Ross",Maintenance,0.25,05/09/2024 12:00 AM,Jimmy Sadler - 05/09/24  5:00:21 AM: Motor wasn't broken.  Replaced broken belt.,[]
1339,EQ ID 1339,Shaper #2- Privada,Privada,13653,10/31/2024,1. Prod Stopped,Shaper not running. Belt might've came loose.,Closed and Completed,78.02,0.5,Tyler Ross Jimmy Sadler Bart James,Maintenance,0,10/31/2024 12:00 AM,Tyler Ross - 10/31/24 11:23:33 AM: Replaced belt | Tyler Ross - 10/31/24 11:22:10 AM: Replaced belt,[]
1339,EQ ID 1339,Shaper #2- Privada,Privada,13687,11/05/2024,1. Prod Stopped,Shapers belt came loose.,Closed and Completed,78.02,0.15,Tyler Ross Jeffery Riffle,Maintenance,0.15,11/05/2024 12:00 AM,Tyler Ross - 11/05/24  5:25:22 AM: Replaced belt,[]
1339,EQ ID 1339,Shaper #2- Privada,Privada,13899,11/25/2024,1. Prod Stopped,Belt came off,Closed and Completed,0,0.15,Tyler Ross Jeff Riffle,Maintenance,0.15,11/25/2024 12:00 AM,"Tyler Ross - 11/25/24  5:08:45 AM: Belt was broken, replaced belt",[]
1339,EQ ID 1339,Shaper #2- Privada,Privada,13900,11/25/2024,1. Prod Stopped,Belt either came loose or broke off.,Closed and Completed,0,0,Tyler Ross Jeffery Riffle,Maintenance,0,11/26/2024 12:00 AM,"Tyler Ross - 11/26/24  7:16:08 AM: Belt was broken, replaced belt. Believe this was caused by an extremely dull blade after further investigation. The blade needs to be checked more often to prevent this from happening in the future",[]
1339,EQ ID 1339,Shaper #2- Privada,Privada,15620,05/02/2025,1. Prod Stopped,"Shaper stopped working in the middle of running a part. Heard a noise then machined stopped. Belt/chain may be broken. 
Can wait until morning",Closed and Completed,98.4,0.5,Andy Curtis,Maintenance,0,05/02/2025 07:30 PM,"Andy Curtis - 05/02/25  7:31:00 PM: Belt was broke, cleaned the melted rubber off the pulleys and reinstalled a new belt.",[]
1339,EQ ID 1339,Shaper #2- Privada,Privada,16309,07/08/2025,1. Prod Stopped,will not start.,Closed and Completed,0,0.15,Tyler Ross,Maintenance,0.15,07/08/2025 12:00 AM,"Tyler Ross - 07/08/25  4:32:07 AM: Machine was crashed and the belt was broken, replaced belt.",[]
1339,EQ ID 1339,Shaper #2- Privada,Privada,18175,01/13/2026,1. Prod Stopped,Shaper 2 is not able to adjust in or out.,Closed and Completed,0,0.05,Tyler Ross Jimmy Sadler,Maintenance,0.05,01/13/2026 12:00 AM,Tyler Ross - 01/13/26  8:15:30 AM: Turned the handle to break it free and tightened the bolt that holds the adjuster in.,[]
1339,EQ ID 1339,Shaper #2- Privada,Privada,19831,06/11/2026,1. Prod Stopped,adjusting wheel or rod did not connect the blade fell,Closed and Completed,0,0.5,"Andy Curtis, Garrett Blankenship",Maintenance,0.25,06/11/2026 03:00 PM,"Andy Curtis - 06/11/26  3:03:29 PM: Adjusted the blade up to where it needed to be, adjuster is tight due to dust build up.",[]
1339,EQ ID 1339,Shaper #2- Privada,Privada,20323,08/11/2026,1. Prod Stopped,The wheel to adjust the height of the blade in the Hinge Shaper will not spin left to lower the blade. The wheel itself will screw off the machine instead of adjusting the blade height.,Closed and Completed,0,2.5,Tyler Jeff Bart Jimmy,Maintenance,2.5,08/12/2026 12:00 AM,"Tyler Ross - 08/12/26  8:54:28 AM: Trash built up on the rod the motor rides on, will have to be ran and moved enough until it breaks free",[]
1339,EQ ID 1339,Shaper #2- Privada,Privada,20631,09/08/2026,1. Prod Stopped,The belt fell off.,Closed and Completed,25,0,tyler ross / bart james,Maintenance,0,09/08/2026 11:30 AM,Bart James - 09/08/26  9:28:36 AM: replaced belt,[]
1517,EQ ID 1517,Thomas Conveyer-Privada,Privada,1447,05/21/2022,1. Prod Stopped,the pully springs broke on the returner and unable to use.,Closed and Completed,7,1,Dan Taylor / Bart james,Supervisor,0.5,05/21/2022 11:00 AM,Dan Taylor - 05/21/22  9:17:03 AM: Replaced spring for belt tensioner,[]
1517,EQ ID 1517,Thomas Conveyer-Privada,Privada,2988,10/21/2022,1. Prod Stopped,belt broke,Closed and Completed,20,0.5,"Andy Curtis, Bart James",Maintenance,0.25,10/21/2022 08:30 AM,Andy Curtis - 10/21/22  9:32:36 AM: Replaced the belt,[]
1517,EQ ID 1517,Thomas Conveyer-Privada,Privada,6637,07/28/2023,1. Prod Stopped,The spring broke and doesn't allow the parts to transfer back.,Closed and Completed,40,0.5,Jeff RIffle,Maintenance,0,07/28/2023 12:00 AM,Jeffery Riffle - 07/28/23 12:35:40 PM: Replaced Spring,[]
1517,EQ ID 1517,Thomas Conveyer-Privada,Privada,12894,08/28/2024,1. Prod Stopped,The belt came off.,Closed and Completed,0,0.15,Tyler Ross Jeffery Riffle Bart James,Maintenance,0.15,08/28/2024 12:00 AM,Tyler Ross - 08/28/24  7:03:00 AM: put belt back on track,[]
1517,EQ ID 1517,Thomas Conveyer-Privada,Privada,10869,03/29/2024,"5. Prod Ongoing, Maint Required",the 3 infeed belts are cracked and need to be replaced.,Closed Without Action,0,0,Andy Curtis,Maintenance,0,08/30/2024 12:00 AM,"Andy Curtis - 08/29/24 11:00:14 PM: A later work order was put in #11375
We will close it when completed",[]
1517,EQ ID 1517,Thomas Conveyer-Privada,Privada,13794,11/12/2024,"5. Prod Ongoing, Maint Required","There's noise coming from one of the gear boxes at the end of the conveyor. Also, the V-Belts are cracked and needs replacing.",Closed and Completed,637.66,3,"Andy Curtis, Garrett Blankenship",Maintenance,0,11/12/2024 09:30 PM,"Andy Curtis - 11/12/24  9:45:24 PM: Bearing was going out at the back of the motor, replaced the motor, gearbox was ok.
Replaced the 2 worn v belts # B72 & B118.",[]
1517,EQ ID 1517,Thomas Conveyer-Privada,Privada,13799,11/13/2024,"3. Prod Affected, Not Stopped","the conveyer is transferring the parts too far, some have almost fallen off",Closed and Completed,0,0.25,"Jeffery Riffle, Jimmy Sadler, Tyler Ross, Bart James",Maintenance,0,11/13/2024 12:00 AM,Tyler Ross - 11/13/24 10:47:55 AM: Adjusted tension on the belt and conveyor speed,[]
1517,EQ ID 1517,Thomas Conveyer-Privada,Privada,13238,10/01/2024,1. Prod Stopped,"Belt keeps coming off track, can cause a near miss or worse. Came off twice today.",Closed and Completed,400,0,Andy Garret,Maintenance,0,11/26/2024 12:00 AM,Tyler Ross - 11/26/24  7:03:15 AM: Belts have been replaced,[]
1517,EQ ID 1517,Thomas Conveyer-Privada,Privada,14096,12/16/2024,6. General Maint,the bulb on the start button is out,Closed and Completed,1.88,0.25,"Andy Curtis, Garrett Blankenship",Maintenance,0,01/14/2025 12:30 AM,Andy Curtis - 01/14/25  1:22:42 AM: Replaced the bulb | Andy Curtis - 01/14/25  1:22:31 AM: Replaced the bulb,[]
1517,EQ ID 1517,Thomas Conveyer-Privada,Privada,19141,04/17/2026,1. Prod Stopped,Roller broke off.,Closed and Completed,0,0.25,Jimmy Sadler,Maintenance,0,04/17/2026 12:00 AM,Jimmy Sadler - 04/17/26 11:59:36 AM: Production NOT stopped.  Replaced bad roller with another.,[]
1518,EQ ID 1518,Edge Bander-Privada,Privada,20611,09/04/2026,1. Prod Stopped,There is a motor malfunction on the new edge bander and we can't run it.,Pending,0,0,,Maintenance,0,,,[]
1518,EQ ID 1518,Edge Bander-Privada,Privada,1087,04/09/2022,1. Prod Stopped,rear cut off blade will not adjust leaving too much overhang,Closed and Completed,0,1,dion smith james kee,Maintenance,1,04/09/2022 09:30 AM,"Andy Curtis - 04/11/22  4:53:34 AM: Took off the turntable to check for a jam on the sprocket, it was clear. Checked the motor brushes, they were worn out, put in a new set of brushes. Wrapper is working now.",[]
1518,EQ ID 1518,Edge Bander-Privada,Privada,1092,04/11/2022,1. Prod Stopped,the lift table at edgebander will not raise,Closed and Completed,0,1,Andy Curtis,Maintenance,1,04/11/2022 04:30 AM,"Andy Curtis - 04/11/22  4:46:40 AM: Breaker was tripped, reset breaker in panel by Holzma saw",[]
1518,EQ ID 1518,Edge Bander-Privada,Privada,1238,04/28/2022,1. Prod Stopped,top trim blade not engaging the board,Closed and Completed,0,0.75,"Bart James, James Kee, Jimmy Sadler",Maintenance,0.25,04/28/2022 12:00 AM,Jimmy Sadler - 04/28/22  6:22:00 AM: Dust collector housing had dropped down riding the edge of the board.,[]
1518,EQ ID 1518,Edge Bander-Privada,Privada,1355,05/10/2022,"3. Prod Affected, Not Stopped",one of the shocks on the 1st door is broken,Closed and Completed,30,0.25,Andy Curtis,Maintenance,0.25,05/11/2022 05:00 AM,Andy Curtis - 05/11/22  5:37:40 AM: Replaced the broken shock.,[]
1518,EQ ID 1518,Edge Bander-Privada,Privada,1827,06/29/2022,1. Prod Stopped,front cut off motor needs to be replaced . shaft has a wobble,Closed and Completed,0,4,Bart James Dan Taylor,Maintenance,2,06/30/2022 12:00 AM,"Andy Curtis - 09/14/22  4:25:07 AM: Machine is running with the motor from the spare edgebander | Dan Taylor - 07/07/22  9:08:06 AM: Replaced motor with one from the cabinet and it was bad , Took one off old edge bander it is running and sent others to get rebuilt and ordered a new one.",[]
1518,EQ ID 1518,Edge Bander-Privada,Privada,1837,06/30/2022,1. Prod Stopped,Infeed sensor broken.,Closed and Completed,282,0.5,Jimmy Sadler,Maintenance,0,06/30/2022 12:00 AM,Jimmy Sadler - 07/01/22  6:02:50 AM: Replaced infeed sensor.,[]
1518,EQ ID 1518,Edge Bander-Privada,Privada,1931,07/15/2022,1. Prod Stopped,screen is froze,Closed and Completed,0,0,bart james/ james kee,Maintenance,0,07/15/2022 12:00 AM,Bart James - 07/15/22 12:48:28 PM: powered down machine . restarted machine and touch screen is operational again. will contact stiles for quote/lead time on new touch screen.,[]
1518,EQ ID 1518,Edge Bander-Privada,Privada,2065,08/02/2022,2. General Maint - High Priority,the shock that holds the door is broken,Closed and Completed,253,0.25,Andy Curtis,Maintenance,0,08/03/2022 04:00 AM,Andy Curtis - 08/03/22  5:11:40 AM: Found a ball stud and replaced the shock.,[]
1518,EQ ID 1518,Edge Bander-Privada,Privada,2261,08/26/2022,"3. Prod Affected, Not Stopped",Bottom trim motor not working.,Closed and Completed,0,0.25,Jimmy Sadler,Maintenance,0.25,08/26/2022 12:00 AM,"Jimmy Sadler - 08/26/22 10:37:16 AM: Check trim motor, blade turning freely.  After closer examination noticed that the trim motor had come unhooked.  Machine running.",[]
1518,EQ ID 1518,Edge Bander-Privada,Privada,2337,09/08/2022,2. General Maint - High Priority,the gate adjustment assembly does not operate as it should,Closed Without Action,0,0,0,Maintenance,0,09/28/2022 12:00 AM,Andy Curtis - 09/28/22 11:35:12 AM: Duplicate W/O,[]
1518,EQ ID 1518,Edge Bander-Privada,Privada,2407,09/20/2022,2. General Maint - High Priority,the gate adjustment assembly needs replaced or repaired (the gate that feeds the edgebanding),Closed and Completed,0,0,Stiles Tech,Maintenance,0,09/29/2022 12:00 PM,Andy Curtis - 11/04/22 10:50:15 AM: Stiles Tech fixed the gate issues when he was doing the PM on the nachine. | Jimmy Sadler - 09/21/22  7:21:27 AM: RTN has been submitted and approved for parts.,[]
1518,EQ ID 1518,Edge Bander-Privada,Privada,1912,07/13/2022,"3. Prod Affected, Not Stopped",the speed control on the machine will not increase over 14 feet,Closed and Completed,0,0,Stiles tech,Maintenance,0,09/29/2022 02:00 PM,"Andy Curtis - 11/04/22 10:53:42 AM: The stiles tech found that the trim thickness counter was reading -.3 when it should have been zero with nothing in it. 
Recalibrated the counter, this solved the speed issue. Will now go to 18 on speed",[]
1518,EQ ID 1518,Edge Bander-Privada,Privada,1590,06/07/2022,"3. Prod Affected, Not Stopped",the cylinder on the rear cut off motor has a blown seal,Closed and Completed,104,1,"Andy Curtis, Jimmy Sadler",Maintenance,0,10/22/2022 09:30 AM,"Andy Curtis - 10/22/22  9:14:20 AM: Replaced the cylinder. | Andy Curtis - 06/07/22  5:24:36 AM: The machine is able to be run without problems at the moment, they will let us know when we can change out the cylinder.",[]
1518,EQ ID 1518,Edge Bander-Privada,Privada,3332,11/23/2022,1. Prod Stopped,"chain is off the spike roller, may need link removed",Closed and Completed,0,1,"Andy Curtis, Bart James",Maintenance,0.5,11/23/2022 06:00 AM,"Andy Curtis - 11/29/22  5:56:13 AM: Chain tensioner was frozen up, lubed the tensioner and got it to move freely. Reinstalled chain and lubed it.",[]
1518,EQ ID 1518,Edge Bander-Privada,Privada,3367,11/29/2022,"3. Prod Affected, Not Stopped",Foot pedal quit working for the popup table.,Closed and Completed,375,1.5,"Jeff Riffle, Andy Curtis",Maintenance,0.75,11/29/2022 05:00 AM,Andy Curtis - 11/29/22  6:17:13 AM: Replaced the foot pedal,[]
1518,EQ ID 1518,Edge Bander-Privada,Privada,3550,12/09/2022,1. Prod Stopped,the edge bander will feed the strips.,Closed and Completed,705.3,0.5,Andy Curtis,Maintenance,0.5,12/09/2022 12:00 PM,"Andy Curtis - 12/10/22  7:24:13 AM: Installed a new spike roller, worked for a little bit. Had problems keeping the magazine adjusted, replaced the adjuster mechanism. 
Also found some screws loose on the magazine, tightened those down.
blew off the infeed sensor as well due to it being dirty. Machine seems to be running fine now.",[]
1518,EQ ID 1518,Edge Bander-Privada,Privada,4202,02/01/2023,"5. Prod Ongoing, Maint Required",THE CERAMIC HEATER IS BROKE INTO,Closed and Completed,221,2,Jeff Riffle Andy Curtis Jimmy  Sadler,Maintenance,0,01/31/2023 12:00 AM,Jeffery Riffle - 02/01/23 12:14:53 PM: Heater was replaced.,[]
