equipment_id,equipment_eq_id,equipment_name,department,wo_id,date_notified,urgency,problem,status,material_cost,labor_time,work_performed_by,assigned_to,downtime_hours,completed_datetime,comments,attachments
1518,EQ ID 1518,Edge Bander-Privada,Privada,4462,02/18/2023,2. General Maint - High Priority,3 of the adjustment screws have came out of the trim motors,Closed and Completed,12.02,0.25,James Kee,Maintenance,0.25,02/22/2023 08:00 AM,"Andy Curtis - 04/19/23  4:18:37 AM: This has been fixed | Andy Curtis - 02/20/23  5:37:00 AM: Trying to get this ordered, Stiles had a major cyber attack last week and is taking a while to get parts ordered as they do not have access to their computer system.
Will order these parts when we can.",[]
1518,EQ ID 1518,Edge Bander-Privada,Privada,4785,03/13/2023,1. Prod Stopped,will not feed the edge banding,Closed and Completed,0,8,Andy Curtis Jeff Riffle Bart James Jimmy Sadler,Maintenance,2,03/14/2023 12:00 AM,Jeffery Riffle - 03/14/23 10:32:46 AM: Water or Trash in air line or valve.  Cleaned and sprayed with Kroil Oil and system started engaging.,[]
1518,EQ ID 1518,Edge Bander-Privada,Privada,5065,03/30/2023,"5. Prod Ongoing, Maint Required",the switch on the cut off unit is cracked,Closed and Completed,0,0.5,Jimmy Sadler,Maintenance,0.25,03/30/2023 12:00 AM,Jimmy Sadler - 03/30/23  5:03:17 AM: Replaced switch with one off the old edgebander.,[]
1518,EQ ID 1518,Edge Bander-Privada,Privada,5128,04/04/2023,1. Prod Stopped,will not feed edge banding,Closed and Completed,76.9,0.5,"Jimmy Sadler, Jeff Riffle",Maintenance,0.5,04/04/2023 12:00 AM,Jimmy Sadler - 04/05/23  8:26:48 AM: Replaced valve body.,[]
1518,EQ ID 1518,Edge Bander-Privada,Privada,10940,04/04/2024,"3. Prod Affected, Not Stopped","the pre heater is barely warm, we are having a lot of the edgebanding falling off",Closed and Completed,0,0,jeff riffle,Maintenance,0,04/04/2023 07:30 AM,Bart James - 06/29/24  7:31:47 AM: changed glue pot,[]
1518,EQ ID 1518,Edge Bander-Privada,Privada,5150,04/04/2023,"5. Prod Ongoing, Maint Required","the front cut off unit is staying down, we are hand routing to continue operation",Closed and Completed,0,2,Jeff Riffle Bart James Jimmy Sadler,Maintenance,0,04/05/2023 12:00 AM,Jeffery Riffle - 04/05/23  9:20:28 AM: Adjusted air pressure back to 2 bar after adjusting to 4 for bad valve.,[]
1518,EQ ID 1518,Edge Bander-Privada,Privada,5453,04/26/2023,"5. Prod Ongoing, Maint Required",one of the shocks on the door is broken,Closed and Completed,140,0,James Kee,Maintenance,0.5,04/26/2023 12:00 AM,Jimmy Sadler - 05/04/23  5:52:05 AM: Replaced,[]
1518,EQ ID 1518,Edge Bander-Privada,Privada,5476,04/28/2023,"5. Prod Ongoing, Maint Required",the rear cut off is not consistent it is leaving an over hang then it will get into the part and damage the metal,Closed and Completed,500,8,Jeff Riffle Bart James,Maintenance,0,05/05/2023 12:00 AM,Jeffery Riffle - 05/05/23 12:41:39 PM: Replaced valves,[]
1518,EQ ID 1518,Edge Bander-Privada,Privada,5706,05/17/2023,"5. Prod Ongoing, Maint Required","the upper trim unit motor is making a rattling sound, the shaft has some play in it",Closed and Completed,0,1,"Jimmy Sadler, Jeff Riffle",Maintenance,0,05/18/2023 12:00 AM,Jimmy Sadler - 05/18/23  4:56:26 AM: Replaced top trim motor.,[]
1518,EQ ID 1518,Edge Bander-Privada,Privada,5754,05/23/2023,1. Prod Stopped,Edge Bander hasn't come up to operating temp this morning.,Closed and Completed,4050,1,"Bart James, Jimmy Sadler, Johnny McDonald JR",Maintenance,0.25,05/23/2023 06:30 AM,"Andy Curtis - 06/20/23  6:33:57 AM: Blown Fuses, replaced , Changed glue pot due to bad heaters",[]
1518,EQ ID 1518,Edge Bander-Privada,Privada,5783,05/24/2023,6. General Maint,SMI - Order 3 Leveling Probes for the Glue Pot and Investigate a quick change option for plugging and unplugging the wire.,Closed Without Action,0,0,Dale Kee,M/E,0,05/24/2023 12:00 AM,Jimmy Sadler - 05/24/23  6:33:10 AM: Already done,[]
1518,EQ ID 1518,Edge Bander-Privada,Privada,11872,05/30/2024,2. General Maint - High Priority,When the part gets through the front and back cutters it jerks all small parts and doesn't cut correctly.,Closed and Completed,0,0,jeff riffle,Maintenance,0,05/30/2023 01:00 PM,Bart James - 06/29/24  7:29:51 AM: adjusted flow control on cylinder,[]
1518,EQ ID 1518,Edge Bander-Privada,Privada,11871,05/30/2024,"5. Prod Ongoing, Maint Required",one of the door hinges broke off. the other one does work.,Closed and Completed,0,0,jeff riffle/ tyler ross,Maintenance,0,05/30/2023 02:00 PM,Bart James - 06/29/24  7:32:30 AM: replaced door dampers,[]
1518,EQ ID 1518,Edge Bander-Privada,Privada,11881,05/30/2024,"5. Prod Ongoing, Maint Required",a shock absorber on the 1st hood has broken,Closed and Completed,0,0,jeff riffle,Maintenance,0,05/30/2023 02:30 PM,Bart James - 06/29/24  7:32:57 AM: replaced door dampers,[]
1518,EQ ID 1518,Edge Bander-Privada,Privada,5857,06/01/2023,1. Prod Stopped,"Edgebander giving codes 95- trimming unit 1 tool motor, 141/M1/M2 Malfunction",Closed and Completed,0,2,"Bart James, James Kee",Maintenance,1,06/01/2023 12:00 AM,Jimmy Sadler - 06/01/23  1:02:34 PM: Discovered that one of the trim motor guards was bent into the cutter preventing the blades to turn.,[]
1518,EQ ID 1518,Edge Bander-Privada,Privada,12221,06/26/2024,2. General Maint - High Priority,Edge Banding Gage can't readjust due to stripped screw.,Closed and Completed,0,0,james kee,Maintenance,0,06/26/2023 12:00 AM,Bart James - 06/29/24  7:30:47 AM: replaced gate screws,[]
1518,EQ ID 1518,Edge Bander-Privada,Privada,6288,07/05/2023,1. Prod Stopped,the chain on the spike roller fell off.,Closed and Completed,30,0.5,"Bart James, Andy Curtis",Maintenance,0.25,07/05/2023 05:30 AM,Andy Curtis - 07/25/23  6:39:04 AM: Installed a new sprocket on the gearbox.,[]
1518,EQ ID 1518,Edge Bander-Privada,Privada,6291,07/05/2023,1. Prod Stopped,"the chain to the spike roller has come off again , the small sprocket looks like it need replaced",Closed and Completed,50,0.5,Bart James,Maintenance,0.25,07/05/2023 06:30 AM,Andy Curtis - 07/25/23  6:40:51 AM: Replaced the small sprocket and chain.,[]
1518,EQ ID 1518,Edge Bander-Privada,Privada,6436,07/17/2023,1. Prod Stopped,no air pressure in the machine,Closed and Completed,0,0.25,Jeff Riffle,Maintenance,0.25,07/17/2023 07:00 AM,"Andy Curtis - 07/25/23  6:54:36 AM: Compressor shut off, restarted it.",[]
1518,EQ ID 1518,Edge Bander-Privada,Privada,6542,07/20/2023,1. Prod Stopped,the infeed sensor is not working,Closed and Completed,0,0,Jeff Riffle,Maintenance,0,07/20/2023 12:00 AM,Jeffery Riffle - 07/27/23  4:56:35 AM: Adjusted.,[]
1518,EQ ID 1518,Edge Bander-Privada,Privada,6896,08/19/2023,1. Prod Stopped,showing a snipping unit tool motor malfunction alarm,Closed and Completed,0,0,Bart James / James Kee,Maintenance,0,08/19/2023 08:00 AM,Bart James - 08/19/23  8:08:13 AM: large piece of glue stuck to saw blade. this piece of glue was wedging against the saw guard creating an over amp fault.,[]
1518,EQ ID 1518,Edge Bander-Privada,Privada,7845,10/30/2023,"3. Prod Affected, Not Stopped","the heater on the edge bander is not working
 its causing the glue not to stick on the wood.",Closed and Completed,0,0.5,"Jimmy Sadler, Jeff Riffle",Maintenance,0.5,10/30/2023 12:00 AM,Jimmy Sadler - 10/30/23  1:32:45 PM: Pre-heater got hit and turned away from the board.  Straightened pre-heater.,[]
1518,EQ ID 1518,Edge Bander-Privada,Privada,7847,10/30/2023,1. Prod Stopped,"update to PROD STOPPED the heater on the edge bander is not working
 its causing the glue not to stick on the wood.",Closed Without Action,0,0,Jimmy,Maintenance,0,10/30/2023 12:00 AM,Jimmy Sadler - 10/30/23  1:28:59 PM: Duplicate,[]
1518,EQ ID 1518,Edge Bander-Privada,Privada,7881,11/01/2023,1. Prod Stopped,infeed sensor bracket is not working,Closed and Completed,0,1,Bart James,Maintenance,0,11/02/2023 12:00 AM,Jeffery Riffle - 11/02/23  6:04:01 AM: Took off steel core stile flap.,[]
1518,EQ ID 1518,Edge Bander-Privada,Privada,7129,09/07/2023,1. Prod Stopped,Sensor not allowing edging strips to feed through.,Closed and Completed,0,1,Bart James,Maintenance,1,11/02/2023 12:00 AM,Jeffery Riffle - 11/02/23  5:43:24 AM: Bent bracket.   Removed flapper that was used for steel core stiles.,[]
1518,EQ ID 1518,Edge Bander-Privada,Privada,7643,10/13/2023,1. Prod Stopped,"the infeed sensor is staying engaged, the bracket looks to be twisted",Closed and Completed,0,1,Bart James,Maintenance,0,11/02/2023 12:00 AM,Jeffery Riffle - 11/02/23  5:52:59 AM: Removed steel core stile bracket.,[]
1518,EQ ID 1518,Edge Bander-Privada,Privada,7693,10/17/2023,6. General Maint,"there is a air hose reel at the outfeed of edgebander that needs to be mounted to the floor or the conveyer frame, keeps falling over",Closed and Completed,0,0.5,Jimmy Sadler,Maintenance,0,11/03/2023 12:00 AM,,[]
1518,EQ ID 1518,Edge Bander-Privada,Privada,6743,08/08/2023,"5. Prod Ongoing, Maint Required","the top trim unit is walking out will not hold its adjustment, the adjustment knob for the side copy will is froze up",Closed and Completed,0,0,.,Maintenance,0,12/18/2023 12:00 AM,Jeffery Riffle - 01/17/24  5:50:22 AM: Closed.,[]
1518,EQ ID 1518,Edge Bander-Privada,Privada,5998,06/13/2023,"5. Prod Ongoing, Maint Required",the gate adjustment screw is not working as it should,Closed and Completed,0,0,Jimmy,Maintenance,0,12/18/2023 12:00 AM,Jimmy Sadler - 12/18/23  8:59:33 AM: done,[]
1518,EQ ID 1518,Edge Bander-Privada,Privada,9400,12/19/2023,2. General Maint - High Priority,"the arm that holds up the hood for the edge Bander broke and needs to be replaced.
can cause it to close on the operator.",Closed and Completed,275,0.5,Jeff Riffle Dalton Osborne,Maintenance,0,12/19/2023 12:00 AM,Jeffery Riffle - 12/19/23  7:46:23 AM: Replaced door cylinder,[]
1518,EQ ID 1518,Edge Bander-Privada,Privada,9406,12/19/2023,"5. Prod Ongoing, Maint Required",the machine is saying no air but there is air pressure tapped on solenoid several time to get to work. wrote this up on 11/27 for same problem.,Closed and Completed,0,0,Jeff,Maintenance,0,12/19/2023 12:00 AM,Jimmy Sadler - 01/16/24  5:32:09 AM: duplicate,[]
1518,EQ ID 1518,Edge Bander-Privada,Privada,9495,01/02/2024,1. Prod Stopped,compressed air alarm but we have air pressure,Closed and Completed,0,1,Bart James Jeffery Riffle Jimmy Sadler,Maintenance,2,01/02/2024 12:00 AM,Jeffery Riffle - 01/16/24  1:17:31 PM: Valve | Jeffery Riffle - 01/02/24  7:08:24 AM: Valve not closing the contact allowing the machine to initiate.  Valve and solenoid ordered.,[]
1518,EQ ID 1518,Edge Bander-Privada,Privada,9542,01/06/2024,1. Prod Stopped,low air alarm but there is air pressure,Closed and Completed,0,0,Jeff,Maintenance,0,01/06/2024 12:00 AM,Jimmy Sadler - 01/16/24  5:31:14 AM: duplicate,[]
1518,EQ ID 1518,Edge Bander-Privada,Privada,9706,01/15/2024,1. Prod Stopped,air pressure alarm,Closed and Completed,0,0,"Jeff, Jimmy, Bart",Maintenance,0,01/15/2024 12:00 AM,Jimmy Sadler - 01/16/24  5:30:10 AM: duplicate post,[]
1518,EQ ID 1518,Edge Bander-Privada,Privada,8115,11/27/2023,1. Prod Stopped,Compressed air message. There's air getting to the machine but code is still populating.,Closed and Completed,0,0,Jeff Bart,Maintenance,0,01/16/2024 12:00 AM,Jeffery Riffle - 01/16/24  1:10:10 PM: Valve Replacement,[]
1518,EQ ID 1518,Edge Bander-Privada,Privada,10055,01/22/2024,1. Prod Stopped,"The front trimming unit isn't coming down fast enough, causing the part to move and cut incorrectly.",Closed and Completed,0,0,James Bart Jeff,Maintenance,0,01/22/2024 12:00 AM,Jeffery Riffle - 01/22/24  7:43:45 AM: Cleaned linear rails,[]
1518,EQ ID 1518,Edge Bander-Privada,Privada,10123,01/29/2024,1. Prod Stopped,the chain to the spike roller has a lot of slack,Closed and Completed,113,1.5,"Jimmy Sadler, Bart James, Jeff Riffle",Maintenance,0.5,01/29/2024 12:00 AM,Jimmy Sadler - 01/29/24  1:51:50 PM: Replaced chain.,[]
1518,EQ ID 1518,Edge Bander-Privada,Privada,10436,02/19/2024,1. Prod Stopped,the cut off timing is off hitting part,Closed and Completed,0,0.5,Jeff Riffle,Maintenance,0.5,02/19/2024 07:00 AM,Bart James - 02/19/24 10:21:04 AM: adjusted flow control on leading edge trimming saw,[]
1518,EQ ID 1518,Edge Bander-Privada,Privada,10776,03/20/2024,1. Prod Stopped,"the side copy wheel has come loose, the entire assembly",Closed and Completed,0.5,0.5,Tyler Ross Jeffery Riffle Bart James,Maintenance,0.5,03/20/2024 12:00 AM,,[]
1518,EQ ID 1518,Edge Bander-Privada,Privada,10589,03/01/2024,1. Prod Stopped,glue pot temp error,Closed and Completed,0,0,Jeff Riffle Bart James,Maintenance,0,03/22/2024 12:00 AM,Jeffery Riffle - 03/22/24  4:14:12 AM: Fixed,[]
1518,EQ ID 1518,Edge Bander-Privada,Privada,10621,03/04/2024,1. Prod Stopped,rear cut off is coming down too fast,Closed and Completed,0,0,Jeff,Maintenance,0,03/22/2024 12:00 AM,Jeffery Riffle - 03/22/24  4:14:30 AM: Fixed,[]
1518,EQ ID 1518,Edge Bander-Privada,Privada,11438,04/25/2024,6. General Maint,Install support railing on the return system at the edgebander to support components.,Closed and Completed,0,1.5,Andy Curtis,Maintenance,0,05/08/2024 08:00 PM,"Andy Curtis - 05/09/24  2:54:48 AM: This has been installed.
Just needs final adjustments as they are running parts. | Andy Curtis - 05/02/24  9:38:38 PM: The roller track has come in but it did not have the mounting hardware and adjustable legs with it.

Waiting on hardware to be ordered and received. Then it will be installed",[]
1518,EQ ID 1518,Edge Bander-Privada,Privada,11715,05/16/2024,1. Prod Stopped,the key on the shaft for the cut off motor has sheared off,Closed and Completed,1458,1.5,"Jimmy Sadler, Jeff Riffle",Maintenance,1,05/16/2024 12:00 AM,Jimmy Sadler - 05/16/24 12:41:33 PM: Replaced cut off motor.,[]
1518,EQ ID 1518,Edge Bander-Privada,Privada,11800,05/22/2024,1. Prod Stopped,"Stripped screw on the gate handle. Wont stay tight enough to run one strip, it would take two.",Closed and Completed,0,0,jeff riffle,Maintenance,0,05/22/2024 01:30 PM,Bart James - 06/29/24  7:23:34 AM: relocated bolt forward one hole in block,[]
1518,EQ ID 1518,Edge Bander-Privada,Privada,12093,06/12/2024,1. Prod Stopped,front cut off blade hitting part,Closed and Completed,0,0,bart james / tyler ross,Maintenance,0,06/12/2024 02:30 PM,Bart James - 06/29/24  7:27:14 AM: front saw has a sheet metal skin on the side nearest the saw blade. this sheet metal was bent out allowing laminate to hang. straightened sheet metal.,[]
1518,EQ ID 1518,Edge Bander-Privada,Privada,11513,05/03/2024,1. Prod Stopped,cut off units out of time,Closed and Completed,300,1,Jeff Riffle,Maintenance,0,06/29/2024 12:00 AM,Jeffery Riffle - 06/29/24  7:11:54 AM: Put Water separator in,[]
1518,EQ ID 1518,Edge Bander-Privada,Privada,11514,05/04/2024,1. Prod Stopped,The rear trimming unit is cutting into the extrusion.,Closed and Completed,0,0.5,Jeff Riffle,Maintenance,0,06/29/2024 12:00 AM,Jeffery Riffle - 06/29/24  7:12:44 AM: Water Separator,[]
1518,EQ ID 1518,Edge Bander-Privada,Privada,12279,07/03/2024,1. Prod Stopped,"Sensor on long side isn't reading correctly , Which its causing it to come out short.",Closed and Completed,0,1,"Jimmy Sadler, Tyler Ross, Bart James",Maintenance,0.5,07/03/2024 12:00 AM,Jimmy Sadler - 07/03/24  9:30:16 AM: Sensor is working properly.  Adjusted lead time on strip.,[]
1518,EQ ID 1518,Edge Bander-Privada,Privada,12602,08/01/2024,1. Prod Stopped,Glue pot overflowing.,Closed and Completed,0,0,maintenance,Maintenance,0,08/07/2024 12:00 AM,Tyler Ross - 08/16/24  5:32:02 AM: glue pot was replaced,[]
1518,EQ ID 1518,Edge Bander-Privada,Privada,12700,08/08/2024,1. Prod Stopped,Vacuum hose got shredded.,Closed and Completed,0,0,Maint,Maintenance,0,08/08/2024 12:00 AM,Jimmy Sadler - 08/16/24  7:48:19 AM: Repaired,[]
1518,EQ ID 1518,Edge Bander-Privada,Privada,12348,07/11/2024,1. Prod Stopped,front cut off unit breaking edgebanding,Closed and Completed,0,0,Maintenance,Maintenance,0,08/16/2024 12:00 AM,Jeffery Riffle - 08/16/24  5:13:45 AM: Closed,[]
1518,EQ ID 1518,Edge Bander-Privada,Privada,12914,08/28/2024,1. Prod Stopped,"the out feed guard and belt housing got bent, we are unable to run",Closed and Completed,0,0.5,Tyler Ross Jeffery Riffle,Maintenance,0.5,08/28/2024 12:00 AM,Tyler Ross - 08/28/24 12:59:31 PM: Removed the guard and straightened the piece that was bent.,[]
1518,EQ ID 1518,Edge Bander-Privada,Privada,12920,08/28/2024,"5. Prod Ongoing, Maint Required","The outfeed cover got bent, Day shift straightened it out so production could continue.
Cover needs replaced.",Closed and Completed,0,1,"Andy Curtis, Garrett Blankenship",Maintenance,0,08/29/2024 12:30 AM,"Andy Curtis - 08/29/24 12:19:12 AM: Had a cover in stock, replaced the damaged cover.",[]
1518,EQ ID 1518,Edge Bander-Privada,Privada,12939,09/03/2024,1. Prod Stopped,data loss alarm and encoder error alarm will not start,Closed and Completed,0,0.5,Jeff Riffle Bart James,Maintenance,0,09/03/2024 12:00 AM,Jeffery Riffle - 09/03/24  5:03:50 AM: Tripped the door switch to the encoder and machine reset.,[]
1518,EQ ID 1518,Edge Bander-Privada,Privada,12974,09/05/2024,1. Prod Stopped,Turn on/off nob broke off.,Closed and Completed,1058,1,"Garrett Blankenship, Andy Curtis",Maintenance,0,09/10/2024 08:00 PM,"Andy Curtis - 09/10/24  8:30:10 PM: Installed the new disconnect switch assembly, lengthened the access rod due to door flex to give a more positive engagement. | Jeffery Riffle - 09/05/24  2:07:45 PM: Plastic clip broke off.  Reattached the set screws and it will turn on and off",[]
1518,EQ ID 1518,Edge Bander-Privada,Privada,13137,09/23/2024,1. Prod Stopped,busted airline where it enters the machine,Closed and Completed,0,0,Jeff Riffle Tyler Ross,Maintenance,0,09/23/2024 12:00 AM,Tyler Ross - 09/23/24  5:42:39 AM: replaced air line,[]
1518,EQ ID 1518,Edge Bander-Privada,Privada,13763,11/11/2024,1. Prod Stopped,"Part hit the heater, while running the part.",Closed and Completed,0,0.5,"Jimmy Sadler, Tyler Ross",Maintenance,0.5,11/11/2024 12:00 AM,Jimmy Sadler - 11/11/24  9:09:18 AM: Loaded part at an angle bending the heating lamp and cover.  Straightened enough to run.  Ordering a new heating lamp and cover.,[]
1518,EQ ID 1518,Edge Bander-Privada,Privada,13897,11/25/2024,1. Prod Stopped,Water Collector broken.,Closed and Completed,100,0.15,Jeff Riffle,Maintenance,0,11/25/2024 06:00 AM,Bart James - 11/25/24  4:13:35 AM: replaced collector,[]
1518,EQ ID 1518,Edge Bander-Privada,Privada,14108,12/17/2024,1. Prod Stopped,spike roller chain needs replaced,Closed and Completed,3200,2,"Jimmy Sadler, Jeff Riffle, Tyler Ross",Maintenance,2,12/17/2024 12:00 AM,"Jimmy Sadler - 12/18/24  5:35:41 AM: Replaced gearbox, drive sprocket, chain tensioner, chain.",[]
1518,EQ ID 1518,Edge Bander-Privada,Privada,14140,12/18/2024,1. Prod Stopped,"chain came off spike roller, put back on . came back off",Closed and Completed,349,1,"Jimmy Sadler, Jeff Riffle, Tyler Ross",Maintenance,1,12/18/2024 12:00 AM,Jimmy Sadler - 12/18/24  5:32:41 AM: Replaced spindle sprocket.,[]
1518,EQ ID 1518,Edge Bander-Privada,Privada,14141,12/18/2024,1. Prod Stopped,chain keeps popping off,Closed and Completed,0,0.25,"Jimmy Sadler, Tyler Ross",Maintenance,0,12/18/2024 12:00 AM,Jimmy Sadler - 12/18/24  6:31:24 AM: Adjusted sprocket,[]
1518,EQ ID 1518,Edge Bander-Privada,Privada,14095,12/16/2024,"5. Prod Ongoing, Maint Required",the chain on spike roller is stretched and will need replacing,Closed and Completed,0,0,Maintenance,Maintenance,0,12/18/2024 12:00 AM,Tyler Ross - 12/18/24  5:48:41 AM: Replaced | Tyler Ross - 12/18/24  5:44:07 AM: Rplaced,[]
1518,EQ ID 1518,Edge Bander-Privada,Privada,14494,01/28/2025,1. Prod Stopped,Air hose broke off.,Closed and Completed,0,0,.,Maintenance,0,01/28/2025 09:00 AM,Andy Curtis - 02/26/25 10:40:20 PM: Repaired,[]
1518,EQ ID 1518,Edge Bander-Privada,Privada,15006,03/11/2025,"3. Prod Affected, Not Stopped","the gate assembly for the EB needs to be replaced, they are having to loosen and tighten 2 screws that have now stripped out and needs replaced.",Closed and Completed,0,0.5,bart James,Maintenance,0.5,03/11/2025 09:30 AM,Bart James - 03/11/25  7:16:20 AM: R/R stripped bolts. socket head cap screws heads were stripped.,[]
1518,EQ ID 1518,Edge Bander-Privada,Privada,15502,04/25/2025,1. Prod Stopped,Edge bander not feeding material. Something may be wrong with the sensor. It shows the machine has edge banding loading but when you go to look it is not.,Closed and Completed,0,0.25,Jeff Riffle,Maintenance,0.25,04/25/2025 11:30 AM,Bart James - 04/25/25 12:15:14 PM: Adjusted the air pressure to the hold down.,[]
1518,EQ ID 1518,Edge Bander-Privada,Privada,15555,04/30/2025,1. Prod Stopped,Edge bander is starting to cut through board material and metal as well. Can not run any parts through the machine without destroying parts.,Closed and Completed,0,0.5,Jeff Riffle Tyler Ross James Kee,Maintenance,0,04/30/2025 12:00 AM,Jeffery Riffle - 04/30/25 11:35:37 AM: Copy wheels and blades out of adjustment.,[]
1518,EQ ID 1518,Edge Bander-Privada,Privada,15741,05/14/2025,1. Prod Stopped,the copy wheel moved and causing the wood to press down into the trim blade that cuts to deep also the arm that hold up the hood broke off.,Closed and Completed,636,1,"Jimmy Sadler, Tyler Ross, Bart James",Maintenance,0.5,05/14/2025 12:00 AM,Jimmy Sadler - 05/14/25 11:15:36 AM: Adjusted copy wheel and replaced door piston.,[]
1518,EQ ID 1518,Edge Bander-Privada,Privada,15403,04/16/2025,1. Prod Stopped,Air hose on lift table snapped.,Closed and Completed,0,0,Maintenance,Maintenance,0,05/14/2025 12:00 AM,Tyler Ross - 05/14/25  5:51:08 AM: Replaced air hose,[]
1518,EQ ID 1518,Edge Bander-Privada,Privada,15431,04/18/2025,1. Prod Stopped,blade cylinder has airleak. not trimming edge material properly.,Closed and Completed,0,0,Maintenance,M/E,0,05/14/2025 12:00 AM,Tyler Ross - 05/14/25  5:50:45 AM: Copy wheel was way out of adjustment,[]
1518,EQ ID 1518,Edge Bander-Privada,Privada,15714,05/12/2025,1. Prod Stopped,the copy wheel keeps moving and causing the trim blades to cut deep into the wood.,Closed and Completed,0,0,Tyler Ross Jeffery Riffle,Maintenance,0,05/21/2025 12:00 AM,Tyler Ross - 05/14/25  5:56:42 AM: Tightened the jam nuts to prevent it from free spinning.,[]
1518,EQ ID 1518,Edge Bander-Privada,Privada,16007,06/07/2025,1. Prod Stopped,The door got un-hinged.,Closed and Completed,636,0.25,"Jimmy Sadler, Bart James",Maintenance,0.25,06/07/2025 12:00 AM,Jimmy Sadler - 06/07/25  8:17:15 AM: Replaced door hinge.,[]
1518,EQ ID 1518,Edge Bander-Privada,Privada,16252,06/30/2025,1. Prod Stopped,Heating Probe is broken.,Closed and Completed,0,0,Johnny McDonald,Maintenance,0,06/30/2025 01:00 PM,Bart James - 07/03/25  4:55:10 AM: replaced glue probe,[]
1518,EQ ID 1518,Edge Bander-Privada,Privada,15904,05/30/2025,2. General Maint - High Priority,The water separator is broken.,Closed and Completed,0,0,Tyler,Maintenance,0,07/03/2025 12:00 AM,,[]
1518,EQ ID 1518,Edge Bander-Privada,Privada,17125,10/02/2025,1. Prod Stopped,Heat Sensor Broke in Half.,Closed and Completed,221,0.5,Garrett Blankenship,Maintenance,0,10/02/2025 07:00 PM,Andy Curtis - 10/02/25 11:47:02 PM: Replaced the broken heater,[]
1518,EQ ID 1518,Edge Bander-Privada,Privada,17153,10/06/2025,1. Prod Stopped,Ceramic Heater broke in half.,Closed and Completed,221,0.5,"Garrett Blankenship, Andy Curtis",Maintenance,0,10/06/2025 11:30 PM,Garrett Blankenship - 10/08/25 12:38:44 AM: Replaced heater,[]
1518,EQ ID 1518,Edge Bander-Privada,Privada,17190,10/07/2025,"3. Prod Affected, Not Stopped",Ceramic heater was broken in half again the day after replacing it.,Closed and Completed,221,0.5,"Garrett Blankenship, Andy Curtis",Maintenance,0,10/08/2025 12:00 AM,Garrett Blankenship - 10/08/25 12:41:09 AM: Replaced ceramic heater again,[]
1518,EQ ID 1518,Edge Bander-Privada,Privada,16380,07/12/2025,1. Prod Stopped,Second Door Broke.,Closed and Completed,0,0,Tyler Ross,Maintenance,0,10/10/2025 12:00 AM,Tyler Ross - 10/10/25 10:44:01 AM: Fixed safety switch where it had been slammed,[]
1518,EQ ID 1518,Edge Bander-Privada,Privada,17359,10/20/2025,1. Prod Stopped,Second door hood isn't closing. door hinge is out of place.,Closed and Completed,0,0.05,Tyler Ross,Maintenance,0.15,10/20/2025 12:00 AM,"Tyler Ross - 10/20/25 10:56:35 AM: Safety latch was bent down, bent back into place",[]
1518,EQ ID 1518,Edge Bander-Privada,Privada,17379,10/21/2025,1. Prod Stopped,Sensor is not reading properly.,Closed and Completed,0,1.5,Bart james,Maintenance,1.5,10/21/2025 07:00 AM,Bart James - 10/21/25  6:53:04 AM: searched for / found / cleaned laser,[]
1518,EQ ID 1518,Edge Bander-Privada,Privada,17464,10/27/2025,1. Prod Stopped,"Air Val wasn't operating correctly, which cause the gate not to close when needed and a over flow of glue.",Closed and Completed,0,0,Maintenance,Maintenance,0,11/04/2025 12:00 AM,Tyler Ross - 11/04/25  6:46:32 AM: Started working,[]
1518,EQ ID 1518,Edge Bander-Privada,Privada,17823,12/03/2025,1. Prod Stopped,Pre-heater broke in half.,Closed and Completed,6700,4,"Jimmy Sadler, Tyler Ross, Jeff Riffle",Maintenance,40,12/09/2025 12:00 AM,"Jimmy Sadler - 12/11/25 11:34:54 AM: Operator put a board in machine crooked breaking the heating lamp, lamp bracket, glue tube, heater cartridge and fill level sensor.  Ordered and replaced all broken parts.",[]
1518,EQ ID 1518,Edge Bander-Privada,Privada,17884,12/09/2025,1. Prod Stopped,air leak not allowing the glue applicator to move forward to apply the glue.,Closed and Completed,5,0.5,"Garrett Blankenship, Andy Curtis",Maintenance,0.25,12/09/2025 06:30 PM,"Andy Curtis - 12/09/25  6:44:28 PM: Air line had a couple of holes in it and duct tape on it.. Not sure why.
Replaced the whole section of air line from the splitter to the glue actuator",[]
1518,EQ ID 1518,Edge Bander-Privada,Privada,17888,12/09/2025,1. Prod Stopped,Will not apply glue to the board.,Closed and Completed,0,4.5,"Andy Curtis, Johnny McDonald JR, Garrett Blankenship",Maintenance,1.5,12/09/2025 10:30 PM,"Andy Curtis - 12/10/25 12:26:14 AM: The glue actuator slide would not let the glue applicator reach the board. Had the operator pull the glue pot.
Checked behind the slide and found a mound of glue keeping it from sliding into position, had to dig all of the glue out to clear the area.
Once this was cleared, the operator reinstalled the glue pot and we checked the travel, and it was normal.
After the machine got to running temperature, started running with no issues.",[]
1518,EQ ID 1518,Edge Bander-Privada,Privada,17927,12/11/2025,1. Prod Stopped,Air leak at the back trimmers.,Closed and Completed,51,0.5,"Jimmy Sadler, Jeff Riffle",Maintenance,0.5,12/11/2025 12:00 AM,Jimmy Sadler - 12/11/25  1:32:05 PM: The pressure gauge on the edge bander mysteriously disappeared.  Replaced pressure gauge.,[]
1518,EQ ID 1518,Edge Bander-Privada,Privada,17388,10/21/2025,1. Prod Stopped,Second hood door isn't opening.,Closed and Completed,0,0,Tyler Ross,Maintenance,0,12/18/2025 12:00 AM,Tyler Ross - 12/18/25  7:05:54 AM: Lock was bent,[]
1518,EQ ID 1518,Edge Bander-Privada,Privada,18065,12/31/2025,1. Prod Stopped,Spindle Chain Came Off.,Closed and Completed,0,1,"Jimmy Sadler, Jeff Riffle",Maintenance,0.75,12/31/2025 12:00 AM,Jimmy Sadler - 12/31/25 11:37:51 AM: Replaced chain and master link.,[]
1518,EQ ID 1518,Edge Bander-Privada,Privada,18275,01/22/2026,1. Prod Stopped,sensor doesn't allow the edge banding to be feed.,Closed and Completed,858,12,"Jimmy Sadler, Jeff Riffle, Tyler Ross",Maintenance,4,01/22/2026 12:00 AM,Jimmy Sadler - 01/22/26 12:01:23 PM: It wasn't a sensor.  Replaced and adjusted the magazine cylinder.,[]
1518,EQ ID 1518,Edge Bander-Privada,Privada,18438,02/11/2026,1. Prod Stopped,Feeder Belt Broke.,Closed and Completed,0,2,Tyler Ross Jeffery Riffle Bart James Jimmy Sadler,Maintenance,6,02/17/2026 12:00 AM,Tyler Ross - 02/17/26  7:23:28 AM: Replaced the pads and rollers,[]
1518,EQ ID 1518,Edge Bander-Privada,Privada,18560,02/17/2026,"5. Prod Ongoing, Maint Required",There is an air leak in the FRL unit.,Closed and Completed,1724,0.5,"Garrett Blankenship, Andy Curtis",Maintenance,0,02/24/2026 09:30 PM,Garrett Blankenship - 02/24/26  9:49:07 PM: Replaced the FRL,[]
1518,EQ ID 1518,Edge Bander-Privada,Privada,19733,06/08/2026,1. Prod Stopped,"When edging strip, the strip continuously pulls all the way through machine without stopping.",Closed and Completed,0,0,"Bart James, Jeff Riffle",Maintenance,0,06/08/2026 12:00 PM,"Andy Curtis - 06/15/26  3:30:11 PM: The sensor that reads the strip is not seeing the receiver side. 
Day shift removed the sensor assembly and noticed that the bracket for the sensor was bent, they straightened it out and reinstalled the sensor.
A new sensor and plate was ordered. Machine is running.",[]
1518,EQ ID 1518,Edge Bander-Privada,Privada,19777,06/09/2026,1. Prod Stopped,Machine not reading the strip.,Closed and Completed,0,2,Andy Curtis,Maintenance,0,06/09/2026 12:00 AM,"Andy Curtis - 06/09/26  7:35:47 PM: Cleaned the sensor once, machine ran for 2 complete panels and messed up again.
Operator went home and we looked at it again and cleaned it the best we could.
I believe a new sensor has been ordered, don't know the lead time.
Sensor appears to be shining the beam to the side of the receiver side of the sensor.
Will have to try and run the machine in the morning.",[]
1518,EQ ID 1518,Edge Bander-Privada,Privada,19790,06/10/2026,1. Prod Stopped,"sensor not reading edge banding and pulls it all the way through 

we already cleaned the sensor still does not work",Closed and Completed,0,0,Duplicate,Maintenance,0,06/09/2026 12:00 AM,,[]
1518,EQ ID 1518,Edge Bander-Privada,Privada,19798,06/10/2026,1. Prod Stopped,Edge Bander has started pulling the banding all the way through again due to the sensor.,Closed and Completed,0,0.5,"Andy Curtis, Garrett Blankenship",Maintenance,0.25,06/10/2026 03:30 PM,"Andy Curtis - 06/10/26  3:29:04 PM: adjusted the sensor as it is bent again, then had a gate issue with feeding. Now working.",[]
1518,EQ ID 1518,Edge Bander-Privada,Privada,19923,06/22/2026,1. Prod Stopped,Edge bander feeding strip continuously. Sensor was wiped with Q tip still having issues.,Closed and Completed,0,2,Stiles,Maintenance,2,06/23/2026 12:00 AM,Dale Kee - 06/24/26 12:15:30 PM: Stiles tech installed new sensor.,[]
1518,EQ ID 1518,Edge Bander-Privada,Privada,19945,06/24/2026,1. Prod Stopped,"The air valve is not supplying sufficient airflow, which is preventing the gate from closing and advancing the edge banding.",Closed and Completed,0,1,"Andy Curtis, Garrett Blankenship",Maintenance,0.5,06/24/2026 06:00 PM,"Garrett Blankenship - 06/24/26  9:18:26 PM: Checked connection on the solenoid for the gate valve, it seemed loose, but the problem was that there was no air supply to the valve. Traced back the hoses to the FRL and disconnected the hose on the far-right block of the FRL. There was no air coming out of this part of the regulator. Manually actuated the solenoid on the second to last block (master air control valve). After this, once the machine was put back in operating mode and the glue pot was allowed to heat up, the air switched on like normal, and the machine ran fine.",[]
1518,EQ ID 1518,Edge Bander-Privada,Privada,19962,06/25/2026,1. Prod Stopped,Return system for edge bander not running.,Closed and Completed,0,4,"Garrett Blankenship, Andy Curtis",Maintenance,2,06/25/2026 05:00 PM,Garrett Blankenship - 06/25/26  4:57:56 PM: Replaced a burnt up drive motor. Replaced a rheostat that looked burned. It is now running,[]
1518,EQ ID 1518,Edge Bander-Privada,Privada,20158,07/29/2026,1. Prod Stopped,Trimmer motor malfunction.,Closed and Completed,0,1,"Garrett Blankenship, Andy Curtis",Maintenance,0.5,07/29/2026 03:00 PM,"Andy Curtis - 07/29/26  2:52:12 PM: Motor was not locked up but was hot, swapped it out with a spare.",[]
1518,EQ ID 1518,Edge Bander-Privada,Privada,20329,08/11/2026,2. General Maint - High Priority,"The bowl is cracked on the air filter, leaking air",Closed and Completed,0,0.5,Garrett Blankenship,Maintenance,0,08/11/2026 05:30 PM,Garrett Blankenship - 08/11/26  5:23:43 PM: Replaced filter,[]
1518,EQ ID 1518,Edge Bander-Privada,Privada,20530,08/28/2026,1. Prod Stopped,The snipping unit tool motor is throwing a fault and we can't run it.,Closed and Completed,0,0.5,Tyler Ross Bart James,Maintenance,0.5,08/28/2026 12:00 AM,"Tyler Ross - 08/29/26 11:07:36 AM: Had glue on the end of it, spun motor and it ran fine",[]
1518,EQ ID 1518,Edge Bander-Privada,Privada,19809,06/10/2026,"5. Prod Ongoing, Maint Required",Door shock needs to be replaced,Closed and Completed,200,1,Garrett,Maintenance,1,08/29/2026 12:00 AM,Tyler Ross - 08/29/26 11:08:31 AM: Replaced,[]
2047,EQ ID 2047,Door Latch Drilling Machine,Privada,1352,05/10/2022,1. Prod Stopped,no power,Closed and Completed,0,0.5,"Bart James, and Andy Curtis",Maintenance,0.25,05/10/2022 11:30 AM,"Andy Curtis - 05/10/22 11:42:09 AM: Power was off as it was also connected to the MTC machine that we were disconnecting. After we finished disconnecting the power and made it safe, we turned the power back on.",[]
2047,EQ ID 2047,Door Latch Drilling Machine,Privada,1574,06/06/2022,"3. Prod Affected, Not Stopped",on start up machine locked up with a loud vibration. turned off and restarted with no issue.,Closed and Completed,25,4,"Bart James, Andy Curtis, Dan Taylor, Jimmy Sadler",Maintenance,1,06/13/2022 06:00 AM,Andy Curtis - 06/16/22  6:51:07 AM: Adjusted the home sensors. installed new belts on the x axis. No further problems.,[]
2047,EQ ID 2047,Door Latch Drilling Machine,Privada,1921,07/14/2022,1. Prod Stopped,light curtain is not working,Closed and Completed,0,0,bart james,Maintenance,0,07/14/2022 12:00 AM,,[]
2047,EQ ID 2047,Door Latch Drilling Machine,Privada,3089,11/01/2022,"5. Prod Ongoing, Maint Required",homing fault,Closed and Completed,0,2,Southern Tooling,Maintenance,2,11/02/2022 02:00 PM,"Andy Curtis - 11/04/22  5:22:57 AM: Never could get the machine to go back to manufacturers home position, so the measurements to the hole locations were changed to correct it, making a new home position.",[]
2047,EQ ID 2047,Door Latch Drilling Machine,Privada,3095,11/01/2022,1. Prod Stopped,will not load any program,Closed and Completed,0,0.5,Southern Tooling,Maintenance,2,11/02/2022 02:00 PM,Andy Curtis - 11/04/22  5:19:55 AM: A file had been opened which changed the way the program ran. This was corrected by closing that file.,[]
2047,EQ ID 2047,Door Latch Drilling Machine,Privada,7236,09/14/2023,6. General Maint,"Move the latch drilling machine over approximately 2' over to the left, closer to MTC.",Closed and Completed,0,0,.,Maintenance,0,09/15/2023 12:00 AM,Andy Curtis - 03/27/24 12:44:56 AM: Done,[]
2047,EQ ID 2047,Door Latch Drilling Machine,Privada,9602,01/10/2024,1. Prod Stopped,z axes motor making loud sound trying to move.  May need grease on track.,Closed and Completed,0,0.5,Jeff Riffle Bart James,Maintenance,0,01/10/2024 12:00 AM,Jeffery Riffle - 01/10/24  6:02:31 AM: Machine has a certain way it likes to be booted up at start.  If done in reverse z axis shakes.,[]
2047,EQ ID 2047,Door Latch Drilling Machine,Privada,7791,10/25/2023,"5. Prod Ongoing, Maint Required",the machine vibrated really bad when we started it up this morning,Closed and Completed,0,0,.,Maintenance,0,01/17/2024 12:00 AM,Jeffery Riffle - 01/17/24  6:11:21 AM: It is in the start up procedure.  Have to turn on computer before machine.,[]
2047,EQ ID 2047,Door Latch Drilling Machine,Privada,13648,10/31/2024,1. Prod Stopped,Linking Water,Closed and Completed,0,0,Maintenance,Maintenance,0,11/26/2024 12:00 AM,Tyler Ross - 11/26/24  7:09:22 AM: Got the water to unlink,[]
2047,EQ ID 2047,Door Latch Drilling Machine,Privada,13877,11/21/2024,1. Prod Stopped,Collection Bowl is busted,Closed and Completed,0,0,Maintenance,Maintenance,0,11/26/2024 12:00 AM,Tyler Ross - 11/26/24  7:14:09 AM: Replaced bowl,[]
2047,EQ ID 2047,Door Latch Drilling Machine,Privada,13484,10/21/2024,1. Prod Stopped,Latch Holder Broke.,Closed and Completed,0,0.15,Maintenance,Maintenance,0.15,11/26/2024 12:00 AM,Tyler Ross - 11/26/24  7:06:38 AM: Replaced the holder,[]
2047,EQ ID 2047,Door Latch Drilling Machine,Privada,14955,03/06/2025,1. Prod Stopped,lost power/ tripped a breaker?,Closed and Completed,0,0,bart jamrd,Maintenance,0,03/06/2025 09:00 AM,Bart James - 03/06/25  6:49:47 AM: reset breaker,[]
2047,EQ ID 2047,Door Latch Drilling Machine,Privada,15422,04/18/2025,1. Prod Stopped,the water catch bowl must be cracked or the seal is bad it is spraying water,Closed and Completed,0,0.15,"Tyler Ross, Jimmy Sadler",Maintenance,0.15,04/18/2025 12:00 AM,Tyler Ross - 04/18/25  8:26:23 AM: Replaced plastic bowl,[]
2047,EQ ID 2047,Door Latch Drilling Machine,Privada,15301,04/07/2025,"5. Prod Ongoing, Maint Required",the water separator is leaking,Closed and Completed,0,0,Tyler Ross Jimmy Sadler,Maintenance,0,05/14/2025 12:00 AM,Tyler Ross - 05/14/25  6:02:36 AM: Replaced with a new one,[]
2047,EQ ID 2047,Door Latch Drilling Machine,Privada,13646,10/30/2024,2. General Maint - High Priority,the table top needs to be replaced due to the holes being drilled too deep into the face of material. we sometimes are experiencing large chips at the latch due to this issue.,Closed and Completed,0,0,Maint,Maintenance,0,07/03/2025 12:00 AM,,[]
2047,EQ ID 2047,Door Latch Drilling Machine,Privada,15192,03/28/2025,2. General Maint - High Priority,Shroud vacuum on door latch machine has come loose.,Closed and Completed,0,0,Maint,Maintenance,0,07/03/2025 12:00 AM,,[]
2047,EQ ID 2047,Door Latch Drilling Machine,Privada,16964,09/10/2025,1. Prod Stopped,Door latch machine keeps pausing during the middle of the drilling process. Machine has been reset but is still continuing to pause.,Closed and Completed,0,0,Dakota,Maintenance,0,09/10/2025 09:30 AM,,[]
2047,EQ ID 2047,Door Latch Drilling Machine,Privada,19667,06/02/2026,2. General Maint - High Priority,the door from the Door Latch Drilling Machine broke off the hinges,Closed and Completed,0,0,Andy and Garrett,Maintenance,0,07/30/2026 12:00 AM,Tyler Ross - 07/30/26 11:05:58 AM: Replaced,[]
2113,EQ ID 2113,General Maintenance,Privada,1533,05/31/2022,"3. Prod Affected, Not Stopped",Anchor new material rack for extrusions,Closed and Completed,25,0.5,Dan Taylor / Bart James,Maintenance,0,05/31/2022 10:00 AM,Dan Taylor - 05/31/22 11:13:50 AM: Anchored rack to the floor.,[]
2113,EQ ID 2113,General Maintenance,Privada,1041,04/06/2022,4. Prod Continuing but Affected Equipment stopped,the lift table  at the end of the edgebander conveyer will not go down,Closed and Completed,0,0.5,Andy Curtis,Maintenance,0,06/17/2022 12:00 AM,"Dan Taylor - 06/27/22  4:17:19 AM: Has been drained and cleaned | Andy Curtis - 04/11/22  5:01:40 AM: These parts have been ordered and are here, just waiting on a time to install. They table is still operational at this time.",[]
2113,EQ ID 2113,General Maintenance,Privada,2382,09/16/2022,1. Prod Stopped,techno has tripped will not start,Closed and Completed,0,0.5,Bart James,Maintenance,0.5,09/16/2022 07:30 AM,"Andy Curtis - 09/28/22  4:54:44 AM: Bart adjusted the overload slightly, solved the problem.",[]
2113,EQ ID 2113,General Maintenance,Privada,3366,11/28/2022,"3. Prod Affected, Not Stopped",Portable dust collector for the techno started smoking and quit working.,Closed and Completed,15,2,"Andy Curtis, Jeff Riffle",Maintenance,4,11/29/2022 06:00 AM,"Andy Curtis - 11/29/22  6:11:34 AM: Wires were burnt inside the switch box as well as the switch too.
Replaced the switch, cut out the bad wires, and rewired the switch.",[]
2113,EQ ID 2113,General Maintenance,Privada,2433,09/21/2022,2. General Maint - High Priority,we need the dust collection ran to the Techno in the build area,Closed and Completed,280.2,2,Jimmy Sadler,Maintenance,0,12/07/2022 12:00 AM,Jimmy Sadler - 12/07/22  4:44:06 AM: This has been completed.,[]
2113,EQ ID 2113,General Maintenance,Privada,5708,05/17/2023,2. General Maint - High Priority,The Southward lift closest to the shipping door in the Building Area has exposed electrical wiring.,Closed and Completed,0,0.25,Jimmy Sadler,Maintenance,0,05/17/2023 12:00 AM,Jimmy Sadler - 05/17/23  2:09:45 PM: Completed,[]
2113,EQ ID 2113,General Maintenance,Privada,7238,09/14/2023,6. General Maint,Install an air line for the routing station at the exit point of the hot press.,Closed and Completed,0,0,.,Maintenance,0,10/20/2023 12:00 AM,Andy Curtis - 04/02/24  8:11:58 PM: Done,[]
2113,EQ ID 2113,General Maintenance,Privada,9818,01/16/2024,2. General Maint - High Priority,This work order is to relocate the cords in between the two building sections to the outside area to prevent employees from tripping over them. Dale and I spoke about the relocation of the cords. The cord protectors have been ordered.,Closed and Completed,0,0,.,Maintenance,0,01/17/2024 12:00 AM,Jeffery Riffle - 01/17/24  5:30:37 AM: Closed.,[]
2113,EQ ID 2113,General Maintenance,Privada,6184,06/24/2023,4. Prod Continuing but Affected Equipment stopped,The Table Lift that is used to transfer material from the Building Section to the Edge Bander won't lift. It also has a loose blue wire. We've lifted it manually until it can be repaired.,Closed and Completed,0,0,.,Maintenance,0,01/17/2024 12:00 AM,Jeffery Riffle - 01/17/24  5:43:16 AM: Closed.,[]
2113,EQ ID 2113,General Maintenance,Privada,7237,09/14/2023,6. General Maint,Install an additional air line to separate the return from the Edgebander.,Closed Without Action,0,0,Maintenance,Maintenance,0,01/22/2024 12:00 AM,,[]
2113,EQ ID 2113,General Maintenance,Privada,10361,02/15/2024,"3. Prod Affected, Not Stopped",one of the build station lift tables will not raise,Closed Without Action,0,0,Bart Jamses,Maintenance,0,02/15/2024 12:00 AM,Jimmy Sadler - 02/16/24  5:29:34 AM: machine started working.,[]
2113,EQ ID 2113,General Maintenance,Privada,11034,04/09/2024,2. General Maint - High Priority,the 1st glue station is leaking oil,Closed and Completed,0,0.15,Bart James,Maintenance,0,04/09/2024 12:30 PM,"Bart James - 04/09/24 10:52:01 AM: inspected machine. the oil/grease seems to be coming from the chain area and creeping along a bend in the sheet metal.  the Burkle tech used ""0"" grease to grease the chains. ""0"" grease is as thin as oil. believe this is the issue. asked operator to watch and let maintenance know if it gets worse.",[]
2113,EQ ID 2113,General Maintenance,Privada,11736,05/17/2024,4. Prod Continuing but Affected Equipment stopped,A detached cord from the equipment.,Closed and Completed,0,0.5,Bart James,Maintenance,0,05/20/2024 12:00 AM,Jimmy Sadler - 05/23/24  4:22:12 AM: Replaced cord,[]
2113,EQ ID 2113,General Maintenance,Privada,11543,05/06/2024,2. General Maint - High Priority,The scissor lift at the glue has an exposed wire on the cord and the plug-in housing is broken.,Closed and Completed,20,0.75,Andy Curtis,Maintenance,0,05/23/2024 12:30 AM,Andy Curtis - 05/23/24 12:54:34 AM: Replaced the broken plug end and replaced the pendant cord where the wire was exposed but was tapped.,[]
2113,EQ ID 2113,General Maintenance,Privada,12558,07/29/2024,1. Prod Stopped,"The Dividers in the building section is not going up. When press to go up, you can hear the motor working but isn't going up.",Closed and Completed,0,0.5,Tyler Ross,Maintenance,0.5,07/29/2024 12:00 AM,Tyler Ross - 07/29/24  7:45:03 AM: had air in the line,[]
2113,EQ ID 2113,General Maintenance,Privada,11731,05/17/2024,2. General Maint - High Priority,"Install 3/4"" phenolic tops on flip assist tables.",Closed and Completed,0,0,Maintenance,Maintenance,0,08/16/2024 12:00 AM,Tyler Ross - 08/16/24  5:35:54 AM: Closed,[]
2113,EQ ID 2113,General Maintenance,Privada,12737,08/13/2024,"5. Prod Ongoing, Maint Required",The lift at the end of the PUR-Line will not stay in one position after being used and almost made contact with an employee. Can we evaluate the lift to see if any adjustments can be made to prevent it from drifting? Thanks,Closed and Completed,0,1,Tyler Ross,Maintenance,0,08/24/2024 12:00 AM,Tyler Ross - 08/24/24  8:32:35 AM: Welded on a stop to prevent the lift from swinging too far into the isle,[]
2113,EQ ID 2113,General Maintenance,Privada,13074,09/17/2024,"5. Prod Ongoing, Maint Required",Bad motor on #1 Extrusion Table/Red Lift,Closed and Completed,0,1,Garrett Blankenship,Maintenance,0,09/17/2024 12:00 AM,Garrett Blankenship - 09/16/24 10:44:00 PM: Replaced bad motor,[]
2113,EQ ID 2113,General Maintenance,Privada,14982,03/07/2025,1. Prod Stopped,Air Conductor Vent came completely off.,Closed and Completed,0,2,"Andy Curtis, Garrett Blankenship",Maintenance,0,03/20/2025 08:00 PM,"Andy Curtis - 03/20/25  8:06:30 PM: The dust collector pipe flange came apart causing the pipe to fall.
Cutoff the bad section, reinstalled the flange, and installed some screws through the flange and into the pipe to secure it.
Reinstalled the pipe, siliconed the gaps to seal it, and added a support to help support the weight of the pipe.
Hooked the flex pipe back up to the machine. | Andy Curtis - 03/20/25  8:06:21 PM: The dust collector pipe flange came apart causing the pipe to fall.
Cutoff the bad section, reinstalled the flange, and installed some screws through the flange and into the pipe to secure it.
Reinstalled the pipe, siliconed the gaps to seal it, and added a support to help support the weight of the pipe.
Hooked the flex pipe back up to the machine.",[]
2113,EQ ID 2113,General Maintenance,Privada,15998,06/06/2025,6. General Maint,We need the fan mount raised higher on the column beside the routing table in Privada finishing. The lift to move parts from the PUR line to the table currently hits the fan when moving parts.,Closed and Completed,0,0,Jeff,Maintenance,0,07/03/2025 12:00 AM,,[]
2113,EQ ID 2113,General Maintenance,Privada,16655,08/13/2025,"5. Prod Ongoing, Maint Required","Front slot table in building will only go down, but not back up. Production is continuing but certain parts can not be placed on the table , due to not being able to adjust table for part size.",Closed and Completed,0,0,Maintenance,Maintenance,0,10/09/2025 12:00 AM,"Jimmy Sadler - 10/17/25  4:07:26 AM: Replaced table, bad motor and pump.",[]
2113,EQ ID 2113,General Maintenance,Privada,18366,02/03/2026,1. Prod Stopped,The hoist is shocking people.,Closed and Completed,0,0,Maintenance,Maintenance,0,02/12/2026 12:00 AM,Tyler Ross - 02/12/26  7:04:36 AM: Ground wire added,[]
2113,EQ ID 2113,General Maintenance,Privada,18553,02/24/2026,1. Prod Stopped,he overhead lift rail is exhibiting a positional misalignment. Which is causing resistance.,Closed and Completed,0,0,Bart James,Maintenance,0,02/24/2026 12:00 PM,Bart James - 03/05/26  7:58:00 AM: the end stops on this lift have been damaged by the bridge. parts of the end stop travel with the bridge trucks. these particles would get under bridge truck wheels causing bridge to bind in rails. new end stops have been ordered,[]
2113,EQ ID 2113,General Maintenance,Privada,18527,02/20/2026,6. General Maint,We're requiring 2 more finishing flip tables to be assembled to accommodate productions needs in the finishing area.,Closed and Completed,0,0,Tyler Ross Jimmy Sadler,Maintenance,0,03/05/2026 12:00 AM,Tyler Ross - 03/05/26  6:00:29 AM: Finished,[]
2113,EQ ID 2113,General Maintenance,Privada,18528,02/20/2026,1. Prod Stopped,"Hand router has stripped screws, not allowing us to readjust as needed.",Closed and Completed,0,1,Tyler Ross,Maintenance,0,03/05/2026 12:00 AM,Tyler Ross - 03/05/26  5:56:30 AM: Replaced bolts that were stripped due to using the wrong tool to tighten them,[]
2113,EQ ID 2113,General Maintenance,Privada,18871,03/24/2026,"3. Prod Affected, Not Stopped","On the over head lift structure for the Privada Anver lift, the end stops need replacing as the 2 South end stops are broken.",Closed and Completed,0,1,"Garrett Blankenship, Andy Curtis",Maintenance,0,03/24/2026 06:30 PM,"Garrett Blankenship - 03/24/26  6:46:28 PM: Replaced the broken stops on the south side, went ahead and replaced the ones on the north side as well due to aging.",[]
