equipment_id,equipment_eq_id,equipment_name,department,wo_id,date_notified,urgency,problem,status,material_cost,labor_time,work_performed_by,assigned_to,downtime_hours,completed_datetime,comments,attachments
2113,EQ ID 2113,General Maintenance,Privada,18526,02/20/2026,6. General Maint,The wheels on the rolling carts to store pallets have become worn down and make it very difficult to move jobs around. These wheels need to be replaced on two carts.,Closed Without Action,0,0,Tyler Ross,Maintenance,0,06/24/2026 12:00 AM,Tyler Ross - 06/24/26 12:24:13 PM: Have wheels if needed,[]
2113,EQ ID 2113,General Maintenance,Privada,20589,09/01/2026,"5. Prod Ongoing, Maint Required",Move the air line for the finishing machine 4 ft South.,Closed and Completed,20,2,"Garrett Blankenship, Andy Curtis",Maintenance,0,09/02/2026 06:00 PM,Andy Curtis - 09/02/26  7:21:36 PM: Moved the airline and 110 volt cord South 4 ft.,[]
5158,EQ ID 5158,Toyota 3500 lb (new),Shipping,1727,06/20/2022,"3. Prod Affected, Not Stopped",Seat needs to moved back several inches.,Closed and Completed,529.52,0,Lilly Company,Maintenance,0,06/21/2022 10:00 AM,"Andy Curtis - 07/07/22  8:29:01 AM: Drilled new holes to relocate seat, relocate wiring for seat and mini lever.",[]
5158,EQ ID 5158,Toyota 3500 lb (new),Shipping,1865,07/07/2022,"3. Prod Affected, Not Stopped",New battery charger needs to be installed.,Closed and Completed,0,2,Dan Taylor,Maintenance,0,07/07/2022 10:30 AM,Dan Taylor - 07/07/22  8:36:52 AM: Removed old charger installed new one.,[]
5158,EQ ID 5158,Toyota 3500 lb (new),Shipping,1876,07/08/2022,"3. Prod Affected, Not Stopped",It needs the correct watering adapter installed.,Closed and Completed,0,0,bart james,Maintenance,0,07/20/2022 12:00 AM,,[]
5158,EQ ID 5158,Toyota 3500 lb (new),Shipping,3862,01/09/2023,"5. Prod Ongoing, Maint Required",The lift's auto water light shows red even after filling it up with water.,Closed and Completed,501.72,1,Lilly Company,Maintenance,1,01/27/2023 10:00 AM,Andy Curtis - 03/15/23  7:09:15 AM: Had to replace 3 water valves,[]
5158,EQ ID 5158,Toyota 3500 lb (new),Shipping,13655,10/31/2024,"3. Prod Affected, Not Stopped",The watering system is not taking water but the red light is on.,Closed and Completed,0,0,Tristar,Maintenance,0,11/26/2024 12:00 AM,Tyler Ross - 11/26/24  7:24:45 AM: Done by Tristar | Jimmy Sadler - 10/31/24  1:06:36 PM: Tri Star will be here next week to service all batteries since they were unable to preform this task during inventory.,[]
5158,EQ ID 5158,Toyota 3500 lb (new),Shipping,17266,10/13/2025,"3. Prod Affected, Not Stopped",The battery is draining very quickly and I noticed that it will start lurching when other controls are being used while driving.,Closed and Completed,0,0,Lilly,Maintenance,0,10/14/2025 12:00 AM,Andy Curtis - 12/22/25  7:01:09 AM: Repaired the watering system,[]
5362,EQ ID 5362,Reach Truck (new),Shipping,15642,05/05/2025,1. Prod Stopped,Everything has lost power except the spot lights and computer screen.,Closed and Completed,0,0,Lilly,QA,0,05/14/2025 12:00 AM,Tyler Ross - 05/14/25  5:55:09 AM: Done by Lilly,[]
5362,EQ ID 5362,Reach Truck (new),Shipping,15113,03/19/2025,"5. Prod Ongoing, Maint Required",It has a very small leak coming from fitting on the bottom of the tilt or shift cylinder.,Closed and Completed,0,0,Lilly,Maintenance,0,07/03/2025 12:00 AM,,[]
5362,EQ ID 5362,Reach Truck (new),Shipping,19648,06/01/2026,2. General Maint - High Priority,Hydraulic hose leaking.,Closed and Completed,0,0,Lilly,Maintenance,0,06/23/2026 12:00 AM,Tyler Ross - 06/23/26  8:25:04 AM: Lilly | Andy Curtis - 06/01/26 12:50:00 PM: Johnny from Lilly has looked at this and is ordering the parts,[]
5334,EQ ID 5334,Toyota Pallet Jack (new),Shipping,13961,12/03/2024,4. Prod Continuing but Affected Equipment stopped,#175038  throws C71 and E250 codes when it randomly stops.,Closed and Completed,0,0,Lilly,Maintenance,0,12/04/2024 12:00 AM,Andy Curtis - 03/06/25 12:28:56 AM: Repaired by Lilly,[]
5318,EQ ID 5318,Lantech Stretch Wrapper,Shipping,11717,05/16/2024,2. General Maint - High Priority,The left battery charger on the top shelf isn't charging. It has power and comes on but doesn't enter the charging cycle.,Closed and Completed,0,0,Maintenance,Maintenance,0,09/05/2024 12:00 AM,Tyler Ross - 09/05/24 12:18:33 PM: Done,[]
5318,EQ ID 5318,Lantech Stretch Wrapper,Shipping,17637,11/11/2025,"5. Prod Ongoing, Maint Required",The wrap cutter isn't functioning properly. It doesn't catch the slide to bring the cutter up at the end of the cycle.,Closed Without Action,0,0,Jimmy,Maintenance,0,12/11/2025 12:00 AM,Jimmy Sadler - 12/11/25 12:10:38 PM: Duplicate,[]
5318,EQ ID 5318,Lantech Stretch Wrapper,Shipping,17456,10/24/2025,"3. Prod Affected, Not Stopped",The bottom catch is not moving forward to pick up or release the stretch wrap.,Closed Without Action,0,0,Maintenance,Maintenance,0,01/15/2026 12:00 AM,Tyler Ross - 01/15/26 10:44:16 AM: Its working for time being.,[]
1576,EQ ID 1576,Toyota Stacker (2017) #3,Shipping,3815,01/04/2023,1. Prod Stopped,On lift ID 9BRU18-37413 the right outrigger wheel has separated from the bearing and needs to be replaced.,Closed and Completed,1228.08,1,Lilly Company,Maintenance,4,01/05/2023 07:00 AM,Andy Curtis - 01/21/23  7:55:38 AM: Replaced the load wheels. | Andy Curtis - 01/04/23 12:54:44 PM: Lilly has been notified,[]
1576,EQ ID 1576,Toyota Stacker (2017) #3,Shipping,4165,01/27/2023,1. Prod Stopped,On lift ID# 8BRU18-38631 a pin has fallen out of one of the cylinders. Lift is down until it is repaired.,Closed and Completed,1543.31,4.5,Lilly Company,Maintenance,5,01/30/2023 10:00 AM,"Andy Curtis - 03/15/23  6:55:06 AM: Replaced pin in cylinder, checked the rest of the cylinders.",[]
1576,EQ ID 1576,Toyota Stacker (2017) #3,Shipping,5155,04/05/2023,"5. Prod Ongoing, Maint Required","The steering wheel on unit 8BRU18-37289 is starting to disintegrate. For the moment it is still usable, but we will be shutting it down if it gets worse,",Closed and Completed,0,0,Lilly Company,Maintenance,0,04/05/2023 12:00 AM,"Jimmy Sadler - 05/04/23  6:01:24 AM: Found a pin hole in the swiping 90 degree fitting going to the bottom platen.  Working with manufacturer on getting a replacement. | Jimmy Sadler - 04/05/23  9:14:41 AM: Steer tire, not steering wheel.",[]
1576,EQ ID 1576,Toyota Stacker (2017) #3,Shipping,6680,08/02/2023,1. Prod Stopped,Stacker will not move in forward or reverse. Has a Code 8L,Closed and Completed,759.36,4,Lilly Co.,Maintenance,0,08/16/2023 12:00 AM,Jimmy Sadler - 08/19/23  5:03:10 AM: Replaced wiring harness.,[]
1576,EQ ID 1576,Toyota Stacker (2017) #3,Shipping,10510,02/26/2024,"3. Prod Affected, Not Stopped",The drive tire has lost a chunk and needs to be replaced.,Closed and Completed,0,0,Lilly,Maintenance,0,02/27/2024 12:00 AM,Andy Curtis - 03/27/24 12:52:14 AM: Repaired,[]
1576,EQ ID 1576,Toyota Stacker (2017) #3,Shipping,10652,03/06/2024,"5. Prod Ongoing, Maint Required","The caster wheels on the out riggers need to be replaced on this unit as well. I see flat spots and the wheels appear to be oval shaped, so the bearing is probably failing.",Closed and Completed,0,0,Lilly,Maintenance,0,03/08/2024 12:00 AM,Andy Curtis - 07/09/24  8:01:23 PM: Repaired by Lilly,[]
1576,EQ ID 1576,Toyota Stacker (2017) #3,Shipping,16310,07/08/2025,1. Prod Stopped,"There appears to be a loose connection at the plug that connects to the battery. The lift intermittently shuts off while in use, but resumes operation when the plug is wiggled.",Closed and Completed,0,0,Lilly,Maintenance,0,10/09/2025 12:00 AM,Tyler Ross - 10/09/25  1:31:58 PM: work performed by Lilly | Kevin Vincent - 07/08/25  5:32:30 AM: Production now stopped. The connector from the battery side is very hot to the touch and has a melting plastic smell. Parked the lift in front of the Shipping department battery chargers with the battery disconnected.,[]
1576,EQ ID 1576,Toyota Stacker (2017) #3,Shipping,16710,08/18/2025,1. Prod Stopped,Operator went around a corner and said they heard a Popping noise. Now the lift is riding extremely rough. It was parked and placed out of commission.,Closed and Completed,0,0,Lilly,Maintenance,0,10/09/2025 12:00 AM,Tyler Ross - 10/09/25  1:43:18 PM: Work performed by Lilly,[]
1576,EQ ID 1576,Toyota Stacker (2017) #3,Shipping,17944,12/15/2025,1. Prod Stopped,The steer tire appears to have broken loose from the rim. It appears it will need a new tire installed.,Closed and Completed,0,0,Lilly,Maintenance,0,01/12/2026 12:00 AM,Tyler Ross - 01/12/26  7:20:06 AM: Completed by Lilly,[]
1576,EQ ID 1576,Toyota Stacker (2017) #3,Shipping,18434,02/10/2026,"5. Prod Ongoing, Maint Required",When key is turned off the lift remains on. We have been disconnecting the battery during breaks.,Closed and Completed,0,0,Lilly,Maintenance,8,02/11/2026 12:00 AM,,[]
1576,EQ ID 1576,Toyota Stacker (2017) #3,Shipping,18058,12/30/2025,1. Prod Stopped,Pallet jack keeps faulting when you try to move it.,Closed and Completed,0,0,Lilly,Maintenance,0,02/12/2026 12:00 AM,Tyler Ross - 02/12/26  7:04:10 AM: Lilly,[]
1576,EQ ID 1576,Toyota Stacker (2017) #3,Shipping,19180,04/23/2026,1. Prod Stopped,Lift has stopped and is throwing an 8L code on the display.,Closed and Completed,0,0,Lilly,Maintenance,0,05/05/2026 12:00 AM,Tyler Ross - 05/05/26 11:50:20 AM: Lilly,[]
1576,EQ ID 1576,Toyota Stacker (2017) #3,Shipping,20000,06/30/2026,"3. Prod Affected, Not Stopped",Light bracket on top of the stacker needs to be adjusted.,Closed and Completed,0,0,Lilly,Maintenance,0,07/08/2026 12:00 AM,Tyler Ross - 07/08/26  4:22:18 AM: Lilly,[]
1576,EQ ID 1576,Toyota Stacker (2017) #3,Shipping,20403,08/18/2026,1. Prod Stopped,Stacker battery will not charge.,Closed and Completed,0,0,Tristar,Maintenance,0,08/25/2026 12:00 AM,Tyler Ross - 08/25/26  4:31:31 AM: Swapped battery,[]
1576,EQ ID 1576,Toyota Stacker (2017) #3,Shipping,20432,08/19/2026,"3. Prod Affected, Not Stopped",The rear slave wheel on #3 stacker is popping on the top bearing that attaches to the stacker.,Closed and Completed,0,0,Lilly,Maintenance,0,08/29/2026 12:00 AM,Tyler Ross - 08/29/26 11:05:48 AM: Lilly,[]
718,EQ ID 718,Toyota Stacker #1,Shipping,1136,04/18/2022,"3. Prod Affected, Not Stopped",The lift will sometimes not turn off even when key switch is in off position and the key removed. It has to be unplugged to reset the lift and the key switch will work a couple of times before it starts acting up again.,Closed and Completed,387.99,2,Lilly Company,Maintenance,8,04/19/2022 12:00 AM,Jimmy Sadler - 04/30/22  3:54:27 AM: Replaced key switch.,[]
718,EQ ID 718,Toyota Stacker #1,Shipping,1499,05/25/2022,1. Prod Stopped,Stacker ID #11424 has developed a leak. I can't tell if is coming from the mast or the fork extension.,Closed and Completed,883.05,4,Lilly Company,Maintenance,8,05/26/2022 12:00 AM,Jimmy Sadler - 06/02/22 12:47:28 PM: Replaced hose,[]
718,EQ ID 718,Toyota Stacker #1,Shipping,1713,06/20/2022,1. Prod Stopped,It is leaking hydraulic fluid,Closed and Completed,828.49,0,Lilly Company,Maintenance,0,06/21/2022 06:00 AM,"Andy Curtis - 07/07/22  8:24:10 AM: Hose leaking on reach attachment, replaced hose | Andy Curtis - 06/20/22  7:04:12 AM: Lilly has been notified.",[]
718,EQ ID 718,Toyota Stacker #1,Shipping,1862,07/06/2022,1. Prod Stopped,Key will not turn off Stacker,Closed and Completed,55,1,Lilly Company,Supervisor,8,07/07/2022 12:00 AM,Andy Curtis - 07/06/22  1:33:07 PM: Lilly has been notified,[]
718,EQ ID 718,Toyota Stacker #1,Shipping,1974,07/21/2022,"3. Prod Affected, Not Stopped",Joystick loose. This is on 37289.,Closed and Completed,0,1,Lilly Company,Maintenance,1,07/21/2022 12:00 AM,Andy Curtis - 07/21/22 12:20:37 PM: Lilly has been notified,[]
718,EQ ID 718,Toyota Stacker #1,Shipping,3110,11/03/2022,1. Prod Stopped,"Next time Johnny comes in, if he can look at stacker with ID# 11424 because when the mast is retracted it isn't stable like it should be.",Closed and Completed,0,0,Lilly Company,Maintenance,24,11/08/2022 12:00 AM,Jimmy Sadler - 11/10/22  7:24:42 AM: Replaced both cylinders and pins.  Will update cost once invoice is received. | Andy Curtis - 11/03/22  6:09:16 AM: Lilly has been notified,[]
718,EQ ID 718,Toyota Stacker #1,Shipping,3331,11/23/2022,"3. Prod Affected, Not Stopped",One of the outrigger wheels has started to wobble a bit and will need to be looked at.,Closed and Completed,212,2,Lilly Company,Maintenance,2,11/28/2022 06:00 AM,Andy Curtis - 11/29/22  6:30:48 AM: Replaced all four outrigger wheels with bearings.,[]
718,EQ ID 718,Toyota Stacker #1,Shipping,3461,12/06/2022,1. Prod Stopped,Lift ID # 11368 quit working while doing the daily checklist. It has stopped an you see the message scroll across with Calibrate lift.,Closed and Completed,732.7,1,Lilly Company,Maintenance,8,12/07/2022 12:00 AM,Jimmy Sadler - 12/15/22 10:59:18 AM: Re-calibrated handle.,[]
718,EQ ID 718,Toyota Stacker #1,Shipping,4607,02/28/2023,1. Prod Stopped,HOSE LEAKING  WE ARE DOWN TWO STACKER PLEASE CALL Toyota asap!!!,Closed and Completed,1299.54,4,Lilly Company,Maintenance,5,02/28/2023 12:00 AM,Jimmy Sadler - 04/05/23  8:46:47 AM: Replaced supply hoses,[]
718,EQ ID 718,Toyota Stacker #1,Shipping,5194,04/07/2023,1. Prod Stopped,On lift ID 8BRU18-38631 a pin came out of one of the cylinders that extends the forks out.,Closed and Completed,0,0,Lilly Company,Maintenance,0,04/07/2023 12:00 AM,Jimmy Sadler - 05/04/23  6:00:26 AM: Found a pin hole in the swiping 90 degree fitting going to the bottom platen.  Working with manufacturer on getting a replacement. | Jimmy Sadler - 04/07/23 11:54:04 AM: Lilly will be here Monday morning.,[]
718,EQ ID 718,Toyota Stacker #1,Shipping,5457,04/26/2023,1. Prod Stopped,8BRU18-38631 has blown a bearing on one of the tires.,Closed and Completed,0,0,Lilly Company,Maintenance,0,04/26/2023 12:00 AM,Jimmy Sadler - 05/04/23  5:59:52 AM: Found a pin hole in the swiping 90 degree fitting going to the bottom platen.  Working with manufacturer on getting a replacement. | Jimmy Sadler - 04/26/23 10:49:16 AM: Lilly is on it.,[]
718,EQ ID 718,Toyota Stacker #1,Shipping,5597,05/09/2023,1. Prod Stopped,On 8BRU18-38631 the pin that hold the extension arm in place is falling out.,Closed and Completed,0,0,Lilly Company,Maintenance,12,05/12/2023 12:00 AM,Jimmy Sadler - 05/13/23  4:03:12 AM: Replaced pin and left reach cylinder.,[]
718,EQ ID 718,Toyota Stacker #1,Shipping,6401,07/12/2023,1. Prod Stopped,One of the caster wheels on the outriggers is cracked half in two.,Closed and Completed,787.02,3,Jimmy,Maintenance,0,07/13/2023 12:00 AM,Jimmy Sadler - 08/19/23  5:35:35 AM: Replaced casters. | Jimmy Sadler - 07/12/23  1:15:56 PM: Johnny will be here first thing in the morning.,[]
718,EQ ID 718,Toyota Stacker #1,Shipping,6800,08/11/2023,"3. Prod Affected, Not Stopped",Battery on stacker is going dead after 4-5 hours of operation. The stacker has been fully charged nightly.,Closed and Completed,0,0,TriStar,Maintenance,0,09/28/2023 12:00 AM,Jeffery Riffle - 01/17/24  5:31:20 AM: Closed. | Dale Kee - 11/02/23  6:28:40 AM: completed during PMs | Jimmy Sadler - 08/21/23 10:59:17 AM: Will have Tri Star inspect battery during inventory PMs.,[]
718,EQ ID 718,Toyota Stacker #1,Shipping,9461,12/28/2023,"3. Prod Affected, Not Stopped",Operator is claiming the lift has more vibration than normal.,Closed and Completed,0,0,Jimmy,Maintenance,0,01/17/2024 12:00 AM,Jeffery Riffle - 01/17/24  5:39:01 AM: Cylinder sensor had drifted or moved. Adjusted to give more travel. | Jimmy Sadler - 12/28/23  5:25:56 AM: Lilly has been notified.,[]
718,EQ ID 718,Toyota Stacker #1,Shipping,10651,03/06/2024,"3. Prod Affected, Not Stopped",The automatic fill cap didn't shut off when the lift was filled Monday morning and we had a boil over when it was charged Tuesday night.,Closed and Completed,0,0,Lilly,Maintenance,0,03/07/2024 12:00 AM,Andy Curtis - 04/05/24  1:02:56 AM: Repaired by Lilly,[]
718,EQ ID 718,Toyota Stacker #1,Shipping,13796,11/13/2024,"3. Prod Affected, Not Stopped","The stacker screen is not working. The stacker seems to be running Okay, just the screen no longer works. Power has been cycled to see if it would reset but it did not.",Closed and Completed,0,0,Lilly,Maintenance,0,11/26/2024 12:00 AM,Tyler Ross - 11/26/24  7:28:39 AM: Done by Lilly,[]
718,EQ ID 718,Toyota Stacker #1,Shipping,14306,01/09/2025,"5. Prod Ongoing, Maint Required","The wheel just spins some times, and on occasion has been stuck in the same spot.",Closed and Completed,0,0,Lilly,Maintenance,0,01/10/2025 12:00 AM,Andy Curtis - 03/06/25 12:40:53 AM: Repaired by Lilly during the PM Maintenance.,[]
718,EQ ID 718,Toyota Stacker #1,Shipping,15048,03/13/2025,1. Prod Stopped,The lift isn't turning on when you turn the key.,Closed and Completed,0,0,Lilly,Maintenance,0,05/14/2025 12:00 AM,Tyler Ross - 05/14/25  5:46:35 AM: Done by Lilly,[]
718,EQ ID 718,Toyota Stacker #1,Shipping,15242,04/02/2025,1. Prod Stopped,Lift will not operate this morning. It has thrown code 302 and F2. Key has been left on per Johnny's request.,Closed and Completed,0,0,Lilly,Maintenance,0,05/14/2025 12:00 AM,Tyler Ross - 05/14/25  5:46:54 AM: Done by Lilly,[]
718,EQ ID 718,Toyota Stacker #1,Shipping,15376,04/15/2025,1. Prod Stopped,The anchor pin on the right hydraulic extension cylinder came loose due to a broken roll pin. Johnny from the Lilly Company is currently repairing it.,Closed and Completed,0,0,Lilly,Maintenance,0,05/14/2025 12:00 AM,Tyler Ross - 05/14/25  5:49:11 AM: Done by Lilly,"[{""name"": ""Stacker 1.jpg"", ""url"": ""https://circaweb.bobrick.com/PME/Forms/DownloadAttachment/756?guid=0a0f7990-9c69-4283-9261-a4a0c03d396a""}, {""name"": ""Stacker 1.1.jpg"", ""url"": ""https://circaweb.bobrick.com/PME/Forms/DownloadAttachment/757?guid=0a0f7990-9c69-4283-9261-a4a0c03d396a""}]"
718,EQ ID 718,Toyota Stacker #1,Shipping,15713,05/12/2025,"3. Prod Affected, Not Stopped","Stacker #1 needs new tires. The tread is so worn that the stacker becomes high-centered, preventing the drive tires from gaining traction at times causing it to spin in place.",Closed and Completed,0,0,Lilly,Maintenance,0,07/03/2025 12:00 AM,,[]
718,EQ ID 718,Toyota Stacker #1,Shipping,16697,08/15/2025,"5. Prod Ongoing, Maint Required",The lift is squeaking when raising the mast.,Closed and Completed,0,0,Lilly,Maintenance,0,10/14/2025 12:00 AM,Tyler Ross - 10/14/25  8:29:29 AM: Performed by Lilly,[]
718,EQ ID 718,Toyota Stacker #1,Shipping,17824,12/03/2025,1. Prod Stopped,Leaking hydraulic fluid from somewhere on the mast.,Closed and Completed,1700,0,Lilly Company,Maintenance,0,12/10/2025 12:00 AM,Jimmy Sadler - 12/11/25 12:11:39 PM: Replaced tilt cylinder and right side extend cylinder. | Jimmy Sadler - 12/03/25  5:23:30 AM: Lilly is here now.,[]
718,EQ ID 718,Toyota Stacker #1,Shipping,18369,02/04/2026,"3. Prod Affected, Not Stopped","Codes 41, 59, and 61 are coming up on the display screen.",Closed and Completed,0,0,Lilly,Maintenance,0,02/12/2026 12:00 AM,Tyler Ross - 02/12/26  7:08:01 AM: Lilly | Jimmy Sadler - 02/04/26  4:21:55 AM: Lilly has been notified.,[]
718,EQ ID 718,Toyota Stacker #1,Shipping,18963,04/02/2026,1. Prod Stopped,"The left hydraulic cylinder for the fork extension has come unthreaded—possibly stripped—and one of the hydraulic lines has rubbed against the chain, causing damage.",Closed and Completed,0,0,Lilly Company,Maintenance,0,04/02/2026 12:00 AM,Jimmy Sadler - 04/17/26  9:03:29 AM: Repaired,"[{""name"": ""Stacker #1 Hose damage.jpg"", ""url"": ""https://circaweb.bobrick.com/PME/Forms/DownloadAttachment/938?guid=84868d74-4e9e-4466-8457-5f7105f1ce6c""}, {""name"": ""Stacker #1 Cylinder.jpg"", ""url"": ""https://circaweb.bobrick.com/PME/Forms/DownloadAttachment/939?guid=84868d74-4e9e-4466-8457-5f7105f1ce6c""}]"
718,EQ ID 718,Toyota Stacker #1,Shipping,19143,04/18/2026,"5. Prod Ongoing, Maint Required",One of the out riggers is missing a small chunk and will need to be replaced. It is precautionary at the moment.,Closed and Completed,0,0,Lilly Company,Maintenance,0,04/23/2026 12:00 AM,Jimmy Sadler - 04/23/26  9:06:40 AM: Replaced front casters.,[]
718,EQ ID 718,Toyota Stacker #1,Shipping,19262,04/30/2026,1. Prod Stopped,One of the small wheels is missing a good chunk out of it.,Closed and Completed,0,0,Lilly,Maintenance,0,05/05/2026 12:00 AM,Tyler Ross - 05/05/26 11:51:18 AM: Lilly,[]
718,EQ ID 718,Toyota Stacker #1,Shipping,19961,06/25/2026,1. Prod Stopped,While traveling backwards the forks will start to extend without touching the button to extend the forks.,Closed and Completed,0,0,Lilly,Maintenance,0,06/29/2026 12:00 AM,Tyler Ross - 06/29/26  8:12:17 AM: Lilly | Andy Curtis - 06/25/26  1:25:17 PM: Notified Lilly and Mr. Johnny will be here first thing in the morning.,[]
718,EQ ID 718,Toyota Stacker #1,Shipping,19971,06/26/2026,1. Prod Stopped,Forklift mechanic came and worked on it. It went back into service. 1 hour after it was put back into service the forks extended out on their own and will not retract back now.,Closed and Completed,0,0,Lilly,Maintenance,0,06/29/2026 12:00 AM,Tyler Ross - 06/29/26  8:11:11 AM: Lilly,[]
718,EQ ID 718,Toyota Stacker #1,Shipping,19999,06/30/2026,1. Prod Stopped,Forks extended out again on their own. and are stuck out. control handle likely needs to be changed out.,Closed and Completed,0,0,Lilly,Maintenance,0,07/08/2026 12:00 AM,Tyler Ross - 07/08/26  4:20:36 AM: Lilly,[]
5211,EQ ID 5211,Toyota 8000lb Forklift,Shipping,5163,04/05/2023,6. General Maint,The spot light bulbs on the lift needs to be replaced with LED.  Currently the lights are dim.,Closed and Completed,0,0,Lilly Company,Maintenance,0,04/26/2023 12:00 AM,Jimmy Sadler - 05/04/23  6:00:53 AM: Found a pin hole in the swiping 90 degree fitting going to the bottom platen.  Working with manufacturer on getting a replacement. | Jimmy Sadler - 04/05/23 11:50:31 AM: Lilly has been notified.,[]
5211,EQ ID 5211,Toyota 8000lb Forklift,Shipping,7912,11/06/2023,"3. Prod Affected, Not Stopped",Seat sensor possibly going out. Return to operating position keeps flashing and stops operation.,Closed and Completed,0,0,Jimmy,Maintenance,0,09/21/2023 12:00 AM,Jeffery Riffle - 01/17/24  5:34:14 AM: Closed. | Jimmy Sadler - 11/06/23 10:47:28 AM: Lilly has been notified.,[]
5211,EQ ID 5211,Toyota 8000lb Forklift,Shipping,13620,10/28/2024,"5. Prod Ongoing, Maint Required",self leveler button is worn out and needs to be replaced.,Closed and Completed,0,0,Lilly,Maintenance,0,11/26/2024 12:00 AM,Tyler Ross - 11/26/24  7:33:57 AM: Done by Lilly,[]
5211,EQ ID 5211,Toyota 8000lb Forklift,Shipping,14660,02/13/2025,"5. Prod Ongoing, Maint Required","The lift has developed a leak, It appears to be coming from from one of the cylinders.",Closed and Completed,7032.73,0,Lilly,Maintenance,0,02/26/2025 12:00 AM,Andy Curtis - 03/06/25 12:44:54 AM: Lilly overhauled 2 cylinders on the lift.,[]
691,EQ ID 691,Forklift- 15000 lb,Shipping,1294,05/04/2022,4. Prod Continuing but Affected Equipment stopped,The drive shaft going to the hydraulic motor is broken,Closed and Completed,4100,12,Lilly company,Maintenance,16,05/06/2022 03:00 PM,Jimmy Sadler - 05/23/22  4:52:10 AM: Replaced universal joint on drive shaft. | Dan Taylor - 05/12/22  4:20:21 PM: Lilly replaced shaft with new one. Waiting on price for part to close W/O,[]
691,EQ ID 691,Forklift- 15000 lb,Shipping,5127,04/04/2023,6. General Maint,Requesting the headlights be replaced on this lift wit LED headlights. The current headlights are very dim.,Closed Without Action,0,0,Jimmy,Maintenance,0,04/05/2023 12:00 AM,Jimmy Sadler - 04/05/23  9:15:19 AM: Wrong lift,[]
691,EQ ID 691,Forklift- 15000 lb,Shipping,6182,06/23/2023,"3. Prod Affected, Not Stopped",The big lift needs looked at the front left brake keeps sticking and won't let it move without tapping the brake and clutch a few times.,Closed and Completed,7350.38,34,Lilly Company (2 technicians),Maintenance,20,06/28/2023 12:00 AM,"Jimmy Sadler - 06/30/23 11:58:54 AM: Had to replace the entire brake system, shoes, bearings, seals and wheel cylinders. | Jimmy Sadler - 06/26/23 11:42:23 AM: Having to replace wheel cylinder, shoes, bearing and seals for both sides.",[]
691,EQ ID 691,Forklift- 15000 lb,Shipping,6621,07/27/2023,1. Prod Stopped,Battery dead.,Closed and Completed,482.58,2.5,Lilly Co.,Maintenance,0,07/27/2023 12:00 AM,"Jimmy Sadler - 08/19/23  5:10:36 AM: Discovered hood frame touched the battery terminal causing it to short out.  Replaced terminal ends, noticed the positive cable to the starter solenoid was corroded, cleaned cable ends. | Andy Curtis - 07/27/23  6:12:03 AM: Lilly has been notified",[]
691,EQ ID 691,Forklift- 15000 lb,Shipping,15730,05/14/2025,"3. Prod Affected, Not Stopped","The parking brake appeared to be binding and was difficult to engage. After working it back and forth, it began to loosen up. Requesting a forklift mechanic to inspect it to ensure no adjustments are needed and to check for any early signs of potential failures on the hand break.",Closed and Completed,0,0,Maintenance,Maintenance,0,05/14/2025 12:00 AM,"Tyler Ross - 05/14/25  6:01:34 AM: There is an adjustment on the top of the lever, someone overtightened.",[]
691,EQ ID 691,Forklift- 15000 lb,Shipping,16161,06/19/2025,6. General Maint,The light switch on the forklift is loose and we can't get the lights to turn off.,Closed and Completed,0,0,Lilly,Maintenance,0,07/03/2025 12:00 AM,,[]
691,EQ ID 691,Forklift- 15000 lb,Shipping,16336,07/09/2025,2. General Maint - High Priority,The big lift has a oil leak somewhere under the front of the lift along with the oil light on.,Closed and Completed,0,0,Lilly,Maintenance,0,10/10/2025 12:00 AM,Tyler Ross - 10/10/25  8:54:24 AM: fixed by Lilly,[]
697,EQ ID 697,Toyota Pallet Jack (2006),Shipping,1486,05/25/2022,"3. Prod Affected, Not Stopped",The water fill hookup for walkie ID #1794 is bent enough that it will not connect to the watering fill nozzle and needs to be replaced.,Closed and Completed,16,0.25,Jimmy Sadler,Maintenance,0,07/25/2022 12:00 AM,,[]
1719,EQ ID 1719,Arpac stretch wrapper,Shipping,1082,04/08/2022,"3. Prod Affected, Not Stopped",The turn table has slowed down tremendously. This is usually a precursor to it breaking down.,Closed and Completed,0,2,"Andy Curtis, Bart James,",Maintenance,1,04/11/2022 12:30 AM,"Andy Curtis - 04/11/22  4:51:52 AM: Took off the turntable to check for a jam on the sprocket, it was clear. Checked the motor brushes, they were worn out, put in a new set of brushes. Wrapper is working now.",[]
1719,EQ ID 1719,Arpac stretch wrapper,Shipping,5803,05/26/2023,"3. Prod Affected, Not Stopped",The turntable stops about once an hour and won't work until it is kicked in a certain spot.,Closed and Completed,762.63,12,"Jimmy Sadler, Bart James, Andy Curtis",Maintenance,40,06/06/2023 12:00 AM,"Jimmy Sadler - 06/06/23  9:21:45 AM: The motor brushes were used up, replaced brushes.  At that point the turn table wouldn't move at all.  After checking different things discovered the motor was bad.  Order new motor and replaced.",[]
1719,EQ ID 1719,Arpac stretch wrapper,Shipping,19670,06/02/2026,1. Prod Stopped,Turn table keeps spinning.,Closed and Completed,0,1.5,"Andy Curtis, Garrett Blankenship, Derrick Jones",Maintenance,0.5,06/02/2026 01:30 PM,"Andy Curtis - 06/02/26  1:42:08 PM: Turn table was not reading the home sensor. Took off the plate, sensor plat was bent, straightened it out. Made sure it read home position, reinstalled the plate.
Working normally now.",[]
1719,EQ ID 1719,Arpac stretch wrapper,Shipping,19687,06/03/2026,1. Prod Stopped,The chain has come off the wrapper again.,Closed and Completed,2500,6,"Tyler Ross, Jimmy Sadler, Bart James, Jeffery Riffle, Andy, Garret",Maintenance,6,06/29/2026 12:00 AM,"Tyler Ross - 06/29/26  8:09:09 AM: All sprockets and chain replaced | Andy Curtis - 06/03/26  1:42:26 PM: The chain has been put back on several times, the sprockets are in terrible shape, the last time the chain came off it damaged the home sensor and bracket.
Have contacted Larry Bell at Gen Pac and gave him the parts list to quote.
Should hear back from him tomorrow and start the ordering process to get the parts here ASAP.
As of right now the wrapper is down.",[]
1719,EQ ID 1719,Arpac stretch wrapper,Shipping,20035,07/06/2026,1. Prod Stopped,"Platform is displaying error, and will not wrap..",Closed and Completed,0,1,"Andy Curtis, Garrett Blankenship",Maintenance,0.5,07/06/2026 03:30 PM,"Andy Curtis - 07/06/26  3:57:22 PM: The error on the display is for the scale, which is missing a foot causing the error.
The turntable could not find home, took off the turntable and adjusted the sensor closer, it is now reading.
Reinstalled the turn table and the forklift operator wrapped 2 pallets while we watched. Worked as it should.",[]
1720,EQ ID 1720,Cousins stretch wrapper,Shipping,13643,10/30/2024,1. Prod Stopped,Carriage isn't traveling up and is throwing a sensor code.,Closed and Completed,0,0,Maintenance,Maintenance,0,11/26/2024 12:00 AM,Tyler Ross - 11/26/24  7:08:25 AM: Fixed,[]
1720,EQ ID 1720,Cousins stretch wrapper,Shipping,20140,07/28/2026,1. Prod Stopped,The stretch wrap carriage will not advance the stretch wrap.,Closed Without Action,0,0,Tyler Ross,Maintenance,0,07/29/2026 12:00 AM,,[]
1720,EQ ID 1720,Cousins stretch wrapper,Shipping,20151,07/29/2026,1. Prod Stopped,Stretch wrap carriage feed issues,Closed and Completed,0,0,Day shift Maintenance,Maintenance,0,07/31/2026 12:00 AM,Andy Curtis - 08/06/26  1:45:30 PM: This was repaired. | Dale Kee - 07/30/26 12:13:07 PM: Parts are on order and will be in tomorrow 7/31/26,[]
1745,EQ ID 1745,Drexel Lift,Shipping,1199,04/25/2022,"3. Prod Affected, Not Stopped",Steering is slightly catching on something as you turn the wheel.,Closed and Completed,0,0,Delta Material,Maintenance,3,04/26/2022 12:00 AM,Jimmy Sadler - 04/30/22  3:56:49 AM: Replaced steer wheel. | Jimmy Sadler - 04/25/22  6:26:54 AM: Delta Materials has been notified.,[]
1745,EQ ID 1745,Drexel Lift,Shipping,3421,12/01/2022,"3. Prod Affected, Not Stopped",Once the lift hits around 60% charge it starts struggling to go up the ramp and it will just shut down and then it just shuts down once it gets to 50% charge.,Closed and Completed,0,0,Delta Material,Maintenance,0.5,12/01/2022 12:00 AM,"Jimmy Sadler - 04/05/23  8:29:13 AM: Delta came out, checked battery, drove lift up and down the ramp without any issues.",[]
1745,EQ ID 1745,Drexel Lift,Shipping,7287,09/20/2023,"5. Prod Ongoing, Maint Required",A hose has come loose and now there is a hole that is being created due to metal rubbing it.,Closed and Completed,0,0,Lilly,Supervisor,0,01/17/2024 12:00 AM,Jimmy Sadler - 01/17/24  5:35:01 AM: Repaired,[]
1745,EQ ID 1745,Drexel Lift,Shipping,7853,10/31/2023,"5. Prod Ongoing, Maint Required",the lights will not come on,Closed and Completed,0,0,Lilly,Supervisor,0,01/17/2024 12:00 AM,Jimmy Sadler - 01/17/24  5:48:33 AM: Repaired,[]
1745,EQ ID 1745,Drexel Lift,Shipping,10864,03/29/2024,"3. Prod Affected, Not Stopped",We are needing tires. All are cracked or missing chunks and it creates a bad shake when in operation.,Closed and Completed,0,0,Delta materials,Maintenance,0,04/10/2024 12:00 AM,Andy Curtis - 07/09/24  8:00:26 PM: Repaired by Delta Materials,[]
1745,EQ ID 1745,Drexel Lift,Shipping,12928,08/29/2024,1. Prod Stopped,The Drexel doesn't recognize neutral so it won't move. The lift is by returns.,Closed and Completed,0,0,Lilly,Maintenance,0,09/05/2024 12:00 AM,Tyler Ross - 09/05/24 12:13:17 PM: Done,[]
1745,EQ ID 1745,Drexel Lift,Shipping,17243,10/09/2025,"5. Prod Ongoing, Maint Required",Steer tire needs replacing,Closed and Completed,800,0,Lilly Company,Maintenance,0,10/31/2025 12:00 AM,,[]
1745,EQ ID 1745,Drexel Lift,Shipping,18873,03/25/2026,1. Prod Stopped,It appears that a wire has been ripped away from a connection underneath the forklift. It will do everything except move forward and backwards.,Closed and Completed,0,0,Lilly Company,Maintenance,2,03/25/2026 12:00 AM,Jimmy Sadler - 03/25/26  8:28:29 AM: Johnny with Lilly repaired lift.,[]
1745,EQ ID 1745,Drexel Lift,Shipping,18747,03/13/2026,2. General Maint - High Priority,A part has broken that acts like a guide during the side shift function. We will be using as a forklift only and not using the side shift until repaired.,Closed and Completed,0,0,Lilly,Maintenance,0,05/05/2026 12:00 AM,Tyler Ross - 05/05/26 11:50:52 AM: Lilly,[]
1794,EQ ID 1794,Toyota Pallet Jack (2018),Shipping,1875,07/08/2022,"3. Prod Affected, Not Stopped",Watering end needs to be replaced.,Closed and Completed,16,0.25,Bart James,Maintenance,0,07/25/2022 12:00 AM,,[]
1794,EQ ID 1794,Toyota Pallet Jack (2018),Shipping,3383,12/01/2022,"5. Prod Ongoing, Maint Required",I am afraid the one of the batteries is starting to go out on this walkie. Once it drops to under 80% it randomly just shuts down.,Closed and Completed,2593.37,8,Lilly Company,Maintenance,40,12/09/2022 12:00 AM,Jimmy Sadler - 12/15/22 10:56:09 AM: Replaced all batteries and new watering system. | Andy Curtis - 12/01/22  6:02:41 AM: Lilly has been notified and will be here sometime before lunch hopefully.,[]
1794,EQ ID 1794,Toyota Pallet Jack (2018),Shipping,5784,05/24/2023,"5. Prod Ongoing, Maint Required",We had the fill lines pop off while watering two of the units this morning.,Closed and Completed,0,0,Lilly Company,Maintenance,0,05/25/2023 12:00 AM,Jimmy Sadler - 06/14/23  4:26:53 AM: New belt ordered,[]
1794,EQ ID 1794,Toyota Pallet Jack (2018),Shipping,10711,03/13/2024,"5. Prod Ongoing, Maint Required",Water pouring out the bottom when filling battery,Closed and Completed,0,0,Lilly,Maintenance,0,03/15/2024 12:00 AM,Andy Curtis - 04/05/24  1:05:46 AM: Repaired by Lilly,[]
1794,EQ ID 1794,Toyota Pallet Jack (2018),Shipping,12448,07/19/2024,6. General Maint,Fill End for watering system missing,Closed and Completed,0,0,Maintenance,Maintenance,0,09/05/2024 12:00 AM,Tyler Ross - 09/05/24 12:04:28 PM: done,[]
1794,EQ ID 1794,Toyota Pallet Jack (2018),Shipping,12523,07/25/2024,"3. Prod Affected, Not Stopped",The pallet jack keeps putting up an error code and stopping.,Closed and Completed,0,0,Lilly,Maintenance,0,09/05/2024 12:00 AM,Tyler Ross - 09/05/24 12:14:28 PM: Done,[]
1794,EQ ID 1794,Toyota Pallet Jack (2018),Shipping,17542,10/31/2025,4. Prod Continuing but Affected Equipment stopped,The charging plug needs to replaced. It is burnt up and not safe to be plugged in. It is the walkie by my office.,Closed and Completed,0,0,Lilly Company,Maintenance,0,10/31/2025 12:00 AM,,[]
1574,EQ ID 1574,Toyota Pallet Jack (2014),Shipping,2003,07/25/2022,"3. Prod Affected, Not Stopped",Walkie with ID # 10897 has a couple of issues. The horn has quit working again and it just stops during normal use again requiring a reset.,Closed and Completed,585.75,4,Lilly Company,Maintenance,4,07/26/2022 11:00 AM,"Andy Curtis - 09/28/22 11:54:23 AM: Horn wire was off, also found several battery terminals that needed cleaning or replacing.",[]
1574,EQ ID 1574,Toyota Pallet Jack (2014),Shipping,1956,07/20/2022,"3. Prod Affected, Not Stopped",Walkie ID 10897 the watering line popped off when filling this morning and will need to be inspected.,Closed Without Action,0,0,Duplicate post.,Maintenance,0,07/27/2022 12:00 AM,,[]
1574,EQ ID 1574,Toyota Pallet Jack (2014),Shipping,1874,07/08/2022,"3. Prod Affected, Not Stopped",Water connections inside the battery box have come loose and need to be reconnected.,Closed and Completed,0,0,Lilly,Maintenance,0,08/10/2022 12:00 AM,Jimmy Sadler - 08/10/22  7:52:06 AM: Closed on another work order.,[]
1574,EQ ID 1574,Toyota Pallet Jack (2014),Shipping,2368,09/15/2022,"3. Prod Affected, Not Stopped","This one through an error code and Johnny was here, so he looked at it while PM the walkies.",Closed and Completed,568.73,0,Lilly Company,Maintenance,0,10/31/2022 08:00 AM,Andy Curtis - 11/03/22  5:56:52 AM: Replaced the switches in the handle.,[]
1574,EQ ID 1574,Toyota Pallet Jack (2014),Shipping,11426,04/24/2024,"5. Prod Ongoing, Maint Required",When we went to fill two of the walkies this morning a couple of them started leaking water so the lines probably popped off.,Closed and Completed,0,0,Lilly,Maintenance,0,04/25/2024 12:00 AM,Andy Curtis - 07/09/24  8:02:06 PM: Repaired,[]
1574,EQ ID 1574,Toyota Pallet Jack (2014),Shipping,11444,04/25/2024,1. Prod Stopped,The pallet jack is throwing an E115 code and will not move.,Closed and Completed,0,0,Lilly,Maintenance,0,06/29/2024 12:00 AM,Jeffery Riffle - 06/29/24  7:11:06 AM: Closed,[]
1574,EQ ID 1574,Toyota Pallet Jack (2014),Shipping,15639,05/05/2025,4. Prod Continuing but Affected Equipment stopped,This walkie throws E115 error code when you try to use it.,Closed and Completed,0,0,Lilly,Maintenance,0,07/03/2025 12:00 AM,,[]
2138,EQ ID 2138,Toyota Pallet Jack (2021),Shipping,13520,10/23/2024,"5. Prod Ongoing, Maint Required","While watering the jack it started leaking so I assume one of the lines has popped off. It is the one with ID sticker 170759.

We also have another walkie that the fitting needs to be replaced on as it is no longer attached to the line.",Closed and Completed,0,0,Lilly,Maintenance,0,11/26/2024 12:00 AM,Tyler Ross - 11/26/24  7:33:11 AM: Done by Lilly,[]
2138,EQ ID 2138,Toyota Pallet Jack (2021),Shipping,16794,08/25/2025,1. Prod Stopped,When lowering the unit the left fork doesn't go down far enough to go under a skid. It seems like something is blocking it from lowering all the way but can't tell if it is trash or bent component.,Closed and Completed,0,0,Lilly,Maintenance,0,10/09/2025 12:00 AM,Tyler Ross - 10/09/25  1:44:41 PM: Work performed by Lilly,[]
2138,EQ ID 2138,Toyota Pallet Jack (2021),Shipping,17226,10/09/2025,"5. Prod Ongoing, Maint Required",One of the waterlines  popped off the unit this morning while servicing the machine.,Closed and Completed,0,0,Lilly Company,Supervisor,0,10/10/2025 12:00 AM,,[]
2138,EQ ID 2138,Toyota Pallet Jack (2021),Shipping,18839,03/23/2026,1. Prod Stopped,I quit working and throws boot error. We have moved to charging area and plugged it up even though it was showing 86% before going down.,Closed and Completed,0,0,Lilly Co.,Maintenance,0,03/23/2026 12:00 AM,,[]
2019,EQ ID 2019,Spotter Truck,Shipping,1035,04/05/2022,1. Prod Stopped,"It won't turn over per Kevin, it clicks when trying.",Closed and Completed,0,0,Lilly Company,Maintenance,0,04/05/2022 02:00 AM,Andy Curtis - 04/11/22  5:12:55 AM: Replaced the burnt starter wire and replaced 2 fuel filters. Truck is running now. | Jimmy Sadler - 04/06/22  8:13:53 AM: Lilly is currently working on this.  The starter wire is burned and needs to replace the fuel filter.,[]
2019,EQ ID 2019,Spotter Truck,Shipping,1809,06/28/2022,"5. Prod Ongoing, Maint Required",It was brought to my attention that the air ride seat isn't maintaining air resulting in shorter individuals having a difficult time seeing over the steering wheel.,Closed and Completed,2049.89,8,Lilly Company,Maintenance,0,08/12/2022 12:00 AM,Jimmy Sadler - 11/01/22  2:06:44 PM: The air bladder has been replaced. | Andy Curtis - 07/07/22  8:30:57 AM: Lilly Company is looking into replacing the air bladder for the seat.,[]
2019,EQ ID 2019,Spotter Truck,Shipping,5308,04/13/2023,1. Prod Stopped,Oil gauge not reading any pressure.,Closed and Completed,1500,0,Loves,Maintenance,0,05/05/2023 12:00 AM,Jeffery Riffle - 05/05/23 12:37:11 PM: Loves Truck Stop,[]
2019,EQ ID 2019,Spotter Truck,Shipping,6020,06/14/2023,6. General Maint,Request to have oil changed and fuel filter replaced. This service was last performed April 2022,Closed and Completed,923,3,Lilly Company,Supervisor,3,07/11/2023 12:00 PM,"Andy Curtis - 07/27/23  5:02:48 AM: This has been done | Andy Curtis - 06/14/23  5:14:11 AM: Lilly has been contacted and they will get the parts ordered today.
Then they will come and service it, as well as check the batteries.",[]
2019,EQ ID 2019,Spotter Truck,Shipping,7999,11/10/2023,"3. Prod Affected, Not Stopped",The Regenerate and Check engine lights keep coming on every 2 to 3 days. A manual Regen has been preformed by the fork lift mechanic and myself 3 times the past two weeks and the light still keeps coming on. I was notified that the truck stopped while idling yesterday and threw the same lights again. The truck is running but may need to be looked into further with a tech with a computer.,Closed and Completed,0,0,.,Maintenance,0,09/21/2023 12:00 AM,Jeffery Riffle - 01/17/24  5:35:03 AM: Closed.,[]
2019,EQ ID 2019,Spotter Truck,Shipping,8077,11/20/2023,"3. Prod Affected, Not Stopped",The deep regen will need to completed on the truck as the truck is only running at 30 %. Another few days and it will not be moving at all. A technician with a computer will be required to complete the operation.,Closed and Completed,0,0,.,Maintenance,0,09/21/2023 12:00 AM,Jeffery Riffle - 01/17/24  5:35:37 AM: .,[]
2019,EQ ID 2019,Spotter Truck,Shipping,7769,10/24/2023,1. Prod Stopped,Switcher will not start,Closed and Completed,0,0.25,Terry Magneson,Maintenance,0.5,10/24/2023 06:45 AM,Terry Magneson - 10/24/23  4:46:27 AM: Tightened Battery cable,[]
2019,EQ ID 2019,Spotter Truck,Shipping,7740,10/19/2023,"5. Prod Ongoing, Maint Required",The truck check engine light came on and throws a DPGEN warning.,Closed and Completed,0,0,Lilly,Maintenance,0,11/01/2023 12:00 AM,Dale Kee - 11/02/23  6:26:35 AM: Complete | Andy Curtis - 10/19/23  7:01:04 AM: Notified Lilly and Johnny is coming to look at it shortly,[]
2019,EQ ID 2019,Spotter Truck,Shipping,7891,11/01/2023,"3. Prod Affected, Not Stopped","The trailer brake airline fitting has detached from the hose. We are still able to move trailers, but we won't have trailer brakes until repaired.",Closed and Completed,0,0,Lilly Company,Maintenance,0,11/02/2023 12:00 AM,Jimmy Sadler - 11/02/23 10:18:44 AM: Brake line has been repaired.  Brakes lines get drop on the walking platform and the ends get caught in the grate.  When the lines are pulled on the ends will come off.  There is a place on the side of the cab where you can hang the brake lines up. | Jimmy Sadler - 11/02/23  5:58:04 AM: Lilly has been notified.,[]
2019,EQ ID 2019,Spotter Truck,Shipping,9394,12/18/2023,"3. Prod Affected, Not Stopped",Air leak in the yard truck. left for service and came back with an air leak.,Closed and Completed,0,0,.,Maintenance,0,01/16/2024 12:00 AM,Jeffery Riffle - 01/17/24  5:37:25 AM: Closed.,[]
2019,EQ ID 2019,Spotter Truck,Shipping,9527,01/04/2024,1. Prod Stopped,The truck is in Limp mode. The check engine and shut engine light was on.,Closed and Completed,0,0,Dale,Maintenance,0,03/22/2024 12:00 AM,Jeffery Riffle - 03/22/24  4:07:28 AM: Fixed,[]
2019,EQ ID 2019,Spotter Truck,Shipping,10812,03/25/2024,"5. Prod Ongoing, Maint Required",Check engine light on and truck is in Limp mode,Closed and Completed,0,0,Lilly,Maintenance,0,03/26/2024 12:00 AM,Andy Curtis - 07/09/24  7:57:47 PM: Repaired by Lilly,[]
2019,EQ ID 2019,Spotter Truck,Shipping,11718,05/16/2024,"3. Prod Affected, Not Stopped",The truck is back in limp mode. It jumps in and out of limp mode regularly now.,Closed and Completed,0,0,Lilly,Maintenance,0,05/17/2024 12:00 AM,Andy Curtis - 07/09/24  7:58:43 PM: Repaired by Lilly,[]
2019,EQ ID 2019,Spotter Truck,Shipping,12189,06/24/2024,1. Prod Stopped,"The Yard Truck will not crank. No interior gauge lights will come on nor will it attempt to crank. I think the batteries are dead, or a short in the wiring.",Closed and Completed,0,0,Lilly,Maintenance,0,06/24/2024 12:00 AM,Andy Curtis - 07/09/24  7:55:44 PM: Repaired by Lilly,[]
2019,EQ ID 2019,Spotter Truck,Shipping,13091,09/18/2024,2. General Maint - High Priority,The 2 purge valves on the ballast tanks for the air system are frozen and will not allow the water to drain out of the system. It looks like the two valves on the tanks need to be replaced. You can tell the truck has water in the lines.,Closed and Completed,0,0,Lilly,Maintenance,0,10/12/2024 12:00 AM,Tyler Ross - 10/12/24  6:49:17 AM: Lilly fixed this issue,[]
2019,EQ ID 2019,Spotter Truck,Shipping,13755,11/08/2024,"3. Prod Affected, Not Stopped",The two ballast tank drain valve's need to be replaced on the yard truck. I just went to drain the water in the tanks and one won't seat back correctly and the other is corroded and will barely allow any water or air to drain.,Closed and Completed,0,0,Lilly,Maintenance,0,11/26/2024 12:00 AM,Tyler Ross - 11/26/24  7:25:28 AM: Done by Lilly,"[{""name"": ""Truck valves.jpg"", ""url"": ""https://circaweb.bobrick.com/PME/Forms/DownloadAttachment/670?guid=bc3ad128-2030-45bd-bf9b-441a9d16f6c2""}]"
2019,EQ ID 2019,Spotter Truck,Shipping,12476,07/22/2024,2. General Maint - High Priority,The truck is still in Limp mode and has been in and out of limp mode for the past few months.,Closed and Completed,0,0,Lilly,Maintenance,0,11/26/2024 12:00 AM,Tyler Ross - 11/26/24  7:17:53 AM: Sent to Lilly for repairs,[]
2019,EQ ID 2019,Spotter Truck,Shipping,15567,05/01/2025,2. General Maint - High Priority,"The left rear outside tire is flat, and it appears to have a nail in it. Please also have the technician check that all other tires are inflated to the correct pressure.",Closed and Completed,0,0,Lilly,Maintenance,0,05/14/2025 12:00 AM,Tyler Ross - 05/14/25  5:58:40 AM: Done by Lilly,[]
2019,EQ ID 2019,Spotter Truck,Shipping,16206,06/24/2025,"3. Prod Affected, Not Stopped","The air manifold beneath the driver's side of the cab is leaking, causing difficulty in building air pressure. Today, it stuck open, preventing the brakes and fifth wheel from releasing. After shutting it off and fully releasing the air, it seated enough to restore pressure. It’s partially functional for moving trailers but still leaks and needs to be replaced soon. Please see the attached photo.",Closed and Completed,0,0,Lilly,Maintenance,0,07/03/2025 12:00 AM,,"[{""name"": ""Air Manafold.jpg"", ""url"": ""https://circaweb.bobrick.com/PME/Forms/DownloadAttachment/792?guid=0894cb24-4574-4db1-9ea0-5ee244414611""}]"
2019,EQ ID 2019,Spotter Truck,Shipping,17445,10/23/2025,"3. Prod Affected, Not Stopped",The yard truck went back into limp mode today. Manual regen was done but the truck did not come out of limp mode and has stop engine warning lights on the dashboard.,Closed Without Action,0,0,Jimmy,Maintenance,0,12/11/2025 12:00 AM,Jimmy Sadler - 12/11/25 12:07:54 PM: Duplicate,[]
2019,EQ ID 2019,Spotter Truck,Shipping,17265,10/13/2025,"3. Prod Affected, Not Stopped",The truck is currently in limp mode. Please contact the Lilly company.,Closed and Completed,0,0,Lilly,Maintenance,0,12/18/2025 12:00 AM,Tyler Ross - 12/18/25  7:25:50 AM: Truck is fixed,[]
2019,EQ ID 2019,Spotter Truck,Shipping,18481,02/16/2026,1. Prod Stopped,"Bobrick trailer. The landing gear foot has came off on the right side. This trailer will be brought back to 100 Bobrick, unloaded and placed out of commission until the landing gear foot is reattached.",Closed and Completed,0,0,A&A,Maintenance,0,02/24/2026 12:00 AM,Tyler Ross - 02/24/26  5:27:19 AM: Foot welded back on.,[]
5337,EQ ID 5337,262 Multi-Gun Welder,Stainless,12268,07/02/2024,1. Prod Stopped,not welding,Closed and Completed,0,0.5,Tyler Thomason,Maintenance,0.5,07/02/2024 12:00 AM,Jimmy Sadler - 07/27/24  5:27:46 AM: Changed weld tip.,[]
5337,EQ ID 5337,262 Multi-Gun Welder,Stainless,19307,05/05/2026,1. Prod Stopped,water line fitting busted,Closed and Completed,0,1,Terry WIlson,Maintenance,1,05/18/2026 12:00 AM,Tyler Ross - 05/18/26 10:42:56 AM: Replaced,[]
5337,EQ ID 5337,262 Multi-Gun Welder,Stainless,19843,06/13/2026,1. Prod Stopped,"Screw broke off in welder, will not weld.",Closed and Completed,0,0,Fowler,Supervisor,0,06/29/2026 12:00 AM,Tyler Ross - 06/29/26  8:15:35 AM: Repaired,[]
5335,EQ ID 5335,Toyota Electric Lift,Stainless,19388,05/13/2026,1. Prod Stopped,Electric Lift has stopped,Closed and Completed,0,0,Lilly,Maintenance,0,05/18/2026 12:00 AM,Tyler Ross - 05/18/26 10:42:19 AM: lilly,[]
