equipment_id,equipment_eq_id,equipment_name,department,wo_id,date_notified,urgency,problem,status,material_cost,labor_time,work_performed_by,assigned_to,downtime_hours,completed_datetime,comments,attachments
682,EQ ID 682,General Maintenance,Stainless,4055,01/19/2023,6. General Maint,The air hose reel at the 270 cell has an air leak.,Closed and Completed,334.65,0.5,"Andy Curtis, Jeff Riffle",Maintenance,0,03/22/2023 04:30 AM,"Andy Curtis - 03/22/23  4:46:44 AM: The screw and washer were not Homag pieces, not sure where they came from. | Andy Curtis - 03/22/23  4:38:05 AM: Replaced the hose reel.",[]
682,EQ ID 682,General Maintenance,Stainless,10125,01/29/2024,2. General Maint - High Priority,The forklift parking curb (yellow bumper) mounted to the floor in front of the stainless steel bin scale (near the dock door just east of the FABRICATION department). has a broken floor bolt on its right side and is no longer fully secure to the floor.,Closed and Completed,0,0,Jimmy,Maintenance,0,06/29/2024 12:00 AM,Jimmy Sadler - 06/29/24  7:22:12 AM: Repaired | Jimmy Sadler - 01/29/24  1:53:03 PM: This has happened several times.  Every time is it re-secured the forklifts keeps running into it breaking the bolts.,[]
682,EQ ID 682,General Maintenance,Stainless,12123,06/17/2024,"3. Prod Affected, Not Stopped","Request to change out standard caster wheels for six (6) units of ""low-profile"" caster wheels (which are over 2"" shorter) from MACMASTER CARR on the new ""cherry picker"" die crane in 262 that would allow it clearance to slide under the table of the new TJ Snow multi-head welder.   The new casters are ordered on TN00065642, set to be delivered today, with UPS tracking UPS 1z2003300103408849.",Closed and Completed,0,0,Tyler,Maintenance,0,06/29/2024 12:00 AM,Jimmy Sadler - 06/29/24  7:30:17 AM: Cleaned fladder,[]
682,EQ ID 682,General Maintenance,Stainless,13834,11/15/2024,2. General Maint - High Priority,270 Deburring Gizmo is not working,Closed and Completed,0,1,Tyler Ross Jeff Riffle,Maintenance,1,11/15/2024 12:00 AM,Jeffery Riffle - 11/15/24  8:03:09 AM: Rebuilt Motor,[]
682,EQ ID 682,General Maintenance,Stainless,14346,01/14/2025,2. General Maint - High Priority,high pitch squealing noise coming from the shear roller belt,Closed and Completed,0,0.25,"Jimmy Sadler, Tyler Ross, Bart James",Maintenance,0,01/14/2025 12:00 AM,Jimmy Sadler - 01/14/25  9:05:23 AM: Loosen belt slightly.,[]
682,EQ ID 682,General Maintenance,Stainless,14695,02/17/2025,1. Prod Stopped,Conveyor on Coil Line #2 has stopped.,Closed and Completed,0,1.5,Jimmy Sadler,Maintenance,2,02/17/2025 12:00 AM,Jimmy Sadler - 02/17/25  2:10:03 PM: The shaft inside the gear box had worked itself loose from the tightening bolt causing the shaft to come out and the belt to quit turning.  Dis-assembled the gear box and re-attached the shaft to the bolt that hold it in place.  Re-assembled the gearbox and installed drive motor and gearbox back on conveyor and machine is running.,[]
682,EQ ID 682,General Maintenance,Stainless,15005,03/11/2025,2. General Maint - High Priority,UHMW needs to be trimmed to allow it to trigger the switch properly.,Closed and Completed,0,0,Tyler Ross,Maintenance,0,03/11/2025 12:00 AM,Tyler Ross - 03/11/25 11:32:40 AM: Changed the angle of the plastic to engage the switch faster.,[]
682,EQ ID 682,General Maintenance,Stainless,19380,05/13/2026,2. General Maint - High Priority,"Regulator busted, need replacing in the 2888 Cell where our nut drivers located.",Closed and Completed,125,0.5,Jimmy Sadler,Maintenance,0,05/13/2026 12:00 AM,Jimmy Sadler - 05/13/26  8:42:31 AM: Replaced FRL,[]
682,EQ ID 682,General Maintenance,Stainless,19659,06/02/2026,1. Prod Stopped,chain is off stretch wrapper,Closed and Completed,0,1,Jimmy Sadler/ Bart James,Maintenance,1,06/02/2026 07:30 AM,Bart James - 06/02/26  6:47:04 AM: reinstalled chain,[]
595,EQ ID 595,160 TStraight Side Press (270),Stainless,2492,10/04/2022,"3. Prod Affected, Not Stopped","loud noise coming from press, when cycled",Closed and Completed,0,0.75,"Terry Wilson, Jimmy Sadler, Andy Curtis",Maintenance,0,10/04/2022 08:30 AM,"Andy Curtis - 10/04/22 10:13:09 AM: The Gibs were dry, Jimmy adjusted the oiler. Terry added some oil to the Gibs.",[]
595,EQ ID 595,160 TStraight Side Press (270),Stainless,3821,01/05/2023,"5. Prod Ongoing, Maint Required",Emergency stop loose. needs to be tightened up.,Closed and Completed,0,0.5,"Andy Curtis, Jeff Riffle",Maintenance,0.25,01/05/2023 03:00 PM,Andy Curtis - 01/05/23  3:04:44 PM: Tightened up the locknut on the E-stop.,[]
595,EQ ID 595,160 TStraight Side Press (270),Stainless,4769,03/10/2023,2. General Maint - High Priority,Air hose leaking.,Closed Without Action,0,0,Andy Curtis,Maintenance,0,03/22/2023 04:30 AM,Andy Curtis - 03/22/23  4:35:14 AM: Duplicate,[]
595,EQ ID 595,160 TStraight Side Press (270),Stainless,6088,06/19/2023,"5. Prod Ongoing, Maint Required",We had an issue trying to get the back light curtain to clear this morning.,Closed and Completed,0,0.25,operators,Maintenance,0,06/19/2023 05:00 AM,"Andy Curtis - 06/20/23  6:52:33 AM: Turned off the press and restarted it. no further problems, also while doing safety check the die stop would not reset when it was unplugged, had to turn off the press and restart.",[]
595,EQ ID 595,160 TStraight Side Press (270),Stainless,7215,09/14/2023,1. Prod Stopped,"press will not cycle, light curtain sensor staying red",Closed and Completed,0,2,"Jimmy Sadler, Jeff Riffle, Tyler Thomason, Ricky Cary",Maintenance,1,09/14/2023 12:00 AM,Jimmy Sadler - 09/14/23  5:21:18 AM: I believe the starter relay is going bad.  We played with the relay and checked all connections and it finally came on.  Will be ordering a new a relay.,[]
595,EQ ID 595,160 TStraight Side Press (270),Stainless,8234,12/05/2023,1. Prod Stopped,Rear light curtains won't reset.,Closed and Completed,340,0.5,"Jimmy Sadler, Jeff Riffle",Maintenance,0.25,12/05/2023 12:00 AM,Jimmy Sadler - 12/05/23  4:34:11 AM: Swapped with relay in cabinet and adjusted the amp draw.,[]
595,EQ ID 595,160 TStraight Side Press (270),Stainless,11055,04/10/2024,2. General Maint - High Priority,Columbia Machine Works; found a problem with the oil pump,Closed and Completed,0,0,Columbia,Maintenance,0,06/29/2024 12:00 AM,Jimmy Sadler - 06/29/24  7:26:18 AM: Repaired,[]
595,EQ ID 595,160 TStraight Side Press (270),Stainless,18074,01/05/2026,1. Prod Stopped,press will not power up,Closed and Completed,0,4,Jeff Riffle Jimmy Sadler Tyler Ross Bart James,Maintenance,4,01/05/2026 12:00 AM,Jeffery Riffle - 01/05/26  8:56:03 AM: Broken Wires from garbage can sitting on control wires.  Repaired but still need to be replaced.,[]
595,EQ ID 595,160 TStraight Side Press (270),Stainless,19440,05/15/2026,"5. Prod Ongoing, Maint Required","The press is making a high squealing noise, every cycle.",Closed and Completed,43805,6,Columbia machine via S & S lubricant installed new oilers,Maintenance,6,06/10/2026 12:00 AM,,[]
596,EQ ID 596,SGR 165 Ton Press,Stainless,3284,11/17/2022,1. Prod Stopped,Fuse blown on the slide adjust again.,Closed and Completed,5,0.15,Bart James,Maintenance,0.15,11/17/2022 07:00 AM,Andy Curtis - 11/21/22  6:14:47 AM: Replaced the fuse,[]
596,EQ ID 596,SGR 165 Ton Press,Stainless,3326,11/22/2022,"3. Prod Affected, Not Stopped",We need the numbers cleaned on the slide adjust for the ram on the bench master. Making set-up difficult.,Closed and Completed,0,0.5,Jimmy Sadler,Maintenance,0,11/22/2022 12:00 AM,Jimmy Sadler - 11/22/22  7:56:59 AM: This has been cleaned.,[]
598,EQ ID 598,221 Multi-head Welder,Stainless,20571,09/01/2026,2. General Maint - High Priority,Fiber Optic Wire need replacing.,Pending,0,0,,Maintenance,0,,,[]
598,EQ ID 598,221 Multi-head Welder,Stainless,2946,10/17/2022,"5. Prod Ongoing, Maint Required",The cylinder in the front of the machine that checks the welds on the bracket at the end of the cycle is making a noise when it releases at the end of the cycle. Sounds like air leaking.,Closed and Completed,0,0.25,Andy Curtis,Maintenance,0,10/18/2022 04:30 AM,"Andy Curtis - 10/18/22  7:10:43 AM: The top air fitting on the cylinder for the test pusher was loose, tightened it up.  Solved the problem.",[]
598,EQ ID 598,221 Multi-head Welder,Stainless,4131,01/25/2023,6. General Maint,Adding FOC and sensor for multi-head welder cross bar. We can schedule during the week to get this done seeing as production demands in 221 are low.,Closed and Completed,1194.44,0,"Fowler Machine, Andy Curtis, Bart James",Maintenance,0,03/17/2023 08:30 AM,Andy Curtis - 03/17/23 10:25:06 AM: System has been installed and is operational. | Andy Curtis - 03/15/23  6:20:09 AM: Had to get a power supply and relays. Now waiting on another day to install these items at a clear schedule. | Andy Curtis - 02/15/23  1:49:32 PM: Fowler Machine is making some brackets to install the fiber optics.,[]
598,EQ ID 598,221 Multi-head Welder,Stainless,5589,05/09/2023,1. Prod Stopped,Problem with the new fiber optic sensor.,Closed and Completed,0,0.25,Jimmy Sadler,Maintenance,0.25,05/09/2023 12:00 AM,"Jimmy Sadler - 05/09/23 11:13:27 AM: Fiber optic connectors had gotten pulled out to the transmitter somehow.  Re-attached the connectors, machine running.",[]
598,EQ ID 598,221 Multi-head Welder,Stainless,12530,07/25/2024,1. Prod Stopped,"sensor wire is broke, welder will not operate",Closed and Completed,0,0,Maintenance,Maintenance,0,08/16/2024 12:00 AM,Tyler Ross - 08/16/24  5:30:12 AM: replaced sensor wire,[]
598,EQ ID 598,221 Multi-head Welder,Stainless,13830,11/14/2024,"3. Prod Affected, Not Stopped",Fiber optic on the left side broke,Closed and Completed,225,1,"Andy Curtis, Garrett Blankenship",Maintenance,0,11/14/2024 07:00 PM,Andy Curtis - 11/15/24  2:25:21 AM: Installed a new set of fiber optics on the left side.,[]
598,EQ ID 598,221 Multi-head Welder,Stainless,14568,02/04/2025,1. Prod Stopped,The fiber optic cable has a short in it and needs replacing.,Closed and Completed,225,0.5,"Jimmy Sadler, Bart James",Maintenance,0.5,02/04/2025 12:00 AM,Jimmy Sadler - 02/04/25 11:18:34 AM: Replaced fiber optic sensor and a cracked air line.,[]
598,EQ ID 598,221 Multi-head Welder,Stainless,14614,02/10/2025,"5. Prod Ongoing, Maint Required",Air leak in regulator,Closed and Completed,0,0,Tyler Ross Bart James,Maintenance,0,02/17/2025 12:00 AM,Tyler Ross - 02/17/25  9:35:19 AM: Replaced the bowl,[]
598,EQ ID 598,221 Multi-head Welder,Stainless,14778,02/21/2025,"5. Prod Ongoing, Maint Required",multi-head welder leaking water a lot,Closed and Completed,12,0.75,"Jimmy Sadler, Tyler Ross, Bart James",Maintenance,0,02/21/2025 12:00 AM,Jimmy Sadler - 02/21/25 11:45:12 AM: Water fitting on bottom was cracked.  Replaced two fittings.,[]
598,EQ ID 598,221 Multi-head Welder,Stainless,14246,01/06/2025,"5. Prod Ongoing, Maint Required",Water leak coming from underneath the welder.,Closed and Completed,0,0,"Tyler Ross, Bart James, Jimmy Sadler",Maintenance,0,02/21/2025 12:00 AM,Tyler Ross - 02/21/25 11:55:23 AM: Replaced fittings,[]
598,EQ ID 598,221 Multi-head Welder,Stainless,14833,02/26/2025,2. General Maint - High Priority,221 Multi-head Welder is leaking water in possibly 2 places.,Closed and Completed,0,1,"Jimmy Sadler, Tyler Ross, Bart James",Maintenance,0,02/26/2025 12:00 AM,Jimmy Sadler - 03/06/25  4:08:50 AM: Replaced push-lok fittings,[]
598,EQ ID 598,221 Multi-head Welder,Stainless,15609,05/01/2025,1. Prod Stopped,"fiber optic wire is broken,",Closed and Completed,0,1,"Andy Curtis, Garrett Blankenship",Maintenance,0,05/05/2025 09:30 PM,"Andy Curtis - 05/06/25 12:04:22 AM: Replaced the bad braided ones with a standard 90 degree fiber optic.
Will see if these last longer, hopefully will not get hit as much.",[]
598,EQ ID 598,221 Multi-head Welder,Stainless,19484,05/18/2026,"3. Prod Affected, Not Stopped","Some of the brackets are sticking out, would like to add a hold down clamp to keep blanks from raising up.",Closed Without Action,0,0,Dale Kee,Supervisor,0,07/30/2026 12:00 AM,Dale Kee - 07/30/26 12:29:12 PM: Entered as SMI.,[]
598,EQ ID 598,221 Multi-head Welder,Stainless,20188,08/03/2026,"5. Prod Ongoing, Maint Required",Water leak,Closed and Completed,0,0,Maintenance,Maintenance,0,08/28/2026 12:00 AM,Tyler Ross - 08/29/26 11:10:12 AM: Replaced fitting,[]
599,EQ ID 599,221 Cartoner,Stainless,2075,08/02/2022,"3. Prod Affected, Not Stopped",The palm button on one side is loose and not functioning properly.,Closed Without Action,0,0,Ricky Cary,Maintenance,0,08/03/2022 08:00 AM,Bart James - 08/03/22  8:51:22 AM: Wrong Machine,[]
599,EQ ID 599,221 Cartoner,Stainless,2196,08/18/2022,1. Prod Stopped,Broken wire on the elevator switch.,Closed and Completed,0,0.75,Jimmy Sadler,Maintenance,0.75,08/18/2022 12:00 AM,Jimmy Sadler - 08/18/22 11:06:43 AM: Repaired broken wire and tested.,[]
599,EQ ID 599,221 Cartoner,Stainless,2316,09/02/2022,1. Prod Stopped,Air line ruptured. Not gluing the box on the side next to the isle.,Closed and Completed,3,0.5,"Andy Curtis, Bart James",Maintenance,0.25,09/02/2022 01:30 PM,"Andy Curtis - 09/06/22  4:02:05 AM: Line broke in the fitting, installed a new fitting.",[]
599,EQ ID 599,221 Cartoner,Stainless,6027,06/14/2023,1. Prod Stopped,Elevator switch is broken.,Closed and Completed,220,0.5,Jimmy Sadler,Maintenance,0,06/14/2023 12:00 AM,Jimmy Sadler - 06/14/23  7:19:58 AM: Replaced elevator switch.,[]
599,EQ ID 599,221 Cartoner,Stainless,6303,07/05/2023,4. Prod Continuing but Affected Equipment stopped,the elevator plate will not elevate,Closed and Completed,0,0.5,Jimmy Sadler,Maintenance,0.5,07/05/2023 12:00 AM,Jimmy Sadler - 07/27/23  4:03:38 AM: Replaced elevator switch.,[]
599,EQ ID 599,221 Cartoner,Stainless,6591,07/25/2023,"3. Prod Affected, Not Stopped",Having sporadic issues with the elevator on the cartoner. It won't raise every time it is cycled.,Closed and Completed,0,0.15,Jimmy Sadler,Maintenance,0,07/25/2023 11:00 AM,Andy Curtis - 07/25/23 11:07:55 AM: Adjusted the switch on the pusher cylinder,[]
599,EQ ID 599,221 Cartoner,Stainless,6556,07/21/2023,"3. Prod Affected, Not Stopped",The timer that starts the cartoner and cuts it off at the end of the day has stopped working.,Closed and Completed,265,0.5,Jimmy Sadler,Maintenance,0,07/26/2023 12:00 AM,Jimmy Sadler - 07/27/23  4:04:29 AM: Replaced automatic timer.,[]
599,EQ ID 599,221 Cartoner,Stainless,9559,01/08/2024,"3. Prod Affected, Not Stopped",Cartoner not working.,Closed and Completed,0,0.25,Jimmy Sadler,Maintenance,0.25,01/08/2024 12:00 AM,Jimmy Sadler - 01/08/24  5:49:19 AM: Adjusted the glue finger that works the elevator.,[]
599,EQ ID 599,221 Cartoner,Stainless,10511,02/26/2024,"5. Prod Ongoing, Maint Required",E-Stop button doesn't work,Closed and Completed,0,0.25,Jimmy Sadler,Maintenance,0,02/26/2024 12:00 AM,Jimmy Sadler - 02/26/24  6:46:16 AM: The contactor on the e-stop had come off.  This is now working.,[]
599,EQ ID 599,221 Cartoner,Stainless,14935,03/04/2025,4. Prod Continuing but Affected Equipment stopped,palm buttons not working,Closed and Completed,20,0.5,"Garrett Blankenship, Andy Curtis",Maintenance,0,03/04/2025 08:00 PM,Andy Curtis - 03/04/25  8:13:02 PM: Replaced the palm buttons,[]
599,EQ ID 599,221 Cartoner,Stainless,15211,03/31/2025,1. Prod Stopped,Machine won't do anything.,Closed and Completed,0,0.25,"Jimmy Sadler, Tyler Ross",Maintenance,0.25,03/31/2025 12:00 AM,Jimmy Sadler - 03/31/25  6:01:48 AM: Palm buttons checked good.  Found a wire had come loose from the E-Stop.  Machine is running.,[]
599,EQ ID 599,221 Cartoner,Stainless,15515,04/28/2025,"5. Prod Ongoing, Maint Required",E-Stop button is loose,Closed and Completed,0,0.25,Jimmy Sadler,Maintenance,0,04/28/2025 12:00 AM,Jimmy Sadler - 04/28/25 10:59:31 AM: Tightened E-stop.,[]
599,EQ ID 599,221 Cartoner,Stainless,15624,05/05/2025,2. General Maint - High Priority,"not able to lock-out, on/0ff power switch",Closed and Completed,0,0.5,Terry Wilson,Maintenance,0,05/05/2025 06:00 AM,"Andy Curtis - 05/07/25  7:11:54 PM: White piece was wedged, they got it working.",[]
599,EQ ID 599,221 Cartoner,Stainless,19595,05/27/2026,4. Prod Continuing but Affected Equipment stopped,Boxes are not gluing.,Closed and Completed,350,16,"Jimmy Sadler, Tracy Hardin, Steve Fowler",Maintenance,16,06/05/2026 12:00 AM,Jimmy Sadler - 06/17/26 10:51:47 AM: Broken glue finger shaft.,[]
600,EQ ID 600,270-2 Rocker Arm Welder,Stainless,1995,07/23/2022,"3. Prod Affected, Not Stopped",Replace top weld tip cylinder,Closed and Completed,0,1,Jimmy Sadler,Maintenance,0,07/23/2022 12:00 AM,Jimmy Sadler - 07/23/22  9:58:18 AM: Replaced top weld tip cylinder,[]
600,EQ ID 600,270-2 Rocker Arm Welder,Stainless,10948,04/05/2024,1. Prod Stopped,"welder arm is down, will not raise",Closed and Completed,0,0.5,Bart James Jeff Riffle Tyler Thomason,Maintenance,1,04/05/2024 12:30 PM,Bart James - 04/08/24  6:23:35 AM: set screw holding cylinder shaft in upper arm yoke had come out. will unit was down Tyler cleared the weld schedules and re-programmed schedules. also remove plastic from foot switch.,[]
600,EQ ID 600,270-2 Rocker Arm Welder,Stainless,11305,04/15/2024,1. Prod Stopped,welder down,Closed and Completed,0.15,0.15,Tyler Ross,Maintenance,0,04/15/2024 12:00 AM,Tyler Ross - 04/16/24  3:50:58 AM: retightened set screw on cylinder,[]
600,EQ ID 600,270-2 Rocker Arm Welder,Stainless,11304,04/15/2024,1. Prod Stopped,welder arm dropped down,Closed and Completed,5,0.5,Jeff Riffle,Maintenance,0,06/29/2024 12:00 AM,Jeffery Riffle - 06/29/24  7:05:38 AM: New Set Screw Installled,[]
600,EQ ID 600,270-2 Rocker Arm Welder,Stainless,10804,03/22/2024,"5. Prod Ongoing, Maint Required","ER code comes up, whenever you need to change the setting",Closed and Completed,0,0,Jimmy,Maintenance,0,06/29/2024 12:00 AM,Jimmy Sadler - 06/29/24  7:24:37 AM: Repaired,[]
600,EQ ID 600,270-2 Rocker Arm Welder,Stainless,10913,04/02/2024,"5. Prod Ongoing, Maint Required","Welder arm/tip is getting very hot, appears that water flow is restricted.",Closed and Completed,0,0,Jimmy,Maintenance,0,06/29/2024 12:00 AM,"Jimmy Sadler - 06/29/24  7:24:59 AM: Repaired | Andy Curtis - 04/03/24  3:03:21 AM: Need to check to see if the bottom of the tip has a big enough groove inside the water bar. Have had to file a groove in some before- restricting water.
Also blew out the cooling coils to help with cooling.",[]
600,EQ ID 600,270-2 Rocker Arm Welder,Stainless,10939,04/04/2024,"5. Prod Ongoing, Maint Required",not able to change settings and welder is hesitating,Closed and Completed,0,0,Jimmy,Maintenance,0,06/29/2024 12:00 AM,Jimmy Sadler - 06/29/24  7:25:21 AM: Repaired,[]
600,EQ ID 600,270-2 Rocker Arm Welder,Stainless,13416,10/16/2024,1. Prod Stopped,rocker arm welder is down,Closed and Completed,250,1,bart james / tyler ross,Maintenance,0,10/17/2024 09:00 AM,Bart James - 10/17/24  6:54:59 AM: replaced numatics valve #152A400K00030 from Motion industries,[]
600,EQ ID 600,270-2 Rocker Arm Welder,Stainless,16185,06/23/2025,1. Prod Stopped,rocker arm is down on welder,Closed and Completed,0,0.25,"Jimmy Sadler, Tyler Ross, Bart James",Maintenance,0,06/23/2025 12:00 AM,Jimmy Sadler - 06/23/25  8:04:32 AM: Adjusted and tightened set screw on arm.,[]
600,EQ ID 600,270-2 Rocker Arm Welder,Stainless,15891,05/29/2025,1. Prod Stopped,Welder is making a loud unusual sound,Closed and Completed,15,0.5,Jimmy Sadler / Tyler Ross,Maintenance,0,06/26/2025 01:30 PM,Bart James - 05/29/25 12:27:15 PM: working with machine rebuilder to get correct parts,[]
600,EQ ID 600,270-2 Rocker Arm Welder,Stainless,17627,11/11/2025,1. Prod Stopped,welder is going up and down before we put our foot on pedal.,Closed and Completed,0,0.25,"Jimmy Sadler, Jeff Riffle",Maintenance,0,11/11/2025 12:00 AM,Jimmy Sadler - 11/11/25  5:33:29 AM: Foot pedal contact was sticking.,[]
600,EQ ID 600,270-2 Rocker Arm Welder,Stainless,18214,01/16/2026,"5. Prod Ongoing, Maint Required",we are having to step on the foot pedal multiple times before the welder activate,Closed and Completed,0,0.25,Jimmy Sadler,Maintenance,0,01/16/2026 12:00 AM,Jimmy Sadler - 01/16/26  8:05:39 AM: Cleaned trash from pedal.  Ran pedal with no issues.,[]
600,EQ ID 600,270-2 Rocker Arm Welder,Stainless,18238,01/19/2026,1. Prod Stopped,welder stopped working,Closed and Completed,0,0.25,"Jimmy Sadler, Tyler Ross",Maintenance,0,01/19/2026 12:00 AM,Jimmy Sadler - 01/19/26  8:57:12 AM: Plastic in foot pedal.,[]
600,EQ ID 600,270-2 Rocker Arm Welder,Stainless,18876,03/25/2026,1. Prod Stopped,welder is leaking water,Closed and Completed,20,1,"Jimmy Sadler, Jeff Riffle",Maintenance,1,03/25/2026 12:00 AM,Jimmy Sadler - 03/25/26  8:27:44 AM: Replaced plumbing tubing.,[]
600,EQ ID 600,270-2 Rocker Arm Welder,Stainless,19042,04/09/2026,1. Prod Stopped,bolt broke off in arm that hold the injector,Closed and Completed,0,0,"Andy Curtis, Tyler Ross",Maintenance,0,04/09/2026 12:00 AM,,[]
600,EQ ID 600,270-2 Rocker Arm Welder,Stainless,19106,04/15/2026,1. Prod Stopped,"electrode holder, keep falling down, will not tighten",Closed and Completed,0,0,Tyler Ross,Maintenance,0,04/15/2026 12:00 AM,,[]
600,EQ ID 600,270-2 Rocker Arm Welder,Stainless,19181,04/23/2026,1. Prod Stopped,"bolt broke off in welder,",Closed and Completed,0,10,Steve fowler,Maintenance,24,05/12/2026 12:00 AM,Tyler Ross - 05/12/26  5:41:39 AM: Repaired by Steve Fowler,[]
601,EQ ID 601,270-1 Rocker Arm Welder,Stainless,1993,07/23/2022,"3. Prod Affected, Not Stopped",Replace top weld tip cylinder,Closed and Completed,0,1,Jimmy Sadler,Maintenance,0,07/23/2022 12:00 AM,Jimmy Sadler - 07/23/22  9:57:37 AM: Replaced top weld tip cylinder,[]
601,EQ ID 601,270-1 Rocker Arm Welder,Stainless,4341,02/10/2023,1. Prod Stopped,The upper arm holder is cracked in front of the pillow blocks causing the welder to flex when trying to weld the hinge to the lid.,Closed and Completed,280,4,"Jimmy Sadler, Andy Curtis",Maintenance,10,02/13/2023 12:00 AM,Jimmy Sadler - 02/15/23  6:38:28 AM: Removed rocker-arm and sent to Fowler Machine Shop to re-weld.  Re-assembled and machine is working.,[]
601,EQ ID 601,270-1 Rocker Arm Welder,Stainless,17769,11/24/2025,1. Prod Stopped,rocker arm is crack,Closed and Completed,0,1,Tyler Ross Jeffery Riffle,Maintenance,1,12/04/2025 12:00 AM,Tyler Ross - 12/04/25 11:23:53 AM: Replaced crack rocker arm with an arm that had previously been reworked. It appears as if way too much pressure is being placed on the tips on the machine due to improper setup and that is what caused the failure in the arm.,[]
602,EQ ID 602,262 Multi-head Welder,Stainless,1613,06/08/2022,"3. Prod Affected, Not Stopped",Rear left cylinder dragging on return.,Closed and Completed,325,0.5,Jimmy Sadler,Maintenance,0,06/08/2022 12:00 AM,Jimmy Sadler - 06/08/22  2:05:56 PM: Replaced cylinder,[]
602,EQ ID 602,262 Multi-head Welder,Stainless,1659,06/13/2022,"3. Prod Affected, Not Stopped",Hold down cylinder is sticking in the down position.,Closed and Completed,0,0.25,Jimmy Sadler,Maintenance,0,06/13/2022 12:00 AM,Jimmy Sadler - 06/13/22  7:19:22 AM: Loosened mounting bolts slightly.  Evidently the cylinder was in a bind.,[]
602,EQ ID 602,262 Multi-head Welder,Stainless,2128,08/08/2022,1. Prod Stopped,Heli-coil came out with bolt. Need a new heli-coil installed,Closed and Completed,5,1,"Jimmy Sadler, Jeff Hall",Maintenance,0.5,08/08/2022 02:00 PM,Andy Curtis - 09/28/22 11:33:43 AM: Reinstalled aHeli- coil put the welder back together.,[]
602,EQ ID 602,262 Multi-head Welder,Stainless,2141,08/10/2022,1. Prod Stopped,Bolt broke off on the weld fixture.,Closed and Completed,0,0.5,Jimmy Sadler,Maintenance,0.5,08/10/2022 12:00 AM,Jimmy Sadler - 08/10/22  7:58:20 AM: Removed broken bolt.,[]
602,EQ ID 602,262 Multi-head Welder,Stainless,2989,10/21/2022,"5. Prod Ongoing, Maint Required",One of the solenoids for the front two weld tips is rapid firing.,Closed and Completed,100,1.5,"Andy Curtis, Jimmy Sadler",Maintenance,0,10/26/2022 12:00 AM,"Andy Curtis - 10/31/22  4:33:28 AM: Evidently the conduit locking nut laying on some resistors on the board was the problem. No further issues. | Andy Curtis - 10/24/22  1:55:30 PM: Replaced the faulty valve, still has the same problem. Found that the cylinder firing board could be the problem as it has relays soldered onto the board. This is being ordered, meanwhile the board was also checked for loose wires. Found a conduit locking ring coming in contact with the board, resecured it. Will try it tomorrow to see if that makes a difference",[]
602,EQ ID 602,262 Multi-head Welder,Stainless,3305,11/18/2022,"3. Prod Affected, Not Stopped",The last two welds on the bottom of the unit are not welding.,Closed and Completed,0,0.5,"Jimmy Sadler, Ricky Cary",Maintenance,0.25,11/18/2022 12:00 AM,"Jimmy Sadler - 11/18/22 10:20:53 AM: After changing two weld tips to no avail, I noticed that there was a piece on plastic film that was on the hold down clamp that was coming in contact with the weld tips when activated.  Problem solved.",[]
602,EQ ID 602,262 Multi-head Welder,Stainless,6302,07/05/2023,1. Prod Stopped,broken bolt in the hold down clamp,Closed and Completed,0,0.25,Jimmy Sadler,Maintenance,0.5,07/05/2023 12:00 AM,Jimmy Sadler - 07/05/23  9:26:38 AM: Removed and replaced broken bolt.,[]
602,EQ ID 602,262 Multi-head Welder,Stainless,10049,01/22/2024,"5. Prod Ongoing, Maint Required",Main power switch needs re-connecting,Closed and Completed,0,0.25,Jimmy Sadler,Maintenance,0,01/22/2024 12:00 AM,Jimmy Sadler - 01/22/24  8:07:19 AM: Reattached the actuator rod to the power switch.,[]
602,EQ ID 602,262 Multi-head Welder,Stainless,11356,04/18/2024,1. Prod Stopped,"welds guns, cylinders are very wet, and welds are not holding",Closed and Completed,0,0,Bart James/ Jeffrey Riffle,Maintenance,0,04/18/2024 08:30 AM,Bart James - 06/29/24  7:07:12 AM: chiller was running at 58 degrees. turned chiller up to 75 degrees,[]
603,EQ ID 603,262-1 Rocker Arm Welder,Stainless,1115,04/14/2022,4. Prod Continuing but Affected Equipment stopped,foot pedal safety guard broken,Closed and Completed,0,0.5,Jimmy Sadler,Maintenance,0,04/14/2022 12:00 AM,Jimmy Sadler - 04/14/22  8:02:30 AM: Repaired foot pedal guard.,[]
603,EQ ID 603,262-1 Rocker Arm Welder,Stainless,2037,07/28/2022,"3. Prod Affected, Not Stopped",The foot pedal is moving around and coming off the stud in the floor as it is missing a nut.,Closed and Completed,0.1,0.15,Andy Curtis,Maintenance,0,07/28/2022 07:00 AM,Andy Curtis - 07/28/22  7:05:26 AM: Installed a nut on the stud and tightened it down some to keep the pedal on the stud. | Andy Curtis - 07/28/22  7:04:34 AM: Installed a nut on the stud and tightened it down some to keep the pedal on the stud.,[]
603,EQ ID 603,262-1 Rocker Arm Welder,Stainless,4798,03/14/2023,6. General Maint,Air leak,Closed and Completed,30,0.25,Jimmy Sadler,Maintenance,0,03/14/2023 08:00 AM,Ricky Cary - 03/14/23  6:19:03 AM: Replaced moisture bowl,[]
603,EQ ID 603,262-1 Rocker Arm Welder,Stainless,7001,08/25/2023,2. General Maint - High Priority,One of the lines coming out of the rocker arm or Janda welder is leaking a little bit.,Closed and Completed,0,0.5,Bart James Jeffery Riffle,Maintenance,0,08/28/2023 12:00 AM,Jeffery Riffle - 08/28/23  4:23:28 AM: Fixed Leaking hose,[]
603,EQ ID 603,262-1 Rocker Arm Welder,Stainless,15305,04/07/2025,2. General Maint - High Priority,protective coating need to be replace on the foot pedal wires,Closed and Completed,0,0,Maintenance,Maintenance,0,10/10/2025 12:00 AM,Tyler Ross - 10/10/25 10:46:04 AM: Shortened and fixed,[]
604,EQ ID 604,262-3 Rocker Arm Welder,Stainless,3047,10/25/2022,"5. Prod Ongoing, Maint Required",There is no coolant circulation through the welder.,Closed and Completed,250,1,"Andy Curtis, Ricky Cary",Maintenance,0,10/25/2022 01:00 AM,"Andy Curtis - 10/25/22  2:37:05 PM: Bad pump, replaced it and blew out the lines. Then 1 of the other welders by the 2 that was affected, Replaced the bottom tip as it was causing a blockage.  all 3 welders are cooling correctly.",[]
604,EQ ID 604,262-3 Rocker Arm Welder,Stainless,3721,12/27/2022,2. General Maint - High Priority,water pump is not working in the coolant circulator,Closed and Completed,0,0.25,Jimmy Sadler,Maintenance,0,12/27/2022 12:00 AM,"Jimmy Sadler - 12/27/22 10:40:59 AM: One of the lines was stopped up, blew line out with compressed air.",[]
605,EQ ID 605,262-35 Ton Press Brake,Stainless,1661,06/13/2022,"3. Prod Affected, Not Stopped",Having an issue with the light curtains starting up. We have to make several tries before they will reset.,Closed and Completed,0,0.25,Jimmy Sadler,Maintenance,0,06/14/2022 12:00 AM,Jimmy Sadler - 06/14/22  4:36:38 AM: I started the press this morning with no errors and cycled press.  Will continue to monitor. | Jimmy Sadler - 06/13/22  8:46:56 AM: I will be at the press at start up in the morning.  Jimmy,[]
605,EQ ID 605,262-35 Ton Press Brake,Stainless,1684,06/14/2022,"3. Prod Affected, Not Stopped",Plexiglass around light curtain broken.,Closed and Completed,0,0.5,Jimmy Sadler,Maintenance,0,06/15/2022 12:00 AM,Jimmy Sadler - 06/15/22  4:29:20 AM: Replaced broken plexiglass guard.,[]
605,EQ ID 605,262-35 Ton Press Brake,Stainless,1813,06/29/2022,1. Prod Stopped,"Light curtains will not reset. Error code, short detected 331.",Closed and Completed,0,0,Jimmy Sadler,Maintenance,0,06/29/2022 05:00 AM,Andy Curtis - 07/07/22  5:59:30 AM: Curtains finally reset,[]
605,EQ ID 605,262-35 Ton Press Brake,Stainless,1929,07/15/2022,1. Prod Stopped,Light curtain will not reset,Closed and Completed,0,0.5,"Andy Curtis, Ricky Carey",Maintenance,0.25,07/15/2022 07:30 AM,Andy Curtis - 07/15/22  7:42:52 AM: Realigned the light curtains as there were not line up.,[]
605,EQ ID 605,262-35 Ton Press Brake,Stainless,2045,07/29/2022,1. Prod Stopped,Light curtains will not reset.,Closed and Completed,400,3,"Jimmy Sadler, Ricky Cary, Dan Taylor",Maintenance,1,07/29/2022 12:00 AM,"Jimmy Sadler - 07/29/22 10:32:18 AM: Changed 3 relays, replaced cables and replaced the circuit board.",[]
605,EQ ID 605,262-35 Ton Press Brake,Stainless,2080,08/03/2022,"3. Prod Affected, Not Stopped",The blank when it is pressed sometimes trips the light curtain stopping the process.,Closed and Completed,0,1,"Andy Curtis, James Allen",Maintenance,0,08/03/2022 07:00 AM,"Andy Curtis - 08/03/22  8:03:02 AM: Adjusted the light curtain, no success. every now and then while pressing, it will fault out.
Noticed that some of the blanks were bowed, and when it starts to press, will twist and set off the curtain.
When that happens the blank can be bent down some and allow for finishing the press operation.
Straightened some of the blanks, ran them with no issue.",[]
605,EQ ID 605,262-35 Ton Press Brake,Stainless,2166,08/15/2022,"3. Prod Affected, Not Stopped",Light curtains are starting to blink off again.,Closed and Completed,0,0.25,Jimmy Sadler,Maintenance,0,08/15/2022 12:00 AM,"Jimmy Sadler - 08/15/22  8:21:27 AM: The issue was in the foot pedal, not the light curtains.",[]
605,EQ ID 605,262-35 Ton Press Brake,Stainless,6887,08/17/2023,1. Prod Stopped,2 blanks stuck in Die,Closed and Completed,0,0,Ricky Cary,Maintenance,0,08/17/2023 12:00 AM,,[]
605,EQ ID 605,262-35 Ton Press Brake,Stainless,7982,11/09/2023,2. General Maint - High Priority,having problems with press,Closed and Completed,0,0,.,Maintenance,0,11/01/2023 12:00 AM,Jeffery Riffle - 01/17/24  4:26:01 AM: Closed.,[]
605,EQ ID 605,262-35 Ton Press Brake,Stainless,6738,08/08/2023,1. Prod Stopped,light curtains,Closed and Completed,0,2,Jimmy Sadler Jeff Riffle,Maintenance,0.5,11/01/2023 12:00 AM,Jeffery Riffle - 11/01/23 12:49:55 PM: Adjusted light curtains,[]
605,EQ ID 605,262-35 Ton Press Brake,Stainless,9496,01/02/2024,1. Prod Stopped,"ram adjustment switch broke, can't operate press",Closed and Completed,0,0,Jimmy,Maintenance,0,01/16/2024 12:00 AM,Jeffery Riffle - 01/16/24  1:20:54 PM: Fixed,[]
605,EQ ID 605,262-35 Ton Press Brake,Stainless,13947,12/03/2024,1. Prod Stopped,Press will not reset.,Closed and Completed,0,0,Maintenance,Maintenance,0,12/16/2024 12:00 AM,Tyler Ross - 12/16/24  6:42:44 AM: Reset the light curtain,[]
605,EQ ID 605,262-35 Ton Press Brake,Stainless,15914,06/02/2025,1. Prod Stopped,"internal relay code is coming up,",Closed and Completed,0,0.5,Jeffery Riffle,Maintenance,0.5,06/02/2025 12:00 AM,Tyler Ross - 06/02/25  4:55:22 AM: Loose wire,[]
605,EQ ID 605,262-35 Ton Press Brake,Stainless,16258,07/01/2025,1. Prod Stopped,won't reset,Closed and Completed,0,0.25,"Jimmy Sadler, Tyler Ross",Maintenance,0,07/01/2025 12:00 AM,Jimmy Sadler - 07/01/25  4:22:52 AM: Reset controller,[]
605,EQ ID 605,262-35 Ton Press Brake,Stainless,16474,07/24/2025,1. Prod Stopped,"light curtains, press will not run",Closed and Completed,0,0.25,"Jimmy Sadler, Tyler Ross",Maintenance,0,07/24/2025 12:00 AM,Jimmy Sadler - 07/24/25  4:39:45 AM: Adjusted curtain,[]
605,EQ ID 605,262-35 Ton Press Brake,Stainless,17192,10/08/2025,1. Prod Stopped,"The fault reset button has broken, light curtains will not clear out.",Closed and Completed,0,0.25,Jimmy Sadler,Maintenance,0,10/08/2025 12:00 AM,Jimmy Sadler - 10/09/25  4:30:45 AM: Reset button is broken.  Was able to reset the light curtains.  The control box will have to be replaced if it is not obsolete.,[]
605,EQ ID 605,262-35 Ton Press Brake,Stainless,17261,10/13/2025,1. Prod Stopped,light curtains,Closed and Completed,0,1,Jimmy Sadler,Maintenance,3,10/13/2025 12:00 AM,"Jimmy Sadler - 10/13/25  8:39:20 AM: Replaced circuit board in controller.  Also, the light curtains themselves were out of alignment.",[]
606,EQ ID 606,Die Lubricant Sprayer,Stainless,3271,11/16/2022,"5. Prod Ongoing, Maint Required",The lubricant sprayer at the 200 ton press in the 262 cell is not putting out enough spray on the parts.,Closed and Completed,0,0.25,Dalton Osborne,Maintenance,0,11/16/2022 09:30 AM,Andy Curtis - 11/29/22  6:22:30 AM: Cleaned the filter.,[]
606,EQ ID 606,Die Lubricant Sprayer,Stainless,15439,04/21/2025,6. General Maint,air leak somewhere in sprayer,Closed and Completed,0,2,"Garrett Blankenship, Andy Curtis",Maintenance,0,05/07/2025 07:00 PM,Garrett Blankenship - 05/07/25  7:13:53 PM: Hose was kinked inside metal case. Removed kinked section of the hose and moved the connection so that the hose is outside of the case. There is another leak on the left side of the machine from a regulator.,[]
607,EQ ID 607,Pull Off Coil Reel,Stainless,3817,01/05/2023,"5. Prod Ongoing, Maint Required",There is a problem with the mandrel not expanding. Sometimes it will not expand.,Closed and Completed,0,3,Jimmy Sadler,Maintenance,8,01/26/2023 12:00 AM,Jimmy Sadler - 01/26/23  5:05:34 AM: Replaced 12 rollers (cam followers) and 2 shaft pins.  Will continue to monitor. | Jimmy Sadler - 01/10/23  1:25:09 PM: I think the problem is that the rollers (cam followers) are worn and dragging.  Steve Fowler is making a new set.  Also ordered a new hydraulic pressure gauge to verify the proper pressure is being applied.  The current pressure gauge is broken.,[]
607,EQ ID 607,Pull Off Coil Reel,Stainless,19239,04/28/2026,1. Prod Stopped,Dowel pin fell out,Closed and Completed,0,1.5,"Jimmy Sadler, Tyler Thomason, Tracy Hardin",Maintenance,1.5,04/29/2026 12:00 AM,Jimmy Sadler - 04/29/26  5:32:24 AM: Replaced pin.,[]
608,EQ ID 608,ServoMaster Feed,Stainless,1217,04/26/2022,"3. Prod Affected, Not Stopped",Lost feed angle error is starting to show back up.,Closed Without Action,0,0,Jimmy Sadler,Maintenance,0,04/30/2022 12:00 AM,"Jimmy Sadler - 04/30/22  3:58:59 AM: Has not occurred again, will monitor.",[]
608,EQ ID 608,ServoMaster Feed,Stainless,3264,11/16/2022,2. General Maint - High Priority,Change the battery backup in the drive and HMI,Closed and Completed,17.89,1,"Andy Curtis, Jeff Riffle",Maintenance,0,11/15/2022 04:30 AM,"Andy Curtis - 11/16/22  4:53:08 AM: Changed the Batteries, CR2025 for the HMI, and OSA177 for the drive.",[]
608,EQ ID 608,ServoMaster Feed,Stainless,10516,02/26/2024,1. Prod Stopped,"Feed angle lost,",Closed and Completed,270.15,0.5,Jimmy Sadler,Maintenance,0.5,02/26/2024 12:00 AM,Jimmy Sadler - 02/27/24  5:05:56 AM: Replaced limit switch plunger and sensor.,[]
608,EQ ID 608,ServoMaster Feed,Stainless,13845,11/18/2024,1. Prod Stopped,error #3 lost feed angle,Closed and Completed,0,0,Maintenance,Maintenance,0,11/26/2024 12:00 AM,Tyler Ross - 11/26/24  7:17:18 AM: Found the feed angle,[]
608,EQ ID 608,ServoMaster Feed,Stainless,13990,12/05/2024,1. Prod Stopped,Timing is off,Closed and Completed,161,0.5,"Jimmy Sadler, Jeff Riffle, Tyler Ross",Maintenance,0.5,12/11/2024 12:00 AM,Jimmy Sadler - 12/11/24  5:15:45 AM: Replaced plunger limit switch on shear.,[]
608,EQ ID 608,ServoMaster Feed,Stainless,14064,12/12/2024,1. Prod Stopped,"coil line 2045, lost feed angle",Closed and Completed,0,0,Jimmy Sadler,Maintenance,0,12/16/2024 12:00 AM,Tyler Ross - 12/16/24  6:44:36 AM: Adjusted the stop for the switch,[]
608,EQ ID 608,ServoMaster Feed,Stainless,16201,06/24/2025,1. Prod Stopped,coil line #1 has shut down and won't reset,Closed and Completed,0,0,Tracy,Maintenance,0,10/10/2025 12:00 AM,Tyler Ross - 10/10/25 11:08:19 AM: Done | Bart James - 07/08/25  8:25:37 AM: 2 hours programming needed on new controller,[]
608,EQ ID 608,ServoMaster Feed,Stainless,16762,08/21/2025,1. Prod Stopped,Error #3 Lost Feed Angle,Closed and Completed,0,0,COE,Maintenance,0,10/10/2025 12:00 AM,Tyler Ross - 10/10/25 11:09:19 AM: Controller replaced by COE equipment tech,[]
608,EQ ID 608,ServoMaster Feed,Stainless,19158,04/21/2026,1. Prod Stopped,"coil line #1 .
Feed Drive Hardware BB Open
Drive Hardware Torque Off Input Open State Detected.
Drive Disabled, Check Wiring to CN8 or CNZ1 or CN22 on the Drive",Closed and Completed,0,0.25,Tracy Hardin,Maintenance,0,04/21/2026 12:00 AM,Jimmy Sadler - 04/21/26 10:59:17 AM: Powered machine down and restarted.  Machine running.,[]
608,EQ ID 608,ServoMaster Feed,Stainless,19576,05/26/2026,1. Prod Stopped,"Servo will not load up, error 020",Closed and Completed,0,0,Tracy Hardin,Maintenance,0,05/26/2026 12:00 AM,"Jimmy Sadler - 05/26/26 11:51:52 AM: Turned machine off, restarted.",[]
608,EQ ID 608,ServoMaster Feed,Stainless,19848,06/15/2026,1. Prod Stopped,"Can't get it to reset, will not come on.",Closed and Completed,0,0.25,"Jimmy Sadler, Tyler Ross",Maintenance,0.25,06/15/2026 12:00 AM,Jimmy Sadler - 06/15/26  7:59:17 AM: Tapped on cabinet and system reset.  Evidently there is something loose in the control tower.  The wires all seemed good.  Will have to monitor.,[]
608,EQ ID 608,ServoMaster Feed,Stainless,20360,08/13/2026,1. Prod Stopped,"Err: 00000EB1 #4      Error 008
Drive Hardware torque off input open state detected.
Drive Disabled. Check wiring to CNB or CN21 & CN22 on the drive.",Closed and Completed,0,0.05,Tyler Ross,Maintenance,0.05,08/13/2026 12:00 AM,Tyler Ross - 08/13/26 11:04:00 AM: Reset the machine,[]
609,EQ ID 609,Shear,Stainless,3044,10/25/2022,2. General Maint - High Priority,The air line oiler and regulators need to be replaced on both coil lines. Oil leaking on the floor causing a safety issue.,Closed and Completed,534.02,4,"Andy Curtis, Jeff Riffle",Maintenance,0,11/04/2022 05:00 AM,"Andy Curtis - 11/04/22  5:10:38 AM: Both FRL's have been replaced. | Andy Curtis - 11/04/22  5:10:27 AM: Both FRL's have been replaced. | Andy Curtis - 11/03/22  5:23:37 AM: Replaced 1 FRL this morning on line 1, will do line 2 tomorrow morning. | Andy Curtis - 11/01/22  9:31:23 AM: Replacements have been ordered, should be here 11-2",[]
609,EQ ID 609,Shear,Stainless,5963,06/09/2023,"5. Prod Ongoing, Maint Required",The snap ring has come off the drive linkage. Needs to be replaced.,Closed and Completed,0,0,.,Maintenance,0,06/26/2023 12:00 AM,Dale Kee - 11/02/23  1:31:24 PM: Contact WM to fix | Dale Kee - 11/02/23  1:31:10 PM: Contact WM to fix | Andy Curtis - 06/10/23  6:06:51 AM: Will have to order parts from Coe press,[]
609,EQ ID 609,Shear,Stainless,10945,04/05/2024,"5. Prod Ongoing, Maint Required",squealing sound coming from motor,Closed and Completed,0,0,Jimmy,Maintenance,0,06/29/2024 12:00 AM,Jimmy Sadler - 06/29/24  7:25:38 AM: Repaired,[]
609,EQ ID 609,Shear,Stainless,15302,04/07/2025,1. Prod Stopped,coil line 2045 won't run,Closed and Completed,0,20,"Tyler Ross, Jimmy Sadler, Bart James, Jeff Riffle",Maintenance,24,04/18/2025 12:00 AM,Tyler Ross - 04/18/25  8:29:06 AM: Replaced all the arms,[]
609,EQ ID 609,Shear,Stainless,15252,04/02/2025,"3. Prod Affected, Not Stopped","plates are worn out, need replacing",Closed and Completed,0,0,Jimmy,Maintenance,0,07/03/2025 12:00 AM,,[]
610,EQ ID 610,End Drive Conveyor,Stainless,16716,08/18/2025,"5. Prod Ongoing, Maint Required",conveyor is making an high squealing sound,Closed and Completed,0,0.15,Tyler Ross,Maintenance,0,08/19/2025 12:00 AM,Tyler Ross - 08/19/25  5:33:22 AM: Oiled the belt tensioner,[]
611,EQ ID 611,Stacker,Stainless,17741,11/18/2025,1. Prod Stopped,The lift table for the stacker quit working,Closed and Completed,0,3.5,"Andy Curtis, Garrett Blankenship",Maintenance,0,11/19/2025 03:00 AM,Andy Curtis - 11/19/25  2:12:23 AM: A replacement pump was ordered and we replaced it Wednesday morning,[]
612,EQ ID 612,Lift Table- Coil line flip table,Stainless,1391,05/13/2022,1. Prod Stopped,"Disconnect power, unbolt and remove flip table to make room for the new press, once it is in place mount the flip table in its new location and hook it back up as well as anchor it.",Closed and Completed,30,6,"Andy Curtis, Bart James, Jimmy Sadler, Jeff Hall",Maintenance,48,05/13/2022 06:30 AM,Andy Curtis - 05/13/22  6:57:23 AM: This work was done after the new press was installed.,[]
614,EQ ID 614,262-200 T Press Brake,Stainless,19834,06/12/2026,4. Prod Continuing but Affected Equipment stopped,"A sliver fell in Die block, leaving a dent in blanks",Pending,0,0,,Supervisor,0,,,[]
614,EQ ID 614,262-200 T Press Brake,Stainless,1928,07/15/2022,1. Prod Stopped,Press will not turn on at the disconnect.,Closed and Completed,0,0.25,Andy Curtis,Maintenance,0,07/15/2022 07:30 AM,"Andy Curtis - 07/15/22  7:41:28 AM: The door was not latched good at the top, allowing the door to flex when the operator tried to turn it on. Latched the door which enabled the handle to turn the disconnect switch on.",[]
614,EQ ID 614,262-200 T Press Brake,Stainless,1966,07/21/2022,"3. Prod Affected, Not Stopped",The lubricant sprayer is spraying too much and it looks like it is double spraying on every cycle of the press.,Closed and Completed,0,0.5,Dan Taylor,Maintenance,0,07/21/2022 08:30 AM,Dan Taylor - 07/21/22 10:07:50 AM: Adjusted pressure and flow on sprayer unit.,[]
614,EQ ID 614,262-200 T Press Brake,Stainless,2164,08/15/2022,4. Prod Continuing but Affected Equipment stopped,Lights on the inside of the press are blinking.,Closed and Completed,50,0.5,Andy Curtis,Maintenance,0.5,08/29/2022 07:00 AM,Andy Curtis - 08/29/22  7:07:32 AM: Was able to schedule installing the light and it is done. | Andy Curtis - 08/17/22  6:20:45 AM: New light has been ordered and received. Scheduling a time to change out the bad fixture.,[]
614,EQ ID 614,262-200 T Press Brake,Stainless,3311,11/19/2022,2. General Maint - High Priority,Install new deionizer bar and modules to the robot plate stack.,Closed and Completed,1838.59,1.5,Andy Curtis,Maintenance,0,11/19/2022 08:00 AM,Andy Curtis - 11/21/22  6:20:13 AM: Installed the bar and 2 modules.,[]
614,EQ ID 614,262-200 T Press Brake,Stainless,3448,12/05/2022,"3. Prod Affected, Not Stopped","Disconnect is hard to turn on, needs replacing.",Closed and Completed,94,1,"Andy Curtis, Jeff Riffle",Maintenance,0,12/05/2022 02:00 PM,Andy Curtis - 12/05/22  2:20:16 PM: Handle and mechanism have been replaced.,[]
614,EQ ID 614,262-200 T Press Brake,Stainless,4075,01/20/2023,"5. Prod Ongoing, Maint Required","We are getting some hydraulic fluid coming from the top of the press that is sprinkling on the floor on the west end of the press, between the press and the blanks for the doors.",Closed and Completed,980,3,"Jimmy Sadler, Michael from Columbia Machine Works",Maintenance,1,02/03/2023 12:00 AM,"Jimmy Sadler - 02/04/23  4:56:15 AM: After examining, found that the fluid was leaking from behind a 90 degree fitting going into the filter canister.  This fitting isn't easily accessible, after emails and phone calls with Columbia Machine Works, we gathered a plan for repair.  I took measurements as instructed by Columbia Machine and they ordered the proper replacement fitting and scheduled one of their technicians to come and assist in dismantling the plumbing to get to that fitting.  This has been completed and is not leaking.","[{""name"": ""Allsteel2.jpg"", ""url"": ""https://circaweb.bobrick.com/PME/Forms/DownloadAttachment/213?guid=06d6edbc-3279-4143-84d0-6a0bc646896a""}]"
614,EQ ID 614,262-200 T Press Brake,Stainless,5001,03/22/2023,"3. Prod Affected, Not Stopped","The seal on the cylinder to the 200-ton press has been leaking for an undetermined amount of time. On Wednesday while operating around lunchtime, a pool of hydraulic oil overflowed from the top of the press, onto the dies. Maintenance verified the leak was coming from the bottom of the seal on the hydraulic press, and Columbia Machine work sent a quote to remove and refurbish the cylinder.",Closed and Completed,10995,24,"Andy Curtis, Jeff Riffle, Columbia Machine",Maintenance,24,04/01/2023 12:00 AM,"Andy Curtis - 04/19/23  4:22:59 AM: This has been completed | Andy Curtis - 04/19/23  4:22:20 AM: This has been completed | Andy Curtis - 03/27/23  2:07:37 PM: The cylinder and hoses were removed Friday and Saturday. Columbia machine has the cylinder tore apart, has the seals ordered. Waiting on them to come in so they can rebuild the cylinder. They will notify us when it is done and when they will reinstall it. Also all rubber lines will be replaced at this time.",[]
614,EQ ID 614,262-200 T Press Brake,Stainless,5852,06/01/2023,1. Prod Stopped,fluid is pouring out from the press,Closed and Completed,0,0,"Jimmy Sadler, Columbia Machine",Maintenance,16,06/05/2023 12:00 AM,Jimmy Sadler - 06/14/23  4:29:53 AM: Replaced bolts and all o-rings. | Jimmy Sadler - 06/01/23  1:07:07 PM: Discovered that two bolts were missing from the solenoid manifold.  Replaced all four bolts and lock washers and still leaking.  Talked with Columbia Machine and said it could be several options from a cracked manifold to being warped or blown seals.  Columbia will be here first thing Monday to investigate and repair.,[]
614,EQ ID 614,262-200 T Press Brake,Stainless,6958,08/23/2023,"3. Prod Affected, Not Stopped",Press is making an unusual noise towards the bottom of the stroke.,Closed and Completed,0,0,Jimmy,Maintenance,0,01/16/2024 12:00 AM,Jimmy Sadler - 01/17/24  5:25:55 AM: Lubricated,[]
614,EQ ID 614,262-200 T Press Brake,Stainless,10828,03/26/2024,1. Prod Stopped,Press started but will not come up.,Closed and Completed,0,0,bart james jeff riffle,Maintenance,0.15,03/26/2024 07:30 AM,Bart James - 03/26/24  4:54:46 AM: reset over loads,[]
614,EQ ID 614,262-200 T Press Brake,Stainless,11637,05/11/2024,2. General Maint - High Priority,loud grinding sound as press is being cycled,Closed and Completed,0,0,Jimmy,Maintenance,0,06/29/2024 12:00 AM,Jimmy Sadler - 06/29/24  7:27:17 AM: Oiled,[]
614,EQ ID 614,262-200 T Press Brake,Stainless,12686,08/07/2024,1. Prod Stopped,"press went down around 10:25, will not cycle",Closed and Completed,0,3,"Jimmy Sadler, Tyler Ross, Joshua Operia (Jones Electric)",Maintenance,5,08/07/2024 12:00 AM,Jimmy Sadler - 08/12/24 10:58:15 AM: Operator broke the light curtain.  My guess is the operator pushing buttons to clear fault turn off the program for which part to run.  Without a product run command it will not do anything.,[]
614,EQ ID 614,262-200 T Press Brake,Stainless,13884,11/21/2024,2. General Maint - High Priority,need oil in reservoir and poured down on Gibs,Closed and Completed,0,0,Maintenance,Maintenance,0,11/26/2024 12:00 AM,Tyler Ross - 11/26/24  7:20:02 AM: Filled with oil,[]
