equipment_id,equipment_eq_id,equipment_name,department,wo_id,date_notified,urgency,problem,status,material_cost,labor_time,work_performed_by,assigned_to,downtime_hours,completed_datetime,comments,attachments
614,EQ ID 614,262-200 T Press Brake,Stainless,15650,05/06/2025,"5. Prod Ongoing, Maint Required","our two hand control device is broke,",Closed and Completed,0,4,"Andy Curtis, Garrett Blankenship",Maintenance,0,05/07/2025 03:00 AM,Andy Curtis - 05/07/25  7:09:50 PM: Replaced the 2 hand control station.,[]
614,EQ ID 614,262-200 T Press Brake,Stainless,18595,02/27/2026,1. Prod Stopped,"Press is reading hydraulic motor overload.
will not turn on",Closed and Completed,0,3,"Jimmy Sadler, Tyler Ross, Bart James",Maintenance,0.5,02/28/2026 12:00 AM,"Jimmy Sadler - 02/28/26  5:59:56 AM: After checking light curtains, e-stops, relays, fuses, discovered the hand control tower was unplugged from the press.",[]
614,EQ ID 614,262-200 T Press Brake,Stainless,18895,03/27/2026,4. Prod Continuing but Affected Equipment stopped,"the 200t press is hitting inconsistently, causing the blanks to not punch out",Closed and Completed,0,0,Columbia Machine,Maintenance,0,03/30/2026 12:00 AM,,[]
614,EQ ID 614,262-200 T Press Brake,Stainless,18956,04/02/2026,2. General Maint - High Priority,"press is loosing pressure, will not form blanks",Closed and Completed,0,0,Columbia,Maintenance,0,04/03/2026 12:00 AM,,[]
614,EQ ID 614,262-200 T Press Brake,Stainless,19323,05/06/2026,1. Prod Stopped,the two-hand control is not working correctly,Closed and Completed,0,0.5,Jones electrical,Maintenance,10,05/05/2026 12:00 AM,Bart James - 05/06/26  5:53:56 AM: Jones electric did the controls upgrade on this press. Jones will be here Thursday morning to look at the anti tiedown on the controls.,[]
614,EQ ID 614,262-200 T Press Brake,Stainless,19490,05/19/2026,"5. Prod Ongoing, Maint Required","Leaking oil from on top,",Closed and Completed,304,1.5,Jimmy Sadler Tyler Ross,Maintenance,1.5,06/23/2026 12:00 AM,Tyler Ross - 06/23/26  8:22:35 AM: Replaced hose with a longer one and tightened the fittings,[]
614,EQ ID 614,262-200 T Press Brake,Stainless,19491,05/19/2026,"5. Prod Ongoing, Maint Required",E-stop plug need to be replace.,Closed and Completed,0,0,Duplicate,Maintenance,0,06/29/2026 12:00 AM,Tyler Ross - 06/29/26  8:16:41 AM: Duplicate,[]
614,EQ ID 614,262-200 T Press Brake,Stainless,19688,06/04/2026,1. Prod Stopped,Power plug for T stand controls is not staying plugged in.,Closed and Completed,0,0,Jones,Supervisor,0,08/17/2026 12:00 AM,Tyler Ross - 08/17/26  6:43:11 AM: Dne | Bart James - 07/25/26  4:53:39 AM: This has been scheduled | Bart James - 06/17/26 10:42:53 AM: Jones Electric has issued a quote to replace this plug with a locking plug. Quote has been turned in.,[]
616,EQ ID 616,262-2 Rocker Arm Welder,Stainless,3350,11/28/2022,1. Prod Stopped,Programming issue. Welder will not stay consistent with the program.,Closed and Completed,0,0.5,"Jimmy Sadler, Ricky Cary",Maintenance,0.5,11/28/2022 12:00 AM,Jimmy Sadler - 11/28/22 11:22:32 AM: Replaced program board.  Ricky set up program back up.,[]
616,EQ ID 616,262-2 Rocker Arm Welder,Stainless,3370,11/28/2022,"3. Prod Affected, Not Stopped",Welder is working intermittently.,Closed and Completed,360,2,Jimmy Sadler,Maintenance,0,11/29/2022 12:00 AM,Jimmy Sadler - 11/29/22  7:25:54 AM: Replaced MAC solenoid valve.,[]
616,EQ ID 616,262-2 Rocker Arm Welder,Stainless,4409,02/15/2023,1. Prod Stopped,Welder not working. Giving Error message 32 and 46.,Closed and Completed,0,1.5,"JImmy Sadler, Bart James, Ricky Cary",Maintenance,0.5,02/15/2023 12:00 AM,Jimmy Sadler - 02/15/23  7:18:14 AM: Discovered two loose wires on the terminal block.,[]
616,EQ ID 616,262-2 Rocker Arm Welder,Stainless,5007,03/27/2023,"5. Prod Ongoing, Maint Required",We need to swap the foot pedals on the stop bracket spot welder. It has two pedals and the one we are not using is a better pedal with a better safety device already in place.,Closed and Completed,0,0.5,"Jimmy Sadler, Jeff Riffle",Maintenance,0,03/28/2023 12:00 AM,"Jimmy Sadler - 03/28/23  4:56:16 AM: This has been completed.  This was actually the stop welder in 2888, not 262.",[]
617,EQ ID 617,2888 Multi-head Welder,Stainless,1410,05/17/2022,"3. Prod Affected, Not Stopped",The Janda welder will weld 2 or 3 units then it will fault out.,Closed and Completed,0,0.5,Ricky Cary,Maintenance,0.5,05/17/2022 12:00 AM,Jimmy Sadler - 06/22/22  5:22:33 AM: Changed two weld tips that wasn't making contact.,[]
617,EQ ID 617,2888 Multi-head Welder,Stainless,1430,05/19/2022,4. Prod Continuing but Affected Equipment stopped,The coolant circulation pump to the welder is not working. Welder is overheating.,Closed and Completed,170,0.5,Ricky Cary,Maintenance,0,05/19/2022 09:30 AM,Andy Curtis - 05/19/22 12:17:56 PM: Replaced the coolant pump.,[]
617,EQ ID 617,2888 Multi-head Welder,Stainless,1764,06/23/2022,"3. Prod Affected, Not Stopped",We have an air leak in one of the elbow quick connect airline couplings on top of the Janda welder.,Closed and Completed,3,0.25,Andy Curtis,Maintenance,0,07/07/2022 02:00 PM,Andy Curtis - 07/07/22  1:47:16 PM: Replaced the leaking fitting.,[]
617,EQ ID 617,2888 Multi-head Welder,Stainless,2106,08/05/2022,1. Prod Stopped,Welder has no power.,Closed and Completed,0,0.5,"Jimmy Sadler, Andy Curtis",Maintenance,0.25,08/05/2022 05:30 AM,Andy Curtis - 08/05/22  5:26:27 AM: Fuse come out of the holder. Reinstalled the fuse.,[]
617,EQ ID 617,2888 Multi-head Welder,Stainless,2131,08/08/2022,1. Prod Stopped,Hold down cylinder broke. Need a new cylinder installed.,Closed and Completed,0,1,Dan Taylor,Maintenance,1,08/08/2022 01:30 AM,Dan Taylor - 08/09/22  4:00:10 AM: Installed new cylinder,[]
617,EQ ID 617,2888 Multi-head Welder,Stainless,2930,10/14/2022,1. Prod Stopped,The cylinder for the hold down on the left side of the welder has broke.,Closed and Completed,537.17,0.5,Andy Curtis,Maintenance,0.5,10/14/2022 01:00 PM,Andy Curtis - 10/17/22  4:11:58 AM: One of the cylinder rods broke out of the piston inside of the cylinder. Replaced the cylinder.,[]
617,EQ ID 617,2888 Multi-head Welder,Stainless,3198,11/10/2022,"5. Prod Ongoing, Maint Required",having a issue with the ejection on the welder,Closed and Completed,0,1,"Ricky Cary, Andy Curtis, Jeff Riffle, Terry Wilson",Maintenance,0.25,11/10/2022 06:30 AM,"Andy Curtis - 11/10/22  6:24:20 AM: Ricky adjusted the time on the ejection up to give the clamps time to release fully before ejecting. 
We believe the clamps were holding when the part tries to eject at times.",[]
617,EQ ID 617,2888 Multi-head Welder,Stainless,3745,12/27/2022,"3. Prod Affected, Not Stopped",Palm buttons not working consistently.,Closed and Completed,66.44,1,"Jimmy Sadler, Andy Curtis",Maintenance,0.25,12/27/2022 12:00 AM,Jimmy Sadler - 12/27/22  1:03:30 PM: Both palm buttons need to be replaced.  We only had one in stock and replaced the worse one.  Machine is running and am ordering more replacements.,[]
617,EQ ID 617,2888 Multi-head Welder,Stainless,5059,03/29/2023,"5. Prod Ongoing, Maint Required",Air leak on the Janda welder.,Closed and Completed,5,0.25,Jimmy Sadler,Maintenance,0,03/29/2023 12:00 AM,Dale Kee - 03/30/23  7:22:54 AM: Test | Jimmy Sadler - 03/29/23 11:12:41 AM: Replaced air fitting.,[]
617,EQ ID 617,2888 Multi-head Welder,Stainless,9307,12/12/2023,1. Prod Stopped,The multi head welder keeps shutting down for no apparent reason and is not giving a fault  on the program module when it happens.,Closed and Completed,200,0.5,Jeff Riffle,Maintenance,0.5,12/12/2023 12:00 AM,Jeffery Riffle - 12/12/23  5:58:35 AM: Replaced palm button.,[]
617,EQ ID 617,2888 Multi-head Welder,Stainless,10292,02/09/2024,1. Prod Stopped,having a problem with the new welder welding,Closed and Completed,0,0.25,Jimmy Sadler,Maintenance,0.25,02/09/2024 12:00 AM,Jimmy Sadler - 02/09/24  7:35:00 AM: Reset machine.,[]
617,EQ ID 617,2888 Multi-head Welder,Stainless,10434,02/17/2024,1. Prod Stopped,a bad air leak on line connected to a cylinder,Closed and Completed,4,0.25,Jimmy Sadler,Maintenance,0.5,02/17/2024 12:00 AM,Jimmy Sadler - 02/17/24  5:32:25 AM: Replaced air lock fitting.,[]
617,EQ ID 617,2888 Multi-head Welder,Stainless,11741,05/20/2024,1. Prod Stopped,not welding,Closed and Completed,0,0.5,"Paula, Jimmy",Maintenance,0.5,05/20/2024 12:00 AM,Jimmy Sadler - 05/20/24  7:13:36 AM: Change two weld tips.,[]
617,EQ ID 617,2888 Multi-head Welder,Stainless,11619,05/10/2024,1. Prod Stopped,Alignment pin broke on welder,Closed and Completed,0,0,Jimmy,Maintenance,0,06/29/2024 12:00 AM,Jimmy Sadler - 06/29/24  7:26:50 AM: Repaired,[]
617,EQ ID 617,2888 Multi-head Welder,Stainless,11698,05/16/2024,1. Prod Stopped,a fault keep coming up on the welder,Closed and Completed,0,0,Jimmy,Maintenance,0,06/29/2024 12:00 AM,Jimmy Sadler - 06/29/24  7:27:55 AM: Oiled,[]
617,EQ ID 617,2888 Multi-head Welder,Stainless,14934,03/04/2025,1. Prod Stopped,not able to clear fault status,Closed and Completed,0,0.5,Bart James,Maintenance,0,03/04/2025 02:00 PM,Bart James - 03/05/25  5:44:09 AM: tightened left side palm  button. Button was not making good contact on contactor.,[]
617,EQ ID 617,2888 Multi-head Welder,Stainless,16200,06/24/2025,1. Prod Stopped,multi-head welder is faulting out whenever we push the palm buttons,Closed and Completed,0,0.15,Bart James / Jimmy Sadler,Maintenance,0,06/24/2025 06:30 AM,Bart James - 06/24/25  4:41:06 AM: wires on palm button were loose. reseated wires.,[]
617,EQ ID 617,2888 Multi-head Welder,Stainless,17068,09/24/2025,1. Prod Stopped,palm buttons are not working,Closed and Completed,0,0.15,bart james,Maintenance,0,09/24/2025 09:00 AM,Bart James - 09/24/25  7:17:20 AM: tightened up left hand palm button,[]
617,EQ ID 617,2888 Multi-head Welder,Stainless,17246,10/10/2025,1. Prod Stopped,welder not welding,Closed and Completed,50,4,Terry Wilson / Tomekia Whiteside,Supervisor,4,10/10/2025 11:30 AM,Bart James - 10/10/25  9:27:42 AM: used this time to train Tomeka on tip setting task,[]
618,EQ ID 618,2888-1 Rocker Arm Welder,Stainless,10035,01/19/2024,"5. Prod Ongoing, Maint Required","exposed bulb on welder, where the power light is",Closed and Completed,0,0,Jimmy,Maintenance,0,06/29/2024 12:00 AM,Jimmy Sadler - 06/29/24  7:21:41 AM: Repaired,[]
618,EQ ID 618,2888-1 Rocker Arm Welder,Stainless,13921,11/26/2024,2. General Maint - High Priority,"welding issue,",Closed and Completed,0,0,Terry Wilson,Maintenance,0,11/26/2024 12:00 AM,Jimmy Sadler - 12/11/24  5:14:16 AM: Corrected,[]
618,EQ ID 618,2888-1 Rocker Arm Welder,Stainless,14764,02/19/2025,6. General Maint,Electrical fitting is broke on the back of the foot pedal and wires exposed.,Closed and Completed,5,1,"Andy Curtis, Garrett Blankenship",Maintenance,0,02/19/2025 07:30 PM,"Andy Curtis - 02/19/25  9:36:35 PM: Replaced the broken fitting, wires are no longer exposed.",[]
619,EQ ID 619,2888-2 Rocker Arm Welder,Stainless,4788,03/13/2023,"5. Prod Ongoing, Maint Required",We need to check the safety stop on the foot pedal.,Closed and Completed,0,0.5,Jimmy,Maintenance,0,03/13/2023 12:00 AM,Jimmy Sadler - 04/05/23  8:54:42 AM: Swapped foot pedal,[]
619,EQ ID 619,2888-2 Rocker Arm Welder,Stainless,12552,07/27/2024,"3. Prod Affected, Not Stopped",Foot pedal not working.,Closed and Completed,30.14,0.5,Jimmy Sadler,Maintenance,0,07/27/2024 12:00 AM,Jimmy Sadler - 07/27/24  5:31:19 AM: Replaced contact block inside of foot pedal.,[]
619,EQ ID 619,2888-2 Rocker Arm Welder,Stainless,17552,11/04/2025,6. General Maint,"On the ""former"" 2888-2 rocker arm welder, Bobrick #11003 (now set aside and inoperable), BOTH circuit boards need to be removed and sent back to TJ Snow under RMA #2022280  (Candace Edmonds, Service Coordinator, T. J. Snow Company, Inc., 120 Nowlin Ln, Chattanooga, TN  37421,  (423) 308-3235).",Closed and Completed,1000,1,Jimmy Sadler,Maintenance,0,03/06/2026 02:00 PM,,"[{""name"": ""11003 Welder (pic 2).jpg"", ""url"": ""https://circaweb.bobrick.com/PME/Forms/DownloadAttachment/864?guid=062f56d9-fb5a-4439-a020-ca93c9811f70""}, {""name"": ""11003 Welder (pic 3).jpg"", ""url"": ""https://circaweb.bobrick.com/PME/Forms/DownloadAttachment/865?guid=062f56d9-fb5a-4439-a020-ca93c9811f70""}, {""name"": ""11003 Welder (pic 1).jpg"", ""url"": ""https://circaweb.bobrick.com/PME/Forms/DownloadAttachment/866?guid=062f56d9-fb5a-4439-a020-ca93c9811f70""}]"
620,EQ ID 620,2888-3 Rocker Arm Welder,Stainless,14156,12/19/2024,1. Prod Stopped,"error showing on screen, will not clear",Closed and Completed,0,6,"Jimmy Sadler, Tyler Ross, Jeff Riffle",Maintenance,2,12/19/2024 12:00 AM,"Jimmy Sadler - 12/19/24 11:25:16 AM: Swapped both boards, they were not the problem.  Had a foot pedal contact stuck causing the error message, corrected that problem.  The welder is worn out, increased the weld temp to max and welder is welding again.  Robert is to get with TJ Snow about having someone go through the machine.  I would suggest going ahead and start planning on buying a new rocker arm welder due to the age of this machine.",[]
620,EQ ID 620,2888-3 Rocker Arm Welder,Stainless,17331,10/17/2025,1. Prod Stopped,safety cover for the foot pedal has broken,Closed and Completed,0,0.5,Jimmy Sadler,Maintenance,0.5,10/17/2025 12:00 AM,Jimmy Sadler - 12/18/25  7:22:20 AM: Repaired,[]
620,EQ ID 620,2888-3 Rocker Arm Welder,Stainless,18305,01/27/2026,"5. Prod Ongoing, Maint Required","Rocker arm welder #4 has stopped several times during the shift, apparently due to a short. To get the welder to restart, the employees must hit the control panel.",Closed and Completed,0,2,Tyler Ross Jeffery Riffle,Maintenance,2,02/12/2026 12:00 AM,Tyler Ross - 02/12/26  7:17:47 AM: Replaced the foot switch and air valve,[]
621,EQ ID 621,2888-35 T Press Brake,Stainless,2494,10/04/2022,1. Prod Stopped,Parts not square on the right side of the press. Need to check ram to make sure nothing is moving.,Closed and Completed,0,3,"Ricky Cary, Jimmy Sadler, Bart James, Andy Curtis",Maintenance,2,10/18/2022 12:00 AM,Jimmy Sadler - 11/01/22  1:56:33 PM: Installed new ready bender. | Jimmy Sadler - 10/08/22  7:46:33 AM: Need to replace the ready binder die.,[]
621,EQ ID 621,2888-35 T Press Brake,Stainless,11493,05/01/2024,1. Prod Stopped,plate in ready bender twisted,Closed and Completed,0,0.5,Terry Wilson,Maintenance,0.5,05/01/2024 12:00 AM,Jimmy Sadler - 05/01/24  1:13:26 PM: Changed the plate.,[]
624,EQ ID 624,Gauer Deburring Machine,Stainless,16724,08/19/2025,2. General Maint - High Priority,Install floor locks on the Gauer Edger to keep it from moving. The current state is a safety hazard.,Closed Without Action,0,0,Tyler Ross,Maintenance,0,10/10/2025 12:00 AM,Tyler Ross - 10/10/25 11:14:43 AM: Duplicate,[]
632,EQ ID 632,Pull Off Coil Reel 05,Stainless,5742,05/22/2023,"5. Prod Ongoing, Maint Required","constantly squealing from the rotor and brake pads, and still makes the noise after it has been sprayed down with brake cleaner",Closed and Completed,0,0,Jimmy,Maintenance,0,07/27/2023 12:00 AM,Jimmy Sadler - 07/27/23  4:19:17 AM: Brake pads looks good.  Dust build up causes the brakes to squeal.,[]
632,EQ ID 632,Pull Off Coil Reel 05,Stainless,18509,02/19/2026,1. Prod Stopped,air leak,Closed and Completed,0,1.5,Tyler Ross Jimmy Sadler,Maintenance,1.5,02/19/2026 12:00 AM,"Tyler Ross - 02/19/26  5:25:40 AM: Brake bladder bung broke off, welded the bung back on and reinstalled",[]
635,EQ ID 635,Straightener 05,Stainless,17520,10/30/2025,2. General Maint - High Priority,"coil line #2 straightener's head busted, need replacing",Closed and Completed,0,0,Tyler Ross,Maintenance,0,11/04/2025 12:00 AM,Tyler Ross - 11/04/25  6:44:18 AM: Replaced the cover,[]
636,EQ ID 636,Servomaster Feed 05,Stainless,3265,11/16/2022,2. General Maint - High Priority,Change the battery backup in the drive and HMI,Closed and Completed,17.89,1,"Andy Curtis, Jeff Riffle",Maintenance,0,11/15/2022 05:00 AM,"Andy Curtis - 11/16/22  4:54:01 AM: Changed the Batteries, CR2025 for the HMI, and OSA177 for the drive.",[]
636,EQ ID 636,Servomaster Feed 05,Stainless,3312,11/18/2022,2. General Maint - High Priority,Install a wheel for metal tracking,Closed and Completed,20,2,"Jimmy Sadler, Andy Curtis",Maintenance,0,11/19/2022 11:00 AM,"Andy Curtis - 11/21/22  6:24:25 AM: Made a bracket with arm, and installed a wheel for metal tracking purposes to keep the narrow metal straight going into the stacker.",[]
636,EQ ID 636,Servomaster Feed 05,Stainless,11463,04/30/2024,2. General Maint - High Priority,rollers won't open,Closed and Completed,0,1,Bart James,Maintenance,1,04/30/2024 12:00 AM,"Jimmy Sadler - 04/30/24  7:37:40 AM: Wires got punched, reworked wires and taped.  Machine running.",[]
636,EQ ID 636,Servomaster Feed 05,Stainless,16846,08/28/2025,1. Prod Stopped,broken wire on the open/close valve,Closed and Completed,0,1,Jeff Riffle,Maintenance,48,10/09/2025 12:00 AM,Tyler Ross - 10/09/25  1:47:21 PM: Wire was replaced,[]
637,EQ ID 637,Shear 05,Stainless,2162,08/12/2022,"3. Prod Affected, Not Stopped",Replace washer and snap ring on pivot arm.,Closed and Completed,0,0.5,Jimmy Sadler,Maintenance,0,08/15/2022 12:00 AM,Jimmy Sadler - 08/15/22  4:45:55 AM: Replaced washer and snap ring.,[]
637,EQ ID 637,Shear 05,Stainless,14287,01/08/2025,6. General Maint,"While looking at different machines in the department to get a list of computer batteries together, I noticed that 1 of the contactors was burnt but still functioning.
Needs replacing.",Closed and Completed,150,1,"Andy Curtis, Garrett Blankenship",Maintenance,0,01/08/2025 02:00 AM,Andy Curtis - 01/08/25  2:07:08 AM: Replaced the burnt contactor and overload.,[]
641,EQ ID 641,Aida 110 ton,Stainless,1631,06/09/2022,"3. Prod Affected, Not Stopped",Two hand control button is sticking.,Closed and Completed,0,0.5,"Bart James, Andy Curtis",Maintenance,0,06/09/2022 02:30 PM,Andy Curtis - 06/15/22  8:35:29 AM: These were cleaned.,[]
641,EQ ID 641,Aida 110 ton,Stainless,1987,07/22/2022,1. Prod Stopped,We can't lock out the machine. When we lock it out the disconnect still turns on.,Closed and Completed,150,2,"Jimmy Sadler, Andy Curtis",Maintenance,0,08/15/2022 09:00 AM,Andy Curtis - 08/22/22  4:38:00 AM: Installed a new main disconnect on the outside of the cabinet.,[]
641,EQ ID 641,Aida 110 ton,Stainless,3263,11/16/2022,2. General Maint - High Priority,Change the battery backup on the HMI and PLC.,Closed and Completed,42.39,2,"Andy Curtis, Jeff Riffle",Maintenance,0,11/16/2022 05:00 AM,"Andy Curtis - 11/16/22  4:50:16 AM: Changed the batteries, C500-BAT08 for the HMI, and CPM2A-BAT01 for the PLC.",[]
641,EQ ID 641,Aida 110 ton,Stainless,3450,12/03/2022,6. General Maint,Replace grease fitting on grease reservoir.,Closed and Completed,1,1,Jimmy Sadler,Maintenance,0,12/03/2022 12:00 AM,Jimmy Sadler - 12/06/22  4:14:14 AM: Replaced grease fitting.,[]
641,EQ ID 641,Aida 110 ton,Stainless,5737,05/22/2023,"5. Prod Ongoing, Maint Required",bad air leak,Closed and Completed,0,0.25,Jimmy Sadler,Maintenance,0,05/22/2023 12:00 AM,"Jimmy Sadler - 05/22/23  7:52:01 AM: Inside of drain bowl was full of rust the and plunger that closes off the drain hole was dry.  Cleaned bowl, lubricated the plunger, leak has stopped.",[]
641,EQ ID 641,Aida 110 ton,Stainless,7890,11/02/2023,1. Prod Stopped,Fault 251 Low Air Pressure,Closed and Completed,0,0.5,"Jimmy Sadler, Tracy Hardin",Maintenance,0.25,11/02/2023 12:00 AM,Jimmy Sadler - 11/02/23  5:34:02 AM: Found that the air counter balance had gotten turned down too low.  Adjusted air pressure.,[]
641,EQ ID 641,Aida 110 ton,Stainless,6799,08/11/2023,"5. Prod Ongoing, Maint Required","The slide adjustment switches are going the wrong direction, up button goes down and the down button goes up",Closed and Completed,0,0,.,Maintenance,0,12/18/2023 12:00 AM,Jeffery Riffle - 01/17/24  5:50:35 AM: Closed.,[]
641,EQ ID 641,Aida 110 ton,Stainless,9987,01/16/2024,2. General Maint - High Priority,air leak,Closed and Completed,0,0.5,Jimmy Sadler,Maintenance,0,01/17/2024 12:00 AM,"Jimmy Sadler - 01/17/24  4:51:11 AM: The components inside the filter bowl were dry and rust in it.  Cleaned bowl, lubricated the o-ring and plunger.",[]
641,EQ ID 641,Aida 110 ton,Stainless,9988,01/16/2024,2. General Maint - High Priority,air leak,Closed Without Action,0,0,Jimmy,Maintenance,0,01/17/2024 12:00 AM,Jimmy Sadler - 01/17/24  4:49:25 AM: Duplicate,[]
641,EQ ID 641,Aida 110 ton,Stainless,16251,06/30/2025,1. Prod Stopped,there is a shortage in the light curtains,Closed and Completed,0,0.25,Jeff Riffle Tyler Ross,Maintenance,0,06/30/2025 12:00 AM,Jeffery Riffle - 06/30/25  5:35:19 AM: Re-aligned light curtain.,[]
642,EQ ID 642,Aida 60 ton,Stainless,7914,11/06/2023,6. General Maint,valve fault light is out,Closed and Completed,0,0,.,Maintenance,0,11/07/2023 12:00 AM,Andy Curtis - 04/04/24  9:54:05 PM: Changed?,[]
642,EQ ID 642,Aida 60 ton,Stainless,10608,03/04/2024,6. General Maint,valve fault bulb blown,Closed and Completed,3.5,0.5,Andy Curtis,Maintenance,0,04/04/2024 10:00 PM,"Andy Curtis - 04/04/24  9:57:10 PM: Changed the bulb, it had a #755 bulb in it which is a 6 volt bulb and the system is 120 volts.
Put a 120 volt bulb in and see if that solves the problem.",[]
642,EQ ID 642,Aida 60 ton,Stainless,12265,07/02/2024,2. General Maint - High Priority,air leak,Closed and Completed,0,0.5,Andy Curtis,Maintenance,0,07/08/2024 11:00 PM,Andy Curtis - 07/09/24  1:07:20 AM: Glued the o ring back together and reinstalled the filter.,[]
642,EQ ID 642,Aida 60 ton,Stainless,12304,07/09/2024,1. Prod Stopped,internal relay bad/ missing is showing on the micro guard screen,Closed and Completed,0,0.25,Jimmy Sadler,Maintenance,0,07/09/2024 12:00 AM,Jimmy Sadler - 07/09/24  6:43:54 AM: Reset light curtain.  Machine running.,[]
642,EQ ID 642,Aida 60 ton,Stainless,12302,07/08/2024,1. Prod Stopped,Aida will not come on.,Closed and Completed,0,8,"Andy Curtis, Jimmy Sadler, Bart James",Maintenance,0,07/09/2024 01:30 AM,"Andy Curtis - 07/09/24  1:19:59 AM: Day shift did some checking before they left, found that only part of the machine had power, asked me to look at it tonight.
After some checking, found that the machine was blowing alot of air and found an o ring in the air filter that was blown, did not have a replacement and was able to glue the original o ring back together. 
This fixed 1 problem as the system was not airing up enough to engage the air pressure switches enough.
Did further checking and found that the Master start completes the rest of the circuits.
Turned everything off, turned it back on and when I pushed the master start button, machine came on.
Cycled it several times, the palm buttons faulted a couple of times and it shut the machine off but hit master start again and reset, able to cycle again several times.
Will need to run some production to see if the problem is fixed.",[]
642,EQ ID 642,Aida 60 ton,Stainless,13249,10/02/2024,1. Prod Stopped,light curtain isn't working,Closed and Completed,2241.5,10,Jimmy Sadler Tyler Ross,Maintenance,40,10/12/2024 12:00 AM,Tyler Ross - 10/12/24  6:45:16 AM: Replaced bad safety card and unstuck the ross valve on the back of the press,[]
642,EQ ID 642,Aida 60 ton,Stainless,14466,01/24/2025,1. Prod Stopped,"lube fault coming on, will not cycle",Closed and Completed,0,0.5,Tyler Ross Jimmy Sadler,Maintenance,0,01/24/2025 12:00 AM,"Tyler Ross - 01/31/25  9:02:27 AM: Manually forced grease into the press and it went away, a new pump has been ordered",[]
642,EQ ID 642,Aida 60 ton,Stainless,16726,08/19/2025,2. General Maint - High Priority,Install a plexiglass cover over air valves to avoid accidental adjustment. This is to mitigate a potential safety hazard.,Closed and Completed,0,0,Steve Fowler,Maintenance,0,10/10/2025 12:00 AM,Tyler Ross - 10/10/25  8:58:23 AM: Guard made and installed  by Steve Fowler,[]
642,EQ ID 642,Aida 60 ton,Stainless,17458,10/24/2025,1. Prod Stopped,Hydraulic Fault is on,Closed and Completed,0,4,Tyler Ross Jeffery Riffle,Maintenance,4,11/04/2025 12:00 AM,Tyler Ross - 11/04/25  6:43:34 AM: The overload was pumped up all the way and had a blown fuse,[]
642,EQ ID 642,Aida 60 ton,Stainless,18104,01/07/2026,1. Prod Stopped,"lube light is on, press will not start up",Closed and Completed,0,0.25,"Jimmy Sadler, Tracy Hardin",Maintenance,0,01/07/2026 12:00 AM,"Jimmy Sadler - 01/07/26 11:28:48 AM: Lube was low, added grease.",[]
642,EQ ID 642,Aida 60 ton,Stainless,18186,01/09/2026,"3. Prod Affected, Not Stopped",Air continuously blowing.,Closed and Completed,51,1,Jimmy Sadler,Maintenance,0,01/14/2026 12:00 AM,Jimmy Sadler - 01/14/26  6:09:34 AM: Ordered and replaced air solenoid valve.,[]
642,EQ ID 642,Aida 60 ton,Stainless,18514,02/19/2026,1. Prod Stopped,light curtains blanked out,Closed and Completed,0,0.15,Tyler Ross Jimmy Saddler Bart James,Maintenance,0.15,02/19/2026 12:00 AM,"Tyler Ross - 02/19/26  8:29:38 AM: Had a hydraulic fault, reset the fault and it worked",[]
643,EQ ID 643,cat wet dust collector,Stainless,3647,12/14/2022,1. Prod Stopped,Water collected inside the power switch and shorted out the power switch.,Closed and Completed,219,0.75,Jimmy Sadler,Maintenance,2,12/14/2022 12:00 AM,"Jimmy Sadler - 12/14/22  2:01:10 PM: Had to let motor and box dry, then replaced shorted out motor starter.",[]
643,EQ ID 643,cat wet dust collector,Stainless,5582,05/08/2023,6. General Maint,"it was wet under the dust collector, this morning",Closed Without Action,0,0,Jimmy,Maintenance,0,05/12/2023 12:00 AM,Jimmy Sadler - 05/12/23  5:02:27 AM: No other issues.,[]
643,EQ ID 643,cat wet dust collector,Stainless,6143,06/21/2023,"5. Prod Ongoing, Maint Required",There is a water leak that shows up in the morning and it's starting to spread. This morning water was under the Fladder conveyor and incline conveyor as well as the dust collector..,Closed and Completed,0,0,Jimmy,Maintenance,0,07/27/2023 12:00 AM,Jimmy Sadler - 07/27/23  4:12:36 AM: No other issues.,[]
643,EQ ID 643,cat wet dust collector,Stainless,10697,03/11/2024,4. Prod Continuing but Affected Equipment stopped,Dust collector switch is bad,Closed and Completed,279,1,Jeff Riffle Tyler Ross,Maintenance,0,03/28/2024 12:00 AM,Jeffery Riffle - 03/28/24  5:12:17 AM: Replaced switch because the coil was bad.,[]
643,EQ ID 643,cat wet dust collector,Stainless,12111,06/13/2024,1. Prod Stopped,Sparks came from start button.,Closed and Completed,219,0.5,Jimmy Sadler,Maintenance,0,06/13/2024 12:00 AM,Jimmy Sadler - 06/13/24  1:15:07 PM: Replaced motor starter.  There were two wires that had bare spots that touch and shorted out.,[]
643,EQ ID 643,cat wet dust collector,Stainless,16598,08/07/2025,2. General Maint - High Priority,bad switch on dust collector,Closed and Completed,220,0.5,Jimmy Sadler,Maintenance,0.5,08/07/2025 12:00 AM,Jimmy Sadler - 08/07/25  4:36:35 AM: Replaced motor starter.,[]
645,EQ ID 645,2888 Lock Swager,Stainless,1695,06/15/2022,1. Prod Stopped,When the machine does one lock it will not reset for the next one.,Closed and Completed,0,0.25,Andy Curtis,Maintenance,0.25,06/15/2022 02:00 PM,"Andy Curtis - 06/15/22  1:57:22 PM: I noticed that the rear sensor was still lit when a part was not present. Found a sliver of metal stuck to the sensor giving a false reading, removed the sliver. Machine reset itself. Ran several pieces after that a ran fine, reset like it should.",[]
645,EQ ID 645,2888 Lock Swager,Stainless,1773,06/24/2022,1. Prod Stopped,Won't cycle when door is inserted.,Closed and Completed,0,0,Dan Taylor,Maintenance,0,06/24/2022 07:00 AM,Dan Taylor - 06/24/22  7:45:23 AM: We cleaned off sensors and was able to run spinner with out any other issue.,[]
645,EQ ID 645,2888 Lock Swager,Stainless,2044,07/28/2022,"3. Prod Affected, Not Stopped",Swager seems to be out of adjustment and not swaging the cam tight enough.,Closed and Completed,0,0.25,Ricky Cary,Maintenance,0.25,07/28/2022 12:00 PM,Andy Curtis - 07/29/22  5:48:23 AM: Blew out the machine to get rid of the excess shavings. Working as it should now.,[]
645,EQ ID 645,2888 Lock Swager,Stainless,3119,11/04/2022,"3. Prod Affected, Not Stopped",Swager is retracting before cam is totally secured.,Closed and Completed,0,0.25,Jimmy Sadler,Maintenance,0,11/07/2022 12:00 AM,Jimmy Sadler - 11/07/22  8:47:24 AM: Adjusted bottom sensor.,[]
645,EQ ID 645,2888 Lock Swager,Stainless,3677,12/19/2022,1. Prod Stopped,Need tool changed and adjusted,Closed and Completed,0,0.75,"Jimmy Sadler, Ricky Cary",Maintenance,0.5,12/19/2022 12:00 AM,Jimmy Sadler - 12/19/22  5:57:58 AM: Had to adjust the up/down height for the new locks after the tool change.,[]
645,EQ ID 645,2888 Lock Swager,Stainless,3749,12/28/2022,1. Prod Stopped,lock swager down,Closed and Completed,0,0.75,"JImmy Sadler, Andy Curtis, Jeff Riffle",Maintenance,0.5,12/28/2022 12:00 AM,"Jimmy Sadler - 12/28/22  6:54:43 AM: Cleaned trash out of tooling, cleaned solenoid valves.",[]
645,EQ ID 645,2888 Lock Swager,Stainless,3918,01/12/2023,1. Prod Stopped,"Machine not giving the ready light, or cycle.",Closed and Completed,0,0.75,"Andy Curtis, Ricky Cary, Jeff Riffle",Maintenance,0.25,01/12/2023 04:30 AM,"Andy Curtis - 01/12/23  5:08:01 AM: Checked all sensors, then the PLC. Noticed the run light was not on, on the PLC face, moved switch to term, then back to run. Started working.
Plc was in an idle state, by switching to term put it back in run mode.",[]
645,EQ ID 645,2888 Lock Swager,Stainless,5004,03/27/2023,"5. Prod Ongoing, Maint Required",Machine has started making a rattling noise.,Closed and Completed,0,0.5,Jimmy Sadler,Maintenance,0,03/28/2023 12:00 AM,"Jimmy Sadler - 03/28/23 10:21:08 AM: It could have been just settling in, I stood beside the swagger while running and could not hearing any noise.",[]
645,EQ ID 645,2888 Lock Swager,Stainless,6945,08/22/2023,"5. Prod Ongoing, Maint Required","lock swedger is stopping on the downward motion, then you would have to move the door before it continue through",Closed and Completed,18.5,0.5,Jimmy Sadler,Maintenance,0.5,08/23/2023 12:00 AM,Jimmy Sadler - 08/23/23  5:59:46 AM: Replaced part present sensor.,[]
645,EQ ID 645,2888 Lock Swager,Stainless,11938,06/04/2024,1. Prod Stopped,lock swedger air nut driver broke,Closed and Completed,0,0.15,bart James,Maintenance,0.15,06/04/2024 10:30 AM,Bart James - 06/04/24  8:16:08 AM: removed broken air fitting and replaced,[]
645,EQ ID 645,2888 Lock Swager,Stainless,13334,10/11/2024,2. General Maint - High Priority,"The lockout holes on the disconnect are broke, needs replacing.",Closed and Completed,0,0.25,Garrett Blankenship,Maintenance,0,10/11/2024 02:30 AM,Andy Curtis - 10/11/24  2:34:23 AM: Replaced the disconnect with a new one to allow the machine to be locked out.,[]
645,EQ ID 645,2888 Lock Swager,Stainless,13330,10/10/2024,"5. Prod Ongoing, Maint Required","cam is loose, swedger tool head need changing",Closed and Completed,0,0,Jimmy Sadler,Maintenance,0,10/11/2024 09:00 AM,"Andy Curtis - 10/28/24  6:06:29 PM: A timing adjustment solved this issue. | Andy Curtis - 10/11/24  2:31:58 AM: Went to change tool and the replacement was wrong, put the old one back in.
Need to order the correct one.",[]
645,EQ ID 645,2888 Lock Swager,Stainless,16527,07/30/2025,1. Prod Stopped,smoke coming from the swedger,Closed and Completed,1250,3,"Jimmy Sadler, Tyler Ross, Andy Curtis, Bart James",Maintenance,24,08/02/2025 12:00 AM,Jimmy Sadler - 08/02/25  6:05:34 AM: Evidently there was a power surge at sometime.  Contactor burned and the motor shorted out.  Replaced new contactor and motor.,[]
645,EQ ID 645,2888 Lock Swager,Stainless,17720,11/17/2025,1. Prod Stopped,Swedger is down,Closed and Completed,32,1.5,"Jimmy Sadler, Tyler Ross, Bart James",Maintenance,10,11/19/2025 12:00 AM,"Jimmy Sadler - 11/19/25  8:08:17 AM: Replaced two belts, adjusted two sensors, tightened E-stop. | Jimmy Sadler - 11/17/25 12:11:29 PM: Broken drive belts, had to order NDA.",[]
645,EQ ID 645,2888 Lock Swager,Stainless,18093,01/06/2026,1. Prod Stopped,swedger is down,Closed and Completed,70.5,1,Jimmy Sadler,Maintenance,1,01/06/2026 12:00 AM,Jimmy Sadler - 01/06/26  5:17:08 AM: Replaced 3 sensors and adjusted travel.,[]
645,EQ ID 645,2888 Lock Swager,Stainless,18948,04/01/2026,1. Prod Stopped,Swager quit working.,Closed and Completed,22,0.25,Jimmy Sadler,Maintenance,0.25,04/01/2026 12:00 AM,Jimmy Sadler - 04/01/26  1:14:00 PM: Replaced part present sensor.,[]
645,EQ ID 645,2888 Lock Swager,Stainless,19236,04/28/2026,1. Prod Stopped,Swedger is not working,Closed and Completed,5,5,Jeff Riffle Tyler Ross,Maintenance,0,04/29/2026 12:00 AM,"Jeffery Riffle - 04/29/26  8:03:22 AM: Lock swedger is currently working.  Valve rebuilt with new orings. | Jimmy Sadler - 04/29/26  5:34:15 AM: Solenoid valve needs to be replaced.  This is obsolete, trying to find a replacement.",[]
645,EQ ID 645,2888 Lock Swager,Stainless,19715,06/05/2026,1. Prod Stopped,Swagger stuck in the down position.,Closed and Completed,413.82,3,"Jimmy Sadler, Bart James",Maintenance,2,06/05/2026 12:00 AM,"Jimmy Sadler - 06/05/26  6:56:21 AM: Replace solenoid valve, adjust travel sensor.",[]
645,EQ ID 645,2888 Lock Swager,Stainless,19781,06/10/2026,1. Prod Stopped,Swedger went down.,Closed and Completed,0,2.5,Tyler Ross,Maintenance,2.5,06/11/2026 12:00 AM,"Tyler Ross - 06/11/26 11:34:52 AM: Fixed valve, bypassed frl since it was running at line pressure anyway",[]
645,EQ ID 645,2888 Lock Swager,Stainless,20001,06/30/2026,4. Prod Continuing but Affected Equipment stopped,Swager will not go down.,Closed and Completed,22,0.25,Garrett Blankenship,Maintenance,0.25,06/30/2026 01:00 PM,Garrett Blankenship - 06/30/26  1:09:29 PM: Replaced the part present sensor on the left side.,[]
646,EQ ID 646,262 lock Swager,Stainless,2036,07/28/2022,1. Prod Stopped,Machine goes to the bottom of the stroke and will not return.,Closed and Completed,2,0.5,"Ricky Cary, Andy Curtis",Maintenance,0.25,07/28/2022 06:30 AM,"Andy Curtis - 07/28/22  7:00:46 AM: Door pocket had a lot of shavings in it causing the door to ride high keeping the die from bottoming out and tripping the bottoming sensor. Blew all of the shavings out, problems solved. Also they noticed the reaction time was slower, checked the oiler and it was empty, refilled it and adjusted the drip rate.",[]
646,EQ ID 646,262 lock Swager,Stainless,2366,09/14/2022,4. Prod Continuing but Affected Equipment stopped,E Stop button is loose,Closed and Completed,240,0.5,Jimmy Sadler,Maintenance,0,09/15/2022 12:00 AM,"Jimmy Sadler - 09/15/22  5:12:03 AM: Replaced E-stop
Eaton HT8CBR",[]
646,EQ ID 646,262 lock Swager,Stainless,3260,11/15/2022,1. Prod Stopped,The emergency stop has come loose.,Closed and Completed,0,0.25,"Jimmy Sadler, Jeff Riffle",Maintenance,0.25,11/15/2022 12:00 AM,Jimmy Sadler - 11/15/22 11:31:27 AM: Tightening nut had worked loose.,[]
646,EQ ID 646,262 lock Swager,Stainless,12157,06/20/2024,1. Prod Stopped,swedger will not work,Closed and Completed,27.5,0.25,"Terry Wilson, Jimmy Sadler",Maintenance,0.25,06/20/2024 12:00 AM,Jimmy Sadler - 06/22/24  7:37:06 AM: Replaced sensor. | Jimmy Sadler - 06/20/24  6:25:35 AM: Loose wire.,[]
646,EQ ID 646,262 lock Swager,Stainless,12620,08/05/2024,6. General Maint,power light bulb is blown,Closed and Completed,3.4,0.5,"Garrett Blankenship, Andy Curtis",Maintenance,0,08/29/2024 11:00 PM,Andy Curtis - 08/29/24 11:45:17 PM: Replaced the blown bulbs in the power light and the ready light.,[]
646,EQ ID 646,262 lock Swager,Stainless,13487,10/21/2024,"5. Prod Ongoing, Maint Required",air leak coming from the regulator,Closed and Completed,0,0,Jimmy,Maintenance,0,03/06/2025 12:00 AM,Tyler Ross - 03/06/25  5:37:31 AM: Replaced | Jimmy Sadler - 10/21/24  8:17:08 AM: Have to order FRL for this machine.,[]
646,EQ ID 646,262 lock Swager,Stainless,16020,06/09/2025,6. General Maint,power button switch won't light up,Closed and Completed,2,0,bart james,Maintenance,0,06/09/2025 11:30 AM,Bart James - 06/09/25  9:45:53 AM: replaced lamps,[]
646,EQ ID 646,262 lock Swager,Stainless,16079,06/14/2025,"3. Prod Affected, Not Stopped","Bolt holes are stripped, swedger head keep falling down",Closed and Completed,0,0,Tyler,Maintenance,0,07/03/2025 12:00 AM,,[]
646,EQ ID 646,262 lock Swager,Stainless,19914,06/22/2026,1. Prod Stopped,"To much torque coming from swager, not able to turn locks.",Closed and Completed,0,0.25,"Jimmy Sadler, Jeff Riffle, Tyler Ross, Bart James",Maintenance,0.25,06/22/2026 12:00 AM,Jimmy Sadler - 06/22/26  7:57:51 AM: The locking station was out of square with the stroke cylinder.,[]
646,EQ ID 646,262 lock Swager,Stainless,19542,05/21/2026,"5. Prod Ongoing, Maint Required","Swivel head is leaving a burr on locks, need to be changed out.",Closed and Completed,0,0,Dale Kee,Supervisor,0,07/27/2026 12:00 AM,Dale Kee - 07/27/26 12:26:14 PM: Closed due to changed by department.,[]
646,EQ ID 646,262 lock Swager,Stainless,20507,08/26/2026,"3. Prod Affected, Not Stopped",Bolts are stripped out. holes need tapping.,Closed and Completed,0.5,1,"Andy Curtis, Garrett Blankenship",Maintenance,0,08/26/2026 02:30 PM,"Andy Curtis - 08/26/26  2:37:48 PM: Looking at the bottom anvil for the lock, the bottom left bolt was an M8 in which the threads in the plate are 1/4-20.
I took out the M8 and installed a 1/4-20, as long as I could get to go in, and tightened it down pretty good.
The upper left was a 1/4-20 and I was able to put in a longer bolt and was able to tighten it up.
The 2 bolts on the right are ok.
If the left bolts strip out again, you have 2 options, drill the holes out and install 1/4-20 heli coils.
If you go up a size on the bolts, the slots in the anvil plate will have to be milled larger to accommodate the larger bolt.
The option of putting a longer bolt through the plate and installing a nut is not possible due to the obstruction of the frame.",[]
1121,EQ ID 1121,270 Cartoner,Stainless,2551,10/03/2022,"3. Prod Affected, Not Stopped",Cartoner is losing heat on the left side.,Closed and Completed,900,20,"Andy Curtis, Bart James, Jimmy Sadler, James Allan",Maintenance,34,10/08/2022 09:00 AM,"Andy Curtis - 10/11/22  6:35:58 AM: Replaced the thermocouple, did not fix the problem. while shaking wires, found a short at the heater, replaced it, still did not fixed it.
checked the heating circuit, made sure no wires were loose, changed the controller, installed a new wire to heater, still no good.
On Saturday while it was mostly quiet, turned on the machine and heard air blowing. Found a split airline blowing onto the glue pot, cooling it down.
Replaced the airline, so far it is running as it should. Glue pot was also clean",[]
1121,EQ ID 1121,270 Cartoner,Stainless,3525,12/08/2022,"5. Prod Ongoing, Maint Required",The tucker on the  back side of the machine is double stroking when the machine cycles.,Closed and Completed,0,0.25,Jimmy Sadler,Maintenance,0,12/08/2022 12:00 AM,Jimmy Sadler - 12/08/22  8:13:51 AM: Adjusted air pressure on the main pusher cylinder.,[]
1121,EQ ID 1121,270 Cartoner,Stainless,4935,03/21/2023,"3. Prod Affected, Not Stopped",The glue pot on the operator side is overheating and smoking. I think the thermocouple is going out.,Closed and Completed,184,1,"Andy Curtis, Jeff Riffle",Maintenance,1,03/21/2023 06:00 AM,Andy Curtis - 03/21/23  7:08:35 AM: Replaced the bad thermocouple.,[]
1121,EQ ID 1121,270 Cartoner,Stainless,5870,06/02/2023,"3. Prod Affected, Not Stopped",Cartoner stop working,Closed and Completed,0,0.25,Jimmy Sadler,Maintenance,0,06/02/2023 12:00 AM,Jimmy Sadler - 06/02/23 12:28:04 PM: Adjusted read sensor.,[]
1121,EQ ID 1121,270 Cartoner,Stainless,6007,06/13/2023,"5. Prod Ongoing, Maint Required",The inner flap on the  boxes is getting torn somewhere in the process of sealing the box. Noticed some of the flaps are laying on the floor under the cartoner.,Closed and Completed,0,0.25,Ricky Cary,Maintenance,0.25,06/13/2023 09:00 AM,"Andy Curtis - 06/20/23  7:06:37 AM: Made some adjustments, running fine",[]
1121,EQ ID 1121,270 Cartoner,Stainless,6435,07/17/2023,1. Prod Stopped,The pusher is not working.,Closed and Completed,0,0.25,Jimmy Sadler,Maintenance,0.25,07/17/2023 12:00 AM,Jimmy Sadler - 07/17/23  5:31:39 AM: The pusher read switch was out of adjustment.  Machine running.,[]
1121,EQ ID 1121,270 Cartoner,Stainless,7851,10/31/2023,1. Prod Stopped,cartoner will not heat up,Closed and Completed,200,3.5,"Jimmy Sadler, Jeff Riffle, Bart James",Maintenance,1.5,10/31/2023 12:00 AM,Jimmy Sadler - 10/31/23  5:56:26 AM: Replaced temperature controller and thermal couple.,[]
1121,EQ ID 1121,270 Cartoner,Stainless,7144,09/08/2023,4. Prod Continuing but Affected Equipment stopped,the arms will not pull down the boxes,Closed and Completed,0,0,Jimmy,Maintenance,0,12/18/2023 12:00 AM,Jimmy Sadler - 12/18/23  9:20:12 AM: done,[]
1121,EQ ID 1121,270 Cartoner,Stainless,10204,02/02/2024,"3. Prod Affected, Not Stopped","the timing is off, on the pusher and elevator plate,",Closed and Completed,0,0,Jimmy,Maintenance,0,04/11/2024 12:00 AM,Andy Curtis - 04/04/24  8:08:32 PM: Regulator has been replaced | Jimmy Sadler - 02/02/24  7:30:34 AM: The filter regulator bowl is broken.  I have placed an order for a new one.,[]
1121,EQ ID 1121,270 Cartoner,Stainless,14171,12/27/2024,4. Prod Continuing but Affected Equipment stopped,cylinder that is connected to the pusher plate will not stay together,Closed and Completed,0,2,"Jimmy Sadler, Tyler Ross, James Allen",Maintenance,1,12/27/2024 12:00 AM,Jimmy Sadler - 12/27/24  8:35:23 AM: Adjusted and tightened all parts.,[]
1121,EQ ID 1121,270 Cartoner,Stainless,15075,03/17/2025,4. Prod Continuing but Affected Equipment stopped,elevator plate on cartoner will not lift,Closed and Completed,0,0,Maintenance,Maintenance,0,03/21/2025 12:00 AM,Tyler Ross - 03/21/25  7:08:38 AM: Fixed,[]
1121,EQ ID 1121,270 Cartoner,Stainless,15535,04/29/2025,4. Prod Continuing but Affected Equipment stopped,"Air valve stripped, can't regulate air flow",Closed and Completed,20,1,Jimmy Sadler,Maintenance,8,04/30/2025 12:00 AM,,[]
1121,EQ ID 1121,270 Cartoner,Stainless,16016,06/09/2025,4. Prod Continuing but Affected Equipment stopped,"cartoner  is out of alignment, cartons are hanging up constantly",Closed and Completed,0,0.5,"Jimmy Sadler, Bart James",Maintenance,0.5,06/09/2025 12:00 AM,Jimmy Sadler - 06/09/25 12:55:14 PM: Adjusted the gear on one side to match the other.,[]
1121,EQ ID 1121,270 Cartoner,Stainless,15674,05/08/2025,4. Prod Continuing but Affected Equipment stopped,shutting off every cycle,Closed and Completed,0,0,JImmy,Maintenance,0,07/03/2025 12:00 AM,,[]
1121,EQ ID 1121,270 Cartoner,Stainless,18036,12/30/2025,4. Prod Continuing but Affected Equipment stopped,glue pot will not heat up,Closed and Completed,1200,12,"Jimmy Sadler, Tyler Ross",Maintenance,6,12/30/2025 12:00 AM,"Jimmy Sadler - 12/30/25 10:52:23 AM: Went through a series of events to narrow down the problem.  Replaced the heater temperature controller, thermocouple and heater strip.  Still not getting any heat.  Checked the parameters on the temperature controller and they were off.  Replaced the controller with another new one and it had the correct parameters on it.  Glue pot started to heat.",[]
1121,EQ ID 1121,270 Cartoner,Stainless,19201,04/27/2026,"5. Prod Ongoing, Maint Required",glue pot is not heating up,Closed and Completed,221,0.5,Jimmy Sadler,Maintenance,0.5,04/27/2026 12:00 AM,Jimmy Sadler - 04/28/26  6:39:29 AM: Replaced thermo couple. | Jimmy Sadler - 04/27/26  1:35:58 PM: Moved thermo couple and started working.  Will monitor temperature.,[]
1121,EQ ID 1121,270 Cartoner,Stainless,19434,05/15/2026,1. Prod Stopped,Glue temperature is fluctuating dramatically. Glue is not melting.,Closed and Completed,221,1,"Garrett Blankenship, Andy Curtis",Maintenance,0.5,05/15/2026 12:00 AM,Garrett Blankenship - 05/15/26 12:01:59 AM: Thermocouple that was on there had a wire loose in a wire nut. Went ahead and put a new thermocouple on it and ran the wires into the module without a wire nut. Seems to be running good now.,[]
1121,EQ ID 1121,270 Cartoner,Stainless,19581,05/26/2026,1. Prod Stopped,Cartoner will not come on.,Closed and Completed,0,1,"Garrett Blankenship, Andy Curtis",Maintenance,0.5,05/26/2026 07:00 PM,"Andy Curtis - 05/26/26  7:36:47 PM: Verified it had incoming power, further testing showed a faulty timer.
Replaced the Timer.",[]
1121,EQ ID 1121,270 Cartoner,Stainless,19855,06/15/2026,4. Prod Continuing but Affected Equipment stopped,Bad air valve,Closed and Completed,0,0,Tyler Ross,Maintenance,0,06/15/2026 12:00 PM,"Andy Curtis - 06/15/26  1:23:34 PM: Cylinder sensor was off a little, readjusted.",[]
1121,EQ ID 1121,270 Cartoner,Stainless,19858,06/15/2026,"5. Prod Ongoing, Maint Required",Air leak,Closed and Completed,3,0.5,"Andy Curtis, Garrett Blankenship",Maintenance,0.25,06/15/2026 01:30 PM,Andy Curtis - 06/15/26  1:25:33 PM: The brass reducer for the flow control was cracked. Installed a new reducer.,[]
1121,EQ ID 1121,270 Cartoner,Stainless,20413,08/18/2026,2. General Maint - High Priority,"We need an air line move over about 2 feet, to clear the walkway in 270 Cell.",Closed and Completed,0,0.05,Tyler Ross,Maintenance,0,08/25/2026 12:00 AM,Tyler Ross - 08/25/26  4:30:17 AM: Moved the line out of the isle and tied it up,[]
1121,EQ ID 1121,270 Cartoner,Stainless,20590,09/01/2026,"5. Prod Ongoing, Maint Required","Extend the metal airline down 3 ft and remove the cross adaptor, at the end of the airline add a straight connector.",Closed and Completed,25,1,"Garrett Blankenship, Andy Curtis",Maintenance,0,09/02/2026 07:00 PM,"Andy Curtis - 09/02/26  7:23:55 PM: Took off the cross fitting under the shutoff valve, extended the pipe 3 ft and installed a coupler to hook up the cartoner air.",[]
1163,EQ ID 1163,2888- 175 Ton Press,Stainless,1322,05/09/2022,"3. Prod Affected, Not Stopped",Press has drifted (Settled) down a couple inches after setting over the weekend.,Closed Without Action,0,0,Ricky Cary,Maintenance,0,05/19/2022 12:00 PM,Andy Curtis - 05/19/22 12:23:23 PM: No further issues | Jimmy Sadler - 05/10/22  5:21:56 AM: Will continue to monitor,[]
1163,EQ ID 1163,2888- 175 Ton Press,Stainless,1575,06/06/2022,"3. Prod Affected, Not Stopped",The pivot on the top right side is moving again.,Closed and Completed,4,2,"Jimmy Sadler, Ricky Cary",Maintenance,0,06/07/2022 12:00 AM,Jimmy Sadler - 06/08/22  5:04:28 AM: The pivot pin moved due to a broken bolt.  Removed and replaced with new.,[]
1163,EQ ID 1163,2888- 175 Ton Press,Stainless,2034,07/28/2022,"3. Prod Affected, Not Stopped",The pivot pin has moved in the press a little bit,Closed and Completed,3.4,0.5,"Jimmy Sadler, Andy Curtis",Maintenance,0.25,07/28/2022 12:00 AM,Jimmy Sadler - 07/28/22  6:54:52 AM: Adjusted pivot pin and replaced bolts.,[]
1163,EQ ID 1163,2888- 175 Ton Press,Stainless,2429,09/21/2022,"3. Prod Affected, Not Stopped",We have a broken spring in the foot pedal.,Closed and Completed,0,0.25,Jimmy Sadler,Maintenance,0,09/21/2022 12:00 AM,Jimmy Sadler - 09/21/22  5:50:42 AM: Replaced spring off a spare foot pedal.  Will order more springs.,[]
1163,EQ ID 1163,2888- 175 Ton Press,Stainless,6564,07/24/2023,1. Prod Stopped,Bolt broken on the pivot arm.,Closed and Completed,0,0.5,Jimmy Sadler,Maintenance,3.75,07/24/2023 12:00 AM,Jimmy Sadler - 07/24/23  9:50:31 AM: Had to totally drill this one out.  Replaced both with new bolts.,[]
1163,EQ ID 1163,2888- 175 Ton Press,Stainless,10694,03/11/2024,1. Prod Stopped,broke bolt in pivot arm,Closed and Completed,0,0,Tyler Ross,Maintenance,0,03/22/2024 12:00 AM,Jeffery Riffle - 03/22/24  4:18:40 AM: Fixed,[]
1163,EQ ID 1163,2888- 175 Ton Press,Stainless,9674,01/11/2024,"5. Prod Ongoing, Maint Required","Noticed that two of the blocks behind the ram, one on each side has cracks in them.  RTN has been submitted for repair parts.",Closed and Completed,0,0,JImmy,Maintenance,0,06/29/2024 12:00 AM,Jimmy Sadler - 06/29/24  7:21:22 AM: Repaired | Jimmy Sadler - 01/16/24  5:37:15 AM: Parts have been ordered.,[]
