equipment_id,equipment_eq_id,equipment_name,department,wo_id,date_notified,urgency,problem,status,material_cost,labor_time,work_performed_by,assigned_to,downtime_hours,completed_datetime,comments,attachments
5230,EQ ID 5230,Black Bros Glue Spreader,Thrislington,12598,07/31/2024,1. Prod Stopped,"We started up the glue spreader, the roller jutted 3 times in place and the sensor went out. Jeff worked on it for about an hour, still not operational.",Closed and Completed,0,2.5,Tyler Ross Jeffery Riffle,Maintenance,48,08/02/2024 12:00 AM,Tyler Ross - 08/16/24  5:29:09 AM: replaced sensor and fixed e-stop,[]
5230,EQ ID 5230,Black Bros Glue Spreader,Thrislington,12424,07/16/2024,1. Prod Stopped,The spreader started making a noise when cleaning.  There is a bent shoulder bolt in the bracket on the top roller.,Closed and Completed,0,0,Maintenance,Maintenance,0,08/16/2024 12:00 AM,"Jeffery Riffle - 08/16/24  5:14:57 AM: Straightened Bolt | Andy Curtis - 07/16/24  6:47:20 PM: The shoulder bolt is bent and also the end plate due to someone using a hammer to drive the plate onto the bolt.
I did not try to straighten it back as I didn't want to chance breaking the bolt 
Will have to order new bolts as well as probably an end plate as it looks warped.
Please see attached pictures.","[{""name"": ""IMG_5560.jpg"", ""url"": ""https://circaweb.bobrick.com/PME/Forms/DownloadAttachment/600?guid=2f6b967c-b928-4bdc-b2bd-a9bb9c5332c6""}, {""name"": ""IMG_5559.jpg"", ""url"": ""https://circaweb.bobrick.com/PME/Forms/DownloadAttachment/601?guid=2f6b967c-b928-4bdc-b2bd-a9bb9c5332c6""}, {""name"": ""IMG_5557.jpg"", ""url"": ""https://circaweb.bobrick.com/PME/Forms/DownloadAttachment/602?guid=2f6b967c-b928-4bdc-b2bd-a9bb9c5332c6""}]"
5230,EQ ID 5230,Black Bros Glue Spreader,Thrislington,12539,07/25/2024,1. Prod Stopped,The lid sensor is malfunctioning and we cannot operate. Tyler Ross came in to trouble shoot but we may need a replacement sensor.,Closed and Completed,0,0,Jeff Riffle Tyler Ross,Maintenance,0,08/16/2024 12:00 AM,Jeffery Riffle - 08/16/24  5:18:40 AM: Fixed estop cord,[]
5230,EQ ID 5230,Black Bros Glue Spreader,Thrislington,12408,07/16/2024,"3. Prod Affected, Not Stopped",One of the glue valves is sticking and not allowing enough glue to flow through the lines.,Closed and Completed,20,0.5,"Garrett Blankenship, Andy Curtis",Maintenance,0,09/12/2024 06:30 PM,"Andy Curtis - 09/12/24  6:46:53 PM: Replaced the shorted out coil and connector.
Valve is working as it should now. | Andy Curtis - 09/12/24  6:46:44 PM: Replaced the shorted out coil and connector.
Valve is working as it should now. | Andy Curtis - 09/05/24  2:18:44 AM: The lower glue valve still has problems not activating in auto or manual. Bad cable or coil
Ordered both and will install when they come in.
Glue fill can be overridden by maintenance to get them operating. | Andy Curtis - 08/30/24  1:50:07 AM: Changed the valve for the lower glue fill. Per manufacturers request.
Will monitor to see if this solves the problem | Andy Curtis - 07/16/24  6:54:42 PM: Checking on the order status for the valves that were ordered for this.",[]
5230,EQ ID 5230,Black Bros Glue Spreader,Thrislington,13408,10/14/2024,1. Prod Stopped,Airline leaking. Will not dispense glue.,Closed and Completed,0,0.5,"Andy Curtis, Garrett Blankenship",Maintenance,0.5,10/14/2024 07:00 AM,"Garrett Blankenship - 10/14/24  9:28:30 PM: Tightened air fittings. Turned off glue level on for upper and lower, turned them back on and it started pumping.",[]
5230,EQ ID 5230,Black Bros Glue Spreader,Thrislington,13574,10/24/2024,"3. Prod Affected, Not Stopped",Glue is leaking out of 1 of the fill hose fittings going to the tray.,Closed and Completed,0,1,"Garrett Blankenship, Andy Curtis",Maintenance,0,10/25/2024 01:30 AM,"Andy Curtis - 10/25/24  1:05:13 AM: Took the fitting loose and cleaned it, noticed that the rubber washer was missing. looked at the caps for the fittings when not in use and found the missing washer.
Cleaned it up and put the fitting back together, no leaks
Will order some new replacements.",[]
5230,EQ ID 5230,Black Bros Glue Spreader,Thrislington,13281,10/04/2024,"3. Prod Affected, Not Stopped",We think the glue spreader needs to be recalibrated we have to run the doctor rollers at .005 and it is still putting a lot of glue on the parts. We normally run at .02.,Closed and Completed,0,0,Maintenance,Maintenance,0,11/26/2024 12:00 AM,Tyler Ross - 11/26/24  7:21:50 AM: Recalibrated,[]
5230,EQ ID 5230,Black Bros Glue Spreader,Thrislington,14026,12/09/2024,"5. Prod Ongoing, Maint Required",The roller table at the infeed side of the glue spreader is unlevel causing issues while trying to feed a part in.,Closed and Completed,0,1,"Andy Curtis, Garrett Blankenship",Maintenance,0.5,12/09/2024 07:00 PM,"Andy Curtis - 12/10/24 12:05:21 AM: Adjusted the legs and leveled the table, part now goes into the glue spreader easily.",[]
5230,EQ ID 5230,Black Bros Glue Spreader,Thrislington,13851,11/18/2024,"5. Prod Ongoing, Maint Required",water is spraying from the water filter,Closed and Completed,0,0,Jeff Riffle?,Maintenance,0,01/23/2025 12:00 AM,"Andy Curtis - 01/27/25  9:56:33 PM: This has been replaced | Andy Curtis - 11/18/24 10:57:49 PM: Water filter has a hairline crack in the top, will have to order another filter housing, preferably metal.",[]
5229,EQ ID 5229,Air Table,Thrislington,7973,11/09/2023,"3. Prod Affected, Not Stopped","The air regulator on the air table isn't adjustable. The table pressure is too high in the middle and bends the edges of the table downward, making it difficult to have completely straight slots inserted on the far edges of a panel.",Closed and Completed,0,0,.,Maintenance,0,09/21/2023 12:00 AM,Jeffery Riffle - 01/17/24  5:35:19 AM: Closed.,[]
5229,EQ ID 5229,Air Table,Thrislington,15691,05/09/2025,4. Prod Continuing but Affected Equipment stopped,Table will go up but will not lower,Closed and Completed,0,0,"Bart James, Tyler Ross",Maintenance,0,04/04/2025 12:00 AM,Jimmy Sadler - 05/20/25  5:20:38 AM: Reset press.,[]
5229,EQ ID 5229,Air Table,Thrislington,15329,04/09/2025,2. General Maint - High Priority,We currently have two new lift tables needing to be put into place within our department. Can maintenance please come assist with putting these into play.,Closed and Completed,0,0.05,Jeff RIffle,Maintenance,0,04/09/2025 12:00 AM,Jeffery Riffle - 04/09/25  6:09:07 AM: Done,[]
5229,EQ ID 5229,Air Table,Thrislington,17917,12/11/2025,1. Prod Stopped,Airline snaped on flip table in the divider cell.,Closed and Completed,10,0.5,Jimmy Sadler,Maintenance,0,12/11/2025 12:00 AM,Jimmy Sadler - 12/11/25 12:50:28 PM: Replaced broken air fitting.,[]
5217,EQ ID 5217,General,Thrislington,20591,09/03/2026,6. General Maint,One of the Rubber clamps that holds the filters in place is missing.  It needs to be replaced.,Pending,0,0,,Maintenance,0,,,[]
5217,EQ ID 5217,General,Thrislington,6568,07/24/2023,"3. Prod Affected, Not Stopped",The Power converter for the Lamello is overheating.,Closed and Completed,400,0.5,Jimmy Sadler Jeff Riffle,Maintenance,0,07/28/2023 12:00 AM,Jeffery Riffle - 07/28/23  4:18:28 AM: Replaced,[]
5217,EQ ID 5217,General,Thrislington,7023,08/28/2023,"3. Prod Affected, Not Stopped",We need a T added to the air line in the new slot and plunge area.,Closed and Completed,15,0.5,Bart James Jeff Riffle,Maintenance,0,08/28/2023 12:00 AM,Jeffery Riffle - 08/28/23  5:17:51 AM: T made and given to Ray.,[]
5217,EQ ID 5217,General,Thrislington,8155,11/28/2023,4. Prod Continuing but Affected Equipment stopped,Stand alone dust collector won't come on.,Closed and Completed,10,0.25,Jimmy Sadler,Maintenance,0.25,11/28/2023 12:00 AM,Jimmy Sadler - 11/28/23  6:23:57 AM: Replaced on/off switch.,[]
5217,EQ ID 5217,General,Thrislington,6598,07/25/2023,"5. Prod Ongoing, Maint Required",The reel for the power cord by the CNC Router is broken.  The cover has been hit and has fallen off.,Closed and Completed,0,0,Jimmy,Maintenance,0,12/18/2023 12:00 AM,Jimmy Sadler - 12/18/23  9:12:42 AM: replaced,[]
5217,EQ ID 5217,General,Thrislington,7079,08/30/2023,"5. Prod Ongoing, Maint Required",The flip table in the divider area has an air leak that needs to be fixed.,Closed and Completed,0,0,Jimmy,Maintenance,0,01/17/2024 12:00 AM,Jimmy Sadler - 01/17/24  5:26:38 AM: Done,[]
5217,EQ ID 5217,General,Thrislington,10734,03/15/2024,1. Prod Stopped,The breaker has been thrown along the wall between Thris and Shipping.,Closed Without Action,0,0,.,Maintenance,0,03/15/2024 12:00 AM,Andy Curtis - 03/21/24 10:57:37 PM: Reset | Andy Curtis - 03/21/24 10:57:28 PM: Reset,[]
5217,EQ ID 5217,General,Thrislington,10628,03/04/2024,2. General Maint - High Priority,Toyota electric pallet jack is throwing a E 250 code. I got it to reset and it did it again can't get it to stop throwing the code.,Closed and Completed,0,0,Lilly,Maintenance,0,04/02/2024 12:00 AM,Andy Curtis - 04/02/24  8:15:06 PM: Not having any further issues to my knowledge.,[]
5217,EQ ID 5217,General,Thrislington,10968,04/08/2024,2. General Maint - High Priority,The weld broke on one of our green carts where the handle attaches.  It needs to be welded back to the cart.,Closed and Completed,0,0.5,Tyler Ross,Maintenance,0.5,04/08/2024 12:00 AM,Tyler Ross - 04/08/24  7:45:20 AM: welded it back on,[]
5217,EQ ID 5217,General,Thrislington,12234,06/26/2024,4. Prod Continuing but Affected Equipment stopped,The dust collection motor that connects to the Thrislington router and the Thrislington edge bander has burned up.,Closed and Completed,498.4,5,"Jimmy Sadler, Bart James, Andy Curtis, Jeff Riffle, Tyler Ross",Maintenance,15,06/27/2024 12:00 AM,"Jimmy Sadler - 06/27/24 12:59:28 PM: The contactor and aux contactor shorted and blew up.  Pulled new wire in from outside junction box to disconnect on outside wall.  Replaced contactor and aux contactor on inside control panel.  Replaced two blown fuses in disconnect on control panel. | Andy Curtis - 06/26/24  8:20:40 PM: A direct short across all 3 phases blew the contactor in the cabinet, after more inspection I found that the pipe outside by the dust collector slab is broken and the wires exposed.
Not sure if anything has gotten into the wires but the short is from the disconnect on the outside wall to the motor. 
First off the pipe will have to be repaired then new wire pulled. Also the motor will need to be checked to make sure there is no further problems like the motor burned up,
or if the gearbox is locked up.",[]
5217,EQ ID 5217,General,Thrislington,13502,10/21/2024,1. Prod Stopped,Hot press heating element is not getting up to temperature.,Closed and Completed,0,2,"Andy Curtis, Garrett Blankenship, Austin Work, Johnny McDonald JR",Maintenance,0.5,10/21/2024 10:30 PM,"Andy Curtis - 10/21/24 10:42:51 PM: After adding some water and antifreeze, pump still did not come on.
Reset the thermal overload for pump, started working and heating up.
The small tank supply pump is a little louder than usual but working.",[]
5217,EQ ID 5217,General,Thrislington,13657,10/31/2024,1. Prod Stopped,One of the heating elements on the hot press will not reach operation temp.,Closed and Completed,0,2,"Andy Curtis, Garrett Blankenship",Maintenance,1,10/31/2024 09:30 PM,"Andy Curtis - 11/01/24  3:04:15 AM: Checked all resets in the cabinet, they were good.
Still had a level warning on which shut the unit down, replaced both level sensor as they had a lot of buildup on them.
Still did not solve the problem, checked the purge pump and it was not working, replaced it. 
After start up this time the unit came on and the level warning went off.
This is the unit on the operating side.",[]
5217,EQ ID 5217,General,Thrislington,13798,11/13/2024,2. General Maint - High Priority,The hot press is leaking fluid.,Closed Without Action,0,0,Andy,Maintenance,0,12/03/2024 06:30 PM,"Andy Curtis - 12/03/24  6:57:07 PM: This has been repaired on a duplicate work order. | Andy Curtis - 11/13/24  9:14:08 PM: Pump is leaking on the outfeed side , need to order a pump",[]
5217,EQ ID 5217,General,Thrislington,13832,11/15/2024,6. General Maint,Run Electrical and Hook up New Grizzly Planer. Please ask Myra Davis or Thris Operators where this equipment will be located for use.,Closed and Completed,0,16,"Andy Curtis, Garrett Blankenship",Maintenance,0,12/10/2024 12:00 AM,"Andy Curtis - 12/11/24  2:05:26 AM: This is finally finished and running, just needs a replacement dust collector which had been ordered, will be installed when it gets here. | Andy Curtis - 12/05/24 12:08:21 AM: a spot was finally picked for the planer, different from where it was originally going, have to re run the electrical for it. | Bart James - 11/15/24  4:44:21 AM: Andy /Garrett are in the process of getting this done. i believe most of the conduit is ran.",[]
5217,EQ ID 5217,General,Thrislington,14390,01/16/2025,2. General Maint - High Priority,"To improved dust collection on the SCM Router: (a) Replace the 10"" dia. x 11"" lg. gate valve with same size ""quick connect"" bleed-in (set at fully open), and (b) Reduce the length of the Router's exhaust flex duct by 30 inches.   (See attached photo.)",Closed and Completed,0,1,Maintenance,Maintenance,0,03/04/2025 06:30 PM,"Andy Curtis - 03/04/25  8:14:54 PM: A gate valve was added earlier in the year
Cut out 30 inches of the flex pipe","[{""name"": ""SCM router duct.jpg"", ""url"": ""https://circaweb.bobrick.com/PME/Forms/DownloadAttachment/714?guid=c3b12f1e-1659-43c8-b302-278f8547263c""}]"
5217,EQ ID 5217,General,Thrislington,15374,04/14/2025,6. General Maint,Install hose reel in Thrislington packout.,Closed and Completed,0,2,"Andy Curtis, Garrett Blankenship",Maintenance,0,04/14/2025 08:30 PM,"Andy Curtis - 04/14/25  8:23:58 PM: Mounted a new air hose reel to the beam in Thrislington pack out.
Thrislington provided the hose reel.",[]
5217,EQ ID 5217,General,Thrislington,15969,06/05/2025,2. General Maint - High Priority,"For the digital air differential pressure gage Hook up the LOW and HIGH air pressure side (0.125"" OD) tubing and drill the tubing ports (use 7/16"" bit) in the SPRAY BOOTH (with the HIGH side on the ""dirty side"" before air goes thru the filter, and the LOW side right behind the filter).   Ports should be on the same level (elevation) and relatively close to each other.",Closed and Completed,0,0.15,Bart James Tyler Ross,Maintenance,0,06/05/2025 12:00 AM,Tyler Ross - 06/05/25  7:26:31 AM: Plugged the hose back in,[]
5217,EQ ID 5217,General,Thrislington,15856,05/23/2025,4. Prod Continuing but Affected Equipment stopped,Toyota pallet jack battery will not maintain a charge. Will usually go into E250 error code after approximately 15-20 minutes of use.,Closed and Completed,0,0,Lilly,Maintenance,0,07/03/2025 12:00 AM,,[]
5217,EQ ID 5217,General,Thrislington,15941,06/03/2025,6. General Maint,Battery needs replacing on pallet lift.,Closed and Completed,0,0,Lilly,Maintenance,0,07/03/2025 12:00 AM,,[]
5217,EQ ID 5217,General,Thrislington,16395,07/15/2025,"5. Prod Ongoing, Maint Required",Safety concern in Panel Cell by SCM Router blue hoses are hanging too low and need to be secured,Closed and Completed,0,0,Jeff Riffle,Maintenance,0,07/16/2025 12:00 AM,,[]
5217,EQ ID 5217,General,Thrislington,16190,06/23/2025,4. Prod Continuing but Affected Equipment stopped,The dust collector in pack has a plug that the ground came off.,Closed and Completed,0,0,Maintenance,Maintenance,0,10/10/2025 12:00 AM,Tyler Ross - 10/10/25 11:13:18 AM: Replaced,[]
5217,EQ ID 5217,General,Thrislington,16299,07/07/2025,6. General Maint,Small belt sander on and off switch not working.,Closed and Completed,0,0,Maintenance,Maintenance,0,10/17/2025 12:00 AM,Jimmy Sadler - 10/17/25  4:10:07 AM: Repaired,[]
5217,EQ ID 5217,General,Thrislington,17641,11/11/2025,"3. Prod Affected, Not Stopped",We need an airline dropped at the glue booth for the glue canisters. When the CNC operator has to use the air line the glue canister is loosing its prime and we have to wait for it to prime.,Closed and Completed,150,4,"Andy Curtis, Garrett Blankenship",Maintenance,0,11/11/2025 10:00 PM,Garrett Blankenship - 11/11/25 10:34:05 PM: This has been installed,[]
5217,EQ ID 5217,General,Thrislington,17699,11/13/2025,1. Prod Stopped,"The flow control valve on the new spray glue is blowing out air, causing inconsistent spray and delamination.",Closed and Completed,0,0.15,Tyler Ross,Maintenance,0.15,11/13/2025 12:00 AM,"Tyler Ross - 11/13/25  5:48:40 AM: Bypassed regulator, regulator was set at line pressure so I bypassed it",[]
5217,EQ ID 5217,General,Thrislington,17773,11/24/2025,1. Prod Stopped,"The new glue sprayer needs an air regulator added to the air line.  Without the regulator, the glue pump does not stay primed, and the result is inconsistent spraying, resulting in delamination.  As a result, we are unable to complete headrails until a regulator is installed.",Closed and Completed,0,0,Tyler Ross Bart James,Maintenance,0,12/04/2025 12:00 AM,"Tyler Ross - 12/04/25 11:20:01 AM: Regulator was added and made no difference in the pump staying primed, pump was bad",[]
5217,EQ ID 5217,General,Thrislington,17797,11/26/2025,"3. Prod Affected, Not Stopped",The spray glue is not consistent when spraying the parts.  We have cleaned the gun and added regulator to the air line.  The pump doesn't seem to be holding the prime.,Closed and Completed,0,0,Maintenance,Maintenance,0,12/18/2025 12:00 AM,Tyler Ross - 12/18/25  7:24:05 AM: Pump is bad,[]
5217,EQ ID 5217,General,Thrislington,18172,01/13/2026,2. General Maint - High Priority,E-stop on Grizzley planer is loose no longer in a secure position.,Closed and Completed,0,0.25,Jimmy Sadler,Maintenance,0,01/13/2026 12:00 AM,Jimmy Sadler - 01/13/26  4:48:27 AM: Repaired E-stop.,[]
5217,EQ ID 5217,General,Thrislington,18133,01/08/2026,1. Prod Stopped,The screen in the glue gun for the spray booth is completely stopped up.,Closed and Completed,0,0,Thris,Maintenance,0,01/15/2026 12:00 AM,Tyler Ross - 01/15/26 10:57:04 AM: Replaced,[]
5217,EQ ID 5217,General,Thrislington,18804,03/18/2026,1. Prod Stopped,Operator tripped on the safety cord cover and pulled the wires out of the junction box on the lift table at the Thrislington edgebander,Closed and Completed,0,0.5,"Garrett Blankenship, Andy Curtis",Maintenance,0.25,03/18/2026 03:00 AM,Garrett Blankenship - 03/18/26  2:49:08 AM: Rewired the cable that came out and tightened the fitting.,[]
5217,EQ ID 5217,General,Thrislington,19030,04/08/2026,"5. Prod Ongoing, Maint Required",The slitter needs a new blade,Closed Without Action,0,0,Department,Supervisor,0,03/24/2026 12:00 AM,,[]
5217,EQ ID 5217,General,Thrislington,18824,03/19/2026,6. General Maint,Air line in the door area needs fixing.,Closed and Completed,0,0,maint,Maintenance,0,04/02/2026 12:00 AM,Tyler Ross - 04/02/26 11:59:10 AM: fixed,[]
5217,EQ ID 5217,General,Thrislington,19319,05/05/2026,"5. Prod Ongoing, Maint Required",Replace the bag covers on the sprinkler heads inside of the spray booth.,Closed and Completed,0,0.5,"Garrett Blankenship, Andy Curtis",Maintenance,0,05/05/2026 06:00 AM,Garrett Blankenship - 05/05/26  7:29:39 PM: These have been replaced,[]
5217,EQ ID 5217,General,Thrislington,19500,05/19/2026,2. General Maint - High Priority,The table router safety switch isn't operational.,Closed and Completed,0,0,John Hart,Supervisor,0,05/19/2026 12:00 AM,Dale Kee - 05/19/26 11:56:36 AM: Had the router plugged into the wall vs it plugged into the table.,[]
5217,EQ ID 5217,General,Thrislington,19634,05/29/2026,"5. Prod Ongoing, Maint Required","I have (3) LED drivers that need to be wired to test LED lamps/receivers in Thrislington.  Each will need an AC power plug and a way to connect it to the LED lamp assembly.

The drivers are located at my desk.",Closed and Completed,0,0,Bart James,Maintenance,0,06/23/2026 12:00 AM,Tyler Ross - 06/23/26  8:34:49 AM: Completed,[]
5217,EQ ID 5217,General,Thrislington,19369,05/12/2026,"5. Prod Ongoing, Maint Required",Lift table in door cell will slowly drop thru out the day.,Closed and Completed,0,0,Tyler Ross,Maintenance,0,06/23/2026 12:00 AM,Tyler Ross - 06/23/26  8:34:27 AM: Nothing wrong,[]
5183,EQ ID 5183,Anver-lift C&C Router,Thrislington,18575,02/26/2026,"3. Prod Affected, Not Stopped",Lift will not raise parts to acceptable level to load on the machine. This lift is at the SCM router.,Pending,0,0,,Maintenance,0,,"Bart James - 02/26/26  7:12:18 AM: this is an issue that we need to discuss from a safety standpoint.  The bridge for this system has a 250lb rated capacity. the tube lifter itself (tube and end of arm tool combined) weigh approx 50lbs.  the bridge capacity (250) - tube lifter weight (50) = 200lbs allowed for the weight of the board itself.  A larger diameter tube can be used to allow the lifter to pick up more board weight, but do we want to do that? we will look into heavier capacity bridges or possibly structurally engineering our current bridges to a heavier capacity",[]
5183,EQ ID 5183,Anver-lift C&C Router,Thrislington,4028,01/17/2023,1. Prod Stopped,The lift lost suction while in use causing a door to fall and almost hitting the operator.,Closed and Completed,882,4,"Bart James, Jimmy Sadler, Andy Curtis, Jeff Riffle",Maintenance,0,02/06/2023 11:00 AM,"Andy Curtis - 02/11/23  5:12:43 AM: Installed a longer lift tube and a longer vacuum tube-25ft | Andy Curtis - 01/19/23  5:29:03 AM: After investigating what happened, it was found that the tube for the lift is not long enough to pick up a part from the floor and get adequate suction for a good hold.
Ordered a longer tube.",[]
5183,EQ ID 5183,Anver-lift C&C Router,Thrislington,5619,05/10/2023,2. General Maint - High Priority,The air lift above the c&c router is rubbing the side of the brace that it's mounted on to.,Closed and Completed,0,0.25,Bart James,Maintenance,0,05/10/2023 12:00 AM,Jimmy Sadler - 05/12/23  5:03:41 AM: Moved trolley over.,[]
5183,EQ ID 5183,Anver-lift C&C Router,Thrislington,8073,11/20/2023,"5. Prod Ongoing, Maint Required",The hose on the Anver-lift over the Glue Spreader is tangled limiting the range that the lift can move.,Closed and Completed,0,0,.,Maintenance,0,11/20/2023 12:00 AM,Andy Curtis - 03/27/24 12:34:32 AM: corrected,[]
5183,EQ ID 5183,Anver-lift C&C Router,Thrislington,10340,02/13/2024,1. Prod Stopped,The anver lift over the glue spreader/ heated pinch rollers is sticking on the side over the pinch rollers.  It isn't moving from the position it is currently in. The whole frame is moving when the lift is in motion and hitting the dust collection causing it move as well.,Closed and Completed,0,1,"Jimmy Sadler, Bart James",Maintenance,0,02/13/2024 12:00 AM,Jimmy Sadler - 02/13/24  9:31:43 AM: This has been corrected.,[]
5183,EQ ID 5183,Anver-lift C&C Router,Thrislington,10830,03/26/2024,"3. Prod Affected, Not Stopped",A suction hose on the anver lift is split and needs replacing.,Closed Without Action,0,0,.,Maintenance,0,04/02/2024 12:00 AM,Andy Curtis - 04/02/24  7:20:19 PM: This was on the wrong machine,[]
5183,EQ ID 5183,Anver-lift C&C Router,Thrislington,10933,04/04/2024,"3. Prod Affected, Not Stopped","The motor is making a whining noise, and we are having issues with the lift picking MDF up.",Closed and Completed,0,0,Bart James,Maintenance,0,04/04/2024 10:00 AM,Andy Curtis - 04/04/24  5:31:56 PM: Adjustments were made to lifter.,[]
5183,EQ ID 5183,Anver-lift C&C Router,Thrislington,13043,09/12/2024,"5. Prod Ongoing, Maint Required",The hose over for the anver lift at the SCM router is hanging too low and in the way of the carriage when in use.,Closed and Completed,0,0.25,"Andy Curtis, Garrett Blankenship",Maintenance,0,09/12/2024 10:00 PM,Andy Curtis - 10/14/24  9:34:05 PM: This was adjusted,[]
5183,EQ ID 5183,Anver-lift C&C Router,Thrislington,15864,05/27/2025,4. Prod Continuing but Affected Equipment stopped,The lift in the fascia cell will not turn on. Power might have been disconnected when preparing hot press for the move.,Closed and Completed,0,0.25,"Jimmy Sadler, Tyler Ross",Maintenance,0,05/27/2025 12:00 AM,Jimmy Sadler - 05/27/25  5:01:41 AM: Reset overload.,[]
5183,EQ ID 5183,Anver-lift C&C Router,Thrislington,15995,06/06/2025,6. General Maint,Part of hose on the lift over pack out has come unhooked and is in the way. This area is not under Equpment Affected list.,Closed and Completed,0,0,Bart James / Jimmy Sadler,Maintenance,0,06/06/2025 09:00 AM,Bart James - 06/06/25  7:17:47 AM: took long  loops out of vacuum hose,[]
5183,EQ ID 5183,Anver-lift C&C Router,Thrislington,17165,10/07/2025,"3. Prod Affected, Not Stopped",Fuse more than likely blown.  Lift not working,Closed and Completed,0,0.25,Garrett Blankenship,Maintenance,0.25,10/07/2025 03:00 AM,Garrett Blankenship - 10/07/25  3:09:19 AM: Breaker was tripped. Lift is running now,[]
5183,EQ ID 5183,Anver-lift C&C Router,Thrislington,16623,08/11/2025,"5. Prod Ongoing, Maint Required",The vacuum hose in the packout area needs a clamp moved.  It is hanging too low and causing an issue when moving parts.,Closed and Completed,0,0,Jeff Riffle,Maintenance,0,10/10/2025 12:00 AM,Tyler Ross - 10/10/25 10:34:24 AM: Clamp was moved,[]
5183,EQ ID 5183,Anver-lift C&C Router,Thrislington,18454,02/12/2026,"3. Prod Affected, Not Stopped",The left will not come on it is the one in the spray booth,Closed and Completed,0,0.15,Bart James,Maintenance,0,02/12/2026 12:00 AM,Tyler Ross - 02/12/26  7:15:14 AM: Overload tripped,[]
5183,EQ ID 5183,Anver-lift C&C Router,Thrislington,19593,05/27/2026,1. Prod Stopped,The Anver lift at the SCM is not functioning correctly. It looks as if an o-ring has come separated from the main neck.,Closed and Completed,0,0.25,Jimmy Sadler,Maintenance,0,05/27/2026 12:00 AM,Jimmy Sadler - 05/27/26 12:29:03 PM: Tightened  bolts under handle.,[]
5184,EQ ID 5184,Anver-Lift- Door Finishing,Thrislington,4023,01/17/2023,1. Prod Stopped,one of the hose holders for the anver lift is tangled and will not reach the pinch roller,Closed and Completed,0,0.25,Bart James,Maintenance,0,01/17/2023 09:00 AM,Andy Curtis - 01/19/23  5:18:49 AM: Rewrapped the hoses for better flow.,[]
5184,EQ ID 5184,Anver-Lift- Door Finishing,Thrislington,4078,01/23/2023,"3. Prod Affected, Not Stopped",A couple of the rollers that the lift rides on is caught in the track on the frame and will not allow the hose to extend as far as needed on the new lift system,Closed and Completed,0,1,jeff riffle,Maintenance,0,01/23/2023 08:00 AM,Jeffery Riffle - 01/23/23  7:48:48 AM: Unhooke one of the choker cables to prevent over tightening.,[]
5184,EQ ID 5184,Anver-Lift- Door Finishing,Thrislington,4934,03/21/2023,"5. Prod Ongoing, Maint Required",Air lift motor making loud sound,Closed and Completed,0,1,Jeff Riffle Andy Curtis,Maintenance,0,03/21/2023 07:00 AM,Jeffery Riffle - 03/21/23  5:32:22 AM: Trash In pump.,[]
5184,EQ ID 5184,Anver-Lift- Door Finishing,Thrislington,5319,04/14/2023,"5. Prod Ongoing, Maint Required",We would like to swap lift over the glue spreader for the old lift that was originally in TPF.  The wider frame was more stable with large parts.,Closed and Completed,0,0,"Jimmy Sadler, Jeff Riffle, Bart James, Andy Curtis",Maintenance,0,04/17/2023 12:00 AM,Jimmy Sadler - 05/04/23  6:07:35 AM: Done | Andy Curtis - 04/19/23  4:32:45 AM: The old anver lift was thrown away as it had several worn out parts and was old. Getting a quote for a longer arm and bigger pads,[]
5184,EQ ID 5184,Anver-Lift- Door Finishing,Thrislington,5343,04/17/2023,6. General Maint,Anver lift in the pack-out/panel area needs 1 new pad on lift.,Closed Without Action,0,0,Jeff riffle,Maintenance,0,05/05/2023 12:00 AM,Jeffery Riffle - 05/05/23 12:53:34 PM: Operator,[]
5184,EQ ID 5184,Anver-Lift- Door Finishing,Thrislington,3920,01/12/2023,6. General Maint,This is specific to the new Anver systems being installed but should be done for all the lifts in Thrislington.  Over head mounting brackets need to be ordered so the lift motors can be mounted on top of the lift frame. The motors that are mounted on the floor are catching tremendous amounts of dust that's getting sucked into the filter along with being a trip hazard in the floor. the motors need to be mounted on top and the filter down low for ease of changing.,Closed Without Action,0,0,Jeff Riffle,Maintenance,0,05/05/2023 12:00 AM,Jeffery Riffle - 05/05/23 12:45:40 PM: Will be done with move,[]
5184,EQ ID 5184,Anver-Lift- Door Finishing,Thrislington,6242,06/28/2023,"3. Prod Affected, Not Stopped",The hose is tangled over the glue spreader.,Closed and Completed,0,0.25,Jimmy Sadler,Maintenance,0,06/28/2023 05:30 AM,Andy Curtis - 07/27/23  5:06:30 AM: This was taken care of,[]
5184,EQ ID 5184,Anver-Lift- Door Finishing,Thrislington,6286,07/05/2023,1. Prod Stopped,The anver-lift over the glue spreader has a kink in the hose.,Closed and Completed,0,0.5,"Jimmy Sadler, Bart James",Maintenance,0,07/05/2023 12:00 AM,Jimmy Sadler - 07/05/23  5:15:23 AM: Un-kinked,[]
5184,EQ ID 5184,Anver-Lift- Door Finishing,Thrislington,7489,10/05/2023,4. Prod Continuing but Affected Equipment stopped,The hose came off the vacuum lift in front of the spray booth,Closed and Completed,0,1,Jeff Riffle,Maintenance,0,10/05/2023 12:00 AM,Jeffery Riffle - 10/05/23  1:44:16 PM: Broken clip on hose.,[]
5184,EQ ID 5184,Anver-Lift- Door Finishing,Thrislington,6451,07/17/2023,"5. Prod Ongoing, Maint Required",The motor needs to be mounted above the rails.,Closed and Completed,0,0,Jimmy,Maintenance,0,12/18/2023 12:00 AM,Jimmy Sadler - 12/18/23  9:10:36 AM: done,[]
5184,EQ ID 5184,Anver-Lift- Door Finishing,Thrislington,7445,10/03/2023,"5. Prod Ongoing, Maint Required",The Anver lifts need to be swapped between the panel area and the door area for safety concerns.,Closed and Completed,0,0,.,Maintenance,0,12/18/2023 12:00 AM,Jeffery Riffle - 01/17/24  5:53:06 AM: Closed.,[]
5184,EQ ID 5184,Anver-Lift- Door Finishing,Thrislington,6450,07/17/2023,2. General Maint - High Priority,We need a wider bar on the lift over the glue spreader to make it safer to pick up the large panels that we run.,Closed and Completed,0,0,.,Maintenance,0,01/17/2024 12:00 AM,Jeffery Riffle - 01/17/24  4:20:35 AM: Closed | Andy Curtis - 07/25/23  7:01:18 AM: This is being quoted.,[]
5184,EQ ID 5184,Anver-Lift- Door Finishing,Thrislington,10886,04/02/2024,2. General Maint - High Priority,The hose on the Anver lift in fascias is split. it will need a new hose. This is a second request.,Closed and Completed,0,0.25,Andy Curtis,Maintenance,0,04/02/2024 07:00 PM,Andy Curtis - 04/02/24  7:19:39 PM: Cut out the bad section and reinstalled,[]
5184,EQ ID 5184,Anver-Lift- Door Finishing,Thrislington,12251,06/28/2024,6. General Maint,Anver-lift holes has fallen from the overhead lift system & needs to be fully secured back.,Closed and Completed,0,0.5,Bart James,Supervisor,0,06/29/2024 12:00 AM,Jeffery Riffle - 06/29/24  7:03:53 AM: Complete,[]
5184,EQ ID 5184,Anver-Lift- Door Finishing,Thrislington,12345,07/10/2024,"5. Prod Ongoing, Maint Required",The hose for the lift is hanging too low,Closed and Completed,0,0.25,Andy Curtis,Maintenance,0,07/10/2024 08:30 PM,"Andy Curtis - 07/10/24 10:11:50 PM: Hose strap was broke, replaced and adjusted the hose loops",[]
5184,EQ ID 5184,Anver-Lift- Door Finishing,Thrislington,12503,07/24/2024,2. General Maint - High Priority,The hose on the hoist is broken and leaking air. Employees are having a hard time getting product to stick.,Closed and Completed,0,0,maintenance,Maintenance,0,08/16/2024 12:00 AM,Tyler Ross - 08/16/24  5:39:53 AM: replaced hose,[]
5184,EQ ID 5184,Anver-Lift- Door Finishing,Thrislington,13659,11/01/2024,"3. Prod Affected, Not Stopped",Air lift is currently not working in this area whenever turned on by the switch.,Closed and Completed,0,0,Jeff Riffle,Maintenance,0,11/01/2024 07:00 AM,Bart James - 11/01/24  5:02:24 AM: reset overloads,[]
5184,EQ ID 5184,Anver-Lift- Door Finishing,Thrislington,14323,01/14/2025,4. Prod Continuing but Affected Equipment stopped,The Anver lift stopped working in fascia cell.,Closed and Completed,0,0.5,jeff Riffle,Maintenance,0,01/13/2025 12:00 AM,Jeffery Riffle - 01/13/25  6:52:38 AM: Overload tripped.,[]
5184,EQ ID 5184,Anver-Lift- Door Finishing,Thrislington,15711,05/12/2025,2. General Maint - High Priority,There's a tear in one of the hoses in the Anver lift in the Lipping Area.,Closed and Completed,0,0,Jeff,Maintenance,0,07/03/2025 12:00 AM,,[]
5184,EQ ID 5184,Anver-Lift- Door Finishing,Thrislington,16664,08/13/2025,"5. Prod Ongoing, Maint Required",The anver lift in the divider cell needs the straps adjusted in order to reach the work tables.,Closed and Completed,50,0,Jeff Riffle,Maintenance,0,08/15/2025 08:00 AM,,[]
5184,EQ ID 5184,Anver-Lift- Door Finishing,Thrislington,16802,08/25/2025,"5. Prod Ongoing, Maint Required",The wider beams for the anver-lifts are here and in the door cell ready to be installed.,Closed and Completed,0,0,"Bart James, Jimmy Sadler",Maintenance,0,11/22/2025 12:00 AM,Andy Curtis - 12/22/25  6:58:52 AM: These have been installed.,[]
5181,EQ ID 5181,Heated Pinch Rollers,Thrislington,4502,02/20/2023,"5. Prod Ongoing, Maint Required",The table needs to be grounded.  When parts are coming out of the pinch rollers onto the roller table a static charge is building on the table shocking anyone who picks up the part.,Closed and Completed,0,0.25,Jimmy Sadler,Maintenance,0,02/20/2023 12:00 AM,Jimmy Sadler - 02/20/23  2:15:47 PM: Installed a grounding wire.,[]
5181,EQ ID 5181,Heated Pinch Rollers,Thrislington,6329,07/06/2023,1. Prod Stopped,"The rollers stopped rolling, causing door to burn.  While trying to get the door out, it was noticed that the rollers are unlevel again, and will need to be realigned.",Closed and Completed,0,1,"Andy Curtis, Bart James, Jimmy Sadler, Jeff Riffle",Maintenance,0,06/06/2023 08:30 AM,"Andy Curtis - 07/11/23 10:26:34 AM: A large board was fed into the machine when it was not set up for it, causing the machine to be in a bind. 
When they released the board by adjusting the rollers up, it caused the roller parallel to go out of adjustment.
Reset the rollers.",[]
5181,EQ ID 5181,Heated Pinch Rollers,Thrislington,9606,01/10/2024,"3. Prod Affected, Not Stopped",The rollers need to be adjusted.  The back ones are not touching.,Closed and Completed,0,0.5,Bart James Jimmy Sadler Jeff Riffle,Maintenance,0,01/10/2024 12:00 AM,Jeffery Riffle - 01/10/24  6:01:04 AM: adjusted,[]
5181,EQ ID 5181,Heated Pinch Rollers,Thrislington,10117,01/26/2024,1. Prod Stopped,The dial for the adjustment of the board height has malfunctioned.  We are unable to adjust the height to the correct level.,Closed and Completed,0,0,jeff riffle,Maintenance,2,01/26/2024 09:30 AM,Bart James - 01/26/24  8:14:59 AM: replaced dial indicator set screw,[]
5181,EQ ID 5181,Heated Pinch Rollers,Thrislington,10176,01/31/2024,"3. Prod Affected, Not Stopped",The rollers need to be leveled.  The 1st and 3rd roller has a gap on the side facing the glue spreader.,Closed and Completed,0,0.15,"Jimmy sadler, jeff riffle",Maintenance,0,01/31/2024 08:00 AM,Bart James - 01/31/24  5:51:59 AM: released shaft coupling allowing roller to be adjusted independent of other rollers,[]
5181,EQ ID 5181,Heated Pinch Rollers,Thrislington,10213,02/05/2024,"5. Prod Ongoing, Maint Required",The dial that sets the thickness of the board isn't working.  When the wheel is turned the dial counter isn't setting to the proper adjustment of the height.,Closed and Completed,1,1,Jeff and Bart,Maintenance,0,02/05/2024 12:00 AM,Jeffery Riffle - 02/05/24  9:32:13 AM: Drilled and tapped new set screw.,[]
5181,EQ ID 5181,Heated Pinch Rollers,Thrislington,11649,05/14/2024,1. Prod Stopped,Heating elements will not hold the operating temperature. Exit material is reaching just 130 degrees. Minimum is 150.  upper and lower glass covering the elements are cracked.,Closed and Completed,0,1,"Bart James, Jacob Rozenberg",Maintenance,0,05/14/2024 12:00 AM,Jimmy Sadler - 05/14/24  1:37:28 PM: The temperature was not hot enough due to the amount of dust on the glass.  Cleaned the glass and temperature is correct.  Getting quote for new glass.  The glass needs to be cleaned regularly.,[]
5178,EQ ID 5178,Tunnel Wrapper,Thrislington,4937,03/21/2023,1. Prod Stopped,The wrapper will not turn when stepping on the pedal.,Closed and Completed,50,1,"Andy Curtis, Jeff Riffle",Maintenance,0.5,03/21/2023 09:30 AM,Andy Curtis - 03/21/23 12:45:53 PM: Bad switch inside of the pedal. Replaced it with another style that we had in spare parts.,[]
5178,EQ ID 5178,Tunnel Wrapper,Thrislington,5916,06/07/2023,"3. Prod Affected, Not Stopped","Tunnel wrapper is not working.  The power indicator light is on, but when the footswitch is engaged, the power light flickers and tunnel wrapper is unresponsive.",Closed and Completed,5,1,"Andy Curtis, Bart James",Maintenance,0.5,06/07/2023 07:00 AM,"Andy Curtis - 06/07/23  7:14:28 AM: Checked the foot switch, it was fine. Found that the main power cord was cut almost halfway into. Repaired the cord.
Machine running now",[]
5178,EQ ID 5178,Tunnel Wrapper,Thrislington,5945,06/08/2023,1. Prod Stopped,We have a thrown breaker.,Closed and Completed,0,0.2,jeff Riffle,Maintenance,0,06/09/2023 12:00 AM,Jeffery Riffle - 06/09/23  4:22:24 AM: reset.,[]
5178,EQ ID 5178,Tunnel Wrapper,Thrislington,11889,05/31/2024,"3. Prod Affected, Not Stopped",The tunnel wrapper will stop turning when tension is put on the rolls while running parts through.,Closed and Completed,0,1,Jeff Riffle Bart James Tyler Ross,Maintenance,0,05/31/2024 12:00 AM,Jeffery Riffle - 05/31/24  7:54:38 AM: Tightened belt from slipping,[]
5177,EQ ID 5177,Pinch Roller,Thrislington,6561,07/21/2023,1. Prod Stopped,The breaker is thrown in the door area.,Closed and Completed,0,0.25,Jimmy Sadler,Maintenance,0,07/21/2023 12:00 AM,Jimmy Sadler - 07/21/23 10:51:28 AM: Reset,[]
5177,EQ ID 5177,Pinch Roller,Thrislington,6888,08/17/2023,1. Prod Stopped,The power comes on but the rollers won't turn.  I feel like the chain has broken.,Closed and Completed,400,3,"Jimmy Sadler, Bart James, Jeff Riffle",Maintenance,9,11/01/2023 12:00 AM,"Jeffery Riffle - 11/01/23 12:55:21 PM: Replaced sprocket with one from HCI and Fowler. | Jimmy Sadler - 08/19/23  4:55:17 AM: A wide board was push through without the proper gap setting and the pressure broke a sprocket, bearing and sprocket bracket.  Osama is closed for the summer so we cannot order new parts until September, at which time I will order sprockets to keep on hand.  Found the bearing at HCI and had Steve Fowler repair the sprocket/bearing and make a new bracket.  Will add cost when I receive the bill from Fowler Machine Works.",[]
5177,EQ ID 5177,Pinch Roller,Thrislington,7691,10/17/2023,1. Prod Stopped,back roller on top is not spinning,Closed and Completed,0,1,Jimmy Sadler Bart James,Maintenance,0.5,11/02/2023 12:00 AM,Jeffery Riffle - 11/02/23  5:54:09 AM: Glue tray too tight to allow roller to turn.,[]
5177,EQ ID 5177,Pinch Roller,Thrislington,10953,04/05/2024,"5. Prod Ongoing, Maint Required",The rollers just started making a noise when being adjusted.,Closed Without Action,0,0,john hart,Maintenance,0,04/05/2024 10:30 AM,Bart James - 04/08/24  6:20:17 AM: adjustment knob was loose causing some vibrantion,[]
5177,EQ ID 5177,Pinch Roller,Thrislington,13831,11/15/2024,"5. Prod Ongoing, Maint Required",The rollers are making a whining noise when the machine is on.,Closed and Completed,0,0,Maintenance,Maintenance,0,12/02/2024 12:00 AM,Tyler Ross - 12/02/24  5:07:07 AM: fixed,[]
5177,EQ ID 5177,Pinch Roller,Thrislington,14165,12/26/2024,"3. Prod Affected, Not Stopped","Will not rotate.  Low humming when rollers are switched on, but no spinning from the wheels.",Closed and Completed,555,2,"Jimmy Sadler, Tyler Ross, Jeff Riffle",Maintenance,8,12/27/2024 12:00 AM,"Jimmy Sadler - 12/27/24 10:44:58 AM: Italy is closed.  Had Steve Fowler make an new sprocket plate and sprocket. | Jimmy Sadler - 12/26/24  9:40:08 AM: For the plate to be bent and the sprocket broken, it looks like the proper gap was not set correctly causing pressure. | Jimmy Sadler - 12/26/24  9:25:27 AM: Sprocket is broken and sprocket plate is bent.  Have to notify Osama.",[]
5177,EQ ID 5177,Pinch Roller,Thrislington,14991,03/10/2025,"5. Prod Ongoing, Maint Required",When starting up the pinch rollers it will sometimes makes a buzzing noise.  Rollers are still operational while it buzzing.,Closed and Completed,0,0,Jeff,Maintenance,0,07/03/2025 12:00 AM,,[]
5177,EQ ID 5177,Pinch Roller,Thrislington,16423,07/16/2025,"3. Prod Affected, Not Stopped","Bart,
Water leaks from the compressor into the PUR line.
Please check to see if the team can install the separator/filter.",Closed and Completed,300,0,Andy Curtis  / Garrett Blankenship,Maintenance,0,07/21/2025 12:00 AM,,[]
5177,EQ ID 5177,Pinch Roller,Thrislington,20008,07/01/2026,1. Prod Stopped,A part was ran through without changing the size and we think the chain broke.,Closed and Completed,0,0,"Tyler Ross, Bart James",Maintenance,0,07/08/2026 12:00 AM,Tyler Ross - 07/08/26  4:21:23 AM: Broke sprocket and bent the holding bracket,[]
5175,EQ ID 5175,Edge Bander,Thrislington,3282,11/17/2022,1. Prod Stopped,Will not pull in the edgebanding.,Closed and Completed,0,2,"Andy Curtis, Jeff Riffle, Joey Drake, Luke Hill",Maintenance,0.5,11/17/2022 07:00 AM,"Andy Curtis - 11/17/22  8:39:36 AM: After looking at several things, found that a setting was off on the banding trim , the dial was set at 8 and should have been closer to 2 or 3",[]
5175,EQ ID 5175,Edge Bander,Thrislington,3345,11/28/2022,1. Prod Stopped,They are getting a prompt that the machine isn't getting air.,Closed and Completed,0,2,"Bart James, Andy Curtis, Jeff Riffle, Josh Valasquez",Maintenance,0.5,11/28/2022 10:30 AM,"Andy Curtis - 11/28/22 11:33:49 AM: Machine was getting air, not sure why it was getting the prompt. Found that the pressure beam was not at the setting that the touch screen was showing. Reset this and the machine was allowed to run.",[]
5175,EQ ID 5175,Edge Bander,Thrislington,3568,12/12/2022,1. Prod Stopped,Glue has ran out of the roller mechanism down into the machine.,Closed and Completed,5850,2,Josh Valasquez,Maintenance,2,12/12/2022 07:30 AM,Andy Curtis - 12/14/22  6:12:13 AM: changed out the glue pot.,[]
5175,EQ ID 5175,Edge Bander,Thrislington,3580,12/12/2022,1. Prod Stopped,"The new glue pot is missing all the external parts.  ex:  the adjustments for the glue and air line, and heat guard.",Closed and Completed,0,0.5,Andy Curtis,Maintenance,0.5,12/12/2022 11:30 AM,Andy Curtis - 12/14/22  6:14:19 AM: Took the gate cylinders and guard of the old glue pot and installed on the new.,[]
5175,EQ ID 5175,Edge Bander,Thrislington,3669,12/16/2022,"3. Prod Affected, Not Stopped",The glue wheel on the edge bander leaked glue out into the machine overnight and was found 1st thing this morning.,Closed and Completed,0,2,Jmmy Sadler,Maintenance,0,12/16/2022 12:00 AM,"Jimmy Sadler - 12/20/22  5:06:31 AM: After discussing the issue with tech support at Stiles and looking at the picture that was taken, he said that particular cause was being turned off before the glue was cool enough and or the gates were not properly adjusted.  The feed gate should be adjusted for the amount of glue that is needed for production.  The receiving gate should never be turned wide up and left.  At shut down the receiving gate should be open just enough to allow the glue to flow while cooling down.  Once the glue is cooled to the point of shutting off the machine, the moat (at the bottom of glue pot) should be half full when cooled the next morning.  If it is full the next day, then you need to cool the temperature lower before turning off the machine.  The proper level in the moat is half full meaning the machine was turned off at the proper temperature. | Jimmy Sadler - 12/16/22  6:02:55 AM: Waiting on a call back from Stiles to discuss this issue.",[]
5175,EQ ID 5175,Edge Bander,Thrislington,3674,12/16/2022,"3. Prod Affected, Not Stopped",The timing on the conveyor is off causing parts to come off the end into the floor.,Closed and Completed,0,0,"Jimmy Sadler, Jeff Riffle",Maintenance,0,12/16/2022 12:00 AM,Jimmy Sadler - 12/20/22  5:08:05 AM: The issue is the pulling belts on the infeed conveyor.  We are waiting on replacement quote.  This is in another work order.,[]
5175,EQ ID 5175,Edge Bander,Thrislington,3705,12/21/2022,6. General Maint,"Maintenance prompts Checking the belt tension, and (Compressed air maintenance unit) Check valve.",Closed and Completed,0,0.5,"Jimmy Sadler, John Hart, Jeff Riffle",Maintenance,0.25,12/21/2022 12:00 AM,Jimmy Sadler - 12/21/22  7:53:10 AM: Messages that needed to be checked and cleared.,[]
5175,EQ ID 5175,Edge Bander,Thrislington,3837,01/05/2023,"5. Prod Ongoing, Maint Required",The top preheater light is burned out.,Closed and Completed,1677,1,"Bart James, Jimmy Sadler",Maintenance,0,02/04/2023 09:00 AM,"Andy Curtis - 02/11/23  4:49:07 AM: Changed out | Andy Curtis - 01/05/23  3:02:21 PM: 2 heaters have been ordered, 10-20 day lead time, have requested to expedite.",[]
5175,EQ ID 5175,Edge Bander,Thrislington,4283,02/09/2023,1. Prod Stopped,The bottom bulb needs changing.  It isn't getting hot enough.,Closed and Completed,0,1,"Bart James, Andy Curtis",Maintenance,0.5,02/09/2023 06:00 AM,"Andy Curtis - 02/11/23  4:54:13 AM: Correction: bulbs were swapped around did not make any difference , put back to original position, It is working as it should now.

Not sure why it was not getting  hot enough, no further problems | Andy Curtis - 02/11/23  4:45:26 AM: This bulb was replaced.",[]
5175,EQ ID 5175,Edge Bander,Thrislington,4362,02/13/2023,"5. Prod Ongoing, Maint Required",Something has bumped the vacuum holder on the trimming blades inside the machine and knocked it out of line.  It needs to be adjusted.,Closed and Completed,0,0.25,Andy Curtis,Maintenance,0,02/13/2023 02:00 PM,"Andy Curtis - 02/13/23  2:04:39 PM: The Guard is very slightly bent. But it is tight and not moving. Not causing any problems. 
If it does become a problem, we will have to replace it which is the only way to solve the problem.",[]
5175,EQ ID 5175,Edge Bander,Thrislington,5495,05/01/2023,"3. Prod Affected, Not Stopped","The top and bottom cutters are not cutting consistantly,  and the glue pot needs aligning.",Closed and Completed,0,1,Josh,Maintenance,0,05/02/2023 12:00 AM,Jimmy Sadler - 05/04/23  6:06:19 AM: Cleaned the glue build up off machine and adjusted cutters.,[]
5175,EQ ID 5175,Edge Bander,Thrislington,5930,06/08/2023,1. Prod Stopped,An airline has busted and leaking air on the edgebander.,Closed and Completed,5,0.5,Jeff Riffle,Maintenance,0.5,06/08/2023 12:00 AM,Jeffery Riffle - 06/08/23  7:52:13 AM: Put coupling in line and replaced split air line.,[]
5175,EQ ID 5175,Edge Bander,Thrislington,6074,06/15/2023,1. Prod Stopped,Prompt on screen says compressed air not supplied.,Closed and Completed,0,0.5,Bart James,Maintenance,0,06/15/2023 12:00 AM,Jeffery Riffle - 06/15/23 11:41:31 AM: Oil Temp had gotten too hot.  Swapped to old compressor.,[]
5175,EQ ID 5175,Edge Bander,Thrislington,6089,06/19/2023,1. Prod Stopped,Glue leaking from new glue pot just installed,Closed and Completed,0,1,"Bart James, Jimmy Sadler",Maintenance,0.5,06/19/2023 05:30 AM,"Andy Curtis - 06/20/23  6:19:02 AM: Had to reverse the pneumatic plumbing on the gate cylinder, wrong from the factory, was running in reverse.",[]
5175,EQ ID 5175,Edge Bander,Thrislington,6481,07/18/2023,1. Prod Stopped,The air is low on the edgebander.,Closed and Completed,0,0.25,Bart James,Maintenance,0.25,07/18/2023 09:30 AM,"Andy Curtis - 07/18/23 12:34:57 PM: Main air compressor shut of due to high temperature.
Now running.",[]
5175,EQ ID 5175,Edge Bander,Thrislington,6961,08/23/2023,1. Prod Stopped,Both lift tables at the edgebander have stopped working.,Closed and Completed,0,0,Jeff Riffle,Maintenance,0,08/23/2023 12:00 AM,Jimmy Sadler - 08/23/23  8:03:20 AM: Breaker was off.,[]
