equipment_id,equipment_eq_id,equipment_name,department,wo_id,date_notified,urgency,problem,status,material_cost,labor_time,work_performed_by,assigned_to,downtime_hours,completed_datetime,comments,attachments
5175,EQ ID 5175,Edge Bander,Thrislington,7795,10/25/2023,1. Prod Stopped,The coupling on the yellow boot coming from the outfeed table motor is stripped out and is not allowing the belts to turn.,Closed and Completed,0,0.5,Jeff Riffle / Bart James,Maintenance,0.5,10/25/2023 12:30 PM,,[]
5175,EQ ID 5175,Edge Bander,Thrislington,7024,08/28/2023,1. Prod Stopped,"We are getting a stop message on the screen.  Edge1/ Control computer/ edge magazine 1 left 
Regulator n1 not ready (magazine drive).",Closed and Completed,0,1,Jeff Riffle Bart James,Maintenance,0.5,11/01/2023 12:00 AM,Jeffery Riffle - 11/01/23 12:57:43 PM: Adjusted power programming box.,[]
5175,EQ ID 5175,Edge Bander,Thrislington,7064,08/29/2023,1. Prod Stopped,"The edge bander ran out of glue. Upon further inspection, the release mechanism on the pellet tank seems to be malfunctioning.",Closed and Completed,10,1,Jeff Riffle,Maintenance,1,11/02/2023 12:00 AM,Jeffery Riffle - 11/02/23  5:39:27 AM: Repaired air leak.,[]
5175,EQ ID 5175,Edge Bander,Thrislington,7599,10/11/2023,"5. Prod Ongoing, Maint Required","Could maintenance move over the rollers 2-3 inches closer to the Edge Bander? Operators notified my that when running smaller pieces, the return rollers are malfunctioning and sending material in the wrong direction due to the roller location.",Closed and Completed,0,0,.,Maintenance,0,12/17/2023 12:00 AM,Jeffery Riffle - 01/17/24  6:09:12 AM: Closed.,"[{""name"": ""Edge Bander Piece.jpg"", ""url"": ""https://circaweb.bobrick.com/PME/Forms/DownloadAttachment/430?guid=6471bb4d-079d-4f91-a9f1-77ddeb7d83cf""}, {""name"": ""Edge Bander Rollers.jpg"", ""url"": ""https://circaweb.bobrick.com/PME/Forms/DownloadAttachment/431?guid=6471bb4d-079d-4f91-a9f1-77ddeb7d83cf""}]"
5175,EQ ID 5175,Edge Bander,Thrislington,7080,08/30/2023,"5. Prod Ongoing, Maint Required",The Edge Banders needs an inline Air Water Separator/Dryer between the equipment and the in coming plant air supply.,Closed and Completed,0,0,.,Maintenance,0,12/18/2023 12:00 AM,Jeffery Riffle - 01/17/24  5:52:12 AM: Closed.,[]
5175,EQ ID 5175,Edge Bander,Thrislington,9561,01/05/2024,1. Prod Stopped,The Bottom seal is bad on the glue pot and pouring glue out.,Closed and Completed,0,0,Jeff Bart,Maintenance,0,01/16/2024 12:00 AM,Jeffery Riffle - 01/16/24  1:18:33 PM: Plumbed wrong,[]
5175,EQ ID 5175,Edge Bander,Thrislington,9562,01/08/2024,1. Prod Stopped,The glue pot is wired backwards causing the gate to not adjust properly.,Closed and Completed,0,0,Jeff,Maintenance,0,01/16/2024 12:00 AM,Jeffery Riffle - 01/16/24  1:19:25 PM: Fixed,[]
5175,EQ ID 5175,Edge Bander,Thrislington,6837,08/14/2023,"5. Prod Ongoing, Maint Required",The PVC side 2 will not feed abs or pvc edging into the edgebander.,Closed and Completed,0,0,Jimmy,Maintenance,0,01/17/2024 12:00 AM,Jimmy Sadler - 01/17/24  5:24:15 AM: Resolved,[]
5175,EQ ID 5175,Edge Bander,Thrislington,10200,02/02/2024,1. Prod Stopped,glue applicator is not spinning. glue is just coming out from around the applicator.,Closed and Completed,6500,3,Bart James Jeff Riffle Dalton Osbourne,Maintenance,0,02/02/2024 12:00 AM,Jeffery Riffle - 02/02/24  5:52:02 AM: Code was N40 Drive Not Ready. | Jeffery Riffle - 02/02/24  5:50:10 AM: Glue pot bearing locked up.  Changed glue pot.,[]
5175,EQ ID 5175,Edge Bander,Thrislington,9540,01/05/2024,"5. Prod Ongoing, Maint Required",Glue pot spilled out over the side of the pot.,Closed and Completed,0,0,Jeff Riffle,Maintenance,0,02/21/2024 12:00 AM,,[]
5175,EQ ID 5175,Edge Bander,Thrislington,10627,03/04/2024,"5. Prod Ongoing, Maint Required","The glue gate is not opening and closing.  Glue overflowed tonight, but we caught it and shut the machine down.",Closed and Completed,0,0,stiles tech/ maintenance,Maintenance,0,03/14/2024 12:00 AM,Bart James - 08/16/24  4:37:59 AM: stiles tech service machine and found air lines were in wrong location,[]
5175,EQ ID 5175,Edge Bander,Thrislington,10727,03/15/2024,1. Prod Stopped,All programs have faults except 1.  The fault says Tool Change Required M.....,Closed and Completed,0,0,Thris,Maintenance,0,03/22/2024 12:00 AM,Jeffery Riffle - 03/22/24  4:20:41 AM: Fixed,"[{""name"": ""IMG_3251.jpg"", ""url"": ""https://circaweb.bobrick.com/PME/Forms/DownloadAttachment/555?guid=bd0134d0-30ff-41b2-89c7-b90293fd586c""}]"
5175,EQ ID 5175,Edge Bander,Thrislington,12099,06/12/2024,1. Prod Stopped,Was running a part when all of the sudden it flashed and shot fire out the front. Machine stopped saying motor protection Q61 triggered.,Closed and Completed,1677,1,Andy Curtis,Maintenance,2,06/12/2024 11:00 PM,"Andy Curtis - 06/12/24 11:55:46 PM: The diagnostics screen said a left motor was at fault but when I looked up the Q61 breaker in the schematics it showed the heating lamps were controlled by it.
Went and checked the lamps and found that the bottom lamp was barely there and the wire was shorted to the frame, which caused the arc flash.
Installed a new element and reset the breaker.",[]
5175,EQ ID 5175,Edge Bander,Thrislington,12172,06/20/2024,1. Prod Stopped,Air line blown under the glue hopper/ pre-melter.,Closed and Completed,0,2,Andy Curtis,Maintenance,2,06/20/2024 10:00 PM,"Andy Curtis - 06/20/24 11:54:41 PM: Had to wait for the unit to cool down, removed the hopper to replace the damaged line.
While installing the new line- where the line touched the pre-melter, i covered the line with rubber tape and electrical tape to insulate it hopefully to keep this from happening again.",[]
5175,EQ ID 5175,Edge Bander,Thrislington,10295,02/09/2024,1. Prod Stopped,The edge bander has started dumping glue out of the rollers.,Closed and Completed,0,0,Jeff Riffle,Maintenance,0,06/29/2024 12:00 AM,Jeffery Riffle - 06/29/24  7:06:19 AM: Closed,[]
5175,EQ ID 5175,Edge Bander,Thrislington,12280,07/03/2024,1. Prod Stopped,An air hose came loose from underneath the loading plate. It some how got wrapped around the hot pot and melted together a little. It needs to be replaced and re ran.,Closed and Completed,0,0,"Jimmy Sadler, Tyler Ross",Maintenance,0,07/03/2024 12:00 AM,Tyler Ross - 07/03/24  9:18:00 AM: Replaced air line,[]
5175,EQ ID 5175,Edge Bander,Thrislington,12294,07/08/2024,1. Prod Stopped,The screen is prompting that compressed air is not being supplied.,Closed and Completed,0,0,Bart James,Maintenance,0,07/08/2024 10:00 AM,Andy Curtis - 07/09/24  8:06:52 PM: Reset machine,[]
5175,EQ ID 5175,Edge Bander,Thrislington,12319,07/10/2024,1. Prod Stopped,Right side of the control screen stopped working,Closed and Completed,0,1.5,"Andy Curtis, Luke Hill",Maintenance,0.75,07/10/2024 01:00 AM,"Andy Curtis - 07/10/24  1:24:44 AM: On the touch screen, the left bar would respond to touch but the center and right would not. Shutdown machine, let it set for 5 minutes and restarted.
Cleaned the screen
After all systems come up the screen started working again.",[]
5175,EQ ID 5175,Edge Bander,Thrislington,12112,06/13/2024,1. Prod Stopped,Tighten return belt tensioner pulley on the edge bander.,Closed and Completed,0,0,Maintenance,Maintenance,0,08/09/2024 12:00 AM,Jeffery Riffle - 08/16/24  5:11:52 AM: Closed,[]
5175,EQ ID 5175,Edge Bander,Thrislington,10728,03/15/2024,2. General Maint - High Priority,The conveyor needs to be lined up properly.  It needs to be closer to the edgebander outfeed.  We are having issues with parts falling off the conveyor.,Closed and Completed,0,0,maintenance,Maintenance,0,08/16/2024 12:00 AM,Tyler Ross - 08/16/24  5:35:13 AM: closed,[]
5175,EQ ID 5175,Edge Bander,Thrislington,12502,07/24/2024,1. Prod Stopped,edge bander ran 3 strips at the same time so when he went to clean it out so he could continue to run the hoods wouldn't unlock we stopped running because the strips were jammed up in the rollers and will cause uneven edging. We tried everything we could even shutting the edge bander down with no luck.,Closed and Completed,0,0,Stiles,Maintenance,0,08/16/2024 12:00 AM,Jeffery Riffle - 08/16/24  5:20:26 AM: Loose wire in terminal block,[]
5175,EQ ID 5175,Edge Bander,Thrislington,13102,09/19/2024,1. Prod Stopped,the purge gate will not work when you hit the button,Closed and Completed,0,0,"Andy Curtis, Luke Hill, Austin Work",Maintenance,0,09/18/2024 11:00 PM,"Andy Curtis - 09/19/24  2:57:51 AM: They put on the new glue pot then the gate would not work on it.
Gate was in a bind, after actuating it a few times it started working.",[]
5175,EQ ID 5175,Edge Bander,Thrislington,13106,09/19/2024,1. Prod Stopped,a part grabbed some wires when edging the part and now pre mill will not turn off unless you cut the program off. looks like the wires may have been damaged,Closed and Completed,0,4,"Jimmy Sadler, Bart James, Jeff Riffle, Tyler Ross",Maintenance,1,09/19/2024 12:00 AM,"Jimmy Sadler - 09/19/24 11:15:46 AM: Machine had an air leak which called a wiring a harness to move closer to the travel track.  After changing glue pot, ran the first board and it hung a wiring harness and cut the sheathing.  Examined the condition of the harness and followed it to make sure nothing was pulled out or damaged.  Wrapped electrical tape around the torn sheathing on harness.  This wiring harness goes to the PUR hot melt on the edge bander and never gets used.  Put everything back together and everything is working.",[]
5175,EQ ID 5175,Edge Bander,Thrislington,13076,09/17/2024,"3. Prod Affected, Not Stopped",Glue applicator is not working properly it puts glue on the very front of the part then hardly none on the rest causing the strip to fall off.,Closed and Completed,0,0,Luke,Maintenance,0,09/19/2024 12:00 AM,Jimmy Sadler - 09/19/24 11:22:51 AM: changed glue pot on 9/19/24,[]
5175,EQ ID 5175,Edge Bander,Thrislington,12275,07/02/2024,"5. Prod Ongoing, Maint Required",1 of the 2 preheat lights is broke.,Closed and Completed,0,0,Stiles,Maintenance,0,09/27/2024 12:00 AM,"Andy Curtis - 10/01/24  7:30:09 PM: Technician repaired this as we did not know how to take apart and install clips that were broke. | Andy Curtis - 08/28/24  7:50:14 PM: We have the parts and will have the technician install these while he is here during inventory. | Andy Curtis - 07/03/24  2:34:36 AM: This is the second time in 3 or 4 weeks this had been broken. The only way for this to be broken is if a board is put in crooked or the board gets twisted as it is going through. | Andy Curtis - 07/03/24  1:59:59 AM: The bottom heater for the preheat is broken and the springs that holds the element is place is damaged. Will have to order parts.
The machine can be ran as I unhooked the lower element and removed it.",[]
5175,EQ ID 5175,Edge Bander,Thrislington,13816,11/14/2024,1. Prod Stopped,we are having trouble adjusting the strip infeed magazine and cannot get it to put a strip on,Closed and Completed,0,2.5,"Andy Curtis, Garrett Blankenship, Austin Work, Luke Hill, JB Wallace",Maintenance,0.5,11/14/2024 03:00 AM,"Andy Curtis - 11/14/24  3:02:58 AM: Strip width gauge was about 20 mm off, recalibrated it after taking off the modified infeed piece of metal.
Then they had to recalibrate the machine and purge the glue pot.
Running better.",[]
5175,EQ ID 5175,Edge Bander,Thrislington,13946,12/02/2024,1. Prod Stopped,"The edge bander is not syncing and the HMI screen will not upload. Power to the equipment is working fine, but the red indicator light is on and a blue sync sign pops up briefly. Shut down and rebooted 3 times, Garret checked inputs to no success. We are waiting on Andy to come in on his day off.",Closed and Completed,0,0.5,Andy Curtis,Maintenance,0.5,12/02/2024 08:00 PM,Garrett Blankenship - 12/02/24  9:02:41 PM: Computer that powers the HMI was powered off,[]
5175,EQ ID 5175,Edge Bander,Thrislington,13962,12/02/2024,"5. Prod Ongoing, Maint Required",Monday and Tuesday night upon start up on the edge bander there has been a reoccurring error. When the power is turned on the computer tower is not syncing with the operator monitor.,Closed and Completed,10,3,"Andy Curtis, Garrett Blankenship, Jimmy Sadler",Maintenance,1,12/05/2024 06:30 PM,"Andy Curtis - 01/06/25  6:15:36 PM: Battery # CR 2032 | Andy Curtis - 12/05/24  6:30:15 PM: Stiles sent a procedure to go in and make changes to the settings after changing the battery. 
Machine will now start up like it is supposed to with the correct time and date. | Andy Curtis - 12/05/24 12:05:35 AM: Replaced the battery in the computer per Stiles suggestion but still have to check some settings, will reach out to Stiles again to get the procedure. | Andy Curtis - 12/03/24  6:51:06 PM: It is recommended by maintenance that the machine not be turned off until we get a resolution to the problem. 
Because it may get to where it will not start.
Just put the glue pot in idle mode and turn off conveyor and trimmers.
Do not turn off main power or shutdown computer. | Andy Curtis - 12/03/24  6:47:58 PM: When the machine is powered up the main computer will momentarily come on then shut back off.
Normal operation: when the machine is turned on, the computer comes on which starts the other processes with the HMI.
With the computer shutting right back off, it cannot start its process. There is a corrupted startup program with the computer.
Will have to call Stiles to see what the issue is, and their recommendation to fix it.",[]
5175,EQ ID 5175,Edge Bander,Thrislington,14429,01/21/2025,"5. Prod Ongoing, Maint Required",Belt on conveyor is broke on the outfeed side of edge bander.,Closed and Completed,40.5,0.25,"Jimmy Sadler, Jefff Riffle",Maintenance,0.75,01/21/2025 12:00 AM,Jimmy Sadler - 01/21/25 12:18:47 PM: Replaced broken belt.,[]
5175,EQ ID 5175,Edge Bander,Thrislington,14443,01/21/2025,"5. Prod Ongoing, Maint Required",the melting pot is not automatically dumping glue into the glue pot. If you use the melting pot purge button it dumps. The fill light also works.,Closed and Completed,0,1,"JB Wallace, Luke Hill, Andy Curtis, Garrett Blankenship",Maintenance,0.25,01/22/2025 12:30 AM,"Andy Curtis - 01/22/25 12:23:08 AM: Removed the level probe, cleaned it and it started working, probe has some knicks in it where it has been scraped off before. needs replacing, ordering a new one as well as a spare.",[]
5175,EQ ID 5175,Edge Bander,Thrislington,14735,02/18/2025,1. Prod Stopped,Top right copy wheel locked up needs to be replaced,Closed and Completed,0,3,"Andy Curtis, Garrett Blankenship, JB Wallace",Maintenance,0,02/18/2025 01:00 AM,"Andy Curtis - 02/19/25  2:19:42 AM: Replaced the right side bearing of the 3 copy wheel rollers, the other 2 were good.
Cleaned up the rest of the rollers and scrapers.",[]
5175,EQ ID 5175,Edge Bander,Thrislington,14736,02/19/2025,1. Prod Stopped,Top trimmers not adjusting,Closed and Completed,0,3,"Andy Curtis, JB Wallace, John Hart",Maintenance,0,02/20/2025 12:00 AM,"Andy Curtis - 02/26/25 10:42:50 PM: Running to wide of a edgebanding, cut down the size.
adjusted the trimmer",[]
5175,EQ ID 5175,Edge Bander,Thrislington,15470,04/22/2025,"3. Prod Affected, Not Stopped",Need to remove glue pot and clean the base where the pot mounts to see if there is fitting issues.,Closed and Completed,0,5,"JB Wallace, Luke Hill, Andy Curtis, Garrett Blankenship",Maintenance,2,04/23/2025 01:00 AM,"Andy Curtis - 04/23/25  1:28:24 AM: JB  Wallace and Luke Hill changed the glue pot, while in the process, cleaned the base to make sure the pot was fully seated.
After the new pot was seated, we made sure that it was seated properly and it was. 
Hopefully this solves the issue they were having with the 44 mm edgebanding peeling off.","[{""name"": ""IMG_1044.jpg"", ""url"": ""https://circaweb.bobrick.com/PME/Forms/DownloadAttachment/758?guid=13f61f06-3f42-43d4-9b37-b7a31fba7bcd""}, {""name"": ""IMG_1047.jpg"", ""url"": ""https://circaweb.bobrick.com/PME/Forms/DownloadAttachment/759?guid=13f61f06-3f42-43d4-9b37-b7a31fba7bcd""}, {""name"": ""IMG_1045.jpg"", ""url"": ""https://circaweb.bobrick.com/PME/Forms/DownloadAttachment/760?guid=13f61f06-3f42-43d4-9b37-b7a31fba7bcd""}, {""name"": ""IMG_1050.jpg"", ""url"": ""https://circaweb.bobrick.com/PME/Forms/DownloadAttachment/761?guid=13f61f06-3f42-43d4-9b37-b7a31fba7bcd""}, {""name"": ""IMG_1046.jpg"", ""url"": ""https://circaweb.bobrick.com/PME/Forms/DownloadAttachment/762?guid=13f61f06-3f42-43d4-9b37-b7a31fba7bcd""}, {""name"": ""IMG_1049.jpg"", ""url"": ""https://circaweb.bobrick.com/PME/Forms/DownloadAttachment/763?guid=13f61f06-3f42-43d4-9b37-b7a31fba7bcd""}, {""name"": ""IMG_1051.jpg"", ""url"": ""https://circaweb.bobrick.com/PME/Forms/DownloadAttachment/764?guid=13f61f06-3f42-43d4-9b37-b7a31fba7bcd""}]"
5175,EQ ID 5175,Edge Bander,Thrislington,15472,04/23/2025,1. Prod Stopped,The new glue pot started dumping glue out of it and the new level sensor wire got hung on a test piece being ran and ripped it out.,Closed and Completed,0,3,"JB Wallace, Luke Hill, Andy Curtis",Maintenance,1,04/23/2025 02:00 AM,"Andy Curtis - 04/23/25  1:55:51 AM: Replaced the level probe and made sure the wire was tied up.
The gate that strips the drum when activated was plumbed backward, it was continually wiping the applicator roller, which caused the overflow.
Had to swap the air lines, gate working perfectly now.
Luke was cleaning up the overflow.",[]
5175,EQ ID 5175,Edge Bander,Thrislington,15873,05/27/2025,"5. Prod Ongoing, Maint Required","Several of the Thrislington Homag Edgebander exhaust ports require adjustable manual cut-offs in order to redirect suction to the outlet end (far end) of the Edgebander (only during certain production runs.  The manual cut-offs (slide gates) should be installed on the following ports as seen from the west end of the edgebander (looking east), as follows:
• Port #2 (size 3” dia.)
• Port #3 (size 3” dia.)
• Port #4 (size 3” dia.)
• Port #5 (size 3” dia.)
• Port #6 (size 5” dia.)",Closed and Completed,0,0.5,"Garrett Blankenship, Andy Curtis",Maintenance,0,05/27/2025 06:30 PM,Andy Curtis - 05/27/25  6:36:36 PM: These blast gates have been installed.,"[{""name"": ""Slide Gates needed for Thrislington Homag Edgebander Exhaust Ports.pdf"", ""url"": ""https://circaweb.bobrick.com/PME/Forms/DownloadAttachment/776?guid=6dc76dc2-9545-496c-84d0-76cd0057eeea""}]"
5175,EQ ID 5175,Edge Bander,Thrislington,16014,06/09/2025,1. Prod Stopped,The edge banding holder is not properly working. Upon checking it out the air slider holder is very loose and making noises. It needs to be tightened up or adjusted,Closed and Completed,0,0.5,Jeff RIffle Bart James,Maintenance,0,06/09/2025 12:00 AM,Jeffery Riffle - 06/09/25  5:32:32 AM: Bolt missing from plate. Replaced.,[]
5175,EQ ID 5175,Edge Bander,Thrislington,16049,06/11/2025,"3. Prod Affected, Not Stopped",pressure zone showing fault have to reset machine,Closed and Completed,0,0.5,Bart James / Jeff Riffle,Maintenance,0.5,06/11/2025 11:30 AM,"Bart James - 06/11/25  9:17:39 AM: scrapper, for largest pressure zone wheel, has a factory void to capture scrapped off glue. this void was full of glue causing scrapper to rock back and bind pressure wheel.",[]
5175,EQ ID 5175,Edge Bander,Thrislington,16212,06/25/2025,1. Prod Stopped,The air is not being supplied to the edge bander,Closed Without Action,0,0,Jimmy,Maintenance,0,06/25/2025 12:00 AM,Jimmy Sadler - 06/25/25 11:06:58 AM: we know,[]
5175,EQ ID 5175,Edge Bander,Thrislington,15751,05/14/2025,"5. Prod Ongoing, Maint Required",When shutting down the edge bander for the end of the day the glue builds up and runs out of the pot. We need to make sure the gate is closing and/or if the wheel needs to be spinning till it cools off some more,Closed and Completed,0,0,Alex,Maintenance,0,07/03/2025 12:00 AM,,[]
5175,EQ ID 5175,Edge Bander,Thrislington,16397,07/15/2025,1. Prod Stopped,infeed lift table will not operate,Closed and Completed,0,0,bart james,Maintenance,0,07/15/2025 07:00 AM,,[]
5175,EQ ID 5175,Edge Bander,Thrislington,16266,07/01/2025,1. Prod Stopped,Sent wrong size board into machine and hit the scrapers at the end and knocked them loose and broke off the bolts inside the machine,Closed and Completed,500,0,Steve Fowler / Stiles Tech,Maintenance,0,07/15/2025 08:00 AM,Bart James - 08/16/25  6:02:08 AM: Steve Fowler fabricated new bracket at a cost savings of $1000 Stiles tech installed while on PM service call,[]
5175,EQ ID 5175,Edge Bander,Thrislington,16596,08/07/2025,1. Prod Stopped,"Actor Network Supply Missing 
Wiring Faulty
Power Pack Defective",Closed and Completed,0,0.25,"Jeff Riffle, Bart James",Maintenance,0.25,08/07/2025 12:00 AM,Jimmy Sadler - 08/07/25  1:19:18 PM: Reset a breaker.,[]
5175,EQ ID 5175,Edge Bander,Thrislington,16853,08/28/2025,2. General Maint - High Priority,The wiring on the lift table at the edgebander has pulled.,Closed and Completed,0,0,bart james,Maintenance,0,08/28/2025 02:30 PM,,[]
5175,EQ ID 5175,Edge Bander,Thrislington,16854,08/28/2025,1. Prod Stopped,Hydraulic lift table is not working. I think the wires have come loose again.,Closed and Completed,0,0.25,bart james,Maintenance,0,08/28/2025 02:30 PM,Bart James - 08/28/25 12:45:23 PM: reseated wires and tightened connector,[]
5175,EQ ID 5175,Edge Bander,Thrislington,17122,10/02/2025,1. Prod Stopped,The vacuum has no suction.,Closed and Completed,0,0,Maintenance,Maintenance,0,10/10/2025 12:00 AM,"Tyler Ross - 10/10/25  8:56:56 AM: The dust collectors were down, are now fully operational",[]
5175,EQ ID 5175,Edge Bander,Thrislington,16825,08/27/2025,"5. Prod Ongoing, Maint Required",Airline came off or broke off underneath the last door by the air supply line.,Closed and Completed,0,0,Maintenance,Maintenance,0,10/10/2025 12:00 AM,Tyler Ross - 10/10/25 10:28:17 AM: Line fixed,[]
5175,EQ ID 5175,Edge Bander,Thrislington,17804,12/01/2025,2. General Maint - High Priority,The edge bander has an air leak around the glue hopper. I'm guessing something inside got to close to something hot and melted the air line,Closed and Completed,0,0.25,Jeff Riffle Tyler Ross,Maintenance,0.5,12/01/2025 12:00 AM,Jeffery Riffle - 12/01/25  9:35:26 AM: Replaced broken air line to Pre Melt Unit.,[]
5175,EQ ID 5175,Edge Bander,Thrislington,17889,12/09/2025,1. Prod Stopped,A board stopped part of the way through a run and threw an alarm saying to operate the machine in run in mode until empty.,Closed and Completed,0,8,"Andy Curtis, Garrett Blankenship, Johnny McDonald Jr, Dyllan Melson",Maintenance,2,12/10/2025 12:30 AM,"Garrett Blankenship - 12/10/25 12:52:10 AM: When we first got to the machine it had an alarm saying, ""No data available for workpiece."" We loosened the pressure beam to remove the board.  We restarted the machine to see if it would clear the board, but that did not work. Upon restarting the alarm read ""Machine switched off while still loaded, operate machine in run-in mode until empty,"" and ""Unit is in processing area."" We then tried to operate the machine in run in mode, but the softkeys function to do that was locked. When that wouldn't work, we manually ran the conveyor with the controller until the machine thought the board was run through. After the fault cleared it has run fine.",[]
5175,EQ ID 5175,Edge Bander,Thrislington,17938,12/15/2025,2. General Maint - High Priority,The operator states he hears an air leak coming from inside the glue hopper again.,Closed and Completed,0,0,Stiles tech,Maintenance,0,12/18/2025 12:00 AM,Tyler Ross - 12/18/25  7:09:26 AM: Technician was on site the 16th and 17th,[]
5175,EQ ID 5175,Edge Bander,Thrislington,17978,12/16/2025,2. General Maint - High Priority,"The tech is here for the edge Bander and has let us know we need to order grease for the fittings.  HOMAG no 4-017-02-0035 needs to be overnighted, please.",Closed Without Action,0,0,Maintenance,Maintenance,0,12/18/2025 12:00 AM,Tyler Ross - 12/18/25  7:11:59 AM: Went with a different grease,[]
5175,EQ ID 5175,Edge Bander,Thrislington,17147,10/06/2025,1. Prod Stopped,Timer is off not allowing the glue to go all the way to the back edge.,Closed and Completed,0,0,Stiles tech,Supervisor,0,12/18/2025 12:00 AM,Tyler Ross - 12/18/25  7:21:53 AM: Stiles tech was in house the 16th and 17th,[]
5175,EQ ID 5175,Edge Bander,Thrislington,17613,11/08/2025,"3. Prod Affected, Not Stopped",Pressure wheels on the bander are causing edging problems,Closed and Completed,0,0,Stiles tech,Maintenance,0,12/18/2025 12:00 AM,Tyler Ross - 12/18/25  7:12:44 AM: Tech was on site the 16th and 17th,[]
5175,EQ ID 5175,Edge Bander,Thrislington,17758,11/21/2025,"5. Prod Ongoing, Maint Required",Need a new glue premelting unit for the edge bander.,Closed and Completed,0,0,Stiles tech,Maintenance,0,12/18/2025 12:00 AM,Tyler Ross - 12/18/25  7:10:08 AM: Stiles tech was on site the 16th and 17th,[]
5175,EQ ID 5175,Edge Bander,Thrislington,20090,07/24/2026,1. Prod Stopped,Operator was cleaning machine and noticed the glue pot starting to dump glue out on the edge banding and around the glue pot and not in it. Production was stopped and pot was pulled for maintenance to see what is wrong.,Closed and Completed,5685,8,"Mike Ward, Alex Graves",Supervisor,0,06/05/2026 12:00 AM,,[]
5175,EQ ID 5175,Edge Bander,Thrislington,20144,07/29/2026,"5. Prod Ongoing, Maint Required",Temperature sensor on edge bander isnt working correctly.,Closed and Completed,2922,0,Thris,Maintenance,0,07/30/2026 12:00 AM,Tyler Ross - 07/30/26 11:05:33 AM: Replaced,[]
5175,EQ ID 5175,Edge Bander,Thrislington,20172,07/29/2026,"3. Prod Affected, Not Stopped",Glue level controller is going out due to a loose terminal.,Closed and Completed,0,1,"Andy Curtis, Garrett Blankenship",Maintenance,0,07/30/2026 09:00 PM,Andy Curtis - 07/30/26  9:21:41 PM: This has been replaced,[]
5175,EQ ID 5175,Edge Bander,Thrislington,20175,07/31/2026,1. Prod Stopped,Temperature will not stop moving up and down,Closed Without Action,0,0,Dale Kee,Maintenance,0,07/31/2026 12:00 AM,,[]
5175,EQ ID 5175,Edge Bander,Thrislington,20166,07/30/2026,2. General Maint - High Priority,Thermostat needs replacing.,Closed and Completed,0,8,Mike Ward,Maintenance,8,07/31/2026 12:00 AM,"Dale Kee - 08/03/26  6:20:16 AM: Replaced glue pot, old pot was cover under warranty due to failing heat probe.",[]
5175,EQ ID 5175,Edge Bander,Thrislington,20576,09/02/2026,1. Prod Stopped,The red wire that runs from the glue pot to the power box has burned in two.,Closed and Completed,223,0.5,Jeff Riffle Tyler Ross,Maintenance,0.5,09/02/2026 08:00 AM,"Jeffery Riffle - 09/02/26 11:38:57 AM: Wire caught on shroud and burnt/ cut in half
Replaced sensor",[]
5174,EQ ID 5174,Thomas Conveyor,Thrislington,3852,01/07/2023,1. Prod Stopped,One section of the conveyor is not turning on.  A belt on the conveyor is cut over halfway through.  If the conveyor pops on manually the belt will totally break.,Closed and Completed,22,0.25,Andy Curtis,Maintenance,0.25,01/07/2023 05:00 AM,Andy Curtis - 01/07/23  5:24:23 AM: Replaced the bad belt with B72 belt.,[]
5174,EQ ID 5174,Thomas Conveyor,Thrislington,3985,01/16/2023,1. Prod Stopped,The conveyor at the edge bander will not come on.,Closed and Completed,0,2,"Jimmy Sadler, Andy Curtis, Jeff Riffle, Bart James",Maintenance,0.5,01/16/2023 12:00 AM,Jimmy Sadler - 01/16/23  7:22:22 AM: Discovered a loose wire.,[]
5174,EQ ID 5174,Thomas Conveyor,Thrislington,4010,01/17/2023,1. Prod Stopped,The conveyor at the edge bander will not start.,Closed and Completed,0,1,"Andy Curtis, Jimmy Sadler",Maintenance,0.5,01/17/2023 06:30 AM,"Andy Curtis - 01/21/23  6:48:30 AM: Found a loose wire, at the drive, reconnected it.",[]
5174,EQ ID 5174,Thomas Conveyor,Thrislington,4050,01/19/2023,1. Prod Stopped,Conveyor will not start up in the mornings.,Closed and Completed,0,0.5,Jimmy Sadler,Maintenance,0,01/19/2023 12:00 AM,"Jimmy Sadler - 01/19/23  5:50:31 AM: After turning off the machine and opening the main power control box to check voltage from drive, when I push the start button at front of machine everything went to working.  Not sure what is going on, Andy has sent an email to Thomas Manufacturing describing our issues and waiting for a response.  Machine is running now.",[]
5174,EQ ID 5174,Thomas Conveyor,Thrislington,4063,01/19/2023,1. Prod Stopped,The belt has broken for the middle section of conveyor.,Closed and Completed,0,0.15,Jimmy Sadler,Maintenance,0.15,01/19/2023 11:00 AM,"Andy Curtis - 01/21/23  6:56:26 AM: Found that the belt was in a bind, fixed the problem.",[]
5174,EQ ID 5174,Thomas Conveyor,Thrislington,4067,01/20/2023,1. Prod Stopped,Conveyor will not start up.,Closed and Completed,0,4,"Andy Curtis, Jimmy Sadler, Bart James, Jeff Riffle",Maintenance,1,01/20/2023 06:00 AM,"Andy Curtis - 01/26/23  6:13:48 AM: This is currently working, have ordered a new PLC for a spare if and when it goes out. Have learned that if you turn off the conveyor at the HMI only, there is no problem starting it up.
Been starting and running for almost a week with no problem. | Andy Curtis - 01/21/23  7:05:41 AM: Found that the output on the PLC that feeds the effected drive may be going out.
Quoting a new PLC for a spare.",[]
5174,EQ ID 5174,Thomas Conveyor,Thrislington,5184,04/06/2023,1. Prod Stopped,One section of the conveyor has stopped and won't start back up.,Closed Without Action,0,0,Andy Curtis,Maintenance,0,04/07/2023 12:00 AM,Andy Curtis - 04/07/23  6:21:37 AM: Duplicate,[]
5174,EQ ID 5174,Thomas Conveyor,Thrislington,5187,04/07/2023,1. Prod Stopped,One section of the conveyor is not coming on.,Closed and Completed,895.72,1,"Andy Curtis, Jeff Riffle",Maintenance,0.5,04/07/2023 06:00 AM,Andy Curtis - 04/07/23  6:18:18 AM: Had to replace the PLC due to a faulting output.,[]
5174,EQ ID 5174,Thomas Conveyor,Thrislington,5191,04/07/2023,"3. Prod Affected, Not Stopped",The conveyor will not transfer the parts.,Closed and Completed,0,1,"Bart James , Jeff Riffle",Maintenance,0.5,04/07/2023 09:00 AM,"Andy Curtis - 04/19/23  4:24:52 AM: PLC not programmed right, put the old one back in.",[]
5174,EQ ID 5174,Thomas Conveyor,Thrislington,4855,03/17/2023,"5. Prod Ongoing, Maint Required",Shaft is making a noise Possibly broken.,Closed and Completed,0,0,.,Maintenance,0,09/13/2023 12:00 AM,"Dale Kee - 11/02/23  1:30:31 PM: Contact WM to fix | Andy Curtis - 03/22/23  4:49:21 AM: The bearing was ok but the shaft has a groove wore into it and will need to be replaced. Will schedule a time to replace the shaft and all bearings.
Will take up to 4-5 hours to do. | Andy Curtis - 03/21/23  7:13:46 AM: Have a time at 3:30 to replace the bearing , team lead set the time.",[]
5174,EQ ID 5174,Thomas Conveyor,Thrislington,3885,01/10/2023,"3. Prod Affected, Not Stopped",A belt on the return conveyor is about to break.  At start up after our last break that part of the conveyor took a few times to start.,Closed and Completed,0,0,Jimmy,Maintenance,0,09/13/2023 12:00 AM,Dale Kee - 11/02/23  1:30:11 PM: Contact WM to fix | Jimmy Sadler - 01/10/23  1:19:46 PM: Did find a crack in the belt.  Will have to order a new one. | Jimmy Sadler - 01/10/23  1:19:26 PM: Did find a crack in the belt.  Will have to order a new one.,[]
5174,EQ ID 5174,Thomas Conveyor,Thrislington,5111,04/03/2023,2. General Maint - High Priority,The three white outfeed belts and rod need to be replaced.,Closed and Completed,0,4,Thrislington Team,Maintenance,0,09/27/2023 12:00 AM,"Dale Kee - 11/02/23  1:27:53 PM: Contact WM to fix | Andy Curtis - 04/19/23  4:19:36 AM: The whole infeed section has been ordered, will replace when it comes in.",[]
5174,EQ ID 5174,Thomas Conveyor,Thrislington,7423,10/02/2023,1. Prod Stopped,The conveyor needs to be leveled from the move.,Closed and Completed,0,2,Blake Kennedy Alex Smith Dalton Osbourne,Maintenance,1,11/02/2023 12:00 AM,Jeffery Riffle - 11/02/23  5:47:23 AM: Completed.,[]
5174,EQ ID 5174,Thomas Conveyor,Thrislington,8088,11/20/2023,"5. Prod Ongoing, Maint Required",The conveyor needs to be moved and leveled.  Not all boards are crossing the path of the eye and transferring the way they should.,Closed and Completed,0,0,.,Maintenance,0,11/20/2023 12:00 AM,Andy Curtis - 03/27/24 12:36:05 AM: done,[]
5174,EQ ID 5174,Thomas Conveyor,Thrislington,6836,08/14/2023,"5. Prod Ongoing, Maint Required",The outfeed conveyer shaft is worn through.,Closed and Completed,0,0,.,Maintenance,0,12/18/2023 12:00 AM,Jeffery Riffle - 01/17/24  5:50:58 AM: Closed.,[]
5174,EQ ID 5174,Thomas Conveyor,Thrislington,6723,08/04/2023,"5. Prod Ongoing, Maint Required",The shaft is broke on the outfeed.,Closed and Completed,0,0,.,Maintenance,0,01/17/2024 12:00 AM,Jeffery Riffle - 01/17/24  5:49:40 AM: Closed.,[]
5174,EQ ID 5174,Thomas Conveyor,Thrislington,11668,05/15/2024,"3. Prod Affected, Not Stopped",The belt is not pulling the parts from the bander.,Closed and Completed,0,5,"Jimmy Sadler, Andy Curtis, Bart James, Jeff Riffle",Maintenance,2,05/16/2024 12:00 AM,Jimmy Sadler - 05/16/24  6:50:27 AM: The shaft on the infeed rollers was broken into.  Replaced with a new shaft.,[]
5174,EQ ID 5174,Thomas Conveyor,Thrislington,11968,06/05/2024,1. Prod Stopped,"Orange belt was broken and laying on the ground at the infeed, also the main drive belt for the section was about to break.",Closed and Completed,0,2,"Andy Curtis, Nathan Hall",Maintenance,1,06/05/2024 07:30 PM,"Andy Curtis - 06/05/24  7:43:55 PM: Replaced the broken orange belt, and the main drive belt.",[]
5174,EQ ID 5174,Thomas Conveyor,Thrislington,12005,06/07/2024,1. Prod Stopped,Belt broke on conveyor.,Closed and Completed,100,1.5,"Jimmy Sadler, Bart James, Tyler Ross",Maintenance,0.75,06/07/2024 12:00 AM,Jimmy Sadler - 06/07/24 11:36:15 AM: Replaced belt.,[]
5174,EQ ID 5174,Thomas Conveyor,Thrislington,12171,06/20/2024,"3. Prod Affected, Not Stopped",Belt came off of the middle section rollers.,Closed and Completed,0,0.25,Andy Curtis,Maintenance,0,06/20/2024 08:00 PM,Andy Curtis - 06/20/24  7:42:18 PM: Reinstalled,[]
5174,EQ ID 5174,Thomas Conveyor,Thrislington,12220,,,,Closed and Completed,0,0.25,Andy Curtis,,0,6/26/2024,Andy Curtis - 06/20/24  7:42:18 PM: Reinstalled,[]
5174,EQ ID 5174,Thomas Conveyor,Thrislington,12300,07/09/2024,"3. Prod Affected, Not Stopped",The belt has come off of the 1st section returning to operator.,Closed and Completed,0,0.5,Andy Curtis,Maintenance,0,07/09/2024 01:00 AM,Andy Curtis - 07/09/24  1:01:52 AM: Reinstalled the belt,[]
5174,EQ ID 5174,Thomas Conveyor,Thrislington,11089,04/12/2024,"3. Prod Affected, Not Stopped",One o f the White outfeed belts has come out of the track and needs to be replaced.,Closed and Completed,0,0,Maintenance,Maintenance,0,08/16/2024 12:00 AM,Tyler Ross - 08/16/24  5:42:21 AM: Belt was replaced,[]
5174,EQ ID 5174,Thomas Conveyor,Thrislington,11313,04/16/2024,1. Prod Stopped,A belt keeps coming off the return conveyor.,Closed and Completed,0,1,Maintenance,Maintenance,0,08/16/2024 12:00 AM,Jeffery Riffle - 08/16/24  5:10:37 AM: Closed | Jeffery Riffle - 08/16/24  5:10:27 AM: Closed,[]
5174,EQ ID 5174,Thomas Conveyor,Thrislington,12947,09/03/2024,"3. Prod Affected, Not Stopped",Belt came off of next to last return conveyor,Closed and Completed,0,0.5,"Andy Curtis, Garrett Blankenship, Darnell",Maintenance,0,09/03/2024 11:00 PM,Andy Curtis - 09/03/24 10:10:29 PM: reinstalled the belt.,[]
5174,EQ ID 5174,Thomas Conveyor,Thrislington,15446,04/21/2025,6. General Maint,We need to get the Conveyor at the edge bander lined up correctly so parts will stop falling in the floor. Also we need some new belts to make sure all the rollers are working properly.,Closed and Completed,0,0,Alex,Maintenance,0,07/03/2025 12:00 AM,,[]
5174,EQ ID 5174,Thomas Conveyor,Thrislington,15501,04/25/2025,"5. Prod Ongoing, Maint Required",The belt broke or came off the edge bander conveyor that starts the return of the part.,Closed and Completed,0,0,Tyler,Maintenance,0,07/03/2025 12:00 AM,,[]
5174,EQ ID 5174,Thomas Conveyor,Thrislington,9410,12/20/2023,6. General Maint,Add Roller Extension Arms to the Thomas Conveyors for the Thris Edge Bander similar to those in the 1080 Cell to prevent the longer parts from falling off the conveyors.,Closed and Completed,0,0,Bart,Maintenance,0,07/03/2025 12:00 AM,"Andy Curtis - 05/02/24  9:38:17 PM: Sorry wrong machine. | Andy Curtis - 05/02/24  9:35:35 PM: The roller track has come in but it did not have the mounting hardware and adjustable legs with it.

Waiting on hardware to be ordered and received. Then it will be installed",[]
5174,EQ ID 5174,Thomas Conveyor,Thrislington,18511,02/19/2026,6. General Maint,The Conveyor on the edge bander return system needs a longer belt to make all the rollers move and help parts stay moving correctly so they do not fall off the conveyor and get damaged.,Closed and Completed,0,8,"Andy Curtis, Garrett Blankenship",Maintenance,0,06/02/2026 06:00 PM,"Garrett Blankenship - 06/03/26 12:47:50 PM: Replaced all orange belts, three of the drive belts, and a gearbox. The gearbox also had to be realigned; it was out of center with the rest of the pulleys.",[]
5173,EQ ID 5173,Shaper,Thrislington,3860,01/09/2023,2. General Maint - High Priority,The vacuum was removed from the slitter/plunger in order for the lift to be installed Friday.  It needs to be re-attached before it can be used.,Closed and Completed,0,2,"Bart James, Jeff Riffle",Maintenance,0,01/10/2023 05:00 AM,Andy Curtis - 01/12/23  4:57:45 AM: This has been reinstalled.,[]
5173,EQ ID 5173,Shaper,Thrislington,4404,02/14/2023,1. Prod Stopped,Belt broke on Shaper,Closed and Completed,70,2,"Jeff Riffle, Bart James, Jimmy Sadler, Andy Curtis",Maintenance,0.5,02/14/2023 10:00 AM,"Andy Curtis - 02/14/23  1:27:33 PM: After getting all the remnants of the old belt cleaned off, replaced belt.",[]
5173,EQ ID 5173,Shaper,Thrislington,6150,06/21/2023,"5. Prod Ongoing, Maint Required","Several of the pads are missing on the track, and need to be replaced.",Closed and Completed,0,1,"Bart James, Jeff Riffle",Maintenance,1,06/22/2023 07:00 AM,Andy Curtis - 07/28/23  5:13:49 AM: Installed a used track we had.,[]
5173,EQ ID 5173,Shaper,Thrislington,7459,10/04/2023,1. Prod Stopped,The shaper needs to have vacuum and power ran to it.  It hasn't been set up since the move.,Closed and Completed,0,0,Jimmy,Maintenance,0,11/02/2023 12:00 AM,"Jeffery Riffle - 11/02/23  5:48:17 AM: Complete | Jimmy Sadler - 10/04/23 12:58:11 PM: The duct work coming from the main vacuum is a 5 inch pipe, the collection hose on the shaper is 4 inches.  We are waiting on the reducer.  Meanwhile, there is a stand alone vacuum in place.",[]
5173,EQ ID 5173,Shaper,Thrislington,10347,02/14/2024,"3. Prod Affected, Not Stopped","We need to extend the dust collection system by the Shaper out another foot to clear the yellow cross bar on the overhead system. Currently, it is cutting off a large part of the range of motion and we cannot use the air lift to pick up larger panels.",Closed and Completed,0,0.5,Jimmy Sadler,Maintenance,0.5,02/14/2024 12:00 AM,Jimmy Sadler - 02/14/24  9:08:16 AM: This has been completed.,"[{""name"": ""Vent Lift System.jpg"", ""url"": ""https://circaweb.bobrick.com/PME/Forms/DownloadAttachment/534?guid=aecee231-50bc-423d-8c05-9e681c345d62""}]"
5173,EQ ID 5173,Shaper,Thrislington,11830,05/24/2024,"5. Prod Ongoing, Maint Required",Can we get more latches for the overhead system to hold up the tubing? The one over the glue spreader and the panel finishing area are at neck/head level and get in the way of operators continuously.,Closed and Completed,0,0,Jeff Riffle and Tyler,Maintenance,0,07/30/2024 12:00 AM,Andy Curtis - 08/28/24  7:49:15 PM: This has been done,[]
5172,EQ ID 5172,Emmegi Drilling Machine,Thrislington,4300,02/10/2023,1. Prod Stopped,The key switch has come off.,Closed and Completed,0,0.15,John Hart,Maintenance,0,02/10/2023 06:30 AM,Andy Curtis - 02/11/23  4:46:43 AM: Reinstalled the lock and tightened up.,[]
5172,EQ ID 5172,Emmegi Drilling Machine,Thrislington,3776,12/30/2022,6. General Maint,Maintenance prompts showing on the monitor Spindle coolant replacement and request Emmegi maintenance visit.,Closed and Completed,0,0,Emmegi Tech,Maintenance,0,03/08/2023 12:00 AM,Andy Curtis - 03/28/23  2:19:52 PM: This was taken care of by the Installation tech when he was here to startup the new Emmegi equipment. | Andy Curtis - 01/19/23  5:26:57 AM: This will be addressed when the Tech comes in to start up the new Emmegi equipment.,[]
5172,EQ ID 5172,Emmegi Drilling Machine,Thrislington,4994,03/24/2023,"3. Prod Affected, Not Stopped",The Emmegi keeps throwing up a stop error every two or so parts that it runs.,Closed and Completed,0,0.5,"Andy Curtis, Jeff Riffle",Maintenance,0,03/24/2023 07:30 AM,"Andy Curtis - 03/27/23  2:09:03 PM: Watched the operator run several parts and could not duplicate. | Andy Curtis - 03/24/23  6:44:28 AM: Went and watched the machine run about 10 parts, no issue. Told the operator to notify us when it happens again.",[]
5172,EQ ID 5172,Emmegi Drilling Machine,Thrislington,5311,04/14/2023,6. General Maint,Needing a air hose reel mounted,Closed and Completed,25,1,Jimmy Sadler,Maintenance,0,05/05/2023 12:00 AM,Jeffery Riffle - 05/05/23 12:52:04 PM: done,[]
5172,EQ ID 5172,Emmegi Drilling Machine,Thrislington,6185,06/26/2023,1. Prod Stopped,The water seperater at the emmegi is broken and will have to be replaced.,Closed and Completed,160,0.15,Bart James,Maintenance,0,07/10/2023 05:00 AM,Andy Curtis - 07/27/23  4:41:49 AM: Replaced the bowl,[]
5172,EQ ID 5172,Emmegi Drilling Machine,Thrislington,7440,10/03/2023,1. Prod Stopped,Left hand stop down is timed out. Has set code 113,Closed and Completed,0,0.5,John Hart,Maintenance,0.5,11/02/2023 12:00 AM,Jeffery Riffle - 11/02/23  5:47:55 AM: Cleared.,[]
5172,EQ ID 5172,Emmegi Drilling Machine,Thrislington,9419,12/20/2023,"3. Prod Affected, Not Stopped",The drill head keeps stopping while running programs and has to be restarted.  The prompt that comes up is Index Head Not Locked.,Closed and Completed,0,16,Jeff Riffle Bart James,Maintenance,8,01/17/2024 12:00 AM,Jeffery Riffle - 01/17/24  5:38:44 AM: Cylinder sensor had drifted or moved. Adjusted to give more travel.,[]
5172,EQ ID 5172,Emmegi Drilling Machine,Thrislington,10835,03/27/2024,1. Prod Stopped,A part was placed in the machine incorrectly crashing when the bit engaged the part.  The operator can't get the machine to find the home position.,Closed and Completed,0,0.5,Jeff Riffle,Maintenance,1,03/27/2024 12:00 AM,Jeffery Riffle - 03/27/24  9:38:48 AM: Over Traveled and needed all three axis run past center to allow enough travel to get back to home adjustment.,[]
5172,EQ ID 5172,Emmegi Drilling Machine,Thrislington,10700,03/11/2024,"5. Prod Ongoing, Maint Required",the conveyer on the privada drill machine not working,Closed and Completed,0,0,Andy Curtis,Maintenance,0,03/28/2024 12:00 AM,"Andy Curtis - 03/28/24  5:39:38 PM: Appears to be working now | Andy Curtis - 03/28/24  3:12:48 AM: This will run in manual mode.
Need to see if operator has the conveyor turned on or off during auto mode.",[]
5172,EQ ID 5172,Emmegi Drilling Machine,Thrislington,10935,04/04/2024,"3. Prod Affected, Not Stopped",The oiler for the new Emmegi is spraying too much oil onto the pieces.  It needs to be adjusted.,Closed and Completed,0,0,jeff riffle,Maintenance,0,04/04/2024 08:00 AM,Bart James - 06/29/24  7:40:22 AM: adjusted oiler,[]
5172,EQ ID 5172,Emmegi Drilling Machine,Thrislington,11534,05/06/2024,6. General Maint,Need to move the electrical cord that is dropped to the right side of the machine to the left side by the computer.  A standing computer desk is going in this location and we will need the power source.,Closed and Completed,0,1,Andy Curtis,Maintenance,0,05/07/2024 12:00 AM,Andy Curtis - 05/07/24  1:13:58 AM: This has been moved and ready for use.,[]
5172,EQ ID 5172,Emmegi Drilling Machine,Thrislington,11564,05/08/2024,"5. Prod Ongoing, Maint Required",We need to cover the new emmegi before it starts raining to keep any leaks off the machine.,Closed and Completed,0,0,?,Maintenance,0,05/08/2024 04:00 PM,Andy Curtis - 05/15/24  2:19:27 AM: Done,[]
5172,EQ ID 5172,Emmegi Drilling Machine,Thrislington,11334,04/17/2024,2. General Maint - High Priority,The sensor on the left part barrier is loose or not aligning properly and is creating a fault to where we cannot run.,Closed and Completed,0,0,bart james,Maintenance,0,06/17/2024 11:30 AM,Bart James - 06/29/24  7:39:35 AM: adjusted the sensor,[]
5172,EQ ID 5172,Emmegi Drilling Machine,Thrislington,11063,04/10/2024,6. General Maint,We need an airline dropped by the new Emmegi computer.,Closed and Completed,0,0,Jeffery Riffle,Maintenance,0,08/16/2024 12:00 AM,Tyler Ross - 08/16/24  8:13:48 AM: closed,[]
5172,EQ ID 5172,Emmegi Drilling Machine,Thrislington,13871,11/20/2024,"3. Prod Affected, Not Stopped",The Thrislington Emmegi's drilling head is not indexing properly AGAIN.,Closed and Completed,0,0.5,Jeff Riffle,Maintenance,0,11/20/2024 01:30 PM,Bart James - 11/20/24 11:25:34 AM: adjusted top/bottom lock sensors,[]
5172,EQ ID 5172,Emmegi Drilling Machine,Thrislington,13839,11/15/2024,1. Prod Stopped,The Emmegi used for Privada will not load the tool.,Closed and Completed,0,0,Jeffery Riffle,Maintenance,0,11/26/2024 12:00 AM,Tyler Ross - 11/26/24  7:16:55 AM: blew off the lines,[]
5172,EQ ID 5172,Emmegi Drilling Machine,Thrislington,13850,11/18/2024,"3. Prod Affected, Not Stopped",The head on the old Emmegi drilling machine is not indexing properly again. Might have to go back into the head and realign the sensors again.,Closed and Completed,0,0,Maintenance,Maintenance,0,11/26/2024 12:00 AM,Tyler Ross - 11/26/24  7:29:18 AM: sensor was out of adjustment,[]
5172,EQ ID 5172,Emmegi Drilling Machine,Thrislington,14454,01/23/2025,1. Prod Stopped,The head on the drill is not indexing properly again. May need the sensors retighten.,Closed and Completed,0,0,Tyler Ross,Maintenance,0,01/27/2025 12:00 AM,Tyler Ross - 01/31/25  8:56:48 AM: Lubed the locking pin,[]
5172,EQ ID 5172,Emmegi Drilling Machine,Thrislington,14462,01/23/2025,6. General Maint,Need to order the cylinder and sensors for the emmegi drilling machine because of the indexing head.,Closed and Completed,0,0,Tyler Ross,Maintenance,0,03/06/2025 12:00 AM,"Tyler Ross - 03/06/25  5:32:04 AM: Sensor and cylinder was not the problem, the head was dry and causing it to hang in the down position",[]
5172,EQ ID 5172,Emmegi Drilling Machine,Thrislington,14987,03/10/2025,1. Prod Stopped,One of the air lines on the Emmegi has broken and leaking air.,Closed and Completed,10,0.75,Jeff Riffle Bart James,Maintenance,2,03/10/2025 12:00 AM,Jeffery Riffle - 03/10/25  6:47:03 AM: Replaced with an after market meter valve.,[]
5172,EQ ID 5172,Emmegi Drilling Machine,Thrislington,15551,04/30/2025,2. General Maint - High Priority,the belt on the emmigi used for privada did not run on startup due to shavings built up under the covers. we were able to blow it out to get it going. covers need to be taken off to clean,Closed and Completed,0,1,"Day shift, and alternate shift, Andy Curtis, Garrett Blankenship",Maintenance,0,05/01/2025 12:00 AM,"Andy Curtis - 05/05/25  8:08:13 PM: This belt was blown out on top and bottom as well as under the belt. A lot of shavings have come out. Both day shift and alternate shift has done this, belt is working now.",[]
5172,EQ ID 5172,Emmegi Drilling Machine,Thrislington,15493,04/24/2025,1. Prod Stopped,The head is not indexing again. Someone must have crashed the head and moved the sensor again.,Closed and Completed,0,0,Tyler Ross,Maintenance,0,05/14/2025 12:00 AM,"Tyler Ross - 05/14/25  5:52:31 AM: Locking pin was dry and sticking, added some white grease and its working fine.",[]
5172,EQ ID 5172,Emmegi Drilling Machine,Thrislington,14828,02/26/2025,4. Prod Continuing but Affected Equipment stopped,carousel is bent and faults out the machine while changing the bits,Closed and Completed,0,0,Jeff,Maintenance,0,07/03/2025 12:00 AM,,[]
