equipment_id,equipment_eq_id,equipment_name,department,wo_id,date_notified,urgency,problem,status,material_cost,labor_time,work_performed_by,assigned_to,downtime_hours,completed_datetime,comments,attachments
5172,EQ ID 5172,Emmegi Drilling Machine,Thrislington,13751,11/08/2024,"5. Prod Ongoing, Maint Required",The Emmegi machice will not load a tool in slot number 2 .  This problem just started today .  Alex has moved the tool to another location in the machine..,Closed and Completed,0,0,Bart,Maintenance,0,07/03/2025 12:00 AM,,[]
5172,EQ ID 5172,Emmegi Drilling Machine,Thrislington,16599,08/07/2025,1. Prod Stopped,Indexing head code keeps popping up. Need to adjust the sensors on the head unit.,Closed and Completed,0,0.5,Tyler Ross,Maintenance,0.5,08/07/2025 12:00 AM,"Tyler Ross - 08/07/25  5:07:52 AM: Greased where the cylinder locks the head in place, it gets dry and the pin will stick in the head and wont retract.",[]
5172,EQ ID 5172,Emmegi Drilling Machine,Thrislington,16685,08/14/2025,1. Prod Stopped,Machine will not rehome and machine keeps losing power.,Closed and Completed,0,0,Maintenance,Maintenance,0,10/09/2025 12:00 AM,Tyler Ross - 10/09/25  1:39:53 PM: Cleaned the tracks on the motor,[]
5172,EQ ID 5172,Emmegi Drilling Machine,Thrislington,16689,08/14/2025,1. Prod Stopped,Drilling is off-centered.,Closed and Completed,0,1.5,Maintenance,Maintenance,1.5,10/09/2025 12:00 AM,"Tyler Ross - 10/09/25  1:41:54 PM: Cleaned the tracks and bumped the clamps, the machine was crashed causing the clamps to be bumped out of position",[]
5172,EQ ID 5172,Emmegi Drilling Machine,Thrislington,17027,09/17/2025,1. Prod Stopped,"The Emmegi drilling was off center.  This problem has been fixed.  However, we still recommend a tech to come in and do preventive maintenance on the machine.",Closed and Completed,0,1.5,Maintenance,Maintenance,1.5,10/09/2025 12:00 AM,Tyler Ross - 10/09/25  1:49:05 PM: Bumped clamps back into place,[]
5172,EQ ID 5172,Emmegi Drilling Machine,Thrislington,16695,08/15/2025,"3. Prod Affected, Not Stopped",The drill head has lost its home position and won't reset.,Closed Without Action,0,0,Tyler Ross,Maintenance,0,10/10/2025 12:00 AM,Tyler Ross - 10/10/25  9:11:28 AM: duplicate,[]
5172,EQ ID 5172,Emmegi Drilling Machine,Thrislington,16715,08/18/2025,"5. Prod Ongoing, Maint Required","The the drill head isn't finding the home position when we start up, so the holes aren't lining up the way they should without altering the programs.  We need a tech to come in and re-home the drill head for optimal performance.",Closed Without Action,0,0,Tyler Ross,Maintenance,0,10/10/2025 12:00 AM,Tyler Ross - 10/10/25 10:30:24 AM: Duplicate,[]
5172,EQ ID 5172,Emmegi Drilling Machine,Thrislington,17012,09/16/2025,"3. Prod Affected, Not Stopped",The y reference stop is mis-aligned. Request a tech to come in for proper alignment.,Closed Without Action,0,0,Tyler Ross,Maintenance,0,10/10/2025 12:00 AM,Tyler Ross - 10/10/25 11:01:09 AM: Duplicate,[]
5172,EQ ID 5172,Emmegi Drilling Machine,Thrislington,17454,10/24/2025,1. Prod Stopped,Node A Failure. machine has frozen,Closed and Completed,0,2,Jeffery Riffle Bart James Tyler Ross,Maintenance,2,12/04/2025 12:00 AM,Tyler Ross - 12/04/25 11:27:21 AM: The door of the machine was badly bent causing it not to make a sensor,[]
5172,EQ ID 5172,Emmegi Drilling Machine,Thrislington,17383,10/21/2025,2. General Maint - High Priority,"I just spoke to the technician and he advised me that we need to purchase either a dryer for both emmegis and the saws or 4 dryers, one for each piece of equipment.  Water in the lines will cause major issues with the equipment.",Closed and Completed,0,0,Maintenance,Maintenance,0,12/18/2025 12:00 AM,Tyler Ross - 12/18/25  7:22:58 AM: In the process of talking with engineers to see what needs to be done about this situation,[]
5172,EQ ID 5172,Emmegi Drilling Machine,Thrislington,17401,10/22/2025,2. General Maint - High Priority,The belt on Privada CNC will not start on its own. The guard plates need to be removed from around the belt and clean out metal chips preventing the belt from moving.,Closed and Completed,0,0,Tech,Maintenance,0,12/18/2025 12:00 AM,Tyler Ross - 12/18/25  7:26:43 AM: was cleaned,[]
5172,EQ ID 5172,Emmegi Drilling Machine,Thrislington,18023,12/29/2025,1. Prod Stopped,door to emmegi stopped opening about 3/4 way tried to push it open rest the way and it was bouncing like it had alot of play in it,Closed and Completed,0,0.5,"Jimmy Sadler, Jeff Riffle",Maintenance,0.5,12/29/2025 12:00 AM,"Jimmy Sadler - 12/29/25  6:55:37 AM: Closed and reopened door, working good.",[]
5172,EQ ID 5172,Emmegi Drilling Machine,Thrislington,18004,12/19/2025,"3. Prod Affected, Not Stopped",oil leaking from line into drill head,Closed and Completed,0,0,Tyler Ross,Maintenance,0,01/15/2026 12:00 AM,Tyler Ross - 01/15/26  5:59:13 AM: Replaced the oil line fitting.,[]
5172,EQ ID 5172,Emmegi Drilling Machine,Thrislington,18293,01/26/2026,1. Prod Stopped,The switch to turn machine from Auto to Manual came loose and fell in the floor. It needs to be opened up and put back in.,Closed and Completed,0,0.25,Jeff Riffle,Maintenance,0,01/26/2026 12:00 AM,Jeffery Riffle - 01/26/26  8:37:58 AM: Put button back on.,[]
5172,EQ ID 5172,Emmegi Drilling Machine,Thrislington,18368,02/04/2026,1. Prod Stopped,switch to put machine in auto/manual fell off. machine is stuck in manual mode,Closed and Completed,0,0.5,Jeff Riffle Tyler Ross,Maintenance,0,02/12/2026 12:00 AM,Jeffery Riffle - 02/12/26  6:58:40 AM: Reattached button,[]
5172,EQ ID 5172,Emmegi Drilling Machine,Thrislington,18468,02/13/2026,1. Prod Stopped,auto/manual switch came off again,Closed and Completed,0,0.5,Tyler Ross,Maintenance,0.5,02/17/2026 12:00 AM,Tyler Ross - 02/17/26  7:23:57 AM: Reinstalled switch,[]
5172,EQ ID 5172,Emmegi Drilling Machine,Thrislington,18897,03/27/2026,"5. Prod Ongoing, Maint Required",calibration is off needs adjusted,Closed and Completed,0,0,Alex Graves,Maintenance,0,03/18/2026 12:00 AM,Dale Kee - 06/02/26  8:19:24 AM: Operator call tech for training on calibration.,[]
5172,EQ ID 5172,Emmegi Drilling Machine,Thrislington,18835,03/23/2026,1. Prod Stopped,tool tray lid keeps throwing an alarm when drilling,Closed and Completed,0,1,Alex Graves,Maintenance,0,03/24/2026 12:00 AM,Dale Kee - 06/05/26  5:28:29 AM: Contacted tech for adjustments. | Bart James - 03/23/26  7:10:11 AM: tool cover hood was slightly racked. operator adjusted and it seems to operating well.  we will monitor,[]
5172,EQ ID 5172,Emmegi Drilling Machine,Thrislington,18926,03/31/2026,1. Prod Stopped,keeps giving error code when trying to put tool back in tray,Closed and Completed,0,0.5,Tyler Ross Jeffery Riffle Bart James,Maintenance,0.5,04/01/2026 12:00 AM,Tyler Ross - 04/01/26  5:29:10 AM: Adjusted sensor,[]
5172,EQ ID 5172,Emmegi Drilling Machine,Thrislington,19034,04/08/2026,1. Prod Stopped,sensor screws have backed off and is tilted to the side,Closed and Completed,0,0.05,Tyler Ross,Maintenance,0.05,04/08/2026 12:00 AM,Tyler Ross - 04/08/26  1:39:05 PM: tightened the nut,[]
5172,EQ ID 5172,Emmegi Drilling Machine,Thrislington,19189,04/24/2026,"3. Prod Affected, Not Stopped",When changing the program a tool was left in the machine and the mobile table got hung up for a second and now one of the clamps is a little off.,Closed and Completed,0,0.5,Alex Graves,Maintenance,0,04/27/2026 06:30 AM,,[]
5172,EQ ID 5172,Emmegi Drilling Machine,Thrislington,19365,05/12/2026,1. Prod Stopped,Possibly threw a breaker,Closed and Completed,0,0,Michelle Wilson / Alex Graves / Bart James,Maintenance,5,05/12/2026 01:30 PM,Bart James - 05/12/26 11:34:32 AM: emmegi USA tech support dialed into machine and corrected the issue,[]
5171,EQ ID 5171,Emmegi Dual Saw,Thrislington,4064,01/19/2023,1. Prod Stopped,The blades are not lowering all the way down so they are not cutting all the way through the extrusions.,Closed and Completed,0,2,"Andy Curtis, Bart James, John Hart, Ryan Parrish",Maintenance,0.5,01/19/2023 12:30 PM,"Andy Curtis - 01/21/23  7:02:15 AM: When the blade was trying to be removed, by excessive force, the main pivot rotated and caused the stop to be off. Realigned the Main shaft and tightened the set screws for it. This was on the left head.",[]
5171,EQ ID 5171,Emmegi Dual Saw,Thrislington,4344,02/13/2023,"5. Prod Ongoing, Maint Required",The handle came off the adjustment wheel.,Closed and Completed,0,0.25,Jeff Riffle,Maintenance,0,02/13/2023 08:00 AM,Andy Curtis - 02/13/23  8:29:02 AM: Reinstalled the handle and set screw.,[]
5171,EQ ID 5171,Emmegi Dual Saw,Thrislington,4057,01/19/2023,1. Prod Stopped,In trying to loosen the blade the lock stuck and broke.,Closed and Completed,503,4,"Bart James, Jimmy Sadler",Maintenance,2,05/04/2023 08:00 AM,"Andy Curtis - 06/20/23  6:38:56 AM: Replaced all internal and external parts for the blade shaft. On the left side. | Andy Curtis - 03/15/23  7:01:06 AM: Waiting on parts to arrive. | Andy Curtis - 01/21/23  6:54:16 AM: Due to excessive force to get the blade bolt undone, the lock pin broke. Will order a new lock pin, blade spindle, and nut. To repair this.
Meanwhile was able to get the blade changed to continue production.",[]
5171,EQ ID 5171,Emmegi Dual Saw,Thrislington,5738,05/22/2023,1. Prod Stopped,The lock isn't working to change the blade.  They have taken the blade off and need it to lock to put the new one on.,Closed and Completed,0,2.5,"Jimmy Sadler, Bart James",Maintenance,1.25,05/22/2023 12:00 AM,"Jimmy Sadler - 05/22/23  8:26:56 AM: Replaced blade locking plunger.  It looks like the old one, that someone had tried to start the saw with the plunger still in the lock position causing the plunger to break.",[]
5171,EQ ID 5171,Emmegi Dual Saw,Thrislington,5743,05/22/2023,1. Prod Stopped,Operator over tightened the blade bending the new locking plunger.  Have to order another one.  They can use the Privada dual saw in the meantime.,Closed and Completed,503,8,"Bart James, Jimmy Sadler, Andy Curtis, Jeff Riffle",Maintenance,2,05/31/2023 12:00 AM,Andy Curtis - 06/20/23  6:40:27 AM: Replaced all internal and external parts for the blade shaft. This was done on the right side.,[]
5171,EQ ID 5171,Emmegi Dual Saw,Thrislington,6036,06/14/2023,"3. Prod Affected, Not Stopped",The right side saw is mounting bolt appears to be sheared.  The blade is cutting at an angle.,Closed and Completed,0,0.25,"Austin Work, Dale Kee",Maintenance,0.25,06/14/2023 12:00 AM,Jimmy Sadler - 06/14/23 12:56:00 PM: Loosened adjustment bolt and set saw back to 0 degree.,[]
5171,EQ ID 5171,Emmegi Dual Saw,Thrislington,6019,06/14/2023,1. Prod Stopped,A lock is on the switch and the key is lost.  It needs to be cut off.,Closed and Completed,0,0.5,"Jimmy Sadler, Jeff Riffle",Maintenance,0,06/14/2023 05:00 AM,Andy Curtis - 06/14/23  5:10:03 AM: Lock has been cut off and given to Terry Magneson.,[]
5171,EQ ID 5171,Emmegi Dual Saw,Thrislington,6028,06/14/2023,"3. Prod Affected, Not Stopped",The left blade on the dual saw is not cutting all the way through the piece.,Closed and Completed,0,0.75,"Jeff Riffle, Andy Curtis, Jimmy Sadler",Maintenance,0.25,06/14/2023 08:30 AM,"Andy Curtis - 06/14/23  8:57:37 AM: When the machine was broken using a cheater bar before , it spun the blade depth adjuster some.
Loosened the adjuster and reset the distance, and tightened.
Part cut all the way through.",[]
5171,EQ ID 5171,Emmegi Dual Saw,Thrislington,6373,07/11/2023,"5. Prod Ongoing, Maint Required",The left saw isn't cutting all the way through the pieces.,Closed and Completed,0,0.5,Jeff Riffle,Maintenance,0,07/11/2023 12:00 AM,Jeffery Riffle - 07/11/23  6:02:12 AM: Adjusted Bladed Stop,[]
5171,EQ ID 5171,Emmegi Dual Saw,Thrislington,7096,09/01/2023,2. General Maint - High Priority,Air supply line is leaking air.,Closed and Completed,0,0,Bart,Maintenance,0,12/18/2023 12:00 AM,Jimmy Sadler - 12/18/23  9:08:23 AM: replaced,[]
5171,EQ ID 5171,Emmegi Dual Saw,Thrislington,7596,10/11/2023,4. Prod Continuing but Affected Equipment stopped,The saw needs a look over .,Closed and Completed,0,0,.,Maintenance,0,01/17/2024 12:00 AM,Jeffery Riffle - 01/17/24  5:43:32 AM: Closed.,[]
5171,EQ ID 5171,Emmegi Dual Saw,Thrislington,10214,02/05/2024,"5. Prod Ongoing, Maint Required",Employee reported that the guards on both saws aren't fully covering the blades in the home position.,Closed and Completed,0,0.5,Bart James Jeff Riffle,Maintenance,0,02/05/2024 12:00 AM,Jeffery Riffle - 02/05/24 10:51:54 AM: Adjusted Guard.,[]
5171,EQ ID 5171,Emmegi Dual Saw,Thrislington,10260,02/08/2024,4. Prod Continuing but Affected Equipment stopped,The left saw guard is in the open position and will not close.  When the saw is on the blade is completely exposed.,Closed and Completed,0,0,Bart James,Maintenance,0,02/08/2024 12:00 AM,Andy Curtis - 07/09/24  8:07:41 PM: Adjusted,[]
5171,EQ ID 5171,Emmegi Dual Saw,Thrislington,10345,02/14/2024,1. Prod Stopped,Machine stopped during a cut. It shows an ESTOP was pressed. We cannot reset the fault or the machine.,Closed and Completed,0,0.15,jeff riffle,Maintenance,0,02/14/2024 06:30 AM,Bart James - 02/14/24  5:34:02 AM: reset breaker,[]
5171,EQ ID 5171,Emmegi Dual Saw,Thrislington,10508,02/26/2024,1. Prod Stopped,We don't have air to run this equipment this morning.,Closed and Completed,0,0.25,Jimmy Sadler,Maintenance,0.25,02/26/2024 12:00 AM,Jimmy Sadler - 02/26/24  5:02:23 AM: Air pressure was turned down.  Adjusted air pressure.,[]
5171,EQ ID 5171,Emmegi Dual Saw,Thrislington,10512,02/26/2024,1. Prod Stopped,The guards for the Thrislington Dual Saw do not work properly.  The saw is currently locked out and not operational.,Closed Without Action,0,0,Jimmy,Maintenance,0,02/26/2024 12:00 AM,"Jimmy Sadler - 02/26/24  6:04:30 AM: Duplicate, discussing this issue with Emmegi.",[]
5171,EQ ID 5171,Emmegi Dual Saw,Thrislington,9511,01/03/2024,"5. Prod Ongoing, Maint Required",The oiler on the saw on the right does not appear to be oiling.,Closed and Completed,0,0.25,Andy Curtis,Maintenance,0,02/28/2024 12:00 AM,"Andy Curtis - 04/02/24  7:22:04 PM: must have been repaired. The jugs have the same amount of fluid when checked, also hoses had fluid in them.",[]
5171,EQ ID 5171,Emmegi Dual Saw,Thrislington,10713,03/13/2024,1. Prod Stopped,One side of the dual saw isn't engaging.,Closed and Completed,0,0,Bart James Jeff RIffle,Maintenance,0,03/22/2024 12:00 AM,Jeffery Riffle - 03/22/24  4:19:04 AM: Fixed,[]
5171,EQ ID 5171,Emmegi Dual Saw,Thrislington,11551,05/07/2024,2. General Maint - High Priority,"The saw jolts on it's return to the ""home"" position. Operators say that sometimes it gets stuck. Could pose as a safety issue.",Closed and Completed,0,0.15,Bart James Tyler Ross,Maintenance,0.15,05/06/2024 12:00 AM,Tyler Ross - 05/07/24  5:08:27 AM: Adjusted the dial on the head that controls how fast the saw moves up and down,[]
5171,EQ ID 5171,Emmegi Dual Saw,Thrislington,11689,05/16/2024,"5. Prod Ongoing, Maint Required","The old duel saw in the Emmegi metal center is down. The left side saw is starting to stay down instead of coming back up, leaving the saw blade exposed and running when you release the hand controls.",Closed and Completed,0,0.5,Jeff Riffle,Maintenance,0,05/16/2024 12:00 AM,Andy Curtis - 07/16/24  7:01:20 PM: Adjusted,[]
5171,EQ ID 5171,Emmegi Dual Saw,Thrislington,13246,10/01/2024,"5. Prod Ongoing, Maint Required","One of the motors on the dual saw is coming loose from vibration and needs to be tightening up. Also, the spray oiler is not working properly.",Closed and Completed,0,0.25,Jimmy Sadler,Maintenance,0.25,10/01/2024 12:00 AM,Jimmy Sadler - 10/01/24  1:29:28 PM: Tightened bolts on motor and blew out oiler line.,[]
5171,EQ ID 5171,Emmegi Dual Saw,Thrislington,14535,01/31/2025,1. Prod Stopped,can not get blades off,Closed and Completed,0,0.15,Tyler Ross Jeffery Riffle Bart James Jimmy Sadler,Maintenance,0,01/31/2025 12:00 AM,Tyler Ross - 01/31/25  8:52:23 AM: Removed the blades,[]
5171,EQ ID 5171,Emmegi Dual Saw,Thrislington,14878,02/28/2025,1. Prod Stopped,"Both of the blades won't come down, when using.",Closed and Completed,0,0,Maintenance,Maintenance,0,03/06/2025 12:00 AM,Tyler Ross - 03/06/25  5:32:32 AM: Sensors were out of adjustment,[]
5171,EQ ID 5171,Emmegi Dual Saw,Thrislington,15452,04/22/2025,1. Prod Stopped,Saw will not power up,Closed and Completed,0,0.25,"Jimmy  Sadler, Jeff Riffle",Maintenance,0,04/22/2025 12:00 AM,Jimmy Sadler - 04/22/25  5:21:10 AM: The air was turned off.  The operator or someone turned the air off which wasn't checked.,[]
5171,EQ ID 5171,Emmegi Dual Saw,Thrislington,15618,05/02/2025,1. Prod Stopped,the lock screw on the saw blade guard is stripped and will not come off to change the saw blade,Closed and Completed,0,0.5,"Tyler Ross, Bart James",Maintenance,0.5,05/02/2025 12:00 AM,"Tyler Ross - 05/02/25 10:45:25 AM: Bolts were overtightened, took a pair of plier and pried up while unscrewing and got the nuts to break loose.",[]
5171,EQ ID 5171,Emmegi Dual Saw,Thrislington,16208,06/24/2025,"3. Prod Affected, Not Stopped",One of the pneumatic clamps is stripped and will no longer tighten,Closed and Completed,0,0,Ray,Maintenance,0,07/03/2025 12:00 AM,,[]
5171,EQ ID 5171,Emmegi Dual Saw,Thrislington,16388,07/14/2025,1. Prod Stopped,Trip the braker.,Closed and Completed,0,0.5,"Jimmy Sadler, Tyler Ross",Maintenance,0.5,07/14/2025 12:00 AM,Jimmy Sadler - 07/14/25  9:09:59 AM: Reset breaker and released air from blade to return home.,[]
5171,EQ ID 5171,Emmegi Dual Saw,Thrislington,17931,12/12/2025,1. Prod Stopped,will not set point,Closed and Completed,0,0.5,"Jimmy Sadler, Tyler Ross, Jeff Riffle",Maintenance,0.5,12/12/2025 12:00 AM,Jimmy Sadler - 12/12/25  5:59:34 AM: Had a piece of scrap stuck underneath the head preventing it from moving.,[]
565,EQ ID 565,"60"" Return Conveyor (1080 1/2"" Panel finisher)",Toilet Partitions,15526,04/28/2025,1. Prod Stopped,The orange belt keeps slipping off the return conveyor.,Closed and Completed,0,0,Maintenance,Maintenance,0,05/14/2025 12:00 AM,Tyler Ross - 05/14/25  5:54:37 AM: Replaced belt,[]
565,EQ ID 565,"60"" Return Conveyor (1080 1/2"" Panel finisher)",Toilet Partitions,16777,08/22/2025,1. Prod Stopped,The transfer set of rollers are not spinning with the system,Closed and Completed,100,0.5,bart james / dale kee,Maintenance,1,08/22/2025 08:00 AM,"Bart James - 08/22/25  6:03:30 AM: tension spring was broken and ""B"" belt was in bad shape.  changed belt and replaced spring Belt number is B118",[]
565,EQ ID 565,"60"" Return Conveyor (1080 1/2"" Panel finisher)",Toilet Partitions,16543,07/31/2025,"5. Prod Ongoing, Maint Required",The return bands are completely worn and causing issues with transferring parts,Closed and Completed,0,0,Maintenance team,Maintenance,0,10/04/2025 12:00 AM,Andy Curtis - 10/15/25  5:50:55 PM: This conveyor was replaced with a whole new unit,[]
699,EQ ID 699,Thomas Return System-1080 (3/4),Toilet Partitions,1127,04/15/2022,1. Prod Stopped,Conveyor will not come on.,Closed and Completed,0,1,Andy Curtis,Maintenance,0,04/15/2022 12:30 PM,Andy Curtis - 04/15/22 11:24:14 AM: Found a broke spring on the belt drive. Replaced it.,[]
699,EQ ID 699,Thomas Return System-1080 (3/4),Toilet Partitions,1247,04/28/2022,"3. Prod Affected, Not Stopped",The extension on the conveyor is separating where it attaches to the main conveyor.,Closed and Completed,0,1,Andy Curtis,Maintenance,0,05/07/2022 07:00 AM,"Andy Curtis - 05/07/22 10:16:33 AM: Pushed the conveyor back together. I believe that the length of some parts and the timing of the conveyor going down, the part mat hit the roller on the second conveyor and
push conveyor back a little. there is evidence of where something is hitting the first roller. If we adjust the air on this it will cause more problems with the conveyor timing, this has been a constant problem since this add on has been installed. We will monitor this to see if this keeps happening.",[]
699,EQ ID 699,Thomas Return System-1080 (3/4),Toilet Partitions,1698,06/16/2022,"3. Prod Affected, Not Stopped",Belt needs to be put back on.,Closed and Completed,0,0.5,"Bart James, Jeff Riffle",Maintenance,0.25,06/16/2022 06:00 AM,Andy Curtis - 06/16/22  6:45:37 AM: Reinstalled belt.,[]
699,EQ ID 699,Thomas Return System-1080 (3/4),Toilet Partitions,1849,07/05/2022,1. Prod Stopped,Belt came off.,Closed and Completed,135,2,"Jimmy Sadler, Bart James, Andy Curtis, Dan Taylor",Maintenance,0.5,07/05/2022 12:00 AM,Jimmy Sadler - 07/05/22 10:13:13 AM: Replaced belt,[]
699,EQ ID 699,Thomas Return System-1080 (3/4),Toilet Partitions,1853,07/06/2022,1. Prod Stopped,belt off.,Closed and Completed,0,1,Dan Taylor,Maintenance,1,07/06/2022 07:00 AM,Dan Taylor - 07/06/22 11:01:24 AM: Belt stretched and came off rollers . We have another belt on order.,[]
699,EQ ID 699,Thomas Return System-1080 (3/4),Toilet Partitions,2054,08/01/2022,1. Prod Stopped,"Belt shredded, conveyor stopped",Closed and Completed,35,1,Bart James and Jeff Riffle,Maintenance,0.5,08/01/2022 11:00 AM,Andy Curtis - 08/03/22  8:05:48 AM: Belt was replaced with a new one.,[]
699,EQ ID 699,Thomas Return System-1080 (3/4),Toilet Partitions,2061,08/02/2022,"3. Prod Affected, Not Stopped","Transfer table not raising correctly, causing parts to go off the side.",Closed and Completed,0,1,Dan Taylor,Maintenance,0,08/02/2022 08:00 AM,Dan Taylor - 08/02/22  7:49:55 AM: Added oil to cylinders and raise pressure up.,[]
699,EQ ID 699,Thomas Return System-1080 (3/4),Toilet Partitions,2136,08/09/2022,"3. Prod Affected, Not Stopped","We change rollers out, with functioning rollers.",Closed Without Action,0,0,?,Maintenance,0,10/21/2022 12:00 AM,Andy Curtis - 10/21/22  4:13:40 AM: Done without closing work order.,[]
699,EQ ID 699,Thomas Return System-1080 (3/4),Toilet Partitions,2269,08/29/2022,"3. Prod Affected, Not Stopped",Looks like the coupling is coming apart where the extension is hooked up.,Closed and Completed,0,0,Nobody,Maintenance,0,11/01/2022 04:00 AM,"Andy Curtis - 11/01/22  4:10:50 AM: This has been working without the couplers in place. | Andy Curtis - 10/08/22 11:19:18 AM: 3 of the 4 couplings are broke, ordering replacements Monday.",[]
699,EQ ID 699,Thomas Return System-1080 (3/4),Toilet Partitions,4069,01/20/2023,1. Prod Stopped,"The V-Belt has broken, preventing the conveyor from turning.",Closed and Completed,104,0.25,Andy Curtis,Maintenance,0.25,01/20/2023 09:00 AM,Andy Curtis - 01/21/23  7:41:44 AM: Replaced the belt.,[]
699,EQ ID 699,Thomas Return System-1080 (3/4),Toilet Partitions,4070,01/20/2023,1. Prod Stopped,"The V-Belt was replaced, but it has now come off the pulley.",Closed and Completed,0,3,"Andy Curtis, Jeff Riffle, Bart James",Maintenance,1,01/21/2023 06:00 AM,"Andy Curtis - 01/21/23  7:47:23 AM: Having problems with the new belt tracking, wanting to roll on the pulleys. Took the new belt off and noticed that it was twisted pretty bad in 2 places. 
Took the broke belt to FN Shephard to get a new one made but they did not have the material, repaired the old belt.
After putting the repaired belt on, had the same issue of rolling, swapped the 2 end pulleys, 1 flat and 1 grooved, ran belt for an hour and a half, no problems.",[]
699,EQ ID 699,Thomas Return System-1080 (3/4),Toilet Partitions,4243,02/03/2023,"3. Prod Affected, Not Stopped",Timing needs to be set.,Closed Without Action,0,0,JImmy Sadler,Maintenance,0,02/15/2023 12:00 AM,Jimmy Sadler - 02/15/23  6:42:55 AM: Duplicate,[]
699,EQ ID 699,Thomas Return System-1080 (3/4),Toilet Partitions,4563,02/22/2023,1. Prod Stopped,Belt came off.,Closed and Completed,80,1,"Jimmy Sadler, Jeff Riffle",Maintenance,0.5,02/23/2023 09:00 AM,Andy Curtis - 02/24/23  6:05:22 AM: Installed a new belt,[]
699,EQ ID 699,Thomas Return System-1080 (3/4),Toilet Partitions,4637,03/03/2023,1. Prod Stopped,Belt off,Closed and Completed,0,0.5,"Jimmy Sadler, Jeff Riffle",Maintenance,0.25,03/03/2023 12:00 AM,"Jimmy Sadler - 03/03/23 11:06:09 AM: Re-aligned pulleys, attached belt.",[]
699,EQ ID 699,Thomas Return System-1080 (3/4),Toilet Partitions,4633,03/02/2023,1. Prod Stopped,"Belt off pulley, and shaved off.",Closed and Completed,0,1,Jeff Riffle Andy Curtis,Maintenance,0,03/13/2023 12:00 AM,Jeffery Riffle - 03/13/23  4:51:42 AM: Put Belt Back on.,[]
699,EQ ID 699,Thomas Return System-1080 (3/4),Toilet Partitions,4999,03/24/2023,1. Prod Stopped,"Conveyor stopped. We have turned power off and back on , and still no movement.",Closed and Completed,0,9,"Bart James, Jimmy Sadler, Jeff Riffle",Maintenance,3,03/22/2023 02:00 PM,"Andy Curtis - 04/21/23  4:21:47 AM: This conveyor was swapped out with a newer conveyor with an add on extension system | Andy Curtis - 03/27/23  2:03:00 PM: After talking with Tech support Friday it was determined the fault to be in the 2 relays that handles the transfer and motor direction simultaneously. I took the relays out, got information off of them and reinstalled them, and the motor started working correctly. I have some relays ordered and will install them when they come in.",[]
699,EQ ID 699,Thomas Return System-1080 (3/4),Toilet Partitions,5297,04/13/2023,"3. Prod Affected, Not Stopped","Return needs to be raised a little more. 3'
 stiles are twisting,",Closed and Completed,0,1.5,"Jeff Riffle, Rob Collins, Hannah French",Maintenance,0.5,04/13/2023 11:00 AM,Andy Curtis - 04/19/23  4:27:14 AM: Pushed the conveyor towards the machine and did some minor speed adjustments.,[]
699,EQ ID 699,Thomas Return System-1080 (3/4),Toilet Partitions,5315,04/14/2023,1. Prod Stopped,We need this return set again. We have had several remakes on the small stiles today. They are chipping when it raises too soon.,Closed and Completed,0,0,"Jimmy Sadler, Jeff Riffle",Maintenance,0,04/14/2023 12:00 AM,Jimmy Sadler - 04/14/23 11:04:50 AM: Adjusted transfer speed.,[]
699,EQ ID 699,Thomas Return System-1080 (3/4),Toilet Partitions,5569,05/05/2023,"5. Prod Ongoing, Maint Required",The conveyor needs to be lowered a little more.,Closed and Completed,0,0.25,Jeff Riffle,Maintenance,0,05/05/2023 01:30 PM,Andy Curtis - 07/28/23  4:36:21 AM: Done | Andy Curtis - 07/28/23  4:35:01 AM: Done,[]
699,EQ ID 699,Thomas Return System-1080 (3/4),Toilet Partitions,5845,05/31/2023,"5. Prod Ongoing, Maint Required",New extension needs floor anchor bolts tightened.,Closed and Completed,0,0.25,Bart James,Maintenance,0,05/31/2023 12:00 AM,Jimmy Sadler - 05/31/23 12:37:12 PM: Tightened nuts on anchors,[]
699,EQ ID 699,Thomas Return System-1080 (3/4),Toilet Partitions,5939,06/08/2023,1. Prod Stopped,Air line torn,Closed and Completed,3,0.25,Bart James,Maintenance,0.25,06/08/2023 08:30 AM,Andy Curtis - 06/10/23  6:01:59 AM: Cut out the bad sections and reconnected the air lines.,[]
699,EQ ID 699,Thomas Return System-1080 (3/4),Toilet Partitions,5967,06/08/2023,1. Prod Stopped,"conveyor not raising on time, making parts get stuck and potentially send them off the side.",Closed and Completed,0,0.5,Jeff Riffle,Maintenance,0,06/09/2023 01:30 PM,Andy Curtis - 06/09/23  1:13:26 PM: Readjusted the throttle valve on the lift cylinder at the infeed.,[]
699,EQ ID 699,Thomas Return System-1080 (3/4),Toilet Partitions,5973,06/12/2023,1. Prod Stopped,"Return system is now raising too quickly, turning every piece that comes down and causing it to miss the sensor and run off into the floor",Closed and Completed,0,0.5,Bart James,Maintenance,0,06/12/2023 07:30 AM,Bart James - 06/12/23  5:29:16 AM: adjusted lift cylinder air flow. Lubricated cylinder seal.,[]
699,EQ ID 699,Thomas Return System-1080 (3/4),Toilet Partitions,6044,06/15/2023,2. General Maint - High Priority,"Return system timing is off, parts aren't transferring correctly and falling in the floor.",Closed and Completed,0,0.5,Jeff Riffle,Maintenance,0,06/15/2023 12:00 AM,Jeffery Riffle - 06/15/23  8:39:49 AM: Adjusted Speed,[]
699,EQ ID 699,Thomas Return System-1080 (3/4),Toilet Partitions,6084,06/16/2023,2. General Maint - High Priority,"The transfer system is off timing, causing parts to turn and fall off the return.",Closed and Completed,0,0.25,Bart James,Maintenance,0.25,06/16/2023 01:30 PM,"Andy Curtis - 06/20/23  6:45:05 AM: Adjusted the air valve on the cylinder, also put some oil in the cylinder.",[]
699,EQ ID 699,Thomas Return System-1080 (3/4),Toilet Partitions,6433,07/15/2023,2. General Maint - High Priority,Air Cylinders losing pressure.,Closed and Completed,800,4,Jeff Riffle Bart James,Maintenance,0,07/15/2023 12:00 AM,Jeffery Riffle - 07/15/23 11:52:49 AM: Replaced  both cylinders.,[]
699,EQ ID 699,Thomas Return System-1080 (3/4),Toilet Partitions,6546,07/20/2023,1. Prod Stopped,"Transfer table comes up, then slowly starts dropping.",Closed and Completed,460,0,Jeff Riffle Bart James,Maintenance,0,07/27/2023 12:00 AM,Jeffery Riffle - 07/27/23  4:57:25 AM: Found and replaced broken arm.,[]
699,EQ ID 699,Thomas Return System-1080 (3/4),Toilet Partitions,6407,07/13/2023,"3. Prod Affected, Not Stopped","Transfer needs to be adjusted, it is pulling doors over too far.",Closed and Completed,0,0,Jeff Riffle,Maintenance,0,07/27/2023 12:00 AM,Jeffery Riffle - 07/27/23  4:59:15 AM: Broken arm.,[]
699,EQ ID 699,Thomas Return System-1080 (3/4),Toilet Partitions,6419,07/14/2023,"3. Prod Affected, Not Stopped",Not transferring doors completely over.,Closed and Completed,0,0,Jeff Riffle,Maintenance,0,07/28/2023 12:00 AM,Jeffery Riffle - 07/28/23  4:20:16 AM: Replaced broken arm.,[]
699,EQ ID 699,Thomas Return System-1080 (3/4),Toilet Partitions,6472,07/18/2023,"3. Prod Affected, Not Stopped",Timing needs to be set. Doors are twisting when transferring over.,Closed and Completed,0,0,Jeff Riffle Bart James,Maintenance,0,07/28/2023 12:00 AM,Jeffery Riffle - 07/28/23  4:20:44 AM: Replaced broken arm,[]
699,EQ ID 699,Thomas Return System-1080 (3/4),Toilet Partitions,6480,07/18/2023,"3. Prod Affected, Not Stopped",Air compressor caused it to be off time again.,Closed and Completed,0,20,Jeff Riffle Bart James,Maintenance,0,07/28/2023 12:00 AM,Jeffery Riffle - 07/28/23  4:19:36 AM: Replaced Broken Arm,[]
699,EQ ID 699,Thomas Return System-1080 (3/4),Toilet Partitions,7812,10/27/2023,"3. Prod Affected, Not Stopped",Broken weld.,Closed and Completed,0,0,.,Maintenance,0,09/21/2023 12:00 AM,Jeffery Riffle - 01/17/24  5:33:35 AM: Closed.,[]
699,EQ ID 699,Thomas Return System-1080 (3/4),Toilet Partitions,7078,08/30/2023,1. Prod Stopped,Weld broken on the weld.,Closed and Completed,0,4,Jeff Riffle Bart James,Maintenance,2,11/02/2023 12:00 AM,Jeffery Riffle - 11/02/23  5:41:05 AM: Replaced with spare part took off of old return.,[]
699,EQ ID 699,Thomas Return System-1080 (3/4),Toilet Partitions,9395,12/18/2023,1. Prod Stopped,Belt off,Closed and Completed,0,0.25,Jonathan Dycus,Maintenance,0.25,12/18/2023 12:00 AM,Jimmy Sadler - 12/18/23  1:40:13 PM: slid belt back on.,[]
699,EQ ID 699,Thomas Return System-1080 (3/4),Toilet Partitions,9557,01/08/2024,"3. Prod Affected, Not Stopped","Transfer table raising too soon, chipping the sides of the stiles.",Closed and Completed,0,0.5,"Jimmy Sadler, Bart James, Jeff Riffle, Tyler Thomason",Maintenance,0,01/08/2024 12:00 AM,"Jimmy Sadler - 01/08/24  4:43:33 AM: Ran several parts, different sizes, watched machine without any issues.",[]
699,EQ ID 699,Thomas Return System-1080 (3/4),Toilet Partitions,10555,02/28/2024,1. Prod Stopped,Busted air line,Closed and Completed,10,0.15,tyler ross,Maintenance,0.15,02/28/2024 12:00 PM,Bart James - 02/28/24 10:30:36 AM: placed coupling on air lines,[]
699,EQ ID 699,Thomas Return System-1080 (3/4),Toilet Partitions,11789,05/22/2024,1. Prod Stopped,Air line connecter broken,Closed and Completed,2,0.25,"Jimmy Sadler, Tyler Ross",Maintenance,0.25,05/22/2024 12:00 AM,Jimmy Sadler - 05/22/24  8:38:25 AM: Repaired air line.,[]
699,EQ ID 699,Thomas Return System-1080 (3/4),Toilet Partitions,11821,05/23/2024,"3. Prod Affected, Not Stopped","Conveyor slowly dropping after part passes.
Conveyor is also raising to soon causing it to chip the smaller stiles.",Closed and Completed,0,0.5,Jeff Riffle,Maintenance,0,05/23/2024 12:00 AM,Andy Curtis - 07/09/24  7:46:03 PM: Made adjustments.,[]
699,EQ ID 699,Thomas Return System-1080 (3/4),Toilet Partitions,11836,05/28/2024,1. Prod Stopped,Conveyor doesn't have enough air pressure to run properly.,Closed and Completed,0,0.5,Jeff Riffle,Maintenance,0.25,05/28/2024 12:00 AM,Jeffery Riffle - 05/28/24  4:46:05 AM: Adjusted the air and valves.,[]
699,EQ ID 699,Thomas Return System-1080 (3/4),Toilet Partitions,12119,06/18/2024,"3. Prod Affected, Not Stopped","There is an air leak somewhere within the system causing the transfer rollers to not come up, upon start up, and allowing the return rollers to continuously sink down after every part transfers.",Closed and Completed,0,0.25,Jeff Riffle,Maintenance,0,06/18/2024 12:00 AM,Andy Curtis - 07/09/24  7:47:28 PM: Repaired air leak,[]
699,EQ ID 699,Thomas Return System-1080 (3/4),Toilet Partitions,12246,06/27/2024,1. Prod Stopped,"Conveyor off timing, parts going off in the floor. Also, still needs work on the air line as its not holding air pressure somewhere",Closed and Completed,0,0.15,Tyler Ross Jeffery Riffle,Maintenance,0,06/27/2024 12:00 AM,Tyler Ross - 06/27/24  8:33:56 AM: Adjusted air pressure to slow table down,[]
699,EQ ID 699,Thomas Return System-1080 (3/4),Toilet Partitions,12282,07/03/2024,"3. Prod Affected, Not Stopped","Timing is off on the conveyor, chipping small stiles",Closed and Completed,0,0,"Jimmy sadler, Tyler Ross",Maintenance,0,07/03/2024 12:00 AM,Tyler Ross - 07/03/24  9:17:18 AM: replaced broken union,[]
699,EQ ID 699,Thomas Return System-1080 (3/4),Toilet Partitions,12811,08/19/2024,1. Prod Stopped,Conveyor issues caused part to get hung up and dismantle the extensions,Closed and Completed,0,0,Tyler Ross,Maintenance,0,08/19/2024 12:00 AM,Tyler Ross - 08/19/24 10:48:01 AM: replaced the rollers at end of the conveyor that got bent,[]
699,EQ ID 699,Thomas Return System-1080 (3/4),Toilet Partitions,12813,08/19/2024,1. Prod Stopped,The cart lift at the front of the line won't lift or drop. Wiring needs adjusting.,Closed and Completed,0,0.25,"Jimmy Sadler, Tyler Ross, Jeff Riffle",Maintenance,0.25,08/19/2024 12:00 AM,Jimmy Sadler - 08/19/24 10:41:36 AM: Had wired pulled from terminal.,[]
699,EQ ID 699,Thomas Return System-1080 (3/4),Toilet Partitions,12865,08/26/2024,"3. Prod Affected, Not Stopped",Conveyor needs to be timed up. Tossing parts in the floor.,Closed and Completed,0,0.5,Tyler Ross,Maintenance,0,08/26/2024 12:00 AM,Jeffery Riffle - 08/26/24 10:28:59 AM: Adjusted,[]
699,EQ ID 699,Thomas Return System-1080 (3/4),Toilet Partitions,12950,09/04/2024,1. Prod Stopped,Band broken.,Closed and Completed,0,0,.,Maintenance,0,09/04/2024 06:00 AM,Andy Curtis - 02/19/25  9:39:08 PM: Repaired,[]
699,EQ ID 699,Thomas Return System-1080 (3/4),Toilet Partitions,13245,10/01/2024,1. Prod Stopped,Sensor reading but conveyor not dropping.,Closed and Completed,0,0.5,"Jimmy Sadler, Jeff Riffle",Maintenance,0.5,10/01/2024 12:00 AM,Jimmy Sadler - 10/01/24  1:32:11 PM: Someone had the pass through turned on.,[]
699,EQ ID 699,Thomas Return System-1080 (3/4),Toilet Partitions,13336,10/11/2024,1. Prod Stopped,Sensor on the conveyor.,Closed and Completed,0,0.15,bart james,Maintenance,0,10/11/2024 06:30 AM,Bart James - 10/11/24  4:27:06 AM: adjusted part sensor,[]
699,EQ ID 699,Thomas Return System-1080 (3/4),Toilet Partitions,13793,11/12/2024,1. Prod Stopped,"Timing of transfer is off, causing damage to the parts",Closed and Completed,0,0,Tyler Ross,Maintenance,0,11/13/2024 12:00 AM,Tyler Ross - 11/13/24  7:08:02 AM: Adjusted the air pressure on the cylinder,[]
699,EQ ID 699,Thomas Return System-1080 (3/4),Toilet Partitions,13841,11/18/2024,1. Prod Stopped,timing off,Closed and Completed,0,0.15,Tyler Ross,Maintenance,0.15,11/18/2024 12:00 AM,Tyler Ross - 11/18/24  5:58:57 AM: Adjusted the timing of the conveyor so that parts no longer hit the edge,[]
699,EQ ID 699,Thomas Return System-1080 (3/4),Toilet Partitions,13444,10/18/2024,1. Prod Stopped,One of the bands that drives the return keeps coming off track and stopping the conveyor.,Closed and Completed,0,0,Maintenance,Maintenance,0,11/26/2024 12:00 AM,Tyler Ross - 11/26/24  7:05:02 AM: Fixed,[]
699,EQ ID 699,Thomas Return System-1080 (3/4),Toilet Partitions,13959,12/03/2024,2. General Maint - High Priority,TIMING OFF,Closed and Completed,0,0.05,Tyler Ross,Maintenance,0.05,12/03/2024 12:00 AM,Tyler Ross - 12/03/24 11:31:45 AM: Adjusted the timing,[]
699,EQ ID 699,Thomas Return System-1080 (3/4),Toilet Partitions,14103,12/16/2024,1. Prod Stopped,belt slipped off the wheels,Closed and Completed,0,0,Tyler Ross,Maintenance,0,12/16/2024 12:00 AM,"Tyler Ross - 12/16/24 11:50:16 AM: Belt became twisted and jumped off the pulley, untwisted the belt and put it back on.",[]
699,EQ ID 699,Thomas Return System-1080 (3/4),Toilet Partitions,14104,12/16/2024,1. Prod Stopped,belt come off wheel,Closed and Completed,0,0,"Tyler Ross, Jeffery Riffle",Maintenance,0,12/16/2024 12:00 AM,"Tyler Ross - 12/16/24 12:21:09 PM: Belt broke, replaced belt",[]
699,EQ ID 699,Thomas Return System-1080 (3/4),Toilet Partitions,14995,03/11/2025,1. Prod Stopped,The 3 white belts at start of conveyor not moving,Closed and Completed,0,1,Garrett Blankenship,Maintenance,1,03/11/2025 11:30 PM,"Garrett Blankenship - 03/11/25  2:47:27 AM: Motor drive belt was eaten up, B118. I was able to get it replaced and running",[]
699,EQ ID 699,Thomas Return System-1080 (3/4),Toilet Partitions,15299,04/07/2025,1. Prod Stopped,"White bands on return arm is torn and worn and hanging up, causing that part of the return system to stop and is overheating while stalled",Closed and Completed,0,3,"Andy Curtis, Garrett Blankenship",Maintenance,1.5,04/08/2025 09:00 PM,"Andy Curtis - 04/09/25 12:21:37 AM: The infeed system has been replaced with a new unit.
It will have to break in some so it can be fine tuned for the parts coming off the Techno. Some parts are twisting on the exit.
Tried to adjust, got it better but not consistent. | Andy Curtis - 04/09/25 12:21:24 AM: The infeed system has been replaced with a new unit.
It will have to break in some so it can be fine tuned for the parts coming off the Techno. Some parts are twisting on the exit.
Tried to adjust, got it better but not consistent. | Andy Curtis - 04/08/25 12:44:06 AM: Will change this out Tuesday night as we had to take apart and reconfigure the new infeed we had in stock.
Amanda is making preparations for us to have the machine when we come in.",[]
699,EQ ID 699,Thomas Return System-1080 (3/4),Toilet Partitions,15300,04/07/2025,"5. Prod Ongoing, Maint Required","The white belted transfer needs to be rebuilt as the bearings are bad and the belts need to be replaced. The transfer seizes up and affects production, while sometimes damaging parts.",Closed and Completed,0,3,"Andy Curtis, Garrett Blankenship",Maintenance,0,04/08/2025 09:00 PM,"Andy Curtis - 04/09/25 12:22:51 AM: This was replaced in another work order | Andy Curtis - 04/08/25 12:53:13 AM: We had to reconfigure the new infeed replacement we had in stock to be able to work for this application. | Andy Curtis - 04/08/25 12:51:32 AM: This will be replaced Tuesday night at the beginning of the shift, if preparations are made on day shift to allow us time to replace it. 
Amanda is supposed to get with Hannah for the preparation.",[]
699,EQ ID 699,Thomas Return System-1080 (3/4),Toilet Partitions,15420,04/17/2025,"3. Prod Affected, Not Stopped",2 air lines have cracks in them,Closed and Completed,0,0.5,"Andy Curtis, Garrett Blankenship",Maintenance,0.25,04/17/2025 08:30 PM,Andy Curtis - 04/17/25 10:39:23 PM: Cut out the bad spots and coupled the line back together,[]
699,EQ ID 699,Thomas Return System-1080 (3/4),Toilet Partitions,15469,04/22/2025,1. Prod Stopped,There is a damaged air line that is preventing the conveyor from operating. The air has been turned off to the line .,Closed and Completed,20,0.5,Bart James,Maintenance,0.5,04/22/2025 03:30 PM,Bart James - 04/22/25  1:16:02 PM: spliced in male / female air coupler,[]
699,EQ ID 699,Thomas Return System-1080 (3/4),Toilet Partitions,17494,10/28/2025,"3. Prod Affected, Not Stopped","All the small doors 23 5/8 are hanging up on the small roller set before it moves to the transfer side. The large doors do not do this, however the operator has to go and manually move the small door each pass.",Closed and Completed,0,0.5,"Jimmy Sadler, Tyler Ross",Maintenance,0,12/04/2025 12:00 AM,Jimmy Sadler - 12/04/25  5:39:06 AM: The metal outfeed plate at the end of the finishing machine was bent upward causing the doors the hang.,[]
699,EQ ID 699,Thomas Return System-1080 (3/4),Toilet Partitions,20578,09/02/2026,"5. Prod Ongoing, Maint Required","The hose reel on the post by the 3/4 conveyor has a rip in the air hose. It was disconnected from the air line, but needs replacing.",Closed and Completed,0,0.5,Tyler Ross,Maintenance,0,09/02/2026 12:00 AM,Tyler Ross - 09/02/26  8:25:42 AM: Cut out bad spot and reattached,[]
5359,EQ ID 5359,Thomas Conveyor - Tenoner,Toilet Partitions,14643,02/11/2025,"5. Prod Ongoing, Maint Required","Replace the blue drive wheels with the gray ones.
The blue ones are cutting into the rollers.",Closed and Completed,0,6,"Andy Curtis, Garrett Blankenship",Maintenance,0,02/12/2025 01:00 AM,Andy Curtis - 02/12/25  2:35:44 AM: Swapped the blue rollers with the Gray ones as the blue ones were cutting into the rollers.,[]
5359,EQ ID 5359,Thomas Conveyor - Tenoner,Toilet Partitions,14721,02/18/2025,1. Prod Stopped,Air table will not engage.,Closed and Completed,0,0,Bart and Rob,Maintenance,0,02/18/2025 06:30 AM,,[]
5359,EQ ID 5359,Thomas Conveyor - Tenoner,Toilet Partitions,14698,02/17/2025,"3. Prod Affected, Not Stopped","see attachment::
grey wheel has crumpled and is halting all other movement",Closed and Completed,0,0.5,"Andy Curtis, Garrett Blankenship",Maintenance,0,02/19/2025 06:30 PM,Andy Curtis - 02/19/25  9:37:51 PM: Replaced the crumbling wheel.,"[{""name"": ""thomas conveyor- tenoner.jpg"", ""url"": ""https://circaweb.bobrick.com/PME/Forms/DownloadAttachment/726?guid=6eb18f5f-45df-4fc7-81af-17ea7b8b11af""}]"
5359,EQ ID 5359,Thomas Conveyor - Tenoner,Toilet Partitions,17046,09/19/2025,2. General Maint - High Priority,"Please add a 5-in ""Grizzly"" PVC cut-off in the last 5"" dust flex line immediately above the Tennoner and right below the transition, so the 5-inch line can be cut off when the 3-inch Vacuum hose is running.   (Request to do this by 9/24/25, so we can design a similar system for the SCM Router.)",Closed and Completed,0,0,Tyler Ross,Maintenance,0,10/15/2025 12:00 AM,Tyler Ross - 10/15/25  4:41:55 AM: Cutoff was installed,"[{""name"": ""Add 5-in cut-off on End of Tennoner on main line.jpg"", ""url"": ""https://circaweb.bobrick.com/PME/Forms/DownloadAttachment/839?guid=4a049a9e-974c-4600-84db-bb34f61732d6""}]"
5359,EQ ID 5359,Thomas Conveyor - Tenoner,Toilet Partitions,17930,12/12/2025,1. Prod Stopped,A section of the rollers quit turning.,Closed and Completed,0,0.5,"Andy Curtis, Garrett Blankenship",Maintenance,0.25,12/11/2025 10:30 PM,"Andy Curtis - 12/11/25 10:26:56 PM: Checked the breakers and non were tripped, turned off all breakers and back on, section started working.",[]
5359,EQ ID 5359,Thomas Conveyor - Tenoner,Toilet Partitions,17573,11/05/2025,2. General Maint - High Priority,Employee is stating that the air table is shocking him when he is placing components on and taking them off the table. Wanted to verify that their are no loose wires inside the table.,Closed Without Action,0,0,Nobody,Maintenance,0,12/18/2025 12:00 AM,Tyler Ross - 12/18/25  7:07:22 AM: Due to static,[]
698,EQ ID 698,Universal 280 - 3/4 Finishing Machine (1080),Toilet Partitions,2212,08/22/2022,1. Prod Stopped,"Emergency stop flap on track not stopping, 
Had to hit it several times while performing safety checks to get it to stop the machine.",Closed and Completed,0,0.5,Dan Taylor,Maintenance,0.5,08/22/2022 10:30 AM,Dan Taylor - 08/22/22  8:37:58 AM: adjusted limit switch paddle.,[]
698,EQ ID 698,Universal 280 - 3/4 Finishing Machine (1080),Toilet Partitions,4408,02/15/2023,"3. Prod Affected, Not Stopped",Belt and timing.,Closed and Completed,0,0.5,Andy Curtis,Maintenance,0.5,02/15/2023 12:00 AM,Jimmy Sadler - 02/15/23  6:49:52 AM: Operator adjusted to their satisfaction.  Andy moved conveyors closer together.,[]
698,EQ ID 698,Universal 280 - 3/4 Finishing Machine (1080),Toilet Partitions,9292,12/11/2023,1. Prod Stopped,Safety switch at the infeed is not working properly. Cell down due to safety concerns.,Closed and Completed,180,1,Jeff Riffle,Maintenance,1,12/11/2023 12:00 AM,Jeffery Riffle - 12/11/23  7:12:22 AM: Replaced Switch.,[]
698,EQ ID 698,Universal 280 - 3/4 Finishing Machine (1080),Toilet Partitions,13424,10/17/2024,1. Prod Stopped,"COPY WHEEL AND BEVEL OUT OF ADJUSTMENT, BADLY",Closed and Completed,0,0,Tyler Ross Jeff Riffle,Maintenance,0,10/17/2024 12:00 AM,Tyler Ross - 10/17/24  5:57:41 AM: Adjusted the machine,[]
698,EQ ID 698,Universal 280 - 3/4 Finishing Machine (1080),Toilet Partitions,13840,11/18/2024,1. Prod Stopped,Still unable to make adjustments,Closed and Completed,0,0.5,Jeff Riffle,Maintenance,0,11/18/2024 12:00 AM,Jeffery Riffle - 11/18/24  6:37:55 AM: Adjusted the machine,[]
698,EQ ID 698,Universal 280 - 3/4 Finishing Machine (1080),Toilet Partitions,13837,11/15/2024,1. Prod Stopped,Out of adjustment,Closed and Completed,0,6,Maintenance,Maintenance,6,11/26/2024 12:00 AM,Tyler Ross - 11/26/24  7:12:56 AM: Adjusted the machine back to the proper settings,[]
698,EQ ID 698,Universal 280 - 3/4 Finishing Machine (1080),Toilet Partitions,14077,12/13/2024,1. Prod Stopped,Finishing machine will not put a bevel on the parts,Closed and Completed,0,0.2,Jeff Riffle Tyler Ross Jimmy Sadler,Maintenance,0,12/13/2024 12:00 AM,Jeffery Riffle - 12/13/24  4:56:55 AM: Maintenance made the adjustments in less than ten minutes after the cell had been down for an hour. No parts replaced or repaired.,[]
698,EQ ID 698,Universal 280 - 3/4 Finishing Machine (1080),Toilet Partitions,15697,05/09/2025,1. Prod Stopped,"Needing to frequently make adjustments to the machine for bevel. When turning the machine on and off there is an odd grinding sound, and while making adjustments, noted that the motor was hot to the touch.",Closed and Completed,0,0,Technician,Maintenance,0,07/01/2025 12:00 AM,Jeffery Riffle - 07/01/25 12:10:16 PM: Closed.,[]
698,EQ ID 698,Universal 280 - 3/4 Finishing Machine (1080),Toilet Partitions,14372,01/15/2025,"5. Prod Ongoing, Maint Required",Bart reported that pads and inner pads were in need of replacement.,Closed and Completed,0,0,Bart,Maintenance,0,07/03/2025 12:00 AM,,[]
698,EQ ID 698,Universal 280 - 3/4 Finishing Machine (1080),Toilet Partitions,17191,10/08/2025,2. General Maint - High Priority,"1. The steel infeed plate is missing several bolts and needs repair as it is very unsteady.
2. The air line hanging between the finishing machines needs to be relocated, as it is hanging in the walkway at eye level.",Closed and Completed,0,1.25,Jimmy Sadler / Tyler Ross/ Bart James,Maintenance,0,10/11/2025 08:00 AM,"Bart James - 10/11/25  5:56:48 AM: secured top. had to polish down the bolt heads. heads were a little larger than counter sink | Jimmy Sadler - 10/08/25  6:17:46 AM: The airline has been secured.  This is not a designated walk area.
The infeed plate has to be scheduled.  The front section of the infeed has to be removed to access the nuts and bolts.",[]
