equipment_id,equipment_eq_id,equipment_name,department,wo_id,date_notified,urgency,problem,status,material_cost,labor_time,work_performed_by,assigned_to,downtime_hours,completed_datetime,comments,attachments
698,EQ ID 698,Universal 280 - 3/4 Finishing Machine (1080),Toilet Partitions,19991,06/30/2026,"3. Prod Affected, Not Stopped","Still experiencing ongoing issues with the pressure beam adjustments. The part will either not feed into the machine because the pressure is too loose or it will get hung in the feed track because it is too tight. This hasn't been an issue I have experienced before, but it seems like there should be some self adjusting that allows for the slight variation in thickness and that whatever used to allow the variation is not working properly now.",Closed Without Action,0,0,Dale Kee,Maintenance,0,06/05/2026 12:00 AM,Bart James - 07/25/26  4:57:04 AM: refer to work order 19730,[]
698,EQ ID 698,Universal 280 - 3/4 Finishing Machine (1080),Toilet Partitions,19931,06/23/2026,"3. Prod Affected, Not Stopped","The pressure beams are not consistent. Either the part gets hung in the machine while running, or it is too loose and won't pull the part through. Generally this is should self adjust for the most part, but even the slightest variation in thickness causes issues.",Closed and Completed,0,2,"Andy Curtis, Garrett Blankenship",Maintenance,1,06/23/2026 03:00 PM,"Andy Curtis - 06/23/26  2:52:25 PM: The track pads had several screws loose, there were some sticking up - about to fall out.
Made a starting point and cycled the belt and tightened every pad screw that was there, had a few missing, will have to get some replacements.
Suggested that the operator take some alcohol and a rag and wipe down the belt to get the layer of powder off of it.
Pressure beam wheels look ok.",[]
5350,EQ ID 5350,Single End Tenoner,Toilet Partitions,15076,03/17/2025,1. Prod Stopped,The track pad is missing. We are not sure if it has fallen off inside the machine or if its absence will cause further damage.,Closed and Completed,10,0.5,rob collins/jeff riffle/bart james,Maintenance,0,03/17/2025 12:00 AM,"Bart James - 03/17/25  9:18:42 AM: removed end guard. found missing track plate, replaced track plate, tightened or replaced all loose bolts",[]
5350,EQ ID 5350,Single End Tenoner,Toilet Partitions,15247,04/02/2025,"5. Prod Ongoing, Maint Required",I was notified that the internet cable that is ran to the tenenor is coming from the incorrect internet router. Needs to be connected to the shipping router.,Closed and Completed,0,1,"Garrett Blankenship, Andy Curtis",Maintenance,0,04/02/2025 08:00 PM,"Andy Curtis - 04/08/25 12:56:21 AM: Omit the last comment, wrong machine. | Andy Curtis - 04/08/25 12:51:43 AM: This will be replaced Tuesday night at the beginning of the shift, if preparations are made on day shift to allow us time to replace it. 
Amanda is supposed to get with Hannah for the preparation. | Andy Curtis - 04/08/25 12:49:06 AM: This was corrected, the right cable is now connected.",[]
5350,EQ ID 5350,Single End Tenoner,Toilet Partitions,16709,08/18/2025,1. Prod Stopped,Exposed wiring,Closed and Completed,0,0.25,"Jimmy Sadler, Tyler Ross, Jeff Riffle",Maintenance,0,08/18/2025 12:00 AM,Jimmy Sadler - 08/18/25  6:03:51 AM: Had some skinned places in the sheath but no wires were cut or broken.  Wrapped electrical tape around the bad spots and will order a new cable.,[]
5350,EQ ID 5350,Single End Tenoner,Toilet Partitions,17373,10/20/2025,"5. Prod Ongoing, Maint Required",Alignment for fence edge guide,Closed and Completed,0,0.15,Tyler Ross Jeffery Riffle,Maintenance,0.15,10/21/2025 12:00 AM,Tyler Ross - 10/21/25  5:05:41 AM: lowered the rail,[]
5350,EQ ID 5350,Single End Tenoner,Toilet Partitions,18242,01/19/2026,2. General Maint - High Priority,Error code for Station 5. Material stopped in equipment. Had operator leave equipment as is.,Closed and Completed,0,0.25,Jimmy Sadler,Maintenance,6.5,01/20/2026 12:00 AM,Jimmy Sadler - 01/20/26  5:47:26 AM: The buffer was ran too far in causing the part to stall which caused the overload alarm.,[]
282,EQ ID 282,CNC Router #153 (Gapless) Anderson Router,Toilet Partitions,1063,04/07/2022,"3. Prod Affected, Not Stopped",Air leak inside tool carriage.,Closed and Completed,1,1,Andy Curtis,Maintenance,0,04/07/2022 12:00 AM,Andy Curtis - 04/07/22  8:01:37 AM: Blew the cap off of the line. Folded the line over and tied it closed. This line is not used.,[]
282,EQ ID 282,CNC Router #153 (Gapless) Anderson Router,Toilet Partitions,1160,04/19/2022,1. Prod Stopped,"z-axis will not calibrate, or move",Closed and Completed,0,1,"Andy Curtis, James Kee",Maintenance,1,04/19/2022 12:00 PM,"Andy Curtis - 04/21/22  8:39:04 AM: The Z axis lock button was accidently pressed, Unlocked the z axis, recalibrated the machine , and then ran a part.",[]
282,EQ ID 282,CNC Router #153 (Gapless) Anderson Router,Toilet Partitions,1265,05/02/2022,"3. Prod Affected, Not Stopped",Air leak,Closed and Completed,0,1,"Andy Curtis, Jimmy Sadler",Maintenance,0,05/07/2022 04:30 AM,"Andy Curtis - 05/07/22  4:13:44 AM: No further problems from this. | Andy Curtis - 05/02/22  8:33:18 AM: Checked the router and vacuum pump, did not find any leaks at this time. Watched it run a few cycles, all good. Will monitor for a few days.",[]
282,EQ ID 282,CNC Router #153 (Gapless) Anderson Router,Toilet Partitions,1748,06/22/2022,"3. Prod Affected, Not Stopped",SMI parts (cold air gun) has arrived. needs to be installed.,Closed and Completed,0,2,Dan Taylor,Maintenance,1,06/24/2022 12:00 AM,Dan Taylor - 06/27/22  4:14:58 AM: Has been INstalled,[]
282,EQ ID 282,CNC Router #153 (Gapless) Anderson Router,Toilet Partitions,1774,06/24/2022,1. Prod Stopped,Start button isn't working.,Closed and Completed,10,0.45,Dan Taylor,Maintenance,1,06/24/2022 08:30 AM,Dan Taylor - 06/24/22 11:08:14 AM: Button went out completely. Replaced button with a temporary until we get a new one in . !2 week lead time on a new one still searching for shorter lead time. | Dan Taylor - 06/24/22  7:41:01 AM: Had to  Soldier a wire and tighten the button down .,[]
282,EQ ID 282,CNC Router #153 (Gapless) Anderson Router,Toilet Partitions,1845,07/05/2022,1. Prod Stopped,"Air leak, busted line",Closed and Completed,0,0.5,Dan Taylor,Maintenance,0.5,07/05/2022 07:00 AM,Dan Taylor - 07/05/22  8:21:53 AM: Repaired air line.,[]
282,EQ ID 282,CNC Router #153 (Gapless) Anderson Router,Toilet Partitions,1922,07/14/2022,1. Prod Stopped,Bad air leak.,Closed and Completed,2,1,"Jimmy Sadler, Bart James",Maintenance,0.5,07/14/2022 12:30 PM,"Andy Curtis - 07/15/22  7:44:37 AM: Air line broke at the fitting, had to replace the fitting and reconnect the air line.",[]
282,EQ ID 282,CNC Router #153 (Gapless) Anderson Router,Toilet Partitions,2064,08/02/2022,1. Prod Stopped,AIR LEAK,Closed and Completed,0,0.5,Dan Taylor,Maintenance,0.5,08/02/2022 09:30 AM,Dan Taylor - 08/02/22 10:06:45 AM: Replace air lines from valves to cylinder | Dan Taylor - 08/02/22  7:47:39 AM: Fixed 2 air leaks this morning,[]
282,EQ ID 282,CNC Router #153 (Gapless) Anderson Router,Toilet Partitions,3094,11/01/2022,1. Prod Stopped,Dust cover inside of bit changing station came off.,Closed and Completed,0,0.25,Jimmy Sadler,Maintenance,0.25,11/01/2022 12:00 AM,Jimmy Sadler - 11/01/22 10:35:26 AM: Holes in dust cover stretched.  Made new holes and re-attached.,[]
282,EQ ID 282,CNC Router #153 (Gapless) Anderson Router,Toilet Partitions,3109,11/03/2022,2. General Maint - High Priority,Router has an air leak that needs fixing.,Closed and Completed,5,0.5,"Andy Curtis, Jeff Riffle",Maintenance,0.25,11/03/2022 05:30 AM,Andy Curtis - 11/03/22  5:46:41 AM: Replaced the broken coupling and bad section of line.,[]
282,EQ ID 282,CNC Router #153 (Gapless) Anderson Router,Toilet Partitions,3375,11/30/2022,1. Prod Stopped,Air pressure alarm,Closed and Completed,0,0.5,"Andy Curtis, Jeff Riffle",Maintenance,0.25,11/30/2022 06:00 AM,"Andy Curtis - 11/30/22  5:46:00 AM: Air pressure was at 70PSI, adjusted to 80PSI. Running now",[]
282,EQ ID 282,CNC Router #153 (Gapless) Anderson Router,Toilet Partitions,3385,12/01/2022,1. Prod Stopped,Air pressure alarm.,Closed and Completed,0,0.25,Jimmy Sadler,Maintenance,0.25,12/01/2022 07:00 AM,Andy Curtis - 12/05/22  1:16:39 PM: Air line blew. Repaired,[]
282,EQ ID 282,CNC Router #153 (Gapless) Anderson Router,Toilet Partitions,3420,12/01/2022,1. Prod Stopped,Air line blown,Closed and Completed,0,0.5,"Andy Curtis, Bart James",Maintenance,0.25,12/01/2022 11:00 AM,Andy Curtis - 12/01/22 10:58:23 AM: Cut out the bad section of line and reconnected.,[]
282,EQ ID 282,CNC Router #153 (Gapless) Anderson Router,Toilet Partitions,3497,12/07/2022,1. Prod Stopped,Air leak.,Closed and Completed,0,0.5,"Jimmy Sadler, Jeff Riffle",Maintenance,0.25,12/07/2022 12:00 AM,Jimmy Sadler - 12/07/22  6:47:21 AM: Cut out bad spot of air line.,[]
282,EQ ID 282,CNC Router #153 (Gapless) Anderson Router,Toilet Partitions,3666,12/16/2022,1. Prod Stopped,air leak,Closed and Completed,0,0,Amanda Welch,Maintenance,0,12/16/2022 12:00 AM,Jimmy Sadler - 12/16/22  5:06:40 AM: Pushed air hose back into fitting.,[]
282,EQ ID 282,CNC Router #153 (Gapless) Anderson Router,Toilet Partitions,3782,12/30/2022,1. Prod Stopped,air leak,Closed and Completed,0,0.25,Jimmy Sadler,Maintenance,0,12/30/2022 12:00 AM,Jimmy Sadler - 12/30/22 12:49:50 PM: Cut out bad spot.,[]
282,EQ ID 282,CNC Router #153 (Gapless) Anderson Router,Toilet Partitions,3857,01/09/2023,1. Prod Stopped,Air leak on top.,Closed and Completed,2,0.5,Andy Curtis,Maintenance,0.5,01/09/2023 06:00 AM,Andy Curtis - 01/09/23  6:52:01 AM: Air line broke in the fitting on the top going to a filter- regulator. replaced the fitting and cut the bad end off of the line.,[]
282,EQ ID 282,CNC Router #153 (Gapless) Anderson Router,Toilet Partitions,3889,01/11/2023,1. Prod Stopped,Z AXIS will not go down,Closed and Completed,2600,80,"Andy Curtis, Jeff Riffle, Bart James, Jimmy Sadler",Maintenance,20,01/13/2023 09:00 AM,"Andy Curtis - 01/13/23  9:13:52 AM: After replacing the motor, tried to home the Z-axis , it traveled half way up and stopped. Kept getting an over travel condition, as well as axis excess error. 
None of the limits were touching the stops, checked the limit switches and found one not working correctly, ordered some new replacements.
After some more checking, and cleaning, got the switch to work. Noticed that the linear rails and ball screw were dry- no lube. 
Oiled these lightly after getting the slide to move up and down manually, the slide freed up. Greased the rails lightly and put a little Kroil oil on the ball screw.
After running the Z-Axis up and down several times, was able to Home several times, Machine is now running. | Andy Curtis - 01/12/23  5:09:25 AM: Bad brake. | Andy Curtis - 01/12/23  4:54:17 AM: Bad break on the servo, not releasing. Will have a refurbished motor on 1-12-23 hopefully by 10:00AM. But it was ordered Early AM.",[]
282,EQ ID 282,CNC Router #153 (Gapless) Anderson Router,Toilet Partitions,4109,01/23/2023,1. Prod Stopped,Sensor error.,Closed and Completed,0,0.5,"Jimmy Sadler, Bart James",Maintenance,0.5,01/23/2023 12:00 AM,Jimmy Sadler - 01/23/23  1:15:43 PM: Tool not all the way up to make sensor.  Removed tool and re-inserted.,[]
282,EQ ID 282,CNC Router #153 (Gapless) Anderson Router,Toilet Partitions,4484,02/20/2023,1. Prod Stopped,air leak,Closed and Completed,0,0.5,Andy Curtis,Maintenance,0.5,02/20/2023 12:00 AM,Jimmy Sadler - 02/20/23  2:17:44 PM: Repaired,[]
282,EQ ID 282,CNC Router #153 (Gapless) Anderson Router,Toilet Partitions,4466,02/20/2023,1. Prod Stopped,Air leak,Closed and Completed,2,0.5,"ANdy Curtis, Jeff Riffle",Maintenance,0.25,02/20/2023 06:30 AM,"Andy Curtis - 02/20/23  4:23:09 AM: Cut out the blown piece of air line, recapped it as it is a abandoned line.",[]
282,EQ ID 282,CNC Router #153 (Gapless) Anderson Router,Toilet Partitions,4989,03/23/2023,1. Prod Stopped,Blown air line.,Closed and Completed,2,0.25,Jeff Riffle,Maintenance,0.25,03/23/2023 11:30 AM,Andy Curtis - 03/23/23  1:26:24 PM: Installed a new fitting,[]
282,EQ ID 282,CNC Router #153 (Gapless) Anderson Router,Toilet Partitions,5022,03/28/2023,1. Prod Stopped,Alarm will not clear.,Closed and Completed,0,0.5,Andy Curtis,Maintenance,0.5,03/28/2023 09:00 AM,"Andy Curtis - 03/28/23  9:08:59 AM: Z Axis error, could not clear. Had to shut off all power and restart with cancel P held until home screen comes up. This zeros out parameters then you calibrate.
After that ran the program and it worked.",[]
282,EQ ID 282,CNC Router #153 (Gapless) Anderson Router,Toilet Partitions,5462,04/26/2023,"3. Prod Affected, Not Stopped",Start button popped off.,Closed and Completed,0,1,Jeff Riffle Bart James,Maintenance,0,05/05/2023 12:00 AM,Jeffery Riffle - 05/05/23 12:40:18 PM: Put Back on,[]
282,EQ ID 282,CNC Router #153 (Gapless) Anderson Router,Toilet Partitions,5595,05/10/2023,1. Prod Stopped,Air leak. Blown air line.,Closed and Completed,0,0.25,Jimmy Sadler,Maintenance,0,05/10/2023 12:00 AM,Jimmy Sadler - 05/10/23  4:25:24 AM: Repaired air leak.,[]
282,EQ ID 282,CNC Router #153 (Gapless) Anderson Router,Toilet Partitions,5779,05/23/2023,1. Prod Stopped,air leak,Closed and Completed,1,0.25,Jimmy Sadler,Maintenance,0,05/23/2023 01:00 PM,Andy Curtis - 06/20/23  6:42:11 AM: Cut out bad section and reconnected it.,[]
282,EQ ID 282,CNC Router #153 (Gapless) Anderson Router,Toilet Partitions,5860,06/02/2023,1. Prod Stopped,air line blown,Closed and Completed,2,0.25,Jimmy Sadler,Maintenance,0.25,06/02/2023 12:00 AM,Jimmy Sadler - 06/02/23  4:29:00 AM: Replaced air push lock.,[]
282,EQ ID 282,CNC Router #153 (Gapless) Anderson Router,Toilet Partitions,5946,06/08/2023,1. Prod Stopped,blown air line.,Closed and Completed,0,0,Jeff Riffle,Maintenance,0,06/09/2023 12:00 AM,Jeffery Riffle - 06/09/23  4:21:35 AM: Cut off bad airline and replaced.,[]
282,EQ ID 282,CNC Router #153 (Gapless) Anderson Router,Toilet Partitions,5722,05/18/2023,"5. Prod Ongoing, Maint Required","The tape that was put on the start button is not holding, and it is making it hard for the button to work properly.",Closed and Completed,19,0.5,Andy Curtis,Maintenance,0,06/29/2023 05:30 AM,Andy Curtis - 07/29/23  5:36:11 AM: Replaced the push button.,[]
282,EQ ID 282,CNC Router #153 (Gapless) Anderson Router,Toilet Partitions,6623,07/27/2023,1. Prod Stopped,Air hose blown,Closed and Completed,0,0.5,Jeffery Riffle Andy Curtis,Maintenance,0.25,07/27/2023 12:00 AM,Jeffery Riffle - 07/27/23  6:40:33 AM: Replaced broken line.,[]
282,EQ ID 282,CNC Router #153 (Gapless) Anderson Router,Toilet Partitions,6883,08/17/2023,1. Prod Stopped,Can't find (Z) axis position,Closed and Completed,800,20,Jeff Riffle Jimmy Sadler Bart James,Maintenance,0,08/19/2023 12:00 AM,Jeffery Riffle - 08/19/23  8:14:59 AM: Changed motor and reset z-axis.  Not enough grease on slides causing to bind.  Had to reset machine to factory settings.  Notes for operation of reset in Jennifer's bottom filing cabinet drawer.,[]
282,EQ ID 282,CNC Router #153 (Gapless) Anderson Router,Toilet Partitions,6996,08/25/2023,1. Prod Stopped,Z Axis will not home in.,Closed and Completed,600,8,Jeffery Riffle Bart James,Maintenance,0,09/18/2023 12:00 AM,Jeffery Riffle - 09/18/23 11:42:08 AM: Motor was bound.  Took off and greased.  Also replaced motor,[]
282,EQ ID 282,CNC Router #153 (Gapless) Anderson Router,Toilet Partitions,7351,09/26/2023,1. Prod Stopped,Air line blown.,Closed and Completed,10,0.25,Jimmy Sadler,Maintenance,0.75,09/26/2023 12:00 AM,Jimmy Sadler - 09/26/23  8:26:29 AM: Replaced air fitting.,[]
282,EQ ID 282,CNC Router #153 (Gapless) Anderson Router,Toilet Partitions,7317,09/22/2023,2. General Maint - High Priority,"Re-route the air line around the top of the router to the other side and down to a hose reel.
The air hose is hanging down inside the back of the router.
The operator has to walk behind the router several times a day.",Closed and Completed,0,0.5,Amanda,Maintenance,0,09/28/2023 12:00 AM,Andy Curtis - 10/06/23  8:13:48 AM: Done,[]
282,EQ ID 282,CNC Router #153 (Gapless) Anderson Router,Toilet Partitions,7452,10/03/2023,1. Prod Stopped,"Air pressure message, production stopped",Closed and Completed,0,0.5,"Jimmy Sadler, Bart James",Maintenance,0.25,10/03/2023 12:00 AM,Jimmy Sadler - 10/03/23 10:12:51 AM: Placed an air storage tank at router to help with volume.,[]
282,EQ ID 282,CNC Router #153 (Gapless) Anderson Router,Toilet Partitions,7481,10/05/2023,1. Prod Stopped,"Dust collection hose fell.
Near miss.",Closed and Completed,0,1,"Jeff Riffle, Andy Curtis",Maintenance,2,10/05/2023 11:00 AM,Andy Curtis - 10/06/23  8:10:20 AM: Shortened the main pipe up and replaced the 90 degree fitting,[]
282,EQ ID 282,CNC Router #153 (Gapless) Anderson Router,Toilet Partitions,7453,10/03/2023,1. Prod Stopped,Air pressure continues to drop. Production stopped.,Closed Without Action,0,0,,Maintenance,0,10/06/2023 12:00 AM,Andy Curtis - 10/06/23  8:11:32 AM: Duplicate,[]
282,EQ ID 282,CNC Router #153 (Gapless) Anderson Router,Toilet Partitions,7448,10/03/2023,1. Prod Stopped,Losing air pressure. Will not run. Down,Closed Without Action,0,0,,Maintenance,0,10/06/2023 12:00 AM,Andy Curtis - 10/06/23  8:12:30 AM: Duplicate,[]
282,EQ ID 282,CNC Router #153 (Gapless) Anderson Router,Toilet Partitions,7076,08/30/2023,1. Prod Stopped,Z axis will not home in to 0.,Closed and Completed,10,8,Jeff Riffle Bart James,Maintenance,4,11/02/2023 12:00 AM,Jeffery Riffle - 11/02/23  5:40:25 AM: Ran out of grease.  Disassembled motor cleaned track and greased.,[]
282,EQ ID 282,CNC Router #153 (Gapless) Anderson Router,Toilet Partitions,7722,10/18/2023,1. Prod Stopped,Servo alarm (vrdy),Closed and Completed,5000,12,Jeff Riffle Bart James TSG,Maintenance,12,11/02/2023 12:00 AM,Jeffery Riffle - 11/02/23  5:55:18 AM: Replaced controller.,[]
282,EQ ID 282,CNC Router #153 (Gapless) Anderson Router,Toilet Partitions,7730,10/18/2023,1. Prod Stopped,Possible power supply bad.,Closed and Completed,2200,4,Bart James Andy Curtis Jeff Riffle,Maintenance,4,11/02/2023 12:00 AM,Jeffery Riffle - 11/02/23  5:56:01 AM: Replaced Power Supply,[]
282,EQ ID 282,CNC Router #153 (Gapless) Anderson Router,Toilet Partitions,7755,10/23/2023,1. Prod Stopped,"Error code (VRDY), will not come on",Closed and Completed,5000,0.5,Jeff Riffle,Maintenance,12,11/02/2023 12:00 AM,"Jeffery Riffle - 11/02/23  6:00:09 AM: Replaced controller | Andy Curtis - 10/23/23  5:02:12 AM: Installed the new power supply Friday and the machine came on for 5 minutes and then shut off.
Found a contactor that the P.S. also serves and jumped it out, machine came on and stayed on for a while, took the jumper out, machine ran the rest of the day.
We believe the coil in the contactor is going bad.
Found 1 local vendor but it will be the end of November before we can receive it. Looking at other sources to find 1.",[]
282,EQ ID 282,CNC Router #153 (Gapless) Anderson Router,Toilet Partitions,7815,10/27/2023,1. Prod Stopped,Air leak,Closed and Completed,15,0.5,Jeff Riffle,Maintenance,0.5,11/02/2023 12:00 AM,Jeffery Riffle - 11/02/23  6:02:33 AM: Replaced broken air line.,[]
282,EQ ID 282,CNC Router #153 (Gapless) Anderson Router,Toilet Partitions,8074,11/20/2023,"5. Prod Ongoing, Maint Required",Air leak,Closed and Completed,0,0,.,Maintenance,0,11/20/2023 12:00 AM,Andy Curtis - 03/26/24 10:03:42 PM: Repaired,[]
282,EQ ID 282,CNC Router #153 (Gapless) Anderson Router,Toilet Partitions,9463,12/28/2023,6. General Maint,"The sound proof curtains have arrived, we have located them over by the router.
We will need to get these hung on the cage.",Closed and Completed,0,1,"Jimmy Sadler, Jeff Riffle",Maintenance,0,12/29/2023 12:00 AM,Jimmy Sadler - 12/29/23  6:45:21 AM: This has been completed.,[]
282,EQ ID 282,CNC Router #153 (Gapless) Anderson Router,Toilet Partitions,7316,09/22/2023,"5. Prod Ongoing, Maint Required","Turn the router pump around , so the black hose will be further back, because of it being a trip hazzard,",Closed and Completed,0,0,"Jimmy, Bart",Maintenance,0,01/13/2024 12:00 AM,Jimmy Sadler - 01/17/24  5:37:31 AM: Done,[]
282,EQ ID 282,CNC Router #153 (Gapless) Anderson Router,Toilet Partitions,8019,11/13/2023,1. Prod Stopped,Air pressure.,Closed and Completed,200,2,Bart,Maintenance,0,01/16/2024 12:00 AM,Jeffery Riffle - 01/16/24  1:07:42 PM: Changed valve,[]
282,EQ ID 282,CNC Router #153 (Gapless) Anderson Router,Toilet Partitions,9358,12/15/2023,1. Prod Stopped,Air leak.,Closed and Completed,0,0,Jeff,Maintenance,0,01/16/2024 12:00 AM,Jeffery Riffle - 01/16/24  1:16:19 PM: Fixed,[]
282,EQ ID 282,CNC Router #153 (Gapless) Anderson Router,Toilet Partitions,9500,01/02/2024,"3. Prod Affected, Not Stopped",Air leak on top.,Closed and Completed,0,0,.,Maintenance,0,01/17/2024 12:00 AM,Jeffery Riffle - 01/17/24  5:39:18 AM: Closed.,[]
282,EQ ID 282,CNC Router #153 (Gapless) Anderson Router,Toilet Partitions,10331,02/13/2024,1. Prod Stopped,Air leak,Closed and Completed,2,0.25,Jimmy Sadler,Maintenance,0.25,02/13/2024 12:00 AM,Jimmy Sadler - 02/13/24  5:03:46 AM: Repaired leak.,[]
282,EQ ID 282,CNC Router #153 (Gapless) Anderson Router,Toilet Partitions,10376,02/16/2024,1. Prod Stopped,Air leak on top.,Closed and Completed,2,0.5,"Jimmy Sadler, Jeff Riffle",Maintenance,0.25,02/16/2024 12:00 AM,Jimmy Sadler - 02/16/24  5:24:19 AM: Repaired air line.,[]
282,EQ ID 282,CNC Router #153 (Gapless) Anderson Router,Toilet Partitions,10379,02/16/2024,1. Prod Stopped,Air line leaking on top.,Closed and Completed,2,0.25,Jimmy Sadler,Maintenance,0.25,02/16/2024 12:00 AM,Jimmy Sadler - 02/16/24  6:34:42 AM: Repaired,[]
282,EQ ID 282,CNC Router #153 (Gapless) Anderson Router,Toilet Partitions,10454,02/19/2024,1. Prod Stopped,Air leak on top.,Closed and Completed,10,0.5,Jimmy Sadler,Maintenance,0.5,02/19/2024 12:00 AM,Jimmy Sadler - 02/19/24 11:39:58 AM: Replaced a section of bad air line.,[]
282,EQ ID 282,CNC Router #153 (Gapless) Anderson Router,Toilet Partitions,11539,05/06/2024,1. Prod Stopped,Blown air line,Closed and Completed,0,0.15,Tyler Ross,Maintenance,0.15,05/06/2024 12:00 AM,Tyler Ross - 05/06/24  8:52:00 AM: cut out busted section of line,[]
282,EQ ID 282,CNC Router #153 (Gapless) Anderson Router,Toilet Partitions,11553,05/07/2024,1. Prod Stopped,Blown air line,Closed and Completed,0,0.15,Tyler Ross,Maintenance,0.15,05/07/2024 12:00 AM,Tyler Ross - 05/07/24  5:07:03 AM: Cut out bad section of hose,[]
282,EQ ID 282,CNC Router #153 (Gapless) Anderson Router,Toilet Partitions,11650,05/14/2024,1. Prod Stopped,"Error message, VRDY.
We cannot get it to calibrate.",Closed and Completed,6500,8,Jeff Riffle,Maintenance,0,06/29/2024 12:00 AM,Jeffery Riffle - 06/29/24  7:13:57 AM: Replaced Drive,[]
282,EQ ID 282,CNC Router #153 (Gapless) Anderson Router,Toilet Partitions,11954,06/05/2024,1. Prod Stopped,Losing air pressure in the middle of the routing process.,Closed and Completed,0,0.5,Jeff Riffle,Maintenance,0,06/29/2024 12:00 AM,Jeffery Riffle - 06/29/24  7:34:44 AM: Fixed Air Leak,[]
282,EQ ID 282,CNC Router #153 (Gapless) Anderson Router,Toilet Partitions,12312,07/09/2024,1. Prod Stopped,Z Axis sensor. Will not home in.,Closed and Completed,0,0.25,Tyler Ross Jeffery Riffle,Maintenance,0.25,07/09/2024 12:00 AM,Tyler Ross - 07/09/24  8:43:17 AM: Had to remove motor and turn the z axis down by hand to get it to free up,[]
282,EQ ID 282,CNC Router #153 (Gapless) Anderson Router,Toilet Partitions,12314,07/09/2024,1. Prod Stopped,Z Axis will not home.,Closed and Completed,0,0.25,Tyler Ross Jeffery Riffle,Maintenance,0.25,07/09/2024 12:00 AM,Tyler Ross - 07/09/24 10:20:31 AM: cleaned the rails and greased,[]
282,EQ ID 282,CNC Router #153 (Gapless) Anderson Router,Toilet Partitions,12706,08/08/2024,1. Prod Stopped,Air leak. Will not run.,Closed and Completed,0,0.15,Tyler Ross,Maintenance,0.15,08/09/2024 12:00 AM,Tyler Ross - 08/09/24  4:54:46 AM: cut out bad section on line,[]
282,EQ ID 282,CNC Router #153 (Gapless) Anderson Router,Toilet Partitions,12689,08/07/2024,1. Prod Stopped,Air leak preventing machine from running,Closed and Completed,0,0,Tyler Ross,Maintenance,0,08/16/2024 12:00 AM,Tyler Ross - 08/16/24  5:33:36 AM: fixed air line,[]
282,EQ ID 282,CNC Router #153 (Gapless) Anderson Router,Toilet Partitions,12874,08/27/2024,1. Prod Stopped,Air leak,Closed and Completed,0,0.15,Tyler Ross,Maintenance,0.15,08/27/2024 12:00 AM,Tyler Ross - 08/27/24  5:55:38 AM: cut out bad section and extended the hose,[]
282,EQ ID 282,CNC Router #153 (Gapless) Anderson Router,Toilet Partitions,13036,09/11/2024,1. Prod Stopped,SERVO ALARM Z-AXIS,Closed and Completed,0,0.15,Tyler Ross,Maintenance,0.15,09/11/2024 12:00 AM,Tyler Ross - 09/11/24 12:49:54 PM: Had to manually push down on the motor as the operator pushed the z axis down button and broke it free,[]
282,EQ ID 282,CNC Router #153 (Gapless) Anderson Router,Toilet Partitions,13142,09/23/2024,1. Prod Stopped,No vacuum,Closed and Completed,0,2,"Jimmy Sadler, Bart James, Jeff Riffle, Tyler Ross",Maintenance,0.5,09/23/2024 12:00 AM,Jimmy Sadler - 09/23/24  7:30:59 AM: Removed bed top and cleaned out lines and ports of dust.,[]
282,EQ ID 282,CNC Router #153 (Gapless) Anderson Router,Toilet Partitions,13517,10/23/2024,1. Prod Stopped,Air line needs to be hooked up,Closed and Completed,0,0,jeff riffle,Maintenance,0,10/23/2024 06:30 AM,,[]
282,EQ ID 282,CNC Router #153 (Gapless) Anderson Router,Toilet Partitions,13544,10/24/2024,1. Prod Stopped,Low air pressure on the table.,Closed and Completed,0.5,0.25,Tyler Ross Bart James,Maintenance,0.25,10/25/2024 12:00 AM,"Tyler Ross - 10/25/24 11:50:54 AM: Installed 200mph tape on the vacuum hose, new hoses have been ordered",[]
282,EQ ID 282,CNC Router #153 (Gapless) Anderson Router,Toilet Partitions,13817,11/14/2024,1. Prod Stopped,Hose on the pump is leaking air. Will not hold air pressure.,Closed and Completed,0,0,Maintenance,Maintenance,0,11/26/2024 12:00 AM,Tyler Ross - 11/26/24  7:12:02 AM: Replaced and relocated the hose and pump | Bart James - 11/14/24  5:34:20 AM: ordered correct size hose kit. kit should be here in the morning (11/15/24),[]
282,EQ ID 282,CNC Router #153 (Gapless) Anderson Router,Toilet Partitions,13522,10/23/2024,1. Prod Stopped,Y Axis Sensor,Closed and Completed,0,2,Maintenance,Maintenance,2,11/26/2024 12:00 AM,Tyler Ross - 11/26/24  7:07:42 AM: Shimmed the bed over to realign it,[]
282,EQ ID 282,CNC Router #153 (Gapless) Anderson Router,Toilet Partitions,14147,12/18/2024,1. Prod Stopped,"X,Y,Z axis error detected. Will not move.",Closed and Completed,0,0,Tyler Ross Jeffery Riffle,Maintenance,0,12/27/2024 12:00 AM,"Tyler Ross - 12/27/24  7:13:01 AM: Machine was dry, it appeared to have not been greased in some time. Oiled down the gibs real well and stopped the issue.",[]
282,EQ ID 282,CNC Router #153 (Gapless) Anderson Router,Toilet Partitions,14176,12/27/2024,1. Prod Stopped,All 3 axis fault out,Closed and Completed,0,0,operator,Maintenance,0,12/27/2024 12:00 AM,Jimmy Sadler - 12/27/24 11:35:12 AM: Due to lack of operator maintenance.  The rails have to be greased often on this machine.,[]
282,EQ ID 282,CNC Router #153 (Gapless) Anderson Router,Toilet Partitions,14199,12/31/2024,1. Prod Stopped,All 3 axis faulting out and new error code flashing,Closed and Completed,0,0,Maintenance,Maintenance,0,01/07/2025 12:00 AM,Tyler Ross - 01/07/25  5:24:56 AM: Drive has been ordered and tech is coming in,[]
282,EQ ID 282,CNC Router #153 (Gapless) Anderson Router,Toilet Partitions,15228,04/01/2025,1. Prod Stopped,"Router is down- initially had an error code for air pressure- resolved this problem.
Now there is a different error code that will not clear.",Closed and Completed,0,0,Rob,Maintenance,0,04/01/2025 12:00 AM,Tyler Ross - 04/01/25  8:36:03 AM: Held the reset and z down,[]
282,EQ ID 282,CNC Router #153 (Gapless) Anderson Router,Toilet Partitions,15478,04/23/2025,1. Prod Stopped,"Air line busted, causing error message",Closed and Completed,0,0,Maintenance,Maintenance,0,05/14/2025 12:00 AM,Tyler Ross - 05/14/25  5:51:39 AM: Replaced air hose,[]
282,EQ ID 282,CNC Router #153 (Gapless) Anderson Router,Toilet Partitions,15832,05/20/2025,1. Prod Stopped,Not enough air pressure to run the router. Error message keeps flashing.,Closed and Completed,0,0.25,Jimmy Sadler,Maintenance,0,05/20/2025 12:00 AM,"Jimmy Sadler - 05/20/25  4:53:03 AM: Turned old compressor on also.  This issue needs to be seriously discussed.  Our demand for air is steadily increasing due to adding of machines.  The newer compressor is maxed out and have to run both compressors to try and keep up.  There is not enough ventilation in the compressor room causing the heat to remain resulting the the compressors overheating and turning themselves off, especially the newer compressor which runs 24/7.  Yesterday with the humidity both compressors overheated and turned themselves off.  Luckily it was late in the day, I placed a fan inside the compressor room trying to keep the temperature under control.  When you run the Tenoner machine along with the CNC routers, they consume the majority of the air pressure alone.",[]
282,EQ ID 282,CNC Router #153 (Gapless) Anderson Router,Toilet Partitions,17845,12/05/2025,1. Prod Stopped,Getting constant over travel alarms at start up and can't get them cleared,Closed and Completed,0,0,Tyler Ross,Maintenance,0,12/05/2025 12:00 AM,,[]
282,EQ ID 282,CNC Router #153 (Gapless) Anderson Router,Toilet Partitions,17869,12/09/2025,1. Prod Stopped,Router is throwing an air pressure code. Can not clear to operate,Closed and Completed,0,3,"Jimmy Sadler, Jeff Riffle, Tyler Ross",Maintenance,1,12/09/2025 12:00 AM,"Jimmy Sadler - 12/09/25  8:21:59 AM: Repaired air leak, cleaned grease off Z axis.  Too much grease collects dust causing the travel to bound up.",[]
282,EQ ID 282,CNC Router #153 (Gapless) Anderson Router,Toilet Partitions,17890,12/10/2025,1. Prod Stopped,"Bearings on the table, unsure where they came from",Closed and Completed,0,0,Steve fowler,Maintenance,0,01/28/2026 12:00 AM,Tyler Ross - 01/28/26  9:01:31 AM: Steve made us some temporary replacement parts for the z axis,[]
282,EQ ID 282,CNC Router #153 (Gapless) Anderson Router,Toilet Partitions,18378,02/04/2026,1. Prod Stopped,Air leak,Closed and Completed,0,0.5,"Andy Curtis, Garrett Blankenship",Maintenance,0.25,02/04/2026 07:00 PM,Garrett Blankenship - 02/04/26  7:49:14 PM: Replaced busted section of hosing.,[]
282,EQ ID 282,CNC Router #153 (Gapless) Anderson Router,Toilet Partitions,18627,03/03/2026,1. Prod Stopped,"New operator initiated a tool change and put the tool in the incorrect tool slot, the machine crashed when then trying to rotate the carousel during the change.",Closed and Completed,0,0,Amanda Welch,Maintenance,0.2,03/03/2026 11:10 AM,"Hannah French - 03/03/26  9:29:52 AM: Amanda put the machine in manual mode, then held down the reset button while she tapped the manual carousel button in sequence with the orange button which caused the carousel to break free.",[]
282,EQ ID 282,CNC Router #153 (Gapless) Anderson Router,Toilet Partitions,18787,03/16/2026,"5. Prod Ongoing, Maint Required",Replace all of the air lines on the router as a lot of them are dry rotted and blowing.,Closed and Completed,0,12,"Andy Curtis, Garrett Blankenship.",Maintenance,0,03/11/2026 12:00 AM,Andy Curtis - 03/17/26  3:09:56 AM: Replaced all of the old air lines,[]
282,EQ ID 282,CNC Router #153 (Gapless) Anderson Router,Toilet Partitions,18862,03/24/2026,"3. Prod Affected, Not Stopped",On the travel down and back there is an audible shutter or grinding sound that needs to be investigated.,Closed and Completed,0,8,JD,Maintenance,8,03/31/2026 12:00 AM,Dale Kee - 06/22/26 12:18:18 PM: DSG came in to repair the knuckle on the Z axis.,[]
282,EQ ID 282,CNC Router #153 (Gapless) Anderson Router,Toilet Partitions,18920,03/31/2026,1. Prod Stopped,Machine will not reset,Closed and Completed,0,0,JD,Maintenance,0,04/09/2026 12:00 AM,Tyler Ross - 04/09/26  4:35:54 AM: Found out one of the mats were bad,[]
282,EQ ID 282,CNC Router #153 (Gapless) Anderson Router,Toilet Partitions,19366,05/12/2026,1. Prod Stopped,"Z axis has error code. Z Axis will not move, but the numbers on the screen move when the error is cleared.",Closed and Completed,2400,2,bart james / Tyler ross /Jeff Riffle / Rod Collins,Maintenance,16,05/13/2026 11:30 AM,Bart James - 05/13/26 10:59:07 AM: replaced z axis motor.  had to find a location number machine accepted for z axis position before motor break would release. machine seems to be functioning properly | Bart James - 05/12/26  8:35:40 AM: z-axis motor has been ordered. scheduled to ship next day air. hopefully it arrives tomorrow.,[]
282,EQ ID 282,CNC Router #153 (Gapless) Anderson Router,Toilet Partitions,19776,06/09/2026,"3. Prod Affected, Not Stopped","1 of the safety mats went out, 1 is still operating.",Closed and Completed,0,2,"Andy Curtis, Garrett Blankenship",Maintenance,0,06/09/2026 04:30 PM,"Andy Curtis - 06/09/26  4:34:10 PM: Installed the 2 new mats by Pinnacle
Verified the safety function as followed:
 Started the cycle in Auto, while in motion, stepped on the mat, the feed travel stops. it is reset on the operator panel to continue operation.
We did this with both mats",[]
282,EQ ID 282,CNC Router #153 (Gapless) Anderson Router,Toilet Partitions,20257,08/05/2026,1. Prod Stopped,The carousel jammed during a tool change and can't get it free,Closed and Completed,0,0.5,"Jeff Riffle, Jimmy Sadler",Maintenance,0.5,08/05/2026 12:00 AM,Jimmy Sadler - 08/05/26  5:32:23 AM: The air solenoid valve was stuck preventing the carousel to go home.,[]
282,EQ ID 282,CNC Router #153 (Gapless) Anderson Router,Toilet Partitions,20623,09/08/2026,1. Prod Stopped,"Belt broken on Y AXIS
awaiting replacement part",Closed and Completed,0,1,Tyler Ross,Maintenance,3,09/08/2026 12:00 AM,Tyler Ross - 09/08/26  8:50:59 AM: Replaced the belt,[]
2021,EQ ID 2021,Saw 1 (south) Homag,Toilet Partitions,20366,08/13/2026,"5. Prod Ongoing, Maint Required",Saw made a crash sound and it broke some pieces of the table top in the cut line.,Pending,2005,4,"Andy Curtis, Garrett Blankenship",Maintenance,2,,"Dale Kee - 08/17/26 12:10:01 PM: Bed plate is on order. | Garrett Blankenship - 08/13/26 10:41:59 PM: End part photo eye hung up inside the machine, broke part of the table in the cut line, and jammed. Sensor was busted and bracket was bent. Had to take the bracket off and move the saw down to change the photo eye out. After doing this and checking to see if the saw would cut a board, we noticed that one of the bed plates next to the gripper on the fence end was splitting upwards, see photos in email.",[]
2021,EQ ID 2021,Saw 1 (south) Homag,Toilet Partitions,1097,04/12/2022,"3. Prod Affected, Not Stopped",Air table needs to be leveled out parts are hitting one table when turning the material.,Closed and Completed,0,0,Jimmy Sadler,Maintenance,0,04/12/2022 12:00 AM,Jimmy Sadler - 04/12/22  8:20:20 AM: Leveled end of table that was high.,[]
2021,EQ ID 2021,Saw 1 (south) Homag,Toilet Partitions,1389,05/13/2022,1. Prod Stopped,Saw is giving an error that shows scoring blade lift drive malfunction,Closed and Completed,0,0.25,David Millhorn,Maintenance,0.25,05/13/2022 05:30 AM,"Andy Curtis - 05/13/22  6:48:23 AM: Blew out the machine again, shut it down and rebooted it.",[]
2021,EQ ID 2021,Saw 1 (south) Homag,Toilet Partitions,1434,05/19/2022,"3. Prod Affected, Not Stopped",Saw was pushing up a sheet to cut then stopped and wouldn't do anything had to restart saw. Talked to Tech back end of last year about the same thing he said it was a programing error.,Closed and Completed,0,2,"Stiles Tech, Blake Burke",Maintenance,0,07/28/2022 12:00 PM,"Andy Curtis - 07/29/22  9:01:19 AM: This is internal programming issues between artist and saw programs. Saw tech checked both saws and found no issue with the saw itself. This is something the saw operator can fix when it happens. | Andy Curtis - 06/06/22  5:28:42 AM: There is something about the programming that when something gets entered in by customer service every now and then it glitches with the saw program. Once the saw is reset, it is fine. Blake was looking into the program issues.",[]
2021,EQ ID 2021,Saw 1 (south) Homag,Toilet Partitions,3107,11/02/2022,"3. Prod Affected, Not Stopped","A lot of debris build up on the floor. Not sure if it stopped up, or maybe not enough suction.",Closed and Completed,0,2,"Jimmy Sadler, Blake Burke",Maintenance,0,11/03/2022 02:00 PM,"Andy Curtis - 11/04/22  5:14:35 AM: Pressure beam was stopped up, unstopped it and cleaned out the rest of the machine.
Found that the gate was half closed, believe this is the cause of the blockage. | Jimmy Sadler - 11/02/22  2:23:03 PM: The dust collector is showing low pressure meaning there is good vacuum.  Checked the suction at the trunk at the saw and the vacuum is good.  Evidently there is something cloaked or restricted inside the saw.  Will investigate further depending on production demands.",[]
2021,EQ ID 2021,Saw 1 (south) Homag,Toilet Partitions,3158,11/07/2022,"3. Prod Affected, Not Stopped",Saw 1 needs looked at dust collection not working properly its getting dusk all over the floor and on the parts. Needs fixing before the saw gets messed up from all the dusk inside.,Closed and Completed,0,2,"Blake Burke, Jonathan Dycus, Jimmy Sadler",Maintenance,1,11/07/2022 12:00 AM,Jimmy Sadler - 11/07/22 10:59:45 AM: Cleaned a lot of plastic and sticks from bottom dust trough under saw.  Good vacuum to the saw.  Will monitor.,[]
2021,EQ ID 2021,Saw 1 (south) Homag,Toilet Partitions,3321,11/21/2022,"3. Prod Affected, Not Stopped",The saw was pushing a sheet up and stopped half way we were able to push it forward in manual. This is a programming issue according to the saw tech I talked to last year on the phone. The saw should of rehomed its self after switching out of manual but it didn't so we had to restart the saw in order to home it.,Closed Without Action,0,0.25,Blake Burke,Maintenance,0.25,11/21/2022 01:30 PM,Andy Curtis - 11/29/22  5:58:20 AM: As noted this is a programming issue.,[]
2021,EQ ID 2021,Saw 1 (south) Homag,Toilet Partitions,4531,02/22/2023,"3. Prod Affected, Not Stopped",The dust collection hoses need to be checked. The dust is blowing out around the hose.,Closed and Completed,0,2,"Jimmy Sadler, Bart James, Andy Curtis, Jeff Riffle, Jonathan Dycus",Maintenance,2,02/24/2023 12:00 AM,Jimmy Sadler - 02/24/23 12:52:19 PM: This has been completed.  The saw is not being cleaned properly which is causing a buildup inside the saw.,[]
2021,EQ ID 2021,Saw 1 (south) Homag,Toilet Partitions,4713,03/07/2023,"3. Prod Affected, Not Stopped",Need a screw put back in on the grippers.,Closed and Completed,0.84,0.25,Jimmy Sadler,Maintenance,0,03/07/2023 12:00 AM,Jimmy Sadler - 03/07/23 11:48:35 AM: Replaced missing screw.,[]
2021,EQ ID 2021,Saw 1 (south) Homag,Toilet Partitions,4954,03/22/2023,1. Prod Stopped,"Found screws and washers, not sure where they came from.",Closed and Completed,0,0.5,"Andy Curtis, Blake Burke",Maintenance,0.25,03/22/2023 05:00 AM,"Andy Curtis - 03/22/23  4:46:11 AM: The screw and washer were not Homag pieces, not sure where they came from.",[]
2021,EQ ID 2021,Saw 1 (south) Homag,Toilet Partitions,4962,03/22/2023,"3. Prod Affected, Not Stopped",Vacuum is not working properly on Saw1. We are having a lot of debris on the parts.,Closed and Completed,0,5.5,"Blake Burke, Jeff Riffle, Andy Curtis",Maintenance,4.5,03/23/2023 06:00 AM,"Andy Curtis - 03/23/23  7:02:28 AM: Took all of the panels off, necessary covers and cleaned the machine to the best of our ability. 
Blake had an hour and a half Wed. 22 and 2 hours roughly Thurs. 23, And Jeff and I assisted for 1.00 each Thursday.
Jennifer took a picture of what was blown out of the machine.",[]
2021,EQ ID 2021,Saw 1 (south) Homag,Toilet Partitions,5365,04/19/2023,"3. Prod Affected, Not Stopped","Stopping up again, needs to be cleaned out.",Closed Without Action,0,0,Andy Curtis,Maintenance,0,04/21/2023 07:30 AM,Andy Curtis - 04/22/23  5:03:06 AM: Duplicate work order,[]
2021,EQ ID 2021,Saw 1 (south) Homag,Toilet Partitions,5398,04/21/2023,1. Prod Stopped,"Saw stopped up, saw is also shutting down, freezing up",Closed and Completed,0,4,"Andy Curtis, Bart James, Jimmy Sadler, Jeff Riffle",Maintenance,1,04/21/2023 07:30 AM,"Andy Curtis - 04/22/23  5:01:54 AM: Cleaned out the saw, found alot of small pieces of phenolic closing up the intake on the small dust collection hose.
Had to take off the fence plate to clear it out and blew out the blade area of the saw.",[]
2021,EQ ID 2021,Saw 1 (south) Homag,Toilet Partitions,5454,04/26/2023,1. Prod Stopped,Stopped up somewhere. None of the dust is going into the dust collection.,Closed and Completed,0,3,"Jimmy Sadler, Bart James, Andy Curtis, Jeff Riffle",Maintenance,1,04/26/2023 12:00 AM,Jimmy Sadler - 05/05/23 11:48:31 AM: Cleaned,[]
2021,EQ ID 2021,Saw 1 (south) Homag,Toilet Partitions,6138,06/21/2023,1. Prod Stopped,Saw carriage stuck. Will not move.,Closed and Completed,0,0.5,"Bart James, Jeff Riffle",Maintenance,0.25,06/21/2023 07:00 AM,"Andy Curtis - 07/25/23  6:30:02 AM: Pieces of phenolic had it bound up, cleaned them out.",[]
2021,EQ ID 2021,Saw 1 (south) Homag,Toilet Partitions,6137,06/21/2023,"5. Prod Ongoing, Maint Required",Saw is stopped up. Blowing out dust .,Closed Without Action,0,0,,Maintenance,0,06/23/2023 12:00 AM,Andy Curtis - 07/27/23  5:09:43 AM: duplicate,[]
2021,EQ ID 2021,Saw 1 (south) Homag,Toilet Partitions,6230,06/27/2023,"3. Prod Affected, Not Stopped","One of the Gap closures is not closing, it is getting stuck.",Closed and Completed,0,0.5,David Millhorn,Maintenance,0.5,06/27/2023 05:30 AM,Andy Curtis - 07/28/23  5:02:45 AM: Operator cleaned the machine out and solved the problem.,[]
2021,EQ ID 2021,Saw 1 (south) Homag,Toilet Partitions,6262,06/29/2023,1. Prod Stopped,"Dust collection not pulling all dust out.
Saw getting hot.",Closed and Completed,0,0.75,"Bart James, Jimmy Sadler, Jeff Riffle",Maintenance,0.25,06/29/2023 11:00 AM,Andy Curtis - 07/25/23  6:32:49 AM: Cleaned all of the phenolic and plastic pieces out.,[]
2021,EQ ID 2021,Saw 1 (south) Homag,Toilet Partitions,6259,06/29/2023,"3. Prod Affected, Not Stopped",Dust collection not working properly.,Closed and Completed,0,3,"Jimmy Sadler, Bart James, Jeff Riffle",Maintenance,1,06/30/2023 12:00 AM,Andy Curtis - 07/27/23  4:56:13 AM: Saw was cleaned out.,[]
2021,EQ ID 2021,Saw 1 (south) Homag,Toilet Partitions,6357,07/10/2023,"3. Prod Affected, Not Stopped","Air on labeler not working properly, causing issues with the placement of labels.",Closed and Completed,0,0.75,Bart James and David Milhorn,Maintenance,0.75,07/10/2023 08:00 AM,Bart James - 07/10/23  7:23:00 AM: after checking all operations for normal conditions. decided to place a new roll of labels on printer. Printer is working correctly.,[]
2021,EQ ID 2021,Saw 1 (south) Homag,Toilet Partitions,6415,07/13/2023,1. Prod Stopped,Main saw carriage stopped up needs to be cleared in order to run.,Closed and Completed,0,1.5,"Bart James, Jimmy Sadler, Jeff Riffle",Maintenance,0.75,07/14/2023 05:00 AM,Andy Curtis - 07/25/23  6:51:35 AM: Cleaned all of the debris. | Jimmy Sadler - 07/13/23  3:00:18 PM: The saw carriage will have to be pulled out and this has never been done on the new saws.  All of maintenance will be in at 6:00 in the morning to tackle this.,"[{""name"": ""pro-Lqczy3Eo (002).jpg"", ""url"": ""https://circaweb.bobrick.com/PME/Forms/DownloadAttachment/349?guid=b71a62f8-b86c-4e96-893e-81684321c278""}, {""name"": ""pro-xQNBLuk8 (002).jpg"", ""url"": ""https://circaweb.bobrick.com/PME/Forms/DownloadAttachment/350?guid=b71a62f8-b86c-4e96-893e-81684321c278""}, {""name"": ""pro-GEN83HKX (002).jpg"", ""url"": ""https://circaweb.bobrick.com/PME/Forms/DownloadAttachment/351?guid=b71a62f8-b86c-4e96-893e-81684321c278""}, {""name"": ""pro-HtXr82Ww (002).jpg"", ""url"": ""https://circaweb.bobrick.com/PME/Forms/DownloadAttachment/352?guid=b71a62f8-b86c-4e96-893e-81684321c278""}]"
2021,EQ ID 2021,Saw 1 (south) Homag,Toilet Partitions,7472,10/04/2023,1. Prod Stopped,Possible sensor.,Closed and Completed,103,4,"Andy Curtis, Bart James, Jimmy Sadler, jeff Riffle",Maintenance,12,10/06/2023 07:00 AM,Andy Curtis - 10/06/23  8:07:35 AM: Replaced the bad limit switch on the main saw .,[]
2021,EQ ID 2021,Saw 1 (south) Homag,Toilet Partitions,6631,07/28/2023,"5. Prod Ongoing, Maint Required",We need a quote for the table top in the saw. It has some damage and wear that needs to be looked at.,Closed and Completed,0,0,"Jimmy Sadler, Stiles",Maintenance,0,12/18/2023 12:00 AM,Jimmy Sadler - 12/18/23  9:13:33 AM: replaced | Andy Curtis - 07/29/23  4:20:41 AM: This has been quoted and an RTN entered.,[]
2021,EQ ID 2021,Saw 1 (south) Homag,Toilet Partitions,10556,02/28/2024,1. Prod Stopped,The snap ring on the saw blade hub came off and will need to be replaced.,Closed and Completed,0,0.5,Blake Burke,Maintenance,0.5,02/28/2024 12:00 AM,Jimmy Sadler - 02/28/24 10:25:10 AM: This has been repaired.,[]
2021,EQ ID 2021,Saw 1 (south) Homag,Toilet Partitions,11778,05/22/2024,"3. Prod Affected, Not Stopped",Anver lift at saw 1 has air leak.,Closed and Completed,0,0.25,Jeff Riffle,Maintenance,0,05/23/2024 12:00 AM,Andy Curtis - 07/09/24  7:52:49 PM: This has been repaired,[]
2021,EQ ID 2021,Saw 1 (south) Homag,Toilet Partitions,12394,07/15/2024,1. Prod Stopped,The scoring belt is broke on saw 1 will need to be replaced.,Closed and Completed,0,0,Maintenance,Maintenance,0,08/16/2024 12:00 AM,Jeffery Riffle - 08/16/24  5:14:08 AM: Replaced,[]
2021,EQ ID 2021,Saw 1 (south) Homag,Toilet Partitions,13140,09/23/2024,1. Prod Stopped,The Anver Lift needs more screws put in one of the suction pads is about to fall off.,Closed and Completed,0,0.25,Jimmy Sadler,Maintenance,0,09/23/2024 12:00 AM,Jimmy Sadler - 09/23/24  6:50:08 AM: Replaced three screws that had come out.,[]
2021,EQ ID 2021,Saw 1 (south) Homag,Toilet Partitions,12768,08/14/2024,"3. Prod Affected, Not Stopped",The scoring blade will not adjust up or down. I think we have a sensor bad somewhere I'm going to call tech support in the morning. So they can dial into the saw and figure out which sensor it could be.,Closed and Completed,0,0,Stiles,Maintenance,0,10/14/2024 12:00 AM,Tyler Ross - 10/14/24  4:28:40 AM: Work done by stiles tech,[]
2021,EQ ID 2021,Saw 1 (south) Homag,Toilet Partitions,13538,10/24/2024,1. Prod Stopped,E-Stop triggered. Can't clear the code.,Closed Without Action,0,0,TPF Lead / safety bar was triggered. This has been corrected.,Maintenance,0,10/24/2024 08:10 AM,,[]
2021,EQ ID 2021,Saw 1 (south) Homag,Toilet Partitions,13846,11/18/2024,1. Prod Stopped,The saw is showing an emergency stop triggered somewhere but we have checked all of them and the saw won't come one.,Closed and Completed,0,0,Maintenance,Maintenance,0,11/26/2024 12:00 AM,Tyler Ross - 11/26/24  7:13:28 AM: Door switch was loose | Blake Burke - 11/18/24 11:29:45 AM: The emergency stop triggered is back on. Thanks,[]
2021,EQ ID 2021,Saw 1 (south) Homag,Toilet Partitions,13971,12/04/2024,"5. Prod Ongoing, Maint Required",The main saw blade belt needs replacing it is starting to come apart.,Closed and Completed,62.6,21,"Jimmy Sadler, Jeff Riffle, Tyler Ross",Maintenance,8,12/05/2024 12:00 AM,Jimmy Sadler - 12/05/24 12:58:14 PM: Replaced main saw belt.,[]
2021,EQ ID 2021,Saw 1 (south) Homag,Toilet Partitions,14030,12/10/2024,1. Prod Stopped,The main saw blade hub/motor bearing is going out and is getting hot and making a clicking noise.,Closed Without Action,0,0,Jimmy,Maintenance,0,12/10/2024 12:00 AM,,[]
2021,EQ ID 2021,Saw 1 (south) Homag,Toilet Partitions,14041,12/10/2024,1. Prod Stopped,"The main saw blade hub/motor bearing is going out and is getting hot and making a clicking noise. 
