equipment_id,equipment_eq_id,equipment_name,department,wo_id,date_notified,urgency,problem,status,material_cost,labor_time,work_performed_by,assigned_to,downtime_hours,completed_datetime,comments,attachments
We are shutting the saw down due to possibility of more damage and safety concern.",Closed Without Action,0,0,Jimmy,Maintenance,0,12/10/2024 12:00 AM,Jimmy Sadler - 12/10/24 11:42:52 AM: Duplicate post.  Stiles have been notified and will send a technician as soon as possible.,[]
2021,EQ ID 2021,Saw 1 (south) Homag,Toilet Partitions,14042,12/10/2024,1. Prod Stopped,The saw blade hub bearing needs replacing.,Closed Without Action,0,0,Jimmy,Maintenance,0,12/10/2024 12:00 AM,Jimmy Sadler - 12/10/24 12:21:19 PM: Duplicate post,[]
2021,EQ ID 2021,Saw 1 (south) Homag,Toilet Partitions,14304,01/08/2025,1. Prod Stopped,Scoring saw will not adjust,Closed and Completed,0,0.25,Blake Burke,Maintenance,0,01/09/2025 12:00 AM,"Jimmy Sadler - 01/09/25  4:48:52 AM: The operator wasn't adjusting the scoring blade properly.  Blake adjusted the blade properly and is working. | Andy Curtis - 01/09/25  2:27:00 AM: Need to contact tech support as to what else the problem could be, put a new adjusting card in, no change.
Blew it out multiple times, no change, turned it off to reset it, no change, checked sensors.",[]
2021,EQ ID 2021,Saw 1 (south) Homag,Toilet Partitions,14419,01/21/2025,1. Prod Stopped,scoring saw lift malfunction error code,Closed and Completed,0,0,Operator,Maintenance,5,01/21/2025 03:00 AM,Garrett Blankenship - 01/21/25  3:30:46 AM: Operators rebooted the saw and it is now working,[]
2021,EQ ID 2021,Saw 1 (south) Homag,Toilet Partitions,14532,01/31/2025,1. Prod Stopped,the little black guards around the hoses broke,Closed and Completed,0,0,Andy Curtis Garrett Blankenship,Maintenance,0,01/31/2025 12:00 AM,"Andy Curtis - 02/19/25  5:22:34 PM: Day shift got it running | Andy Curtis - 01/31/25  2:12:57 AM: Was told that when the crane went to pick up a piece, it somehow crashed.
During this , somehow 2 energy chain links for the measuring arms broke, to my knowledge nothing happed to the cables and lines.
Replaced the 2 broken links. Also checked all sensors and fiber line measures. All ok.
Now when you try to reference the crane it will go through the referencing cycle then after it is referenced, it tries to go back to the position it crashed in.
And when it does this, it faults out.
We turned off the whole system to reset, no change.
The job was canceled and put in to run something else, it would go back to the position where it crashed.
Day shift will have to look at it and see what is going on.",[]
2021,EQ ID 2021,Saw 1 (south) Homag,Toilet Partitions,14642,02/11/2025,1. Prod Stopped,Vacuum Lift not working. Need it to front load,Closed and Completed,0,1,"Andy Curtis, Garrett Blankenship",Maintenance,0.5,02/11/2025 07:30 PM,"Andy Curtis - 02/11/25 10:44:20 PM: Was not the vacuum lift, it was the lift table by the operator panel.
1of the plastic cord connectors was broke and the wire pulled out of the terminal block.
Replaced the broken connector and reconnected the wires.",[]
2021,EQ ID 2021,Saw 1 (south) Homag,Toilet Partitions,15130,03/20/2025,1. Prod Stopped,"Day shift was having some communication problems if I am correct and so they shut down the system to get it to reboot. 
While rebooting there was an error on the screen stating that the windows system is missing or could not communicate with the computer.
Will have to call Tech support to figure out the problem.",Closed and Completed,0,0,"Blake Burke, Maintenance",Maintenance,0,03/14/2025 12:00 AM,"Andy Curtis - 03/27/25 12:00:40 AM: Day shift had to do a back up recovery on the hard drive. | Andy Curtis - 03/20/25  8:18:09 PM: Tried to reboot again, no luck.
Will try to get tech support if not day shift will have to get in touch with them.","[{""name"": ""Screenshot 2025-03-20 221614.jpg"", ""url"": ""https://circaweb.bobrick.com/PME/Forms/DownloadAttachment/751?guid=1ce9d84b-5551-4fd0-9961-3eab666a9c91""}]"
2021,EQ ID 2021,Saw 1 (south) Homag,Toilet Partitions,15171,03/25/2025,1. Prod Stopped,"After the saw finished its cut, it started squealing very loud, shut the saw off.",Closed and Completed,0,1,"Andy Curtis, Garrett Blankenship",Maintenance,0.5,03/25/2025 09:00 PM,"Andy Curtis - 03/26/25  3:36:04 AM: Found a piece of phenolic strip wedged behind the main saw hub, removed several pieces and freed the hub.",[]
2021,EQ ID 2021,Saw 1 (south) Homag,Toilet Partitions,15396,04/15/2025,1. Prod Stopped,Scoring saw will not adjust,Closed and Completed,0,1.5,"Andy Curtis, Garrett Blankenship, Terrence",Maintenance,0.5,04/15/2025 09:30 PM,"Andy Curtis - 04/16/25 12:09:41 AM: Scoring saw was touching the board but needed adjusting. while the operator was adjusting the blade it would not touch the board anymore. 
When we arrived it was not touching the board, advised the operator to raise the scoring saw which took several adjustments until it came back.
Made some final adjustments and the saw is now running.",[]
2021,EQ ID 2021,Saw 1 (south) Homag,Toilet Partitions,15922,06/02/2025,1. Prod Stopped,Scoring belt is broke and needs to be replaced.,Closed and Completed,25,0,Bart James/ Jeff Riffle,Maintenance,0,06/02/2025 10:30 AM,Bart James - 06/02/25  9:15:59 AM: replaced belt,[]
2021,EQ ID 2021,Saw 1 (south) Homag,Toilet Partitions,16353,07/10/2025,"3. Prod Affected, Not Stopped","The Anver lift when it picks up a panel, drops down when in neutral position.",Closed and Completed,0,0.25,Andy Curtis,Maintenance,0,07/10/2025 06:30 PM,"Andy Curtis - 07/10/25  6:45:12 PM: The with load balance adjustment was turned way down, picked up a panel and adjusted it to balance better.",[]
2021,EQ ID 2021,Saw 1 (south) Homag,Toilet Partitions,16387,07/14/2025,2. General Maint - High Priority,The bracket that holds the safety curtain up is broke and needs to be replaced.,Closed and Completed,80,0.25,Jimmy Sadler,Maintenance,0.25,07/14/2025 12:00 AM,Jimmy Sadler - 07/14/25  9:31:43 AM: Replaced safety curtain support hook.,[]
2021,EQ ID 2021,Saw 1 (south) Homag,Toilet Partitions,16417,07/16/2025,1. Prod Stopped,scoring saw limit switch,Closed and Completed,103,0.75,"Jimmy Sadler, Bart James, Tyler Ross",Maintenance,0.75,07/16/2025 12:00 AM,Jimmy Sadler - 07/16/25  5:45:56 AM: Replaced saw limit switch.,[]
2021,EQ ID 2021,Saw 1 (south) Homag,Toilet Partitions,16690,08/14/2025,1. Prod Stopped,belt shredded,Closed and Completed,0,4,"Andy Curtis, Garrett Blankenship",Maintenance,2,08/14/2025 07:30 PM,Andy Curtis - 08/14/25  8:02:38 PM: Replaced the shredded belt,[]
2021,EQ ID 2021,Saw 1 (south) Homag,Toilet Partitions,16850,08/28/2025,1. Prod Stopped,"Stopped up, not pulling dust out.",Closed and Completed,0,0,Saw center,Supervisor,0,10/10/2025 12:00 AM,Tyler Ross - 10/10/25 11:09:55 AM: Cleaned out,[]
2021,EQ ID 2021,Saw 1 (south) Homag,Toilet Partitions,17626,11/10/2025,1. Prod Stopped,"Pusher had pushed the board to the line up pegs and then went back to grip the board and move it to the fence and just stopped.
saw was unresponsive to any commands.",Closed and Completed,0,0.75,"Andy Curtis, Garrett Blankenship, Terrance",Maintenance,0.25,11/10/2025 10:00 PM,"Andy Curtis - 11/10/25 10:25:25 PM: operator turned the saw off and restarted it, after the computer loaded, part of the screen was blank.
Turned off the saw again, let it set for about 5 minutes, restarted it and the computer booted up normally
Saw resumed cutting normal.",[]
2021,EQ ID 2021,Saw 1 (south) Homag,Toilet Partitions,17863,12/08/2025,2. General Maint - High Priority,The air hose at the phenolic saw that is used for cleaning up has a split in it and needs fixed. Thanks,Closed and Completed,8,0.25,Jimmy Sadler,Maintenance,0,12/08/2025 12:00 AM,Jimmy Sadler - 12/08/25  1:05:40 PM: Cut out bad spot and replaced air fitting.,[]
2021,EQ ID 2021,Saw 1 (south) Homag,Toilet Partitions,17980,12/16/2025,1. Prod Stopped,"After prestacking, saw 1 was calling for a board but the TLF would not go and pick up a board.",Closed and Completed,0,8,"Andy Curtis, Garrett Blankenship, Terrence Hall, Matt Bond",Maintenance,2,12/16/2025 09:30 PM,"Andy Curtis - 12/16/25 10:04:46 PM: To begin with we shut down the saw and the TLF, restarted them. Did not solve the problem.
Then it said it had a communication error, so we shut down the TLF, Saw, and the saw communication modules on the side of the saw.
Let that stay off for a while, then started the communication modules first, let them boot up fully, then the TLF, and then the saw.
After all were up and the TLF was referenced, tried to put a job in, nothing happened, no alarms.
Noticed that the Removal 1 icon for the saw was blue instead of green, when I hovered the mouse over the icon, it said that the labeling table was not ready for a part.
The operator simulated moving the board into cut position, and it cleared the table and the icon turned green.
Then the operator put in a job and the TLF pulled the sheet to the bed.
Then when the labeler started to label it kept malfunctioning, either breaking the label strip, or ink ribbon, or just loosing the label when it prints due to the curl.
I had the operator change out both rolls for new ones. Started working then.",[]
2021,EQ ID 2021,Saw 1 (south) Homag,Toilet Partitions,17989,12/18/2025,1. Prod Stopped,Saw keeps stopping and displaying scoring saw errors.,Closed and Completed,0,21,"Jimmy Sadler, Tyler Ross, Jeff Riffle, Blake Burke, Andy Curtis, Garrett Blankenship, Terrence Hall",Maintenance,6,12/18/2025 12:00 AM,"Jimmy Sadler - 12/18/25  7:14:23 AM: Greased the bearings on the scoring saw travel slide.  Checked limit switches, still couldn't get any moment.  Called Stiles tech support with the issue and the error messages.  Received call back from technician, I checked the electrical components like instructed, determined the issue was mechanical not electrical.  A two man operation, one releasing the brake contactor (G3103 K5) in panel while second person raised and lowered motor physically with a 2X4.  Did this until the motor worked the grease into the entire bearings, at which point the motor would fall freely once the brake was released.  Restarted the saw, did the initializing and everything working properly.  Lack of greasing caused the motor to bind up. | Garrett Blankenship - 12/18/25  3:35:35 AM: The saw was packed with phenolic strips and dust, preventing some of the components from operating properly. We removed the strips and blew out the saw, and the carriage. Moved the carriage back towards home position and tried again. When that didn't work, we restarted the machine. After this it ran one board and stopped again, displaying a scoring blade drive malfunction. We got it to run two more boards and are back to the same drive malfunction, the drive is overloading.",[]
2021,EQ ID 2021,Saw 1 (south) Homag,Toilet Partitions,17990,12/18/2025,1. Prod Stopped,scoring blade default,Closed Without Action,0,0,Jimmy,Maintenance,0,12/18/2025 12:00 AM,Jimmy Sadler - 12/18/25  7:03:16 AM: Duplicate work order.,[]
2021,EQ ID 2021,Saw 1 (south) Homag,Toilet Partitions,18009,12/19/2025,2. General Maint - High Priority,Air hose came loose and needs fixing. Thanks,Closed and Completed,0,0.05,Tyler Ross,Maintenance,0.05,12/19/2025 12:00 AM,Tyler Ross - 12/19/25 11:46:59 AM: Fixed the hose clamp,[]
2021,EQ ID 2021,Saw 1 (south) Homag,Toilet Partitions,18182,01/13/2026,2. General Maint - High Priority,"the lift table we use for the panels, stops working due to loose wires going in the motor",Closed and Completed,0,0.25,"Andy Curtis, Garrett Blankenship",Maintenance,0,01/13/2026 06:00 PM,Garrett Blankenship - 01/13/26  6:32:57 PM: Put the wires back into their retainers and reset the overload. It is working fine now.,[]
2021,EQ ID 2021,Saw 1 (south) Homag,Toilet Partitions,18712,03/11/2026,1. Prod Stopped,Scoring saw quit turning.,Closed and Completed,38,3,"Andy Curtis, Garrett Blankenship",Maintenance,1.5,03/11/2026 08:30 PM,"Garrett Blankenship - 03/11/26  8:54:31 PM: Scoring saw belt had broken or come off, we couldn't find it. Put on a new belt.",[]
2021,EQ ID 2021,Saw 1 (south) Homag,Toilet Partitions,19184,04/23/2026,1. Prod Stopped,Saw is throwing an emergency stop fault when attempting to turn on the machine from the monitor,Closed and Completed,0,0.5,Garrett Blankenship,Maintenance,0.5,04/23/2026 09:30 PM,Garrett Blankenship - 04/23/26 10:13:03 PM: Turning the main disconnect off and starting it back up allowed us to get the board out. There was a strip of material stuck under the board believed to have caused the fault. After removing it the saw ran normally,[]
2021,EQ ID 2021,Saw 1 (south) Homag,Toilet Partitions,19352,05/11/2026,1. Prod Stopped,The scoring belt is broke and needs replaced. Thanks,Closed and Completed,50,1,bart james / tyler ross/ jeff riffle,Maintenance,0,05/11/2026 10:30 AM,,[]
2021,EQ ID 2021,Saw 1 (south) Homag,Toilet Partitions,19353,05/11/2026,1. Prod Stopped,The new belt came off and needs putting back on. Thanks,Closed and Completed,0,0,bart james  tyler ross,Maintenance,0,05/11/2026 11:00 AM,,[]
2021,EQ ID 2021,Saw 1 (south) Homag,Toilet Partitions,19550,05/22/2026,"5. Prod Ongoing, Maint Required","While saw carriage was moving there was a bang near the blade change doors. Blade change door will not lay down all the way, hinge bolt is missing.",Closed and Completed,0,0.25,Garrett Blankenship,Maintenance,0.25,05/22/2026 01:00 AM,"Garrett Blankenship - 05/22/26  1:00:21 AM: The hinge bolt was still there but had been knocked out of the door. The ear on the door where the hinge goes through was also bent. Bent the ears back as best I could and set the hinge bolt back how it was supposed to be. The door still has some trouble opening, but it will open wider than before",[]
2021,EQ ID 2021,Saw 1 (south) Homag,Toilet Partitions,19833,06/11/2026,1. Prod Stopped,"Saw is faulting out showing a ""Safety Light Curtain Not Closed"" message along with other fault messages.  Saw is not running normal and is delayed between cuts.",Closed and Completed,0,1,"Andy Curtis, Garrett Blankenship",Supervisor,0,06/15/2026 12:30 PM,"Andy Curtis - 06/15/26 12:45:31 PM: Was told there were no further issues with the saw. | Andy Curtis - 06/11/26  9:57:24 PM: The saw will delay letting the curtain down and making a cut when initiated but if the curtain is down and just the pressure beam is going up and down it will cut instantly.
Tapped on the sensor for the curtain, no change. Noticed that the center support ring was bent, straightened it up some, seemed to help but did not solve the problem.
Terence is going to give the saw a deep cleaning tonight. Day shift will have to see if it gets better, if not the curtain switch may need to be changed.
Will look to see if we have 1",[]
2021,EQ ID 2021,Saw 1 (south) Homag,Toilet Partitions,19922,06/22/2026,1. Prod Stopped,Main saw blade belt is broke and needs replacing.,Closed and Completed,0,0,Andy and Garret,Maintenance,0,06/24/2026 12:00 AM,Tyler Ross - 06/24/26 11:14:07 AM: Replaced,[]
2021,EQ ID 2021,Saw 1 (south) Homag,Toilet Partitions,19972,06/26/2026,1. Prod Stopped,"The saw has 3 errors saying Safety curtain not closed, Safety curtain up, and Saw Carriage or side pressure device not at front.",Closed and Completed,0,0,Blake Burke,Maintenance,1,06/26/2026 12:00 PM,Blake Burke - 06/26/26 10:31:03 AM: Did a Reboot from the last back up on 6/8.,[]
2021,EQ ID 2021,Saw 1 (south) Homag,Toilet Partitions,19183,04/23/2026,6. General Maint,"AJ Johnson has entered  an SMI for a Saw trigger button to be installed on Saw 1, similar to the one that was installed on the Holzma laminate saw. We need someone to install if possible.",Closed Without Action,0,0,Dale Kee,Supervisor,0,07/30/2026 12:00 AM,Dale Kee - 06/03/26  5:36:26 AM: We don't modify equipment functions as they can pose a safety risk. This would need to be reviewed by Homag for feasibility and install.,[]
2021,EQ ID 2021,Saw 1 (south) Homag,Toilet Partitions,20653,09/09/2026,1. Prod Stopped,Scoring saw belt broke,Closed and Completed,0,0,"Andy Curtis, Garrett Blankenship",Maintenance,0,09/09/2026 09:30 PM,Garrett Blankenship - 09/09/26  9:29:30 PM: Wrong machine | Garrett Blankenship - 09/09/26  9:27:30 PM: Replaced scoring saw belt.,[]
694,EQ ID 694,Forklift 8000lb,Toilet Partitions,20417,08/19/2026,1. Prod Stopped,the plastic cover on the battery connector is broken,Closed and Completed,0,0,Lilly,Maintenance,0,08/19/2026 12:00 AM,Tyler Ross - 08/25/26  4:32:12 AM: Replaced,[]
667,EQ ID 667,Holzma Panel Saw,Toilet Partitions,2215,08/22/2022,"3. Prod Affected, Not Stopped",Saw has water in the air line and the air regulator,Closed and Completed,0,0.5,Jimmy Sadler,Maintenance,0,08/24/2022 12:00 AM,"Jimmy Sadler - 08/24/22  6:36:48 AM: Drained air line in ceiling.  The dryer removes moisture as it comes from the compressors but once the air travels through the plumbing into  the ceiling, the heat and humidity up there creates moisture also which cannot be prevented.",[]
667,EQ ID 667,Holzma Panel Saw,Toilet Partitions,2550,10/11/2022,"3. Prod Affected, Not Stopped",One of the gap closers is broke and needs fixing or replacing.,Closed and Completed,0,1.5,"Bart James, Andy Curtis, Dion Smith",Maintenance,0.5,10/11/2022 06:00 AM,Andy Curtis - 10/17/22  6:16:10 AM: Rewelded the piece that was broke loose.,[]
667,EQ ID 667,Holzma Panel Saw,Toilet Partitions,4775,03/10/2023,1. Prod Stopped,The studs that hold the blade in place are gone.,Closed and Completed,3995,4,"Jimmy Sadler, Andy Curtis",Maintenance,1,03/11/2023 12:00 AM,Jimmy Sadler - 03/11/23 10:54:13 AM: Replaced hub assembly.,[]
667,EQ ID 667,Holzma Panel Saw,Toilet Partitions,6314,07/05/2023,1. Prod Stopped,Belt came off main blade.,Closed and Completed,70,0.5,bart james / jeff riffle,Maintenance,0.75,07/05/2023 01:30 AM,,[]
667,EQ ID 667,Holzma Panel Saw,Toilet Partitions,9408,12/20/2023,"5. Prod Ongoing, Maint Required",Dust Collection Hose for the Laminate Saw needs to be trimmed and reconnected,Closed and Completed,0,0.25,Jimmy Sadler,Maintenance,0,12/20/2023 12:00 AM,Jimmy Sadler - 12/20/23  4:40:50 AM: Done,[]
667,EQ ID 667,Holzma Panel Saw,Toilet Partitions,10121,01/27/2024,"3. Prod Affected, Not Stopped","T-handle broke off on the saw blade change.
Cannot get the piece out, we need to change the saw blade.",Closed and Completed,0,0,Bart James,Maintenance,0,01/27/2024 01:00 PM,Andy Curtis - 04/04/24  5:43:56 PM: Hub changed out,[]
667,EQ ID 667,Holzma Panel Saw,Toilet Partitions,10496,02/23/2024,1. Prod Stopped,The computer screen went black and we have restarted it several times. We think the screen has went out and quit working.,Closed and Completed,0,0,Jeff Riffle,Maintenance,0,03/22/2024 12:00 AM,Jeffery Riffle - 03/22/24  4:11:45 AM: Fixed,[]
667,EQ ID 667,Holzma Panel Saw,Toilet Partitions,11440,04/25/2024,1. Prod Stopped,The saw will not initialize keeps saying Main Saw blade not down/ Cutting height travel error. We have tried shutting the saw down 3 times already and its still not working.,Closed and Completed,0,3,Andy Curtis,Maintenance,0,04/25/2024 10:00 PM,"Andy Curtis - 04/25/24 10:21:06 PM: Pulled out the saw cariage from both ends, cleaned and inspected for obstruction.
Checked the limit switch and it was bad, replaced.
Ran 7 cuts no problem.",[]
667,EQ ID 667,Holzma Panel Saw,Toilet Partitions,12071,06/11/2024,1. Prod Stopped,One on the grippers is bent and keeps hanging the saw up. It also says clamps not in bottom position.,Closed and Completed,900,3,"Jeff Riffle, Andy Curtis",Maintenance,0,06/11/2024 10:30 PM,Andy Curtis - 06/11/24 10:37:35 PM: Changed the gripper housing and installed a gripper plate.,[]
667,EQ ID 667,Holzma Panel Saw,Toilet Partitions,12128,06/17/2024,1. Prod Stopped,The scoring blade is froze up and will not move.,Closed and Completed,0,2,jeff riffle / tyler ross,Maintenance,2,06/17/2024 03:00 PM,Andy Curtis - 07/09/24  7:44:41 PM: This solved the problem. | Bart James - 06/17/24  1:50:57 PM: scoring blade came off of hub while saw was in motion. this twisted the scoring saw hub enough for the hub to rub the saw carriage when saw was in up position. loosened hub and adjusted. will have operator test in the morning.,[]
667,EQ ID 667,Holzma Panel Saw,Toilet Partitions,12298,07/08/2024,1. Prod Stopped,Main saw belt broke,Closed and Completed,62.6,0,Andy Curtis,Maintenance,0.5,07/08/2024 06:30 PM,Andy Curtis - 07/08/24 10:48:30 PM: Replaced broken belt,[]
667,EQ ID 667,Holzma Panel Saw,Toilet Partitions,12717,08/12/2024,2. General Maint - High Priority,Horizonal saw  is skipping about 10 inches on cutting 2 piece of wood.,Closed and Completed,0,0.5,"JImmy Sadler, Tyler Ross, Jeff Riffle",Maintenance,0,08/12/2024 12:00 AM,Jimmy Sadler - 08/12/24  6:12:36 AM: Added mineral oil to the lubricator.,[]
667,EQ ID 667,Holzma Panel Saw,Toilet Partitions,13212,09/30/2024,1. Prod Stopped,The light curtain on the back of the saw won't let us clear it out and nothing is in the way of the beam.,Closed and Completed,0,0,Maintenance,Maintenance,0,10/12/2024 12:00 AM,Tyler Ross - 10/12/24  6:39:12 AM: Fixed,[]
667,EQ ID 667,Holzma Panel Saw,Toilet Partitions,13234,09/30/2024,1. Prod Stopped,The saw will not go into blade change mode so we can change the blade to cut splices. The gap closer also isn't opening and closing properly.,Closed and Completed,0,0,Stiles,Maintenance,0,10/12/2024 12:00 AM,"Tyler Ross - 10/12/24  6:47:23 AM: Stiles tech fixed issue | Andy Curtis - 10/01/24  9:15:32 PM: The saw carriage was not going all the way to home position to allow the system to go into blade change mode.
Shut the machine down to reboot the system, able to go into change mode now. 
Researching to find out why the gap closers work half the time.
But right now the closer is turned off so they can run.",[]
667,EQ ID 667,Holzma Panel Saw,Toilet Partitions,13537,10/24/2024,"3. Prod Affected, Not Stopped",Gap closer not working.,Closed and Completed,0,0,Stiles,Maintenance,0,12/18/2024 12:00 AM,Andy Curtis - 02/26/25 10:51:24 PM: Repaired by technician,[]
667,EQ ID 667,Holzma Panel Saw,Toilet Partitions,14415,01/20/2025,6. General Maint,The Holzma saw doesn't have a air cut off that can be locked out.,Closed Without Action,0,0,Jeff Riffle / Bart James,Maintenance,0,01/21/2025 07:00 AM,"Bart James - 01/21/25  5:20:12 AM: In order to dump / relieve all the air in the saw's pneumatic system, the air must be shut off at the FRL on the machine. The FRL is located at the bottom right corner of the machine below the incoming air line.",[]
667,EQ ID 667,Holzma Panel Saw,Toilet Partitions,15170,03/25/2025,1. Prod Stopped,Stop button will not reset.,Closed and Completed,0,1,"Andy Curtis, Garrett Blankenship",Maintenance,0.5,03/26/2025 09:00 PM,Andy Curtis - 03/26/25  3:33:54 AM: Had to replace the console stop button contacts.,[]
667,EQ ID 667,Holzma Panel Saw,Toilet Partitions,15500,04/25/2025,"5. Prod Ongoing, Maint Required",The scoring belt is broke on the saw and needs replacing.,Closed and Completed,21.45,0.5,"Andy Curtis, Garrett Blankenship",Maintenance,0,05/05/2025 11:30 PM,Andy Curtis - 05/06/25  1:57:48 AM: Replaced the scoring saw belt,[]
667,EQ ID 667,Holzma Panel Saw,Toilet Partitions,15276,04/03/2025,1. Prod Stopped,Giben saw (deon) will not come back on,Closed and Completed,0,0,Jimmy Sadler,Maintenance,0,05/20/2025 12:00 AM,Jimmy Sadler - 05/20/25  5:13:03 AM: Reset press.,[]
667,EQ ID 667,Holzma Panel Saw,Toilet Partitions,15037,03/12/2025,"5. Prod Ongoing, Maint Required",The saw needs both vacuum hoses replaced they have several holes in them.,Closed and Completed,0,0,"Jimmy Sadler, Dion Smith",Maintenance,0,05/20/2025 12:00 AM,Jimmy Sadler - 05/20/25  5:11:28 AM: Reset press.,[]
667,EQ ID 667,Holzma Panel Saw,Toilet Partitions,16357,07/11/2025,1. Prod Stopped,One of the bolt that holds the hub on is broke off inside and will need to be replaced.,Closed and Completed,0,0.5,"Jimmy Sadler, Tyler Ross",Maintenance,0.5,07/11/2025 12:00 AM,Jimmy Sadler - 07/11/25  6:55:53 AM: Removed broken bolt.,[]
667,EQ ID 667,Holzma Panel Saw,Toilet Partitions,16436,07/18/2025,1. Prod Stopped,Main blade drive belt needs to be replaced.,Closed and Completed,100,0,Bart James / Jeff Riffle,Maintenance,0,07/18/2025 08:00 AM,,[]
667,EQ ID 667,Holzma Panel Saw,Toilet Partitions,16869,09/02/2025,1. Prod Stopped,The main blade came off and hit the scoring blade housing.,Closed and Completed,0,0.5,Dion Smith,Maintenance,0,09/02/2025 12:00 AM,"Jimmy Sadler - 09/03/25  5:02:36 AM: Scoring hub got wedged, took pry bar and broke loose.",[]
667,EQ ID 667,Holzma Panel Saw,Toilet Partitions,17129,10/02/2025,1. Prod Stopped,"#3 gap closer will not open, not allowing saw to cut.",Closed and Completed,0,0.5,"Andy Curtis, Matt Bond",Maintenance,0.25,10/02/2025 07:30 PM,"Andy Curtis - 10/02/25  5:44:22 PM: Manually actuated the closer open and closed, noticed a piece of laminate wedged in the side. Pried it out, closer is now operating correctly
Saw is now cutting.",[]
667,EQ ID 667,Holzma Panel Saw,Toilet Partitions,17539,11/03/2025,2. General Maint - High Priority,"the tops to the air tables need to be replaced. the corner on one is broken down to one of the screws, the operator says the screw will catch their glove.",Closed and Completed,0,0,Stiles,Maintenance,0,11/20/2025 12:00 AM,,[]
667,EQ ID 667,Holzma Panel Saw,Toilet Partitions,18344,02/02/2026,1. Prod Stopped,"the saw carriage will not move , blades will not engage",Closed and Completed,0,1,"Bart James, Tyler Ross, Jeff Riffle",Maintenance,0.5,02/02/2026 11:00 AM,"Bart James - 02/02/26  9:15:37 AM: dust / laminate trim pieces would not allow saws to go to top. removed end guards / covers, used air wand to clean all areas.",[]
667,EQ ID 667,Holzma Panel Saw,Toilet Partitions,19689,06/04/2026,"5. Prod Ongoing, Maint Required",The bracket that holds the keyboard and mouse is broke and needs to be fixed. Thanks,Closed and Completed,0,1,"Andy Curtis, Garrett Blankenship",Maintenance,0,06/04/2026 06:00 PM,"Andy Curtis - 06/04/26  6:14:14 PM: Took the shelf off and took it to Maintenance, rewelded, painted and reinstalled it.","[{""name"": ""1212121212121.jpg"", ""url"": ""https://circaweb.bobrick.com/PME/Forms/DownloadAttachment/969?guid=588bb6a9-96c5-459e-ad30-703d90cc017c""}]"
710,EQ ID 710,Outswing drilling machine,Toilet Partitions,6994,08/25/2023,"3. Prod Affected, Not Stopped",Blowing oil out the back,Closed and Completed,0,0,Jimmy,Maintenance,0,12/18/2023 12:00 AM,Jimmy Sadler - 12/18/23  9:05:37 AM: repaired,[]
710,EQ ID 710,Outswing drilling machine,Toilet Partitions,10256,02/07/2024,1. Prod Stopped,Will not drill.,Closed and Completed,0,0,bart james,Maintenance,0.15,02/07/2024 01:00 PM,Bart James - 02/07/24 11:16:52 AM: reset overloads,[]
710,EQ ID 710,Outswing drilling machine,Toilet Partitions,12122,06/17/2024,1. Prod Stopped,"The oiler/pressure regulator was hit with pallet cart BECAUSE THE 1/2"" CELL IS TOO SMALL. The whole assembly is messed up.",Closed and Completed,0,0.5,Jimmy Sadler,Maintenance,0,06/17/2024 12:00 AM,Andy Curtis - 07/09/24  9:17:29 PM: FRL replaced,[]
710,EQ ID 710,Outswing drilling machine,Toilet Partitions,13347,10/11/2024,1. Prod Stopped,Latch drilling jig needs alignment,Closed and Completed,0,0,Tyler Ross,Maintenance,0,11/26/2024 12:00 AM,Tyler Ross - 11/26/24  7:03:48 AM: Replaced the inserts,[]
710,EQ ID 710,Outswing drilling machine,Toilet Partitions,14395,01/17/2025,2. General Maint - High Priority,Airline coming out the top cracked leaking air,Closed and Completed,0,0.25,"Andy Curtis, Garrett Blankenship",Maintenance,0.25,01/17/2025 01:00 AM,Garrett Blankenship - 01/17/25 12:53:44 AM: Air line was cracked and connector was broken. Cut off cracked length of the hose and replaced the connector.,[]
710,EQ ID 710,Outswing drilling machine,Toilet Partitions,15728,05/13/2025,1. Prod Stopped,Drill bit is not spinning.,Closed and Completed,0,0.5,"Andy Curtis, Garrett Blankenship",Maintenance,0,05/13/2025 09:30 PM,Andy Curtis - 05/13/25  9:17:57 PM: Reset the overload.,[]
710,EQ ID 710,Outswing drilling machine,Toilet Partitions,17849,12/05/2025,1. Prod Stopped,The air line hose that runs from the gannomat hook up to the air tank ruptured. Needs new hose,Closed and Completed,0,0.25,Jimmy Sadler,Maintenance,0,12/05/2025 12:00 AM,Jimmy Sadler - 12/05/25 12:18:21 PM: Replaced air line.,[]
1629,EQ ID 1629,Anver Lift- Gapless Router,Toilet Partitions,1386,05/12/2022,"3. Prod Affected, Not Stopped","lift is drifting , needs adjusting",Closed and Completed,0,0.5,Dan Taylor,Maintenance,0,05/12/2022 12:30 PM,Dan Taylor - 05/12/22 10:36:47 AM: Tightened anchor bolts to help with extra swaying.  Operator said it helped.,[]
1629,EQ ID 1629,Anver Lift- Gapless Router,Toilet Partitions,4169,01/30/2023,"3. Prod Affected, Not Stopped","Loose nuts, cannot get them to tighten up",Closed and Completed,0,0.15,Andy Curtis,Maintenance,0,01/30/2023 07:00 AM,"Andy Curtis - 01/30/23  1:35:55 PM: Snugged these up as it has to have a little play for it to be adjustable. If it does it again we will put some loctite on the nuts to keep them from backing off.
Due to the design of the lift, if the nuts come off the lift bolts. it will not come apart.",[]
1629,EQ ID 1629,Anver Lift- Gapless Router,Toilet Partitions,5404,04/21/2023,"3. Prod Affected, Not Stopped",Stop on the Anver lift needs repaired.,Closed and Completed,0,0.5,"JImmy Sadler, Jeff Riffle",Maintenance,0,04/21/2023 12:00 AM,Jimmy Sadler - 04/21/23 11:37:16 AM: This has been repaired again.  This is happening when the lift swings around the pole pretty hard and hits the stop making it loose.  The operator can help with this by holding the lift until it slows down removing some of the force.,[]
1629,EQ ID 1629,Anver Lift- Gapless Router,Toilet Partitions,5733,05/19/2023,"5. Prod Ongoing, Maint Required",Lift needs to be leveled at base.,Closed and Completed,0,0.5,"Jeff Riffle, Jimmy Sadler",Maintenance,0,05/19/2023 12:00 PM,Andy Curtis - 07/28/23  4:36:07 AM: Done,[]
1629,EQ ID 1629,Anver Lift- Gapless Router,Toilet Partitions,9308,12/12/2023,"5. Prod Ongoing, Maint Required",We need the vacuum hose chained back up. It is dragging on the floor.,Closed and Completed,0,0,.,Maintenance,0,12/12/2023 12:00 AM,Andy Curtis - 03/27/24 12:40:20 AM: Done,[]
1629,EQ ID 1629,Anver Lift- Gapless Router,Toilet Partitions,10078,01/23/2024,"3. Prod Affected, Not Stopped","Grey hose hanging down too far, causing lift to hang up.",Closed and Completed,0,0,Bart james,Maintenance,0,01/23/2024 07:00 AM,,[]
1629,EQ ID 1629,Anver Lift- Gapless Router,Toilet Partitions,10120,01/26/2024,1. Prod Stopped,Can't get home position back.,Closed and Completed,0,2,Jeff Riffle Bart James Jimmy Sadler,Maintenance,0,01/30/2024 12:00 AM,Jeffery Riffle - 01/30/24  7:43:52 AM: Realigned the head.,[]
1629,EQ ID 1629,Anver Lift- Gapless Router,Toilet Partitions,11725,05/17/2024,"5. Prod Ongoing, Maint Required",The anver lift has a couple of bolts that keep backing out on the pads.,Closed and Completed,0,0.25,"Jimmy Sadler, Bart James",Maintenance,0,05/17/2024 12:00 AM,Jimmy Sadler - 05/17/24  8:09:39 AM: Tightened,[]
1629,EQ ID 1629,Anver Lift- Gapless Router,Toilet Partitions,16861,08/29/2025,1. Prod Stopped,The railing or bridge for the lift system is jammed and can't be moved.,Closed and Completed,0,0.25,bart james / jimmy sadler,Maintenance,0,08/29/2025 01:00 PM,Bart James - 08/29/25 11:33:08 AM: realigned bridge. 85% of the work is done one end of this bridge which over time causes one end to get ahead of the other end.,[]
1629,EQ ID 1629,Anver Lift- Gapless Router,Toilet Partitions,17011,09/16/2025,"5. Prod Ongoing, Maint Required",Excess lift hose is hanging at eye level,Closed and Completed,0,0,bart james,Maintenance,0,09/16/2025 06:30 AM,,[]
1629,EQ ID 1629,Anver Lift- Gapless Router,Toilet Partitions,16269,07/02/2025,4. Prod Continuing but Affected Equipment stopped,Lift pad has a tear in it allowing air to escape the seal,Closed and Completed,0,0,Maintenance,Maintenance,0,10/10/2025 12:00 AM,Tyler Ross - 10/10/25 11:04:29 AM: Has been replaced,[]
1629,EQ ID 1629,Anver Lift- Gapless Router,Toilet Partitions,16778,08/22/2025,"5. Prod Ongoing, Maint Required","The overhead lift is extremely hard to move. Unsure whether it is due to the railing, or the bridge",Closed and Completed,0,0,Maintenance,Maintenance,0,10/10/2025 12:00 AM,"Tyler Ross - 10/10/25 10:31:57 AM: Lift had got cocked at an angle, pulled back straight and installed longer hose",[]
1744,EQ ID 1744,Toyota Forklift (Saw Center Secondary),Toilet Partitions,1094,04/11/2022,"5. Prod Ongoing, Maint Required",Strobe light needs replacing it still works but not correctly.,Closed and Completed,60,1,Lilly Company,Maintenance,0,04/11/2022 12:00 AM,Jimmy Sadler - 04/12/22  8:19:04 AM: Replaced strobe light.,[]
1744,EQ ID 1744,Toyota Forklift (Saw Center Secondary),Toilet Partitions,2336,09/08/2022,1. Prod Stopped,Seat belt broken,Closed and Completed,65.5,0.25,Jimmy Sadler,Maintenance,0,09/08/2022 12:00 AM,Jimmy Sadler - 09/08/22  5:33:41 AM: Replaced seat belt.,[]
1744,EQ ID 1744,Toyota Forklift (Saw Center Secondary),Toilet Partitions,4268,02/07/2023,1. Prod Stopped,Horn not working.,Closed and Completed,0,0,LIlly Company,Maintenance,0,02/07/2023 12:00 AM,Jimmy Sadler - 02/15/23  6:42:24 AM: Repaired,[]
1744,EQ ID 1744,Toyota Forklift (Saw Center Secondary),Toilet Partitions,6975,08/24/2023,"3. Prod Affected, Not Stopped",Small Hydraulic leak on forklift.,Closed and Completed,0,0,Lilly Co,Maintenance,0,12/18/2023 12:00 AM,Jimmy Sadler - 12/18/23  9:05:11 AM: Repaired,[]
1744,EQ ID 1744,Toyota Forklift (Saw Center Secondary),Toilet Partitions,11738,05/20/2024,6. General Maint,Strobe light is not working on the forklift.,Closed and Completed,0,0,Lilly Company,Maintenance,0,05/20/2024 12:00 AM,Jimmy Sadler - 05/23/24 12:02:29 PM: Repaired,[]
1744,EQ ID 1744,Toyota Forklift (Saw Center Secondary),Toilet Partitions,12156,06/19/2024,4. Prod Continuing but Affected Equipment stopped,"The cables that go into the battery connector, the negative side had bare wire showing.",Closed and Completed,0,0.25,Andy Curtis,Maintenance,0,06/19/2024 06:00 PM,"Andy Curtis - 06/19/24 11:01:25 PM: Took the connector apart, wrapped with rubber tape, then electrical tape.
Did the positive side as well.",[]
1744,EQ ID 1744,Toyota Forklift (Saw Center Secondary),Toilet Partitions,12427,07/17/2024,1. Prod Stopped,Forklift has a small oil leak and needs fixed.,Closed and Completed,0,0,Lilly,Maintenance,0,09/05/2024 12:00 AM,Tyler Ross - 09/05/24 12:17:30 PM: Done,[]
1744,EQ ID 1744,Toyota Forklift (Saw Center Secondary),Toilet Partitions,12592,07/31/2024,"3. Prod Affected, Not Stopped",The forklift has a small oil leak.,Closed and Completed,0,0,LILY,Maintenance,0,09/13/2024 12:00 AM,Tyler Ross - 09/13/24  5:53:58 AM: done,[]
1744,EQ ID 1744,Toyota Forklift (Saw Center Secondary),Toilet Partitions,14667,02/13/2025,2. General Maint - High Priority,The back tires on the forklift need to be replaced.,Closed and Completed,1276.16,0,Lilly,Maintenance,0,02/24/2025 12:00 AM,Andy Curtis - 03/06/25 12:47:41 AM: Replaced both rear tires,[]
1744,EQ ID 1744,Toyota Forklift (Saw Center Secondary),Toilet Partitions,15266,04/02/2025,1. Prod Stopped,"Lift has an alarm and a code A4, will not move.",Closed and Completed,0,0,Lilly,Maintenance,0,05/14/2025 12:00 AM,"Tyler Ross - 05/14/25  5:47:15 AM: Done by Lilly | Andy Curtis - 04/02/25  9:13:38 PM: Will have to notify Lilly in the morning to get it looked at
Was able to tow the lift to the area in front of the chargers, to be out of the way.",[]
1744,EQ ID 1744,Toyota Forklift (Saw Center Secondary),Toilet Partitions,15938,06/03/2025,1. Prod Stopped,The lift has a oil leak on one of the lines on the front somewhere. Thanks,Closed and Completed,0,0,Lilly,Maintenance,0,07/03/2025 12:00 AM,,[]
1744,EQ ID 1744,Toyota Forklift (Saw Center Secondary),Toilet Partitions,18135,01/09/2026,1. Prod Stopped,The orange strobe light is out and needs fixing. Thanks,Closed and Completed,51,0,Lilly,Maintenance,0,01/15/2026 12:00 AM,Tyler Ross - 01/15/26  7:09:40 AM: Fixed by Lilly,[]
1744,EQ ID 1744,Toyota Forklift (Saw Center Secondary),Toilet Partitions,18370,02/04/2026,1. Prod Stopped,The seat sensor keeps cutting in and out while driving the lift.,Closed and Completed,0,0,Lilly,Maintenance,0,02/12/2026 12:00 AM,Tyler Ross - 02/12/26  7:04:59 AM: Lilly,[]
1744,EQ ID 1744,Toyota Forklift (Saw Center Secondary),Toilet Partitions,18587,02/26/2026,1. Prod Stopped,One of the brackets for the side shift hydraulics is missing all the bolts that hold the bracket in place.,Closed and Completed,0,0,Lilly,Maintenance,0,03/05/2026 12:00 AM,Tyler Ross - 03/05/26  5:55:15 AM: Lilly,[]
1744,EQ ID 1744,Toyota Forklift (Saw Center Secondary),Toilet Partitions,20347,08/12/2026,1. Prod Stopped,The forklift has a oil leak and needs to be fixed started leaking worse this afternoon. Thanks,Closed and Completed,663,1,Lilly,Maintenance,0,08/14/2026 12:00 AM,"Andy Curtis - 08/12/26  1:56:13 PM: According to Blake, Lilly has been notified and the parts have been ordered.",[]
1783,EQ ID 1783,Heated Pinch Rollers,Toilet Partitions,3272,11/16/2022,"3. Prod Affected, Not Stopped","The rollers on the heated pinch rollers need to be leveled. They appear to be about 1/4"" different from left to right.",Closed and Completed,0,1,"Andy Curtis, Jeff Riffle",Maintenance,1,11/17/2022 06:00 AM,Andy Curtis - 11/17/22  8:31:29 AM: Found that the long table nut on the NW corner had come out of the pocket and turned 180 degrees. This usually happens when a part too thick is run on a lower setting and it compresses the table spring and then an operator tries to raise the table. Adjusted the nut to the proper setting.,[]
310,EQ ID 310,A&S Panel Saw #221 (Packing Saw),Toilet Partitions,2508,10/05/2022,1. Prod Stopped,Saw will come down but the blade won't engage and cut.,Closed Without Action,0,0,Jimmy Sadler,Maintenance,0,10/05/2022 12:00 AM,Jimmy Sadler - 10/05/22  7:48:59 AM: Duplicate post,[]
310,EQ ID 310,A&S Panel Saw #221 (Packing Saw),Toilet Partitions,13761,11/11/2024,1. Prod Stopped,NO POWER,Closed and Completed,0,0.5,"Jimmy Sadler, Tyler Ross",Maintenance,0.25,11/11/2024 12:00 AM,Jimmy Sadler - 11/11/24  4:49:55 AM: Adjusted bottom stop limit switch.,[]
310,EQ ID 310,A&S Panel Saw #221 (Packing Saw),Toilet Partitions,15250,04/02/2025,1. Prod Stopped,The power strip to the packout saw keeps flipping off,Closed and Completed,25,0,Bart James,Maintenance,0,04/02/2025 11:00 AM,,[]
310,EQ ID 310,A&S Panel Saw #221 (Packing Saw),Toilet Partitions,19291,05/05/2026,1. Prod Stopped,will not start,Closed and Completed,10,0.25,Jimmy Sadler,Maintenance,0.25,05/05/2026 12:00 AM,Jimmy Sadler - 05/05/26  5:46:22 AM: Blown fuse.,[]
310,EQ ID 310,A&S Panel Saw #221 (Packing Saw),Toilet Partitions,19338,05/07/2026,1. Prod Stopped,The saw activates and even will spin but does not engage and drop to make the cut,Closed and Completed,0,1.5,"Jimmy Sadler, Tyler Ross",Maintenance,1,05/07/2026 12:00 AM,Jimmy Sadler - 05/07/26  7:23:15 AM: Adjusted limit switch and greased track.,[]
548,EQ ID 548,250# Vacuum Lift B- 1080 Panel Cell,Toilet Partitions,2339,09/08/2022,"3. Prod Affected, Not Stopped",Missing screws inside the pads.,Closed and Completed,0,0.25,Andy Curtis,Maintenance,0.25,09/08/2022 08:30 AM,"Andy Curtis - 09/08/22  8:32:01 AM: Replaced 1 missing screw, the other 3 were loose, tightened them up, the pad was about to fall off.",[]
548,EQ ID 548,250# Vacuum Lift B- 1080 Panel Cell,Toilet Partitions,12475,07/22/2024,1. Prod Stopped,The lift is not keeping the panels suspended in the air. Poses a safety risk.,Closed and Completed,0,0.15,Tyler Ross Jeffery Riffle,Maintenance,0.15,07/22/2024 12:00 AM,"Tyler Ross - 07/22/24  6:37:05 AM: hose had a split near the top, cut out bad spot and reattached hose",[]
548,EQ ID 548,250# Vacuum Lift B- 1080 Panel Cell,Toilet Partitions,12767,08/13/2024,"3. Prod Affected, Not Stopped",The extra hose is hanging at head level in the panel cell and at the router. Needs to be strung back up.,Closed and Completed,0,0.15,Tyler Ross,Maintenance,0,08/14/2024 12:00 AM,Tyler Ross - 08/14/24  1:31:45 PM: Hung the hose back up and replaced a hanger,[]
548,EQ ID 548,250# Vacuum Lift B- 1080 Panel Cell,Toilet Partitions,12781,08/15/2024,1. Prod Stopped,The lift is losing vaccuum pressure again and won't hold the part suspended in the air. It begins to let itself down. This is a safety concern.,Closed and Completed,0,0,Jeffery Riffle,Maintenance,0,08/15/2024 12:00 AM,"Tyler Ross - 08/16/24  5:38:00 AM: cut in hose, cut out bad spot and reattached",[]
548,EQ ID 548,250# Vacuum Lift B- 1080 Panel Cell,Toilet Partitions,12409,07/16/2024,1. Prod Stopped,Lift will not keep part suspended. It begins to let itself down and can not bring it back up. Safety risk.,Closed and Completed,0,0,Maintenance,Maintenance,0,08/16/2024 12:00 AM,Jeffery Riffle - 08/16/24  5:16:09 AM: Replaced broken hose,[]
548,EQ ID 548,250# Vacuum Lift B- 1080 Panel Cell,Toilet Partitions,16166,06/19/2025,1. Prod Stopped,Not working properly. Dropped panel.,Closed and Completed,0,0,Bart James / Jeff Riffle / Tyler Ross,Maintenance,0,06/19/2025 01:00 PM,Bart James - 06/19/25 12:23:38 PM: replaced lifting  arm with another one that was not being used,[]
548,EQ ID 548,250# Vacuum Lift B- 1080 Panel Cell,Toilet Partitions,16472,07/23/2025,1. Prod Stopped,"The trolleys in the overhead lift are in a bind, preventing the lift from being able to reach the machine so that parts can be removed from the conveyor and placed on a pallet.",Closed and Completed,0,0.25,Jeff Riffle,Maintenance,0,07/23/2025 12:00 AM,Jeffery Riffle - 07/23/25 12:38:15 PM: untangled the straps,[]
550,EQ ID 550,250# Vacuum Lift- 1080,Toilet Partitions,7646,10/13/2023,"3. Prod Affected, Not Stopped","The hose that connects the Anver lift has a section that is hanging down, and operators are running into it.
It is also hanging on the parts.",Closed and Completed,0,0.5,Jimmy Sadler,Maintenance,0,10/13/2023 12:00 AM,Jimmy Sadler - 10/19/23  8:04:48 AM: Adjusted hose,[]
550,EQ ID 550,250# Vacuum Lift- 1080,Toilet Partitions,9240,12/06/2023,"3. Prod Affected, Not Stopped","Air filter is sideways causing the vacuum hose to hang around it.
Needs to be moved up on top of the lift frame.",Closed and Completed,0,0.25,Jimmy Sadler,Maintenance,0,12/06/2023 12:00 AM,Jimmy Sadler - 12/06/23  9:04:35 AM: Remounted the air filter canister.,[]
550,EQ ID 550,250# Vacuum Lift- 1080,Toilet Partitions,17866,12/08/2025,1. Prod Stopped,air filter tray fell off.,Closed and Completed,0,0.1,"Garrett Blankenship, Andy Curtis",Maintenance,0.5,12/08/2025 07:00 PM,"Garrett Blankenship - 12/08/25  9:33:31 PM: Put the air filter back up, and replaced 3 broken hose bands.",[]
550,EQ ID 550,250# Vacuum Lift- 1080,Toilet Partitions,18121,01/08/2026,"3. Prod Affected, Not Stopped","The connecting hoses are too lase and hanging at eye level for operators. When in use, can hit someone in the head.",Closed and Completed,0,0.25,Jimmy Sadler,Maintenance,0,01/08/2026 12:00 AM,Jimmy Sadler - 01/08/26 11:45:44 AM: Adjusted hose.,[]
550,EQ ID 550,250# Vacuum Lift- 1080,Toilet Partitions,18648,03/04/2026,"5. Prod Ongoing, Maint Required",The hose is hanging too low and getting in the way of using the lift. Needs some slack taken up.,Closed and Completed,0,0,bart james,Maintenance,0,03/04/2026 01:00 PM,,[]
550,EQ ID 550,250# Vacuum Lift- 1080,Toilet Partitions,20038,07/07/2026,"5. Prod Ongoing, Maint Required",The hoses need to be secured higher. They are currently at eye level and hitting people in the head.,Closed and Completed,0,0,bart james,Maintenance,0,07/08/2026 07:00 AM,,[]
553,EQ ID 553,A&S Saw,Toilet Partitions,1260,04/29/2022,"3. Prod Affected, Not Stopped",A&S Saw needs the bed leveled up its not cutting material straight.,Closed and Completed,15,4,"Jimmy Sadler, Bart James",Maintenance,0,04/30/2022 12:00 AM,Jimmy Sadler - 04/30/22  7:16:36 AM: Replaced broken bolts and leveled.,[]
553,EQ ID 553,A&S Saw,Toilet Partitions,1510,05/26/2022,"3. Prod Affected, Not Stopped",The Saw is still not level the cuts made on it are a 1/4 inch different from the top of the piece and the bottom of the piece.,Closed and Completed,0,1.5,"Andy Curtis, Bart James, Jeff Riffle",Maintenance,0,05/26/2022 01:30 PM,Andy Curtis - 05/27/22  7:47:11 AM: The rails have been releveled.,[]
553,EQ ID 553,A&S Saw,Toilet Partitions,2506,10/05/2022,1. Prod Stopped,Saw will not engage,Closed and Completed,3,0.25,Jimmy Sadler,Maintenance,0.5,10/05/2022 12:00 AM,Jimmy Sadler - 10/05/22  7:10:09 AM: Had two blown fuses.  This happens when the operator tries to cut multiple sheets of plywood.,[]
553,EQ ID 553,A&S Saw,Toilet Partitions,3750,12/28/2022,"3. Prod Affected, Not Stopped","BLADE CUTTING OFF, AND NOT RETURNING.",Closed and Completed,5.4,1,"Jimmy Sadler, Andy Curtis, Jeff Riffle",Maintenance,0,12/28/2022 12:00 AM,Jimmy Sadler - 12/28/22  6:56:03 AM: Discovered air leak.  Replaced air fitting that was leaking.,[]
553,EQ ID 553,A&S Saw,Toilet Partitions,4254,02/06/2023,"5. Prod Ongoing, Maint Required",The flow control valve needs replacing.  The stop tabs are wore down and the handle goes both ways.,Closed and Completed,20,0.5,Andy Curtis,Maintenance,0,02/15/2023 02:00 PM,Andy Curtis - 02/15/23  1:46:42 PM: Replaced the damaged valve.,[]
553,EQ ID 553,A&S Saw,Toilet Partitions,5364,04/19/2023,"3. Prod Affected, Not Stopped",The saw needs to be adjusted and leveled.,Closed and Completed,0,0.5,Bart James,Maintenance,0,04/19/2023 06:00 AM,Andy Curtis - 04/21/23  4:32:24 AM: This was looked into and the adjustment that was asked to be made is not possible. The crack will be filled with caulking to prevent laminate from sliding through,[]
553,EQ ID 553,A&S Saw,Toilet Partitions,5562,05/05/2023,6. General Maint,Need rubber stripping replaced on the back side of the pressure beam.,Closed and Completed,10,1,andy curtis,Maintenance,0,05/05/2023 12:00 AM,Jeffery Riffle - 05/05/23 12:56:55 PM: done,[]
553,EQ ID 553,A&S Saw,Toilet Partitions,6736,08/07/2023,1. Prod Stopped,Leaking hydraulic fluid out the side of the motor.,Closed and Completed,80,0.5,Jeff Riffle,Maintenance,0,08/22/2023 12:00 AM,Jeffery Riffle - 09/18/23 11:40:14 AM: Replaced Hose | Jeffery Riffle - 08/08/23  5:02:11 AM: Has a blown hydraulic hose.  We are waiting to see if our supplier can get the right oil to fill the tank.,[]
553,EQ ID 553,A&S Saw,Toilet Partitions,9289,12/11/2023,1. Prod Stopped,The saw made a cut then stopped it probably blew a fuse.,Closed and Completed,0,0.5,Jeff RIffle,Maintenance,0,12/11/2023 12:00 AM,Jeffery Riffle - 12/11/23  7:13:54 AM: Reset limit switch.,[]
553,EQ ID 553,A&S Saw,Toilet Partitions,6082,06/16/2023,"3. Prod Affected, Not Stopped",Saw needs the gap at the bottom of lay up table filled in to keep the laminate from trying to slide through.,Closed and Completed,0,0,Jimmy,Maintenance,0,12/18/2023 12:00 AM,Jimmy Sadler - 12/18/23  9:00:10 AM: done,[]
553,EQ ID 553,A&S Saw,Toilet Partitions,9506,01/03/2024,"3. Prod Affected, Not Stopped",Limit switch,Closed and Completed,0,0.5,Jimmy Sadler,Maintenance,0,01/03/2024 12:00 AM,Jimmy Sadler - 01/03/24  6:40:37 AM: Adjusted limit switch.,[]
553,EQ ID 553,A&S Saw,Toilet Partitions,9663,01/11/2024,1. Prod Stopped,"Will not start up.
Maybe safety cord or e-stop.",Closed Without Action,0,0.25,"Jimmy Sadler, Jeff Riffle",Maintenance,0,01/11/2024 12:00 AM,Jimmy Sadler - 01/11/24  4:45:18 AM: Saw was not turned on.,[]
553,EQ ID 553,A&S Saw,Toilet Partitions,12454,07/20/2024,1. Prod Stopped,The saw won't turn on I think a fuse may be blown.,Closed and Completed,9.43,0.25,Jimmy Sadler,Maintenance,0,07/20/2024 12:00 AM,Jimmy Sadler - 07/20/24  4:23:54 AM: Replaced fuse and reset overload.,[]
553,EQ ID 553,A&S Saw,Toilet Partitions,13482,10/21/2024,1. Prod Stopped,Will not engage,Closed and Completed,0,0.25,Jimmy Sadler,Maintenance,0,10/21/2024 12:00 AM,Jimmy Sadler - 10/21/24  5:44:17 AM: Limit switch out of adjustment.,[]
