equipment_id,equipment_eq_id,equipment_name,department,wo_id,date_notified,urgency,problem,status,material_cost,labor_time,work_performed_by,assigned_to,downtime_hours,completed_datetime,comments,attachments
1183,EQ ID 1183,Toyota Fork Lift ( Saw Center Main),Toilet Partitions,14842,02/27/2025,6. General Maint,The forklift has a small hydraulic leak.,Closed and Completed,0,0,Lilly,Maintenance,0,03/06/2025 12:00 AM,Tyler Ross - 03/06/25  5:30:24 AM: Completed by Lilly,[]
1183,EQ ID 1183,Toyota Fork Lift ( Saw Center Main),Toilet Partitions,15036,03/12/2025,"5. Prod Ongoing, Maint Required",Small leak under the front of the forklift.,Closed and Completed,0,0,Lilly,Maintenance,0,05/20/2025 12:00 AM,Jimmy Sadler - 05/20/25  5:10:51 AM: Reset press.,[]
1183,EQ ID 1183,Toyota Fork Lift ( Saw Center Main),Toilet Partitions,15417,04/17/2025,6. General Maint,The back tires need replacing on the the lift it has a couple of chucks missing on the tires.,Closed and Completed,0,0,Lilly,Maintenance,0,05/20/2025 12:00 AM,Jimmy Sadler - 05/20/25  5:12:28 AM: Reset press.,[]
1183,EQ ID 1183,Toyota Fork Lift ( Saw Center Main),Toilet Partitions,15671,05/07/2025,"5. Prod Ongoing, Maint Required",The lift needs front and back tires. The front tires are starting to split and the back tires have big chucks missing. Thanks,Closed and Completed,0,0,Lilly,Maintenance,0,05/20/2025 12:00 AM,Jimmy Sadler - 05/20/25  5:12:09 AM: Reset press.,[]
1183,EQ ID 1183,Toyota Fork Lift ( Saw Center Main),Toilet Partitions,19144,04/20/2026,2. General Maint - High Priority,The forklift still has a small leak after sitting for awhile. It also needs the plastic pieces for the side shift replaced. Thanks,Closed and Completed,0,0,Lilly,Maintenance,0,05/05/2026 12:00 AM,Tyler Ross - 05/05/26 11:51:47 AM: Lilly,[]
1183,EQ ID 1183,Toyota Fork Lift ( Saw Center Main),Toilet Partitions,19212,04/28/2026,1. Prod Stopped,The horn is out on the Forklift and needs replaced.,Closed and Completed,0,0,Dion,Maintenance,0,05/05/2026 12:00 AM,Tyler Ross - 05/05/26 11:48:45 AM: replaced wire connector,[]
1343,EQ ID 1343,Stainless Chop Saw,Toilet Partitions,15532,04/29/2025,1. Prod Stopped,Portable dust collector won't turn on,Closed and Completed,0,0,Maintenance,Maintenance,0,05/14/2025 12:00 AM,"Tyler Ross - 05/14/25  5:53:54 AM: Thrown away | Andy Curtis - 04/30/25  3:04:29 AM: This unit is burnt up at the on/off switch beyond repair, a new unit will need to be ordered.
unhooked the unit and pulled it out of the area.",[]
1343,EQ ID 1343,Stainless Chop Saw,Toilet Partitions,20304,08/10/2026,"5. Prod Ongoing, Maint Required",The blade guard is cracked and needs replaced,Closed and Completed,20,0.25,Tyler Ross,Maintenance,0.25,08/12/2026 12:00 AM,Tyler Ross - 08/12/26  8:50:48 AM: Replaced the guard,[]
2022,EQ ID 2022,Saw 2 (north) Homag,Toilet Partitions,1398,05/16/2022,"3. Prod Affected, Not Stopped",Brace broke off of the safety curtain on the front of the saw.,Closed and Completed,60,0.5,"Bart James, Andy Curtis",Maintenance,0,06/06/2022 05:00 AM,Andy Curtis - 06/06/22  5:17:37 AM: Replaced the broken hook on the safety curtain.,[]
2022,EQ ID 2022,Saw 2 (north) Homag,Toilet Partitions,2182,08/12/2022,"3. Prod Affected, Not Stopped",Pressure beam curtain center bracket broke.,Closed and Completed,60,0.25,Jimmy Sadler,Maintenance,0,08/17/2022 12:00 AM,Jimmy Sadler - 08/17/22  4:25:26 AM: Replaced U-Shape support hook.,[]
2022,EQ ID 2022,Saw 2 (north) Homag,Toilet Partitions,3042,10/25/2022,"3. Prod Affected, Not Stopped","Gate not shutting correctly, bracket broken.",Closed and Completed,60,0.25,Jimmy Sadler,Maintenance,0.25,10/25/2022 12:00 AM,Jimmy Sadler - 10/25/22  4:56:43 AM: Replaced broken hook.,[]
2022,EQ ID 2022,Saw 2 (north) Homag,Toilet Partitions,4646,03/06/2023,"3. Prod Affected, Not Stopped",Missing a screw on one of the grippers.,Closed and Completed,5,0.5,Jimmy Sadler,Maintenance,0,03/06/2023 01:30 PM,Andy Curtis - 03/14/23 11:28:58 AM: Ordered new screws and replaced the missing ones.,[]
2022,EQ ID 2022,Saw 2 (north) Homag,Toilet Partitions,5024,03/28/2023,"3. Prod Affected, Not Stopped","We are getting a pop up, (pressure beam up faulty) Pressure beam is constantly signaling in top position.",Closed and Completed,0,0.5,"Andy Curtis, Jeff Riffle",Maintenance,0.25,03/28/2023 12:00 PM,"Andy Curtis - 03/28/23 12:21:09 PM: Blew out the sensors for the pressure beam. Also cleaned up the build up on the limit switch.
Cleaned the rail and magnetic sensor on the rail for the beam height.",[]
2022,EQ ID 2022,Saw 2 (north) Homag,Toilet Partitions,6895,08/19/2023,1. Prod Stopped,Safety curtain bracket broke.,Closed and Completed,0,0.25,Jimmy Sadler,Maintenance,0.25,08/19/2023 12:00 AM,Jimmy Sadler - 08/19/23  5:41:34 AM: Replaced safety hook that holds the safety curtain.,[]
2022,EQ ID 2022,Saw 2 (north) Homag,Toilet Partitions,8041,11/14/2023,"3. Prod Affected, Not Stopped",Safety curtain hook broke.,Closed and Completed,80,0.25,Jimmy Sadler,Maintenance,0,11/14/2023 12:00 AM,Jimmy Sadler - 11/15/23  4:29:01 AM: Replaced safety curtain support hook.,[]
2022,EQ ID 2022,Saw 2 (north) Homag,Toilet Partitions,9416,12/20/2023,1. Prod Stopped,The scoring blade belt is broke and needs replacing.,Closed and Completed,0,0,Jimmy,Maintenance,0,01/16/2024 12:00 AM,Jeffery Riffle - 01/16/24  1:16:50 PM: Replaced,[]
2022,EQ ID 2022,Saw 2 (north) Homag,Toilet Partitions,10592,03/01/2024,1. Prod Stopped,E-Stop is loose.,Closed and Completed,0,0.25,Tyler Ross,Maintenance,0.25,03/01/2024 12:00 AM,,[]
2022,EQ ID 2022,Saw 2 (north) Homag,Toilet Partitions,13978,12/05/2024,1. Prod Stopped,A sensor on the saw carriage is bent and causing the carriage to drag on the top side.,Closed and Completed,0,1,Blake Burke,Maintenance,1,12/05/2024 07:30 AM,Blake Burke - 12/05/24  5:51:55 AM: Straighten the bracket out that holds the sensor.,"[{""name"": ""1000000999.jpg"", ""url"": ""https://circaweb.bobrick.com/PME/Forms/DownloadAttachment/695?guid=0f9c206f-f998-42bf-8731-331426992c68""}]"
2022,EQ ID 2022,Saw 2 (north) Homag,Toilet Partitions,14090,12/13/2024,1. Prod Stopped,The door lock on the right side behind operator panel will not reset.,Closed and Completed,0,0.5,Andy Curtis,Maintenance,0,12/13/2024 06:00 PM,"Andy Curtis - 12/13/24  5:42:22 PM: The safety lock would not reset, tried blowing it out, no change.
Opened up the access for the override, moved the override cam counter- clockwise and it locked.
Not sure how it moved but that was what it took to fix it.",[]
2022,EQ ID 2022,Saw 2 (north) Homag,Toilet Partitions,14615,02/10/2025,1. Prod Stopped,The saw will not cut when the lever is pulled I have cleaned all the sensors and blown everything off good on the saw carriage and it still won't cut.,Closed and Completed,0,1,Jimmy Sadler,Maintenance,1,02/10/2025 12:00 AM,"Jimmy Sadler - 02/10/25  7:07:01 AM: Called Stiles tech support, got the saw running.",[]
2022,EQ ID 2022,Saw 2 (north) Homag,Toilet Partitions,14621,02/11/2025,"3. Prod Affected, Not Stopped","Table leg 3 is High on the North corner, and there is pieces of wood between the table top and frame.",Closed and Completed,0,2.5,"Andy Curtis, Garrett Blankenship",Maintenance,0,02/11/2025 01:30 AM,"Andy Curtis - 02/19/25  5:27:17 PM: Uncoiler replaced with a new unit | Andy Curtis - 02/11/25  1:21:42 AM: Loosened the table top and removed the pieces of wood, re silicone the top down.
After doing that noticed is was still high just not as bad, checked the level on the legs.
Noticed on the side that was high on the NE corner, that the leg was bowed at the table, looked like something had pulled the table up on that side.
Adjusted as much of the bow out we could and the table is leveler than it was.",[]
2022,EQ ID 2022,Saw 2 (north) Homag,Toilet Partitions,14678,02/13/2025,1. Prod Stopped,Broken belt,Closed and Completed,0,5,"Andy Curtis, Garrett Blankenship",Maintenance,2.5,02/13/2025 10:30 PM,"Andy Curtis - 02/13/25 10:35:35 PM: The main blade belt broke, Replaced it.",[]
2022,EQ ID 2022,Saw 2 (north) Homag,Toilet Partitions,16542,07/31/2025,2. General Maint - High Priority,"one of the tops on the air table is split, it is catching the corners of some of the parts and damaging the part",Closed and Completed,0,0,Jimmy,Maintenance,0,10/10/2025 12:00 AM,Tyler Ross - 10/10/25 10:25:01 AM: Top has been replaced | Jimmy Sadler - 07/31/25  6:56:42 AM: Grind the corner smooth until we can get one ordered.,[]
2022,EQ ID 2022,Saw 2 (north) Homag,Toilet Partitions,18495,02/17/2026,1. Prod Stopped,the lift table comes back up on its own after being let down,Closed and Completed,0,1,"Garrett Blankenship, Andy Curtis",Maintenance,1.5,02/17/2026 06:00 PM,"Garrett Blankenship - 02/17/26  6:50:10 PM: Checked the contacts in the hand switch, they were good. Pushed in two cables that had come out of the cord grips and reconnected the wires. Seems like with the cables coming out it had pulled a wire loose and it was coming in contact with the wrong terminal.",[]
2022,EQ ID 2022,Saw 2 (north) Homag,Toilet Partitions,19730,06/08/2026,1. Prod Stopped,The saw has an air line that it cracked and needs fixing. Thanks,Closed and Completed,0,0.25,Jimmy Sadler,Maintenance,0,06/08/2026 12:00 AM,Jimmy Sadler - 06/08/26  4:41:50 AM: Repaired,[]
2022,EQ ID 2022,Saw 2 (north) Homag,Toilet Partitions,20655,09/09/2026,1. Prod Stopped,Scoring saw belt broke,Closed and Completed,38,1,"Andy Curtis, Garrett Blankenship",Maintenance,0.5,09/09/2026 09:30 PM,Garrett Blankenship - 09/09/26  9:34:19 PM: Replaced scoring saw belt,[]
1959,EQ ID 1959,Thomas Conveyer- 1080 Panel Cell,Toilet Partitions,3634,12/14/2022,1. Prod Stopped,BELT OFF RUNNER,Closed and Completed,0,0.5,"Andy Curtis, Jeff Riffle",Maintenance,0.25,12/14/2022 08:00 AM,"Andy Curtis - 12/14/22  7:57:15 AM: Belt was wedged against side rail, got the belt back on the pulley and cut the bad place out.",[]
1959,EQ ID 1959,Thomas Conveyer- 1080 Panel Cell,Toilet Partitions,3883,01/10/2023,"3. Prod Affected, Not Stopped",Extension on the Thomas conveyor has broken.,Closed Without Action,0,0,N/A,Maintenance,0,01/10/2023 12:00 AM,Andy Curtis - 01/21/23  8:00:09 AM: Duplicate,[]
1959,EQ ID 1959,Thomas Conveyer- 1080 Panel Cell,Toilet Partitions,3827,01/05/2023,"3. Prod Affected, Not Stopped","Extension broke, on the side of conveyor.",Closed and Completed,0,0.5,Andy Curtis,Maintenance,0,01/21/2023 07:00 AM,"Andy Curtis - 01/21/23  8:03:29 AM: Took the bracket and bolt off that kept popping off and had to be put back on. Welded the bolt to the bracket, smoothed the weld so the rail would fit and reinstalled.",[]
1959,EQ ID 1959,Thomas Conveyer- 1080 Panel Cell,Toilet Partitions,4225,02/02/2023,"3. Prod Affected, Not Stopped","Conveyor stopping, and rolling really slow as panels transfer, tried adjusting, but doesn't seem to work.",Closed and Completed,30,0.5,Andy Curtis,Maintenance,0.5,02/02/2023 09:00 AM,Andy Curtis - 02/03/23  8:44:32 AM: Replaced the worn belt and tension spring.,[]
1959,EQ ID 1959,Thomas Conveyer- 1080 Panel Cell,Toilet Partitions,4716,03/07/2023,1. Prod Stopped,Infeed belt off.,Closed and Completed,0,0.5,"Jimmy Sadler, Bart James",Maintenance,0.5,03/07/2023 12:00 AM,Jimmy Sadler - 03/07/23 12:48:54 PM: Put belt back on.,[]
1959,EQ ID 1959,Thomas Conveyer- 1080 Panel Cell,Toilet Partitions,4635,03/03/2023,1. Prod Stopped,Belt off.,Closed and Completed,129,2,Jimmy Sadler Jeff Riffle,Maintenance,1,03/13/2023 12:00 AM,Jeffery Riffle - 03/13/23  4:52:34 AM: Replaced Belt and Realigned Pulley,[]
1959,EQ ID 1959,Thomas Conveyer- 1080 Panel Cell,Toilet Partitions,4711,03/07/2023,"3. Prod Affected, Not Stopped",Need new infeed belt's ordered. Preferably some with a little more rubber grip.,Closed Without Action,0,0,Jeff Riffle,Maintenance,0,05/05/2023 12:00 AM,Jeffery Riffle - 05/05/23 12:37:49 PM: Loves Truck Stop,[]
1959,EQ ID 1959,Thomas Conveyer- 1080 Panel Cell,Toilet Partitions,5753,05/23/2023,1. Prod Stopped,Plastic runner loose and off Needs to be tightened up.,Closed and Completed,0,0.5,"Bart James, Jeff Riffle",Maintenance,0.25,05/23/2023 12:00 AM,Jimmy Sadler - 05/24/23  7:08:00 AM: Complete,[]
1959,EQ ID 1959,Thomas Conveyer- 1080 Panel Cell,Toilet Partitions,6261,06/29/2023,"3. Prod Affected, Not Stopped","The plastic runners for the conveyor belts (orange) are loose and allowing the belts to slip off track, causing parts to fall off the return system. Needs tightening.",Closed and Completed,0,0.5,Bart James and Jeffery Riffle,Maintenance,0,07/28/2023 12:00 AM,Jeffery Riffle - 07/28/23  4:17:52 AM: Tightened and adjusted.,[]
1959,EQ ID 1959,Thomas Conveyer- 1080 Panel Cell,Toilet Partitions,7426,10/02/2023,"3. Prod Affected, Not Stopped",need new rubber type bands for the 3 arms on the transfer. these are so old and slick and stretched they aren't turning with the equipment at all.,Closed and Completed,0,0,.,Maintenance,0,09/28/2023 12:00 AM,Jeffery Riffle - 01/17/24  5:31:45 AM: Closed.,[]
1959,EQ ID 1959,Thomas Conveyer- 1080 Panel Cell,Toilet Partitions,11685,05/16/2024,"5. Prod Ongoing, Maint Required",Air leak in the pop-up lift table,Closed and Completed,4,0.25,Jimmy Sadler,Maintenance,0,05/23/2024 12:00 AM,Jimmy Sadler - 05/23/24 12:01:50 PM: Repaired air leaks.,[]
1959,EQ ID 1959,Thomas Conveyer- 1080 Panel Cell,Toilet Partitions,12925,08/29/2024,1. Prod Stopped,air line ruptured (big red one),Closed and Completed,35,0.5,Jimmy Sadler,Maintenance,0.5,08/29/2024 12:00 AM,Jimmy Sadler - 08/29/24 10:43:02 AM: Cut out bad spot and replaced with new air line.,[]
1959,EQ ID 1959,Thomas Conveyer- 1080 Panel Cell,Toilet Partitions,15566,05/01/2025,"5. Prod Ongoing, Maint Required",Transfer sensor snapped,Closed and Completed,0,0.25,Garrett Blankenship,Maintenance,0,05/01/2025 01:00 AM,"Garrett Blankenship - 05/01/25  1:22:29 AM: Replaced sensor, down to one spare.",[]
1959,EQ ID 1959,Thomas Conveyer- 1080 Panel Cell,Toilet Partitions,17076,09/25/2025,"3. Prod Affected, Not Stopped",Outfeed conveyor is barely turning.,Closed and Completed,0,0.5,"Andy Curtis, Garrett Blankenship",Maintenance,0,09/25/2025 01:30 AM,"Andy Curtis - 09/25/25  1:19:13 AM: Checked the belt, it was fine. Turned up the speed on the controller, somehow it was turned down some.",[]
1959,EQ ID 1959,Thomas Conveyer- 1080 Panel Cell,Toilet Partitions,18002,12/19/2025,1. Prod Stopped,The outfeed section of the Thomas Conveyor is not moving,Closed and Completed,0,0.5,"Andy Curtis, Garrett Blankenship",Maintenance,0.25,12/19/2025 12:00 AM,Garrett Blankenship - 12/19/25 12:21:32 AM: Cycled main power to the conveyor and it reset itself and started working.,[]
1965,EQ ID 1965,1080 Tecnolegno DX (Panel),Toilet Partitions,19370,05/12/2026,2. General Maint - High Priority,The infeed wheels desperately need replacing. They are all worn out and missing bits of the wheels.,Pending,0,0,,Maintenance,0,,Bart James - 07/25/26  4:54:49 AM: wear plates have been ordered. ETA Mid-September,[]
1965,EQ ID 1965,1080 Tecnolegno DX (Panel),Toilet Partitions,1032,04/05/2022,4. Prod Continuing but Affected Equipment stopped,Locking adjustable handle stripped out on buffing wheel adjustment.,Closed and Completed,11,1,Jimmy Sadler,Maintenance,0,04/05/2022 12:00 AM,Jimmy Sadler - 04/06/22  8:14:54 AM: Replaced the adjustable handle bolt.,[]
1965,EQ ID 1965,1080 Tecnolegno DX (Panel),Toilet Partitions,3692,12/19/2022,"3. Prod Affected, Not Stopped",adjustment knob on buffer needs to be replaced.,Closed and Completed,0,1.5,"Jimmy Sadler, Jeff Riffle",Maintenance,0,12/20/2022 12:00 AM,Jimmy Sadler - 12/20/22  4:55:53 AM: Had to drill and tap a new hole.  Place a bolt in the slide rail until replacement handle arrives. | Jimmy Sadler - 12/19/22  1:44:11 PM: I had to order the correct handle but I am going to repair this at 6:00 in the morning so they can use the adjuster.,[]
1965,EQ ID 1965,1080 Tecnolegno DX (Panel),Toilet Partitions,6320,07/05/2023,1. Prod Stopped,Weld broken on cabinet door. Will not close.,Closed Without Action,0,0,.,Maintenance,0,07/05/2023 12:00 AM,Andy Curtis - 07/05/23  3:41:50 PM: Wrong Machine,[]
1965,EQ ID 1965,1080 Tecnolegno DX (Panel),Toilet Partitions,7441,10/03/2023,4. Prod Continuing but Affected Equipment stopped,The cart lift at the 3/4 finishing machine will not lift more than a half full cart. This is a problem causing us to have to lift parts higher than we should to feed them into the tecno and causes scratches to parts. This is especially a problem for the larger parts since our overhead lift will not reach that far over to pick the parts up. The lift is requiring more power than the circuit is able to accommodate.,Closed and Completed,0,0,Jimmy,Maintenance,0,01/17/2024 12:00 AM,Jimmy Sadler - 01/17/24  5:39:03 AM: Replaced,[]
1965,EQ ID 1965,1080 Tecnolegno DX (Panel),Toilet Partitions,10288,02/08/2024,"5. Prod Ongoing, Maint Required",Several Castors on table prior to the panel finisher have castors that are worn creating scratching  and need to be replaced.,Closed and Completed,0,0,.,Maintenance,0,02/09/2024 12:00 AM,Andy Curtis - 03/27/24 12:54:43 AM: Several were replaced.,"[{""name"": ""IMG_7114.jpg"", ""url"": ""https://circaweb.bobrick.com/PME/Forms/DownloadAttachment/527?guid=98894921-607b-4646-89b3-10d40ed08c97""}, {""name"": ""IMG_7113.jpg"", ""url"": ""https://circaweb.bobrick.com/PME/Forms/DownloadAttachment/528?guid=98894921-607b-4646-89b3-10d40ed08c97""}]"
1965,EQ ID 1965,1080 Tecnolegno DX (Panel),Toilet Partitions,11584,05/09/2024,"5. Prod Ongoing, Maint Required",Screw needs to replaced at the indeed on 3/4 finisher.,Closed and Completed,0,0,tyler ross,Maintenance,0,05/09/2024 02:00 PM,Bart James - 06/29/24  8:47:12 AM: replaced vacuum,[]
1965,EQ ID 1965,1080 Tecnolegno DX (Panel),Toilet Partitions,12351,07/10/2024,1. Prod Stopped,Top copy wheel will not move.,Closed and Completed,0,0,Tyler Ross,Maintenance,0,08/16/2024 12:00 AM,Jeffery Riffle - 08/16/24  5:17:27 AM: Fixed,[]
1965,EQ ID 1965,1080 Tecnolegno DX (Panel),Toilet Partitions,13930,11/27/2024,1. Prod Stopped,Not putting the bottom bevel,Closed and Completed,0,0.15,Tyler Ross,Maintenance,0,11/27/2024 12:30 PM,Bart James - 11/27/24 10:39:02 AM: adjusted bottom cutter,[]
1965,EQ ID 1965,1080 Tecnolegno DX (Panel),Toilet Partitions,14200,12/31/2024,"3. Prod Affected, Not Stopped",Copy wheel is too tight causing chips to the panel corners,Closed and Completed,0,0,Maintenance,Maintenance,0,01/07/2025 12:00 AM,Tyler Ross - 01/07/25  5:19:41 AM: Machine was adjusted,[]
1965,EQ ID 1965,1080 Tecnolegno DX (Panel),Toilet Partitions,15281,04/04/2025,1. Prod Stopped,Out feed plate at end of techno broke.,Closed and Completed,0,0.5,"Garrett Blankenship, Amanda Welch",Maintenance,0.5,04/04/2025 12:00 AM,"Garrett Blankenship - 04/04/25 12:21:36 AM: One of the outfeed track plates hung up at the end and broke off of the track. Had to remove debris from the track, but it runs. We will need to replace the plate. Several of the other plates are held on by two or three bolts, they should be resecured to prevent further hang ups.",[]
1965,EQ ID 1965,1080 Tecnolegno DX (Panel),Toilet Partitions,16110,06/17/2025,1. Prod Stopped,"E stop cable tripped, can not reset.",Closed and Completed,0,0.5,"Garrett Blankenship, Andy Curtis",Maintenance,0.25,06/17/2025 03:00 AM,"Andy Curtis - 06/17/25  3:27:19 AM: Could not reset the plunger, noticed that the module was tilted, straightened it back to normal position, had the tab in the green zone on the module, was able to reset.",[]
1965,EQ ID 1965,1080 Tecnolegno DX (Panel),Toilet Partitions,16248,06/27/2025,1. Prod Stopped,The product lift lost its power.,Closed and Completed,0,0.15,Andy Curtis,Maintenance,0.15,06/27/2025 07:30 PM,"Andy Curtis - 06/27/25  7:31:53 PM: The breaker was tripped, reset breaker.
I believe that the lift had too much weight on it and was trying to lift where it was touching the bottom of the cart, I lowered the lift down some and then went up with it.
I believe that this lift is getting weak and we need to look into a slightly bigger lift, because if the cart has a lot of panels on it, this will cause the breaker to trip as it is struggling to pick it up.",[]
1965,EQ ID 1965,1080 Tecnolegno DX (Panel),Toilet Partitions,16650,08/12/2025,1. Prod Stopped,Lift table will not raise.,Closed and Completed,0,1,"Andy Curtis, Garrett Blankenship",Maintenance,0.5,08/12/2025 10:00 PM,"Andy Curtis - 08/12/25 10:30:36 PM: The breaker was tripped due to a majorly overloaded cart. The operator had to remove about a third of the cart, then maintenance helped the operator run about 10-12 panels to lighten the load so the lift could raise on its own power.",[]
1965,EQ ID 1965,1080 Tecnolegno DX (Panel),Toilet Partitions,19859,06/15/2026,"5. Prod Ongoing, Maint Required","The main cutter head dust collection is not working, causing heavy debris pile up. It seems like instead of removing away to the dust collector it is throwing all the dust and debris out the front/left side. This could be a safety hazard.",Closed and Completed,0,0,"Andy Curtis, Garrett Blankenship",Maintenance,0,06/15/2026 07:00 PM,"Andy Curtis - 06/15/26 10:29:40 PM: Took the hose off and it was not stopped up, had plenty of suction.
Noticed that the hood was not close to the pressure beam as it looks like it used to be due to the outline of dirt.",[]
2020,EQ ID 2020,Intel-Store,Toilet Partitions,1129,04/15/2022,1. Prod Stopped,Calling Tech support store keeps stopping and not throwing and error code.,Closed and Completed,0,0,Blake Burke,Maintenance,0,04/15/2022 12:00 AM,Jimmy Sadler - 04/30/22  3:45:19 AM: No more issues.,[]
2020,EQ ID 2020,Intel-Store,Toilet Partitions,1128,04/15/2022,1. Prod Stopped,Sensor needs adjusting and winch cable is off track.,Closed and Completed,0,2,"Andy Curtis, Blake Burke",Maintenance,1,04/15/2022 11:00 AM,Andy Curtis - 04/19/22  8:13:53 AM: Adjusted sensor and put cable back on track.,[]
2020,EQ ID 2020,Intel-Store,Toilet Partitions,1151,04/19/2022,1. Prod Stopped,Winch cable is off track.,Closed and Completed,0,0.5,"Jimmy Sadler, Blake Burke",Maintenance,0.25,04/19/2022 12:00 AM,Jimmy Sadler - 04/19/22  6:12:36 AM: Re-aligned cable,[]
2020,EQ ID 2020,Intel-Store,Toilet Partitions,1153,04/19/2022,1. Prod Stopped,Intel-Store will pick up a sheet of material but will not move once the sheet is picked up. Tech support has been called waiting on a call back.,Closed and Completed,25,1,Jimmy Sadler,Maintenance,1,04/19/2022 12:00 AM,Jimmy Sadler - 04/19/22  7:47:51 AM: Replaced up-down sensor and adjusted to top at home.,[]
2020,EQ ID 2020,Intel-Store,Toilet Partitions,1184,04/21/2022,"3. Prod Affected, Not Stopped",Sensor needs adjusting.,Closed and Completed,0,0.25,Jimmy Sadler,Maintenance,0,04/21/2022 12:00 AM,Jimmy Sadler - 04/30/22  3:54:54 AM: Replaced key switch.,[]
2020,EQ ID 2020,Intel-Store,Toilet Partitions,1224,04/26/2022,"3. Prod Affected, Not Stopped",Center suction brace needs fixed or replaced so we can move XL sheets in the store without it throwing a error code.,Closed and Completed,0,1,Jimmy Sadler,Maintenance,0,04/27/2022 12:00 AM,Jimmy Sadler - 04/30/22  3:59:55 AM: This problem has been resolved.,[]
2020,EQ ID 2020,Intel-Store,Toilet Partitions,1319,05/07/2022,1. Prod Stopped,Winch cable is way off track. had a sheet crash into the fence and get hung up.,Closed and Completed,0,6,"Andy Curtis, Blake Burke, David Milhorn",Maintenance,2,05/07/2022 08:00 AM,"Andy Curtis - 05/07/22  7:43:03 AM: Had to get the winch cable untwisted from the motor shaft and respooled onto drum, then had to re-level the carrier assembly as it got twisted during the crash.",[]
2020,EQ ID 2020,Intel-Store,Toilet Partitions,1642,06/10/2022,1. Prod Stopped,Bent panel on the cell needs replaced.,Closed and Completed,0,0,"Dan Taylor, Bart James , Andy Curtis, Jimmy Sadler.",Maintenance,0,06/10/2022 11:00 AM,Dan Taylor - 06/10/22 10:11:35 AM: Replaced panel with another one.,[]
2020,EQ ID 2020,Intel-Store,Toilet Partitions,1945,07/18/2022,1. Prod Stopped,TLF will not reference,Closed and Completed,536,2,Jimmy Sadler,Maintenance,0,07/18/2022 12:00 AM,Jimmy Sadler - 07/19/22  5:04:45 AM: Floating suction bracket got bent due to a sheet of phenolic getting caught on another stack.  Replaced bracket with spare.,[]
2020,EQ ID 2020,Intel-Store,Toilet Partitions,2032,07/28/2022,1. Prod Stopped,A set of bearings fell off from somewhere not sure exactly where it came from.,Closed and Completed,0,2,"Jimmy Sadler, Bart James",Maintenance,0.5,07/28/2022 12:00 AM,Jimmy Sadler - 07/28/22  6:32:14 AM: Finally found that the set of bearings goes over the main drive belt pulley at the drive motor.,[]
2020,EQ ID 2020,Intel-Store,Toilet Partitions,2403,09/20/2022,"3. Prod Affected, Not Stopped",Separating Suction Cup air line got broke off also bent the cylinder for the suction cup.,Closed and Completed,430,1,"Jimmy Sadler, Bart James",Maintenance,0,09/22/2022 12:00 AM,Jimmy Sadler - 10/08/22  5:43:42 AM: Replaced all broken parts. | Jimmy Sadler - 09/20/22  6:21:39 AM: This was supposed to have been ordered yesterday but did not.,[]
2020,EQ ID 2020,Intel-Store,Toilet Partitions,2245,08/25/2022,1. Prod Stopped,"Belt motor not clearing code, cannot get into manual mode, fatal error. Down at 1:15pm, possible cable position.",Closed Without Action,0,0,Jimmy Sadler,Maintenance,0,10/08/2022 12:00 AM,Jimmy Sadler - 10/08/22  7:45:51 AM: No further issues.,[]
2020,EQ ID 2020,Intel-Store,Toilet Partitions,2568,10/12/2022,1. Prod Stopped,The TLF was loading a sheet off the infeed and it crashed into another stack and got hung up. Will need it to be leveled back out before we can run.,Closed and Completed,0,1.5,"Andy Curtis, Blake Burke, David Millhorn",Maintenance,0.5,10/12/2022 03:00 PM,"Andy Curtis - 10/13/22  5:22:16 AM: Had to relevel the cradle several times until we could get the clearance right, it kept trying to rub the lift arms when the board extension arms expanded or retracted.",[]
2020,EQ ID 2020,Intel-Store,Toilet Partitions,2916,10/14/2022,1. Prod Stopped,Intel store crashed into another stack again will need to be leveled back out and a few plastic clips replaced.,Closed and Completed,0,1.5,"Jimmy Sadler, Blake Burke, David Millhorn",Maintenance,0.5,10/14/2022 12:00 AM,Jimmy Sadler - 10/14/22 10:12:28 AM: Re-leveled the lifting device.,[]
2020,EQ ID 2020,Intel-Store,Toilet Partitions,2932,10/14/2022,1. Prod Stopped,Needs a sensor replaced if we have one. When it picks up a sheet the sensor isn't coming on letting it know its all the way up.,Closed and Completed,95.65,1.5,"Bart James, Andy Curtis, Blake Burke",Maintenance,0.5,10/14/2022 01:00 PM,"Andy Curtis - 10/17/22  4:35:43 AM: Bottom sensor on the lift arm saddle was bad, causing the lift not to seat properly and allow the carriage to move. Replaced it and is running.",[]
2020,EQ ID 2020,Intel-Store,Toilet Partitions,2981,10/20/2022,"3. Prod Affected, Not Stopped",Needs drive wheels looked on top of crane might have a wheel starting to separate causing really bad shaking when traveling.,Closed and Completed,0,1,"Jimmy Sadler, Andy Curtis",Maintenance,0.5,10/22/2022 12:00 AM,"Jimmy Sadler - 10/31/22  3:49:38 AM: Replaced spoil cover, removed and straightened hold down rod that holds the spoil cover. | Jimmy Sadler - 10/20/22 12:32:18 PM: Checked travel wheels, no unusual wear, wheels are centered on hubs, bearings looked good.  Not sure what is causing the vibration.  Will continue to monitor.",[]
2020,EQ ID 2020,Intel-Store,Toilet Partitions,2554,10/11/2022,1. Prod Stopped,Had a belt monitor error got it fixed then a bolt and washer fell off from somewhere on the winch cable.,Closed and Completed,800,2,"JImmy Sadler, Bart James",Maintenance,0,10/22/2022 12:00 AM,"Jimmy Sadler - 10/31/22  3:49:09 AM: Replaced spoil cover, removed and straightened hold down rod that holds the spoil cover. | Jimmy Sadler - 10/12/22  7:15:35 AM: Discussed that the metal housing above the cable pulley had broken and the cable beat the housing up.  This is what holds to cable on track with the pulley.  Stiles does not have this in stock and they are contacting the factory in Germany.  There will be a 7-14 day lead time as of now.  With this housing off the cable will not wind up properly and will give an error.","[{""name"": ""TLF housing.jpg"", ""url"": ""https://circaweb.bobrick.com/PME/Forms/DownloadAttachment/126?guid=554a62d0-371a-4a2f-a75e-7601fe1fb641""}]"
2020,EQ ID 2020,Intel-Store,Toilet Partitions,3117,11/04/2022,1. Prod Stopped,"TLF down,",Closed and Completed,0,4,"Jimmy Sadler, Michael Buxton (Stiles Tech), Jeff Riffle, Kevin Hoang (Stiles Tech)",Maintenance,1,11/04/2022 12:00 AM,"Andy Curtis - 11/29/22  6:32:45 AM: Machine has run fine since making some adjustments. We have spare parts if we need them. | Andy Curtis - 11/29/22  6:32:36 AM: Machine has run fine since making some adjustments. We have spare parts if we need them. | Jimmy Sadler - 11/10/22  7:21:10 AM: New bracket has arrived.  TLF working good at the moment, waiting for time to swap out. 10/09/22 | Jimmy Sadler - 11/07/22 11:03:00 AM: Found a bent sensor bracket.  Shimmed with washers to try to level until the new bracket arrives. | Jimmy Sadler - 11/04/22 11:39:59 AM: Technician notified",[]
2020,EQ ID 2020,Intel-Store,Toilet Partitions,3518,12/07/2022,1. Prod Stopped,Found a grease seal laying inside the fence and pieces of a bearings laying in the floor.,Closed and Completed,1200,8,"Jimmy Sadler, Jeff Riffle, Bart James, Andy Curtis",Maintenance,6,12/08/2022 12:00 PM,Andy Curtis - 12/08/22 10:46:15 AM: Replaced the bearing flange and greased the bearing. | Andy Curtis - 12/07/22  1:43:31 PM: The bearing block will be here in the morning Early AM,[]
2020,EQ ID 2020,Intel-Store,Toilet Partitions,4688,03/07/2023,1. Prod Stopped,"Travel beam shaking really bad, causing sensor to shake. It is losing the X travel position.",Closed and Completed,0,1.5,"JImmy Sadler, Andy Curtis, Bart James",Maintenance,0.5,03/07/2023 12:00 AM,"Jimmy Sadler - 03/07/23  6:08:14 AM: Took cover off, examined wheels, hubs, didn't find anything wrong.  There was no trash build up on top of beam.  There is a lot of wiggle in the beam.  I am emailing Stiles to see if their Intel-Store technician is in the area to swing by.",[]
2020,EQ ID 2020,Intel-Store,Toilet Partitions,4866,03/17/2023,1. Prod Stopped,We have found a washer laying on a sheet of material. Not sure where it came from.,Closed and Completed,0,0.5,"Jimmy Sadler, Blake Burke",Maintenance,0.5,03/17/2023 12:00 AM,Jimmy Sadler - 03/17/23 11:00:31 AM: I have examined the lifting system from top to bottom and can not find anything missing.  We will keep a close eye on it.,[]
2020,EQ ID 2020,Intel-Store,Toilet Partitions,5475,04/28/2023,6. General Maint,We need the cameras installed.,Closed and Completed,0,4,jeff riffle,Maintenance,0,05/05/2023 12:00 AM,Jeffery Riffle - 05/05/23 12:55:55 PM: done | Jeffery Riffle - 05/05/23 12:55:47 PM: done,[]
2020,EQ ID 2020,Intel-Store,Toilet Partitions,5555,05/04/2023,6. General Maint,We need the Saw C  Loading camera angled down more to capture the infeeds.,Closed and Completed,0,1,jeff riffle,Maintenance,0,05/05/2023 12:00 AM,Jeffery Riffle - 05/05/23 12:56:26 PM: done,[]
2020,EQ ID 2020,Intel-Store,Toilet Partitions,6012,06/13/2023,2. General Maint - High Priority,We have 7 maintenance cycles that need checked like sensors and belts and filters.,Closed and Completed,0,0.5,Jimmy Sadler,Maintenance,0,06/13/2023 11:00 AM,Andy Curtis - 07/28/23  5:00:02 AM: This has been done.,[]
2020,EQ ID 2020,Intel-Store,Toilet Partitions,6086,06/17/2023,1. Prod Stopped,End position S2 reached. It was raised up too far in manual mode and won't reset.,Closed and Completed,0,2,"Jimmy Sadler, Andy Curtis, Bart James",Maintenance,2,06/17/2023 12:00 AM,Jimmy Sadler - 06/19/23  4:00:36 AM: The over travel engaged the electric brake preventing any further movement.  Released brake contacter in electrical cabinet inside the saw fence area.,[]
2020,EQ ID 2020,Intel-Store,Toilet Partitions,6343,07/07/2023,1. Prod Stopped,No server connection. TLF will not move.,Closed and Completed,0,0.5,Blake Burke,Maintenance,0.5,07/07/2023 10:00 AM,Andy Curtis - 07/27/23  4:45:34 AM: Had to restart the machine,[]
2020,EQ ID 2020,Intel-Store,Toilet Partitions,6434,07/17/2023,1. Prod Stopped,Safety light will not clear on south gate.,Closed and Completed,0,0.25,Blake Burke,Maintenance,0.25,07/17/2023 04:30 AM,Andy Curtis - 07/25/23  6:53:01 AM: Finally got the gate to clear,[]
2020,EQ ID 2020,Intel-Store,Toilet Partitions,6713,08/04/2023,"5. Prod Ongoing, Maint Required","The traveling track on the back side needs to be checked out.
We are hearing a loud rattling noise as the crane travels over that area.",Closed and Completed,0,0.75,Jimmy Sadler,Maintenance,0,08/05/2023 12:00 AM,Jimmy Sadler - 08/08/23 11:41:19 AM: The noise is coming from the cable travel tray.  The cable lays in a metal tray that is not secured to the frame and rattles as the cable travels.,[]
2020,EQ ID 2020,Intel-Store,Toilet Partitions,6720,08/04/2023,1. Prod Stopped,"TLF is down, we are try to get it referenced, but the length adjustment is not working.
Went down at 11:35",Closed and Completed,0,9,"Jimmy Sadler, Andy Curtis, Bart James, Jeff Riffle, Blake Burke",Maintenance,4,08/05/2023 12:00 AM,Jimmy Sadler - 08/08/23 11:43:37 AM: Found two measuring sensors that were loose and needed to be adjusted and tightened.,[]
2020,EQ ID 2020,Intel-Store,Toilet Partitions,6737,08/08/2023,2. General Maint - High Priority,Need 2 sensors adjusted.,Closed Without Action,0,0,Jimmy,Maintenance,0,08/08/2023 12:00 AM,Jimmy Sadler - 08/08/23 11:41:52 AM: Duplicate,[]
2020,EQ ID 2020,Intel-Store,Toilet Partitions,6764,08/08/2023,"3. Prod Affected, Not Stopped",Guide rail sensors need to be adjusted.,Closed and Completed,0,0.5,"Jimmy Sadler, Bart James",Maintenance,0,08/08/2023 12:00 AM,Jimmy Sadler - 08/08/23 11:39:47 AM: Adjusted light beam sensors.,[]
2020,EQ ID 2020,Intel-Store,Toilet Partitions,6906,08/21/2023,1. Prod Stopped,Needs a wheel replaced.,Closed and Completed,2,0,Jimmy Sadler,Maintenance,3.5,08/21/2023 12:00 AM,"Jimmy Sadler - 08/21/23 11:57:10 AM: Both travel wheels separated from the hubs.  Had to have Fowler Machine Works to remove the old bearings.  Installed new wheels, machine running. 
Wheels cost- $636.  Waiting on bill from Fowler Machine, then I will update the cost.",[]
2020,EQ ID 2020,Intel-Store,Toilet Partitions,6907,08/21/2023,1. Prod Stopped,Wheel broke off the crane,Closed Without Action,0,0,Jimmy,Maintenance,0,08/21/2023 12:00 AM,Jimmy Sadler - 08/21/23  9:23:15 AM: Duplicate,[]
2020,EQ ID 2020,Intel-Store,Toilet Partitions,9518,01/04/2024,1. Prod Stopped,Cable came off track.,Closed and Completed,0,7.5,"Jimmy Sadler, Jeff Riffle, Bart James, Tyler Thomason",Maintenance,4.5,01/04/2024 12:00 AM,"Jimmy Sadler - 01/04/24  9:15:06 AM: Discovered the lifting cable had come off of spool and wrapped around shaft.  Blocked up lift in order to release all of the cable so it could be re-winded onto the spool.  Once the cable was placed back in the proper position, brought carriage to outside of the cage to inspect.  Adjusted side sensors and sent carriage to pick up a part and the un-coiler  brake did not stop causing another loop in the lifting cable.  Placed a call to tech support for a call back.  While waiting, the operator was able to lift the carriage and bring it out for further inspection.  Noticed there were several bent pieces from the crash the other night during lights out run.  Straightened most of those to the best of my ability and readjusted the sensors.  There was also a wire tie which the locking head (the big end) was catching the in and out adjustment also misleading the sensors.  Removed the wire tire to prevent slide from catching and as of now the TLF is running as normal.  I have requested for a technician to visit for a complete PM and inspection of the lifting carriage.",[]
2020,EQ ID 2020,Intel-Store,Toilet Partitions,8021,11/13/2023,1. Prod Stopped,Air pressure dropped below recommended level which stopped the store and it wouldn't pick up a sheet.,Closed and Completed,0,0,Jimmy,Maintenance,0,01/16/2024 12:00 AM,Jeffery Riffle - 01/16/24  1:20:03 PM: Closed,"[{""name"": ""DSCN1640[1].JPG"", ""url"": ""https://circaweb.bobrick.com/PME/Forms/DownloadAttachment/457?guid=13163930-ce6a-449f-bb75-4531ad7abaee""}, {""name"": ""DSCN1641[1].JPG"", ""url"": ""https://circaweb.bobrick.com/PME/Forms/DownloadAttachment/458?guid=13163930-ce6a-449f-bb75-4531ad7abaee""}]"
2020,EQ ID 2020,Intel-Store,Toilet Partitions,9510,01/03/2024,"3. Prod Affected, Not Stopped",Belt monitor sensor.,Closed and Completed,0,0,.,Maintenance,0,01/17/2024 12:00 AM,Jeffery Riffle - 01/17/24  5:39:42 AM: Closed.,[]
2020,EQ ID 2020,Intel-Store,Toilet Partitions,7743,10/19/2023,"5. Prod Ongoing, Maint Required",We have seen a drop in air pressure since the last moves within the building. The intelstore keeps giving us an error all day every sheet it picks up saying Check the compressed air supply and pressure sensor. The past 2 days the air pressure has dropped below our recommended pressure causing us to have another error pop up saying Vacuum in the vacuum system is too low. We have checked to make sure the sheet is positioned correctly and the weights are correct but it will not pick up the sheet.,Closed and Completed,0,0,JImmy,Maintenance,0,01/17/2024 12:00 AM,"Jimmy Sadler - 01/17/24  5:44:34 AM: When all large air usage machines running all at the same time affects the TLF which is at the end of the line.  This has gotten better since the dryer has been fixed. | Jimmy Sadler - 10/20/23  4:50:14 AM: The TLF is at the end of the air line.  It uses a lot of air to generate the vacuum in order to lift the parts.  There are a lot of machines, especially in Thrislington that uses a large amount of air.  I suggest placing a storage tank next to the TLF so it will have the volume it needs.","[{""name"": ""DSCN1574[1].JPG"", ""url"": ""https://circaweb.bobrick.com/PME/Forms/DownloadAttachment/438?guid=66c7e528-cf7c-4594-b74f-9d6c8c026296""}, {""name"": ""DSCN1573[1].JPG"", ""url"": ""https://circaweb.bobrick.com/PME/Forms/DownloadAttachment/439?guid=66c7e528-cf7c-4594-b74f-9d6c8c026296""}]"
2020,EQ ID 2020,Intel-Store,Toilet Partitions,10056,01/22/2024,1. Prod Stopped,We need a encoder replaced on the store.,Closed and Completed,2365,0.5,Jimmy Sadler,Maintenance,0.5,01/22/2024 12:00 AM,Jimmy Sadler - 01/22/24  7:39:21 AM: Replaced the incremental transmitter.,[]
2020,EQ ID 2020,Intel-Store,Toilet Partitions,10088,01/23/2024,1. Prod Stopped,The length adjusting belt is broke and will need to be replaced.,Closed and Completed,5,3,Jeff Riffle Jimmy Sadler Bart James,Maintenance,1.5,01/30/2024 12:00 AM,Jimmy Sadler - 01/31/24  7:16:08 AM: Replaced belt clamp. | Jeffery Riffle - 01/30/24  7:45:32 AM: Is operational.  Held belt with clip and washers. | Jimmy Sadler - 01/23/24  1:48:52 PM: The drive belt clamp broke causing the belt to come loose.  The clamp is an item that has to come from Germany.  I have asked for that to be expedited.  I will update as I know.,[]
2020,EQ ID 2020,Intel-Store,Toilet Partitions,10179,01/31/2024,"5. Prod Ongoing, Maint Required",Width adjusting belt sprocket bracket bent.,Closed and Completed,333,0.75,"Jimmy Sadler, Bart James, Jeff Riffle",Maintenance,0.25,01/31/2024 12:00 AM,Jimmy Sadler - 01/31/24  7:25:26 AM: Replaced bracket,[]
2020,EQ ID 2020,Intel-Store,Toilet Partitions,11457,04/26/2024,4. Prod Continuing but Affected Equipment stopped,The crane needs leveling out it keeps hitting a bracket at the end of the head and faulting out causing us to reference it over and over again.,Closed and Completed,0,0.5,"Jimmy Sadler, Bart James",Maintenance,0,04/26/2024 12:00 AM,Jimmy Sadler - 05/23/24 12:04:23 PM: Adjusted,[]
2020,EQ ID 2020,Intel-Store,Toilet Partitions,12046,05/28/2024,1. Prod Stopped,Wheel come off of Trolley.,Closed and Completed,500,9,Jeff Riffle Tyler Ross Bart James,Maintenance,3,05/28/2024 11:00 AM,Jeffery Riffle - 06/10/24  8:42:48 AM: Replaced wheels and shaft.,[]
2020,EQ ID 2020,Intel-Store,Toilet Partitions,11873,05/30/2024,1. Prod Stopped,Needs the wheels replaced on the back side of the crane.,Closed and Completed,0,0,"Tyler Ross, Jeff Riffle",Maintenance,0,05/30/2024 12:00 AM,,[]
2020,EQ ID 2020,Intel-Store,Toilet Partitions,12318,07/10/2024,1. Prod Stopped,TLF quit working,Closed and Completed,0,1,"Andy Curtis, Matt Bond",Maintenance,0.5,07/10/2024 12:00 AM,"Andy Curtis - 07/10/24 12:23:42 AM: Tried to re reference after the fault no power- servo drive not switched on. Could not get it to acknowledge the error. Shut machine down and restarted.
After restart, tried to reference- Faulted again with Axis contouring error.
Manually moved the carriage to #1 pick up zone by the controller and lowered it. Checked all sensors and cables, cleaned laser eyes.
manually raised it back up to check those sensors, working fine. Re referenced the machine, worked this time.
See attached pictures.","[{""name"": ""TLF 2.jpg"", ""url"": ""https://circaweb.bobrick.com/PME/Forms/DownloadAttachment/594?guid=c3d359e1-fecc-49e8-a0bc-4113fc2db619""}, {""name"": ""TLF.jpg"", ""url"": ""https://circaweb.bobrick.com/PME/Forms/DownloadAttachment/595?guid=c3d359e1-fecc-49e8-a0bc-4113fc2db619""}]"
2020,EQ ID 2020,Intel-Store,Toilet Partitions,13284,10/04/2024,1. Prod Stopped,Crane hit another stack going down and knocked it out of adjustment.,Closed and Completed,0,0.5,"Jimmy Sadler, Tyler Ross",Maintenance,0,10/04/2024 12:00 AM,Jimmy Sadler - 10/04/24  7:57:54 AM: Re-aligned lifting device.,[]
2020,EQ ID 2020,Intel-Store,Toilet Partitions,13518,10/23/2024,1. Prod Stopped,Servo drive not referencing,Closed and Completed,2365,0.5,"Jimmy Sadler, Bart James, Jeff Riffle, Tyler Ross",Maintenance,0.5,10/23/2024 12:00 AM,Jimmy Sadler - 10/23/24  5:17:52 AM: Replaced encoder transmitter.,[]
2020,EQ ID 2020,Intel-Store,Toilet Partitions,13525,10/23/2024,1. Prod Stopped,Will not complete referencing on length.,Closed and Completed,0,0,Tyler Ross,Maintenance,0,10/23/2024 12:00 AM,Tyler Ross - 10/23/24 12:02:29 PM: Bent the bracket that holds the wire for the encoder closer to the encoder,[]
2020,EQ ID 2020,Intel-Store,Toilet Partitions,13630,10/29/2024,4. Prod Continuing but Affected Equipment stopped,The intel-store doesn't have enough air pressure to keep operating. Its picking a sheet up going to set it down and throwing compressed air supply error.,Closed and Completed,0,0,Maintenance,Maintenance,0,11/26/2024 12:00 AM,Tyler Ross - 11/26/24  7:32:43 AM: Turned up air pressure on compressor,[]
2020,EQ ID 2020,Intel-Store,Toilet Partitions,13783,11/12/2024,"3. Prod Affected, Not Stopped",The air pressure keeps dropping below our normal operating range and throwing an air pressure error. We have to rest the machine after every sheet that gets set down.,Closed and Completed,0,0,Maintenance,Maintenance,0,11/26/2024 12:00 AM,Tyler Ross - 11/26/24  7:28:13 AM: Turned up air pressure on the compressors,[]
2020,EQ ID 2020,Intel-Store,Toilet Partitions,14348,01/14/2025,1. Prod Stopped,A snap ring came off one of the braces and needs to be replaced.,Closed and Completed,0,0.5,Tyler Ross / Jeff Riffle,Maintenance,0,01/14/2025 09:30 AM,,[]
2020,EQ ID 2020,Intel-Store,Toilet Partitions,14456,01/23/2025,1. Prod Stopped,We have a snap ring off of one of the braces.,Closed and Completed,0,8,Tyler Ross Jimmy Sadler,Maintenance,0,01/24/2025 12:00 AM,Tyler Ross - 01/31/25  8:58:09 AM: Fowler straightened the bent piece and cut the groove deeper for the snap ring then me and jimmy reassembled,[]
2020,EQ ID 2020,Intel-Store,Toilet Partitions,14592,02/06/2025,1. Prod Stopped,We had a snap ring come off the brace again.,Closed and Completed,0,0.25,Jimmy Sadler,Maintenance,0.25,02/06/2025 12:00 AM,Jimmy Sadler - 02/06/25  8:05:09 AM: Replaced snap ring.,[]
2020,EQ ID 2020,Intel-Store,Toilet Partitions,14619,02/10/2025,1. Prod Stopped,The snap ring came off the brace again and bent the pin and support on the other side.,Closed and Completed,0,0,Stiles tech,Maintenance,0,02/21/2025 12:00 AM,Tyler Ross - 02/21/25 11:51:10 AM: Tech came in and replaced the arms and brackets and realigned the lift,[]
2020,EQ ID 2020,Intel-Store,Toilet Partitions,15063,03/14/2025,1. Prod Stopped,"Crane will not move in manual, will not reference. Waiting on Tech support to return a call.",Closed and Completed,4000,3,"Jimmy Sadler, Bart James, Jeff Riffle, Tyler Ross",Maintenance,16,03/18/2025 12:00 AM,"Jimmy Sadler - 03/19/25  5:32:04 AM: After investigation, discovered the motor activating the encoder was not working.  Removed motor and it would turn without resistance, but once I grabbed the motor shaft it would not move, meaning that the motor was week.  Ordered a new motor from Stiles NDA and was installed and machine is running.",[]
2020,EQ ID 2020,Intel-Store,Toilet Partitions,15061,03/14/2025,1. Prod Stopped,Crane will not reference,Closed and Completed,0,0,"Jimmy Sadler, Jeffery Riffle, Tyler Ross",Maintenance,0,03/21/2025 12:00 AM,"Tyler Ross - 03/21/25  7:05:57 AM: Replaced the motor that extends the arms | Andy Curtis - 03/14/25  2:22:48 AM: Could not get the crane to reference, turned it off a couple of times to try and reset.
While referencing, it would go up and down but when it tried to extend the measuring device out it would move very little out and back in and fault.
I tried to manually extend the measuring device with the pendant I was on the wrong selection because I had to try each one till I found the correct one, I rotated the crane the wrong way and it stopped on the overtravel sensor.
Cannot get it to reset, it is keeping the machine in a stop state.
Will explain this to Jimmy when he comes in.",[]
2020,EQ ID 2020,Intel-Store,Toilet Partitions,15968,06/05/2025,"5. Prod Ongoing, Maint Required",We need one of the infeed limit switches replaced.,Closed and Completed,0,0.15,Tyler Ross,Maintenance,0,06/05/2025 12:00 AM,Tyler Ross - 06/05/25  7:25:35 AM: Replaced the switch,[]
2020,EQ ID 2020,Intel-Store,Toilet Partitions,16041,06/10/2025,"3. Prod Affected, Not Stopped",Matt found a white plastic piece on the board when it was pulled into the saw. suspecting it came from the TLF,Closed and Completed,0,0.5,"Andy Curtis, Garrett Blankenship, Matt Bond",Maintenance,0.25,06/10/2025 09:00 AM,"Andy Curtis - 06/10/25  9:06:52 PM: Found where the plastic piece goes, it goes behind the center bracket that controls the air blow off. It is 1 of the 4 guides for this bracket.
Reinstalled it and checked the rest, all good.",[]
2020,EQ ID 2020,Intel-Store,Toilet Partitions,15855,05/23/2025,1. Prod Stopped,The store crashed at some point last night and bent some of the new components on the head.,Closed and Completed,0,0,Technician,Maintenance,0,07/01/2025 12:00 AM,Jeffery Riffle - 07/01/25 12:11:02 PM: Closed,[]
2020,EQ ID 2020,Intel-Store,Toilet Partitions,15905,05/30/2025,1. Prod Stopped,The Intel-Store has a bolt broke off in one of the braces and will need to be removed.,Closed and Completed,0,0,Jimmy,Maintenance,0,07/03/2025 12:00 AM,,"[{""name"": ""1000001534.jpg"", ""url"": ""https://circaweb.bobrick.com/PME/Forms/DownloadAttachment/777?guid=d3a26237-03fd-44ef-8b15-bd3971ee88ba""}]"
2020,EQ ID 2020,Intel-Store,Toilet Partitions,16342,07/09/2025,1. Prod Stopped,Center Bracket is bent and needs replacing.,Closed and Completed,0,0,"Blake Burke, Jeff Hall",Maintenance,1,07/09/2025 05:00 PM,,[]
2020,EQ ID 2020,Intel-Store,Toilet Partitions,16358,07/11/2025,1. Prod Stopped,The store is throwing a belt monitor error.,Closed and Completed,0,0.5,Bart James,Maintenance,0.5,07/11/2025 08:30 AM,"Bart James - 07/11/25  6:54:22 AM: adjusted lifting cable monitor sensor.  very little adjustment is left. when stile's tech arrives, we'll have them check for cable stretch.",[]
2020,EQ ID 2020,Intel-Store,Toilet Partitions,16429,07/17/2025,1. Prod Stopped,The Intel-Store has 23 maintenance cycles that need doing some of them are at 540%.,Closed and Completed,0,0,Jimmy Sadler,Maintenance,0,07/17/2025 12:00 AM,Jimmy Sadler - 07/17/25  6:23:26 AM: This will be taken care of next week.  They are over due because of the demand of the equipment. | Jimmy Sadler - 07/17/25  5:49:31 AM: The PM is scheduled for the up coming tech visit.,"[{""name"": ""1000001661.jpg"", ""url"": ""https://circaweb.bobrick.com/PME/Forms/DownloadAttachment/800?guid=88e2659f-8ee9-4fd1-ae74-9c53b00136aa""}, {""name"": ""1000001660.jpg"", ""url"": ""https://circaweb.bobrick.com/PME/Forms/DownloadAttachment/801?guid=88e2659f-8ee9-4fd1-ae74-9c53b00136aa""}]"
2020,EQ ID 2020,Intel-Store,Toilet Partitions,16589,08/06/2025,1. Prod Stopped,Needs one of the sensor adjusted.,Closed and Completed,0,0.25,"Jimmy Sadler, Bart James",Maintenance,0,08/06/2025 12:00 AM,Jimmy Sadler - 08/06/25  8:18:30 AM: Adjusted sensor.,[]
2020,EQ ID 2020,Intel-Store,Toilet Partitions,16595,08/06/2025,1. Prod Stopped,The cable at the top has jumped off track and needs to be fixed.,Closed and Completed,0,1,"Andy Curtis, Garrett Blankenship, Matt Bond",Maintenance,1,08/06/2025 06:30 PM,Andy Curtis - 08/07/25  3:07:01 AM: Realigned the cable on the drum.,[]
2020,EQ ID 2020,Intel-Store,Toilet Partitions,16610,08/07/2025,1. Prod Stopped,The weight cable has jumped out of alignment.,Closed and Completed,0,1.5,"Andy Curtis, Garrett Blankenship, Matt Bond",Maintenance,0.5,08/07/2025 07:30 PM,Andy Curtis - 08/07/25  7:31:07 PM: Realigned the cable on the drum,[]
2020,EQ ID 2020,Intel-Store,Toilet Partitions,16615,08/08/2025,1. Prod Stopped,Load cable has gotten crossed on the drum again.,Closed and Completed,0,1.5,"Andy Curtis, Garrett Blankenship, Matt Bond",Maintenance,0.5,08/08/2025 02:30 AM,"Andy Curtis - 08/08/25  3:26:40 AM: Lowered the lift as far as it can go and moved the cable to its proper place, slowly lifted the carriage until it was to the top. 
Made sure the cable did not overlap.",[]
2020,EQ ID 2020,Intel-Store,Toilet Partitions,16808,08/25/2025,1. Prod Stopped,"stopped over saw 2, will not reference.",Closed and Completed,0,0.15,Bart James / Jeff Riffle,Maintenance,0,08/25/2025 04:00 PM,Bart James - 08/26/25  4:54:59 AM: grease linear rail for board width measurement reference,[]
2020,EQ ID 2020,Intel-Store,Toilet Partitions,16496,07/26/2025,1. Prod Stopped,not updating weight and is dropping sheets,Closed and Completed,0,0,Stiles,Maintenance,0,10/09/2025 12:00 AM,Tyler Ross - 10/09/25  1:38:04 PM: Stiles tech repaired,[]
2020,EQ ID 2020,Intel-Store,Toilet Partitions,16497,07/28/2025,1. Prod Stopped,dropped 3 boards this morning,Closed and Completed,0,0,Stiles,Maintenance,0,10/09/2025 12:00 AM,Tyler Ross - 10/09/25  1:38:28 PM: Stiles tech repaired,[]
2020,EQ ID 2020,Intel-Store,Toilet Partitions,16360,07/11/2025,1. Prod Stopped,The intel-store has the belt monitoring error back again.,Closed and Completed,0,0,Stiles,Maintenance,0,10/09/2025 12:00 AM,Tyler Ross - 10/09/25  1:37:39 PM: Stiles tech repaired,[]
2020,EQ ID 2020,Intel-Store,Toilet Partitions,17518,10/30/2025,1. Prod Stopped,The bracket that was replaced the other day came loose and needs fixing.,Closed and Completed,0,0,Tyler Ross Jeff Riffle,Maintenance,0,11/04/2025 12:00 AM,Tyler Ross - 11/04/25  6:42:25 AM: Added new bearings,[]
2020,EQ ID 2020,Intel-Store,Toilet Partitions,17712,11/14/2025,2. General Maint - High Priority,The cable jumped off track and needs fixing.,Closed and Completed,0,0,Jimmy Sadler,Maintenance,0,11/14/2025 12:00 AM,,[]
2020,EQ ID 2020,Intel-Store,Toilet Partitions,17491,10/28/2025,1. Prod Stopped,One of the brackets that holds the cup on is broke and needs replaced.,Closed and Completed,0,0,Tyler Ross,Maintenance,0,12/04/2025 12:00 AM,Tyler Ross - 12/04/25 11:35:48 AM: Replaced the bracket,[]
2020,EQ ID 2020,Intel-Store,Toilet Partitions,18035,12/29/2025,1. Prod Stopped,Monitor will not come on. It is not getting signal from the computer.,Closed and Completed,0,1,Garrett Blankenship,Maintenance,1,12/29/2025 10:00 PM,"Garrett Blankenship - 12/29/25  6:27:19 PM: Checked cables and connections between the monitor and computer, they looked good. Turned off the disconnect and waited a bit before turning it back on. When it came back up it worked normally. The disconnect was on when night shift came in, my guess is the computer itself had performed an auto shut off at some point.",[]
2020,EQ ID 2020,Intel-Store,Toilet Partitions,18569,02/25/2026,1. Prod Stopped,Bearing going down in top running wheels on the crane.,Closed and Completed,0,2,"Andy Curtis, Garrett Blankenship, Matt Bond",Maintenance,1,02/25/2026 08:00 PM,"Andy Curtis - 02/27/26  1:16:40 AM: Garrett and I checked a majority of the wheels that we could reach with the lift we had. Out of all the wheels we checked, we did not find any bearing failures.
Listened to the lift go back and forth, sounded as normal as it could be, had others listening as well, no problems. 
Will continue to monitor to see if the problem reappears.",[]
2020,EQ ID 2020,Intel-Store,Toilet Partitions,18709,03/11/2026,1. Prod Stopped,Need the wheels that ride on top of the beam replaced they are split. Thanks,Closed and Completed,1562,2,"Jimmy Sadler, Tyler Ross, Bart James",Maintenance,1,03/11/2026 12:00 AM,Jimmy Sadler - 03/11/26 12:08:01 PM: Replaced 2 top wheels and shaft.,[]
2020,EQ ID 2020,Intel-Store,Toilet Partitions,18781,03/16/2026,"3. Prod Affected, Not Stopped",We need the wheels on top on the back side against the wall looked it. The crane is bouncing like one of the wheels has a flat spot or cracked in it.,Closed and Completed,0,1,Tyler Ross,Maintenance,1,03/17/2026 12:00 AM,Andy Curtis - 03/17/26  8:55:55 PM: These were changed,[]
2020,EQ ID 2020,Intel-Store,Toilet Partitions,19005,04/07/2026,"5. Prod Ongoing, Maint Required",The Intel-Store is giving us 3 errors one is,Closed Without Action,0,0,blake,Maintenance,0,04/07/2026 12:00 AM,,"[{""name"": ""1000002406.jpg"", ""url"": ""https://circaweb.bobrick.com/PME/Forms/DownloadAttachment/942?guid=194db412-10d0-4e81-8390-a5eb3787425a""}]"
2020,EQ ID 2020,Intel-Store,Toilet Partitions,19269,05/01/2026,1. Prod Stopped,sensor broken on the crane,Closed and Completed,70,0.25,Blake Burke,Maintenance,0.25,05/01/2026 12:00 AM,Jimmy Sadler - 05/01/26  6:33:41 AM: Replaced sensor.,[]
2020,EQ ID 2020,Intel-Store,Toilet Partitions,19072,04/13/2026,2. General Maint - High Priority,We need the wheels on top against the wall looked at. One of the bearings in getting hot on one of the wheels. The crane is back to bouncing and shaking. These wheels were just replaced a month ago. Thanks,Closed and Completed,0,0,Stiles,Maintenance,0,05/05/2026 12:00 AM,Tyler Ross - 05/05/26 11:49:57 AM: Stiles Tech,[]
2020,EQ ID 2020,Intel-Store,Toilet Partitions,19287,05/04/2026,1. Prod Stopped,"Crane would go down to get a board, throw a belt monitoring alarm, and not come back up.",Closed and Completed,14.85,4.5,"Andy Curtis, Garrett Blankenship",Maintenance,2.25,05/05/2026 11:00 AM,"Garrett Blankenship - 05/04/26 11:56:40 PM: First, we tried tensioning the main lift cable to trip the sensor so the crane could be manually lifted. After resetting and restarting the machine it ran into the same problem. After that we checked the proximity sensors for the activation of the vacuum pods. Both were not being lit when the crane made contact with a board, so we adjusted them to read better. One was broken; we changed it out. Haven't had any issues since.",[]
2020,EQ ID 2020,Intel-Store,Toilet Partitions,19361,05/11/2026,1. Prod Stopped,"TLF contouring axis error on width, may need grease.",Closed and Completed,0,1.5,"Andy Curtis, Garrett Blankenship, Matt Bond",Maintenance,0.5,05/11/2026 07:30 PM,"Andy Curtis - 05/11/26  7:52:30 PM: Could not find the grease gun for the small linear bearings. Do not know where it is.
Found a can of spray lithium grease, right or wrong, i sprayed some on the rails then had Matt cycle the arms in and out.
Re referenced the machine, working fine.",[]
2020,EQ ID 2020,Intel-Store,Toilet Partitions,19006,04/07/2026,"5. Prod Ongoing, Maint Required",The Intel-Store is giving us 3 errors i have a picture attached. We have checked everything with the servers and everything is working properly. One of the errors is excess temperature.,Closed and Completed,0,0,BLAKE,Maintenance,0,06/23/2026 12:00 AM,Tyler Ross - 06/23/26  8:28:39 AM: RESET,"[{""name"": ""1000002406.jpg"", ""url"": ""https://circaweb.bobrick.com/PME/Forms/DownloadAttachment/943?guid=deff6842-cd23-4451-9a70-6a59c2c850ae""}]"
2020,EQ ID 2020,Intel-Store,Toilet Partitions,20185,08/01/2026,1. Prod Stopped,shows a warning - belt motor malfunction,Closed and Completed,0,0,Blake Burke,Supervisor,0,08/03/2026 12:00 AM,,[]
2020,EQ ID 2020,Intel-Store,Toilet Partitions,20278,08/06/2026,1. Prod Stopped,the cable on the crane is cutting into one beams on the lift,Closed and Completed,0,2,Fowler,Maintenance,2,08/08/2026 12:00 AM,"Tyler Ross - 08/12/26  8:56:10 AM: Fowler welded in a patch on the bad spot, the cable had came off the spool and was winding on the shaft and caused it to get off to one side",[]
2020,EQ ID 2020,Intel-Store,Toilet Partitions,20306,08/10/2026,1. Prod Stopped,TLF has a bad vibration and not wanting to lift properly.,Closed and Completed,4610,5,"Jimmy Sadler, Jeff Riffle, Bart James, Tyler Ross",Maintenance,3.5,08/10/2026 12:00 AM,"Jimmy Sadler - 08/10/26 10:47:21 AM: Replaced the top wheels on the west side.  Replaced bent fixing device that holds lifting sensors.  Replaced beam that was bent, that holds fixing device.",[]
2020,EQ ID 2020,Intel-Store,Toilet Partitions,20666,09/10/2026,1. Prod Stopped,TLF will not begin operation. There is a safety door alarm,Closed and Completed,0,2,"Andy Curtis, Garrett Blankenship",Maintenance,1,09/10/2026 09:00 PM,"Garrett Blankenship - 09/10/26  9:26:37 PM: Started having this issue not long after a power outage. Went around checking all doors, double checking they were closed. Shut off the TLF and allowed it to come back on. It still would not work when it came back up. We then decided to shut off the TLF and saws. After leaving them off for a few minutes we started the TLF and south saw back up, and they ran. It seems like something had the south saw hanging up, and restarting it cleared it.",[]
