equipment_id,equipment_eq_id,equipment_name,department,wo_id,date_notified,urgency,problem,status,material_cost,labor_time,work_performed_by,assigned_to,downtime_hours,completed_datetime,comments,attachments
687,EQ ID 687,General Maintenance,General,20482,08/25/2026,6. General Maint,The popcorn machine has stopped heating the popcorn kernels sufficiently to make popcorn; the heating element needs to be replaced.,Pending,0,0,,Maintenance,0,,,[]
687,EQ ID 687,General Maintenance,General,1558,06/02/2022,"3. Prod Affected, Not Stopped",Thrislington Scissor lift table remote wires got pulled out again .,Closed and Completed,0,1,Dan Taylor,Maintenance,0,06/02/2022 12:00 AM,Dan Taylor - 06/02/22 12:32:52 PM: Added a bracket to hold the remote so it will not be able to be pulled loose.,[]
687,EQ ID 687,General Maintenance,General,4126,01/25/2023,"5. Prod Ongoing, Maint Required",Can we have the 2 drawer shelf and desk top cabinet relocated next to my cubicle. At the moment my cubicle and the one next to me are open ended and would like to keep a separation between the cubicles.,Closed and Completed,0,1,Jeff Riffle Bart James Andy Curtis Jimmy Sadler,Maintenance,0,01/31/2023 12:00 AM,Jeffery Riffle - 02/01/23 12:16:28 PM: Relocated.,[]
687,EQ ID 687,General Maintenance,General,6617,07/26/2023,6. General Maint,The dock fan on dock door 22 is not working.,Closed and Completed,0,1,"Andy Curtis, Jimmy Sadler",Maintenance,0,07/28/2023 10:30 AM,"Andy Curtis - 07/28/23 11:28:45 AM: No power at door 19 & 22.
Checked the power on the breakers in the panel, no power, checked with the deadfront cover off, had power.
During lunch was able to kill the power and check connections, found that C phase one the breaker was severely loose, tightened it up, put all covers on and tested.
Working now.",[]
687,EQ ID 687,General Maintenance,General,6156,06/22/2023,6. General Maint,Please move Kenia's file drawer from the right side to the left side of her cubicle.,Closed and Completed,0,0,Jeff,Maintenance,0,12/18/2023 12:00 AM,Jimmy Sadler - 12/18/23  9:00:32 AM: done,[]
687,EQ ID 687,General Maintenance,General,14564,02/04/2025,6. General Maint,My top drawer cannot be closed; it seems stuck on a binder sticking out from the bottom drawer.,Closed and Completed,0,0.05,Robert Hawkes,Supervisor,0,02/04/2025 12:00 AM,,[]
687,EQ ID 687,General Maintenance,General,15282,04/03/2025,2. General Maint - High Priority,"The green trash compactor is not working. There is a broken line of armored cable running from the connection box to the bottom of the compacter, but I haven't been able to confirm a severed connection yet.",Closed and Completed,0,0,Waste Management,Maintenance,0,04/09/2025 12:00 AM,Andy Curtis - 05/05/25  8:13:11 PM: This was repaired by waste management,[]
687,EQ ID 687,General Maintenance,General,16427,07/16/2025,2. General Maint - High Priority,air compressor.  The air compressor is hardly pushing out air.  There isn't enough air pressure to run the equipment/tools needed for production.,Closed and Completed,0,0,Outside vendor,Maintenance,0,07/17/2025 12:00 AM,Dale Kee - 07/17/25  9:17:17 AM: New compressor we started up 7/17/25 at around 10:20am,[]
687,EQ ID 687,General Maintenance,General,16433,07/17/2025,6. General Maint,The dock fan on Dock Door #18 is not working.  It has exsposed wiring.,Closed and Completed,0,0,Tyler Ross,Maintenance,0,07/17/2025 12:00 AM,Tyler Ross - 07/17/25 10:36:01 AM: The cord on the fan was ripped in half due to the fan being turned around and being faced onto the plant floor rather than towards the dock door. The plug has been removed from the fan so it is safe.,[]
687,EQ ID 687,General Maintenance,General,16723,08/18/2025,6. General Maint,"Inspection of all battery chargers, securing to keep the issue of wires crossing causing possible damage to the chargers themselves, like last week.",Closed and Completed,0,2,Jimmy Sadler,Maintenance,0,08/18/2025 12:00 AM,"Jimmy Sadler - 08/19/25  5:03:19 AM: Inspected chargers, taped ends with electrical tape, removed some metal clamps.",[]
687,EQ ID 687,General Maintenance,General,16419,07/16/2025,2. General Maint - High Priority,The floating dock plate at door 19 is down and won't raise back up.,Closed and Completed,0,0,A&A,Maintenance,0,10/10/2025 12:00 AM,Tyler Ross - 10/10/25 10:45:19 AM: Repaired,[]
687,EQ ID 687,General Maintenance,General,17722,11/17/2025,6. General Maint,"Thrislington Customer Service is looking to have their file cabinet and label printer moved into our office space, next to the main printer located in the office. The file cabinet and printer are currently located right outside the main conference room.",Closed and Completed,0,0,Tyler Ross Jimmy Sadler,Maintenance,0,12/04/2025 12:00 AM,Tyler Ross - 12/04/25 11:31:19 AM: Moved,[]
687,EQ ID 687,General Maintenance,General,19330,05/06/2026,2. General Maint - High Priority,Replace WiFi devices.,Closed and Completed,0,3,Jimmy Sadler,Maintenance,0,05/06/2026 12:00 AM,Jimmy Sadler - 05/06/26 11:47:14 AM: Replaced WiFi devices.,[]
687,EQ ID 687,General Maintenance,General,18651,03/04/2026,6. General Maint,Please install the two yellow turn roller on the two tables outside of the back office for the mirror department. Also make two anti-turn bars like the existing turn tables in the mirror cells.,Closed and Completed,0,4,Tyler Ross,Maintenance,0,05/11/2026 12:00 AM,Tyler Ross - 05/11/26 11:45:58 AM: They have been installed,[]
687,EQ ID 687,General Maintenance,General,19684,06/03/2026,4. Prod Continuing but Affected Equipment stopped,2 forklift charges are currently down. Serial plates sent to JS.,Closed and Completed,0,0.25,Bart James,Supervisor,0,06/09/2026 12:00 AM,Dale Kee - 07/27/26 12:29:00 PM: Breaker was off.,[]
687,EQ ID 687,General Maintenance,General,20189,08/03/2026,2. General Maint - High Priority,"Shrink wrapper machine, located by Dock Door 18, is not homing out.",Closed and Completed,0,1,"Andy Curtis, Garrett Blankenship",Maintenance,0,08/06/2026 01:30 PM,"Andy Curtis - 08/06/26  1:43:16 PM: The turn table sensor was bad, part came in and was replaced.",[]
