equipment_id,equipment_eq_id,equipment_name,department,wo_id,date_notified,urgency,problem,status,material_cost,labor_time,work_performed_by,assigned_to,downtime_hours,completed_datetime,comments,attachments
568,EQ ID 568,Dust Collection System,Maintenance,1226,04/27/2022,1. Prod Stopped,Dust collector not working properly.,Closed and Completed,500,5,"Jimmy Sadler, Dan Taylor, Jeff Riffle, Bart James",Maintenance,1.5,04/27/2022 12:00 AM,Jimmy Sadler - 04/27/22  5:59:31 AM: Replaced gearbox,[]
568,EQ ID 568,Dust Collection System,Maintenance,1746,06/22/2022,1. Prod Stopped,Dust collector would not start.,Closed and Completed,0,0.5,"Andy Curtis, Jeff Riffle",Maintenance,0.25,06/22/2022 04:30 AM,"Andy Curtis - 06/22/22  4:36:39 AM: The overloads were tripped for the airlock and blower. Reset the overloads, let the blower run 1st to clear the lines and then start the rest of the system which finished cleaning out the lines.",[]
568,EQ ID 568,Dust Collection System,Maintenance,1944,07/19/2022,1. Prod Stopped,Air lock alarm,Closed and Completed,0,0.5,Dan Taylor,Maintenance,0.5,07/19/2022 06:00 AM,Dan Taylor - 07/19/22  4:46:48 AM: Air lock was full of material cleaned out and restarted machine.,[]
568,EQ ID 568,Dust Collection System,Maintenance,2405,09/19/2022,"3. Prod Affected, Not Stopped",The dust collection hose attached to the dumpster has a large hole at the connection point that needs repair.,Closed and Completed,0,0,Jimmy Sadler,Maintenance,0,09/20/2022 12:00 AM,Jimmy Sadler - 09/21/22  7:20:20 AM: Taped up hole.  Hopefully this will go away next week.,[]
568,EQ ID 568,Dust Collection System,Maintenance,13126,09/19/2024,"5. Prod Ongoing, Maint Required",The Dust collection system is not working on the side running to Thrislington edge bander and the saw center.,Closed and Completed,0,0.5,"Andy Curtis, Garrett Blankenship",Maintenance,0.25,09/19/2024 06:30 PM,"Andy Curtis - 09/19/24  7:32:47 PM: They hit the button to turn it on but evidently it didn't recognize being pressed and did not start.
After checking the motor to verify it was not running, went to the controller and pressed start again and it come on.
This is a touch screen to turn it on and off,",[]
568,EQ ID 568,Dust Collection System,Maintenance,13134,09/20/2024,1. Prod Stopped,Noticed that the auger light was not on. Augers are not working.,Closed and Completed,0,0,A&A,Maintenance,0,10/12/2024 12:00 AM,"Tyler Ross - 10/12/24  6:37:42 AM: Done | Andy Curtis - 09/20/24  9:53:19 PM: Changed the fuses to the auger system twice but blew as soon as it was turned on.
Went outside looking for something obvious and found on the lower auger from the bottom of the new system a rag was caught in the bearing block, dug it and the trash out. 
Did not see anything further, changed the fuses again to try it and they blew instantly.
Started checking inside both the main panel and the auger panel, I found that the motor wires going outside are shorted across all 3 phases. 
So had to shut the whole dust collection system down to keep from getting any further buildup of dust into the augers until they can get cleared.",[]
568,EQ ID 568,Dust Collection System,Maintenance,17822,12/03/2025,1. Prod Stopped,Dust collector shut off and alarm is going off,Closed and Completed,0,0.5,"Andy Curtis, Garrett Blankenship",Maintenance,0.25,12/03/2025 12:30 AM,Garrett Blankenship - 12/03/25 12:33:11 AM: M2 overload was tripped inside the cabinet. Started back up after resetting and clearing alarms.,[]
568,EQ ID 568,Dust Collection System,Maintenance,18026,12/29/2025,1. Prod Stopped,dust collection down,Closed and Completed,0,0,Jimmy,Maintenance,0,12/29/2025 12:00 AM,Tyler Ross - 12/29/25 12:32:04 PM: A&A fixed the issue | Jimmy Sadler - 12/29/25  9:53:49 AM: The interlock on the new system is faulting out.  A&A Maintenance has been notified.,[]
568,EQ ID 568,Dust Collection System,Maintenance,18119,01/08/2026,1. Prod Stopped,The dust collection is down and throwing an alarm. Thanks,Closed and Completed,12,0.25,"Jimmy Sadler, Bart James",Maintenance,0.25,01/08/2026 12:00 AM,"Jimmy Sadler - 01/08/26  5:57:44 AM: Over load tripped, blown fuse.",[]
568,EQ ID 568,Dust Collection System,Maintenance,18184,01/13/2026,1. Prod Stopped,Dust collector faulted out and set off the warning beeper.,Closed and Completed,0,0.5,"Garrett Blankenship, Andy Curtis",Maintenance,0.25,01/13/2026 09:30 PM,"Andy Curtis - 01/13/26  9:42:37 PM: Warning beeper was sounding and the new system was shut down.
Turned the system off, checked all fuses and reset the overloads.
Turned system back on, checked to make sure all motors were running and all is running.
Found no fuses blown, just an overload tripped.",[]
568,EQ ID 568,Dust Collection System,Maintenance,20131,07/28/2026,"3. Prod Affected, Not Stopped","Removed auger top to replace bushings, repair shaft.",Closed and Completed,500,1.5,"Jimmy Sadler, Tyler Ross, Bart James",Maintenance,24,07/30/2026 12:00 AM,Tyler Ross - 07/30/26 11:25:09 AM: Replaced,[]
664,EQ ID 664,Sullivan Palatek 75hp compressor,Maintenance,14245,01/04/2025,1. Prod Stopped,"The compressor has water leaking from underneath the unit. When the start button is pressed, the unit goes into standby mode and will not come on.",Closed and Completed,0,0,tech,Maintenance,0,01/06/2025 12:00 AM,Tyler Ross - 01/07/25  5:18:52 AM: Tech came in and checked it,[]
708,EQ ID 708,General Maintenance,Maintenance,14061,12/11/2024,2. General Maint - High Priority,The stacker in the mirror department has a severe battery acid leak.,Closed Without Action,0,2,"Andy Curtis, Garrett Blankenship",Maintenance,0,12/11/2024 09:30 PM,"Jimmy Sadler - 12/12/24  5:01:21 AM: Lift was filled with water before charging causing the over flow. | Andy Curtis - 12/11/24  9:38:57 PM: Battery was taken off charge, put down baking soda to neutralize the acid , then cleaned it up and disposed of it.
May have some residual acid in the morning, left the baking soda so it can be put on it when the lift is moved again.
Not sure what caused the battery to boil over, either a bad cell, overcharged, or it got filled with water before charging.",[]
708,EQ ID 708,General Maintenance,Maintenance,19905,06/18/2026,2. General Maint - High Priority,Unable to LOTO the main air valve on the A&S Saw.,Closed and Completed,0,0.25,Garrett Blankenship,Maintenance,0,06/18/2026 07:00 PM,Garrett Blankenship - 06/18/26  7:56:42 PM: The metal slide on the handle was bent and had too much play. I hammered it back to where it wasn't as loose. It is now able to be locked out,[]
649,EQ ID 649,Trash Compactor,Maintenance,1548,06/01/2022,1. Prod Stopped,Ryan Campbell said the compacter isn't cycling.,Closed and Completed,0,0.75,"Andy Curtis, Terry Magneson, Dale Kee",Maintenance,3,06/02/2022 05:00 AM,Andy Curtis - 06/02/22  5:46:03 AM: The Limit switch for the ram travel had jumped the stop. Got the arm back on the right side of the stop and adjusted the switch up.,[]
649,EQ ID 649,Trash Compactor,Maintenance,1680,06/14/2022,2. General Maint - High Priority,The trach compacter isn't working again. The ram may have jumped the switch like last time because it isn't moving.,Closed and Completed,0,0,Waste Mangement,Maintenance,0,06/20/2022 12:00 AM,Andy Curtis - 06/21/22  8:00:00 AM: Waste Management has fixed. | Andy Curtis - 06/16/22  8:33:09 AM: Waste Management has been notified to come look at this.,[]
649,EQ ID 649,Trash Compactor,Maintenance,1975,07/21/2022,"3. Prod Affected, Not Stopped","Deadman switch does not work. You can let go of the controls and the device will continue to compact.
This is the Cardboard compactor",Closed and Completed,0,0.25,Jimmy Sadler,Maintenance,0,07/21/2022 12:00 AM,"Jimmy Sadler - 07/22/22  5:29:43 AM: This unit has two settings, an automatic and manual.  When switched to automatic all you have to do is push the start button.  In manual mode you have to hold the start button and the deadman button.  It was set to auto.",[]
649,EQ ID 649,Trash Compactor,Maintenance,3797,12/30/2022,1. Prod Stopped,Actuator arm broken.,Closed and Completed,0,1,JImmy Sadler,Maintenance,0,01/03/2023 12:00 AM,Jimmy Sadler - 01/04/23  5:25:39 AM: Replaced actuator arm on limit switch.,[]
649,EQ ID 649,Trash Compactor,Maintenance,7854,10/31/2023,2. General Maint - High Priority,Trash compactor will not go in reverse.,Closed and Completed,0,0.25,Jimmy Sadler,Maintenance,0,11/01/2023 12:00 AM,Dale Kee - 11/02/23  6:30:33 AM: Contact WM to fix | Dale Kee - 11/02/23  6:30:17 AM: Contact WM to fix,[]
649,EQ ID 649,Trash Compactor,Maintenance,10674,03/08/2024,1. Prod Stopped,Not compacting.,Closed and Completed,0,0,Waste Management,Maintenance,0,03/22/2024 12:00 AM,Jeffery Riffle - 03/22/24  4:17:37 AM: Fixed,[]
649,EQ ID 649,Trash Compactor,Maintenance,10877,04/01/2024,1. Prod Stopped,It isn't working. When you push the buttons it acts like it wants to move but doesn't. I don't know if it is full as a bunch of trash is on top.,Closed and Completed,0,0,Waste Management,Maintenance,0,04/03/2024 12:00 AM,Andy Curtis - 04/04/24  5:39:51 PM: Repaired,[]
649,EQ ID 649,Trash Compactor,Maintenance,13784,11/12/2024,6. General Maint,Trash Compactor is moving very very slow going in with a jerking motion and not really wanting to retract.,Closed and Completed,0,0,waste management,Maintenance,0,11/26/2024 12:00 AM,Tyler Ross - 11/26/24  7:23:41 AM: Compactor has been pulled and is currently being fixed,[]
649,EQ ID 649,Trash Compactor,Maintenance,15210,03/31/2025,2. General Maint - High Priority,We couldn't get the trash compactor to cycle this morning.,Closed and Completed,0,0,Waste Management,Maintenance,0,04/01/2025 12:00 AM,Andy Curtis - 05/05/25  8:10:40 PM: This was repaired by waste management.,[]
649,EQ ID 649,Trash Compactor,Maintenance,15878,05/28/2025,6. General Maint,Trash compactor won't go forward.,Closed Without Action,0,0,Jimmy,Maintenance,0,05/28/2025 12:00 AM,"Jimmy Sadler - 05/28/25  7:25:13 AM: Duplicate, WM is working on this.",[]
649,EQ ID 649,Trash Compactor,Maintenance,15859,05/23/2025,1. Prod Stopped,The sled isn't cycling when buttons are held down even though it sounds like it is cycling.,Closed and Completed,0,0,Waste Management,Maintenance,0.15,06/04/2025 12:00 AM,"Dale Kee - 06/09/25 12:38:20 PM: The bearing was making a bit of noise. Grease had a lot of dust in the bearing, cleaned and oiled the bearing with a heavy weight oil.",[]
649,EQ ID 649,Trash Compactor,Maintenance,16268,07/01/2025,4. Prod Continuing but Affected Equipment stopped,No power at the trash compactor,Closed and Completed,0,1.5,"Garrett Blankenship, Andy Curtis",Maintenance,0.75,07/02/2025 01:00 AM,"Andy Curtis - 07/02/25  1:03:01 AM: 2 Phases were shorted together in the box almost over the dumpster entrance, turned off the power and cut out the bad spots and reconnected the wires.
Compactor is now working. | Andy Curtis - 07/01/25  8:22:02 PM: The trash compactor is out of order at the moment, found a breaker tripped, tried to reset it and it blew the breaker immediately. Direct short in the wire that feeds it.",[]
649,EQ ID 649,Trash Compactor,Maintenance,17356,10/18/2025,1. Prod Stopped,Trash compactor not working.,Closed and Completed,0,0,Jimmy Sadler,Maintenance,0,11/04/2025 12:00 AM,Tyler Ross - 11/04/25  6:41:33 AM: Tripped overload,[]
649,EQ ID 649,Trash Compactor,Maintenance,18001,12/18/2025,2. General Maint - High Priority,The trash compactor is full and not working,Closed and Completed,0,0.5,"Garrett Blankenship, Andy Curtis",Maintenance,1,12/18/2025 06:00 PM,"Garrett Blankenship - 12/18/25  6:44:03 PM: Not sure how long it was down. It was down when we came in, and it seemed some departments were unable to take out their trash at the end of the day. We ensured it was getting power, hit the reset on the overload, and jiggled the limit switch. After that we had to push the gate closed to get it to work because of all the trash stacked against it. It is working now",[]
649,EQ ID 649,Trash Compactor,Maintenance,18195,01/14/2026,1. Prod Stopped,Trash compactor is not working,Closed and Completed,0,50,Waste Management,Maintenance,0,01/15/2026 12:00 AM,"Jimmy Sadler - 01/15/26 10:25:03 AM: Waste Management has repaired the compactor. | Andy Curtis - 01/14/26  7:45:07 PM: Checked the door switch, it was ok, checked the pushbutton contacts, they were ok.
Pushed the reset on the motor overload, worked for a brief couple of seconds and tripped again, when activated the motor housing assembly jumped.
 So not sure what is going on with it, need to notify Waste Management and have them come and repair it.
Not sure if the ram is jammed up or if the motor or Hydraulic pump is going out.",[]
649,EQ ID 649,Trash Compactor,Maintenance,18198,01/15/2026,1. Prod Stopped,Trash compactor isn't cycling. Keys are in my office.,Closed Without Action,0,0,Jimmy,Maintenance,0,01/15/2026 12:00 AM,"Jimmy Sadler - 01/15/26  5:50:32 AM: Duplicate post, Waste Management has been notified.",[]
649,EQ ID 649,Trash Compactor,Maintenance,18278,01/22/2026,"3. Prod Affected, Not Stopped",Trash compactor is not working,Closed and Completed,0,2,"Garrett Blankenship, Andy Curtis, Jimmy Sadler, Tyler Ross",Maintenance,0,01/22/2026 06:00 PM,"Jimmy Sadler - 01/23/26 11:57:43 AM: Waste Management has repaired the problem.  It was in the wiring. | Garrett Blankenship - 01/22/26  6:17:55 PM: Reset the overload, checked that the limit switch was at home, and made sure the door was closed. Still would not work. Verified no fuses were blown and there is 480 volts coming to the contactor.",[]
681,EQ ID 681,Banding Shredder,Maintenance,1123,04/15/2022,1. Prod Stopped,Band cutter has a piece hung up in it and won't feed it through.,Closed and Completed,0,1,Dan Taylor,Maintenance,0.5,04/15/2022 08:00 AM,,[]
681,EQ ID 681,Banding Shredder,Maintenance,1508,05/26/2022,1. Prod Stopped,Banding stuck in the shredder.,Closed and Completed,0,0.25,Blake Burke,Maintenance,0.25,05/26/2022 01:00 PM,"Andy Curtis - 05/26/22  1:27:50 PM: Shredder fixed, jammed piece removed.",[]
681,EQ ID 681,Banding Shredder,Maintenance,3327,11/22/2022,1. Prod Stopped,Band chipper has a piece of banding wrapped up in it.,Closed and Completed,0,0.25,"Jimmy Sadler, Jeff Riffle",Maintenance,0,11/22/2022 12:00 AM,Jimmy Sadler - 11/22/22  8:37:33 AM: Removed banding from shredder.,[]
681,EQ ID 681,Banding Shredder,Maintenance,3780,12/30/2022,2. General Maint - High Priority,Band cutter has a small piece stuck that will not come out.,Closed and Completed,0,0.75,"Andy Curtis, Jimmy Sadler, Blake Burke",M/E,0.25,12/30/2022 11:30 AM,Andy Curtis - 12/30/22 11:33:49 AM: Removed the piece of band that was stuck.,[]
681,EQ ID 681,Banding Shredder,Maintenance,3929,01/12/2023,2. General Maint - High Priority,Band Shredder has a small piece of banding hung up inside will need to be taking apart to get it out.,Closed and Completed,0,0.25,Jimmy Sadler,M/E,0.25,01/12/2023 09:00 AM,Andy Curtis - 01/21/23  7:58:00 AM: This was removed,[]
681,EQ ID 681,Banding Shredder,Maintenance,4122,01/25/2023,6. General Maint,Band Shredder has a piece of banding hung up in it.,Closed and Completed,0,0.25,Jeff Riffle,Maintenance,0,01/25/2023 12:00 AM,Jimmy Sadler - 01/25/23  5:17:23 AM: Removed stuck piece.,[]
681,EQ ID 681,Banding Shredder,Maintenance,6673,08/01/2023,1. Prod Stopped,Band cutter has a small piece of banding stuck in it.,Closed and Completed,0,0.5,Jeff Riffle,Maintenance,0,09/18/2023 12:00 AM,Jeffery Riffle - 09/18/23 11:36:43 AM: Fixed,[]
681,EQ ID 681,Banding Shredder,Maintenance,12879,08/27/2024,1. Prod Stopped,It has a piece of banding wrapped around inside.,Closed and Completed,0,0,?,Maintenance,0,08/27/2024 12:00 AM,Andy Curtis - 08/29/24  5:58:21 PM: Removed,[]
681,EQ ID 681,Banding Shredder,Maintenance,14322,01/13/2025,1. Prod Stopped,The band chipper has a piece hung up it inside.,Closed and Completed,0,0.5,Jimmy Sadler,Maintenance,0,01/13/2025 12:00 AM,Jimmy Sadler - 01/13/25 10:59:41 AM: Banding wrapped around roller.,[]
681,EQ ID 681,Banding Shredder,Maintenance,14790,02/22/2025,1. Prod Stopped,Sweed band chopper has a piece stuck in in preventing chopping.,Closed and Completed,0,0,Jimmy Sadler Tyler Ross,Maintenance,0,03/06/2025 12:00 AM,Tyler Ross - 03/06/25  5:25:00 AM: Removed piece and replaced spring,[]
681,EQ ID 681,Banding Shredder,Maintenance,15531,04/29/2025,1. Prod Stopped,The band cutter has a piece stuck inside.,Closed and Completed,0,0.5,Jimmy Sadler,Maintenance,0,04/29/2025 12:00 AM,Jimmy Sadler - 04/29/25  5:47:39 AM: Disassembled shredder and removed banding.,[]
681,EQ ID 681,Banding Shredder,Maintenance,16035,06/10/2025,1. Prod Stopped,It has a piece wrapped around inside.,Closed and Completed,0,0.5,Jimmy Sadler,Maintenance,0,06/10/2025 12:00 AM,Jimmy Sadler - 06/10/25  5:20:02 AM: Removed banding that was wrapped.,[]
681,EQ ID 681,Banding Shredder,Maintenance,17981,12/17/2025,1. Prod Stopped,The band shredder has a piece hung up inside. Thanks,Closed and Completed,0,0.75,Jimmy Sadler,Maintenance,0.75,12/17/2025 12:00 AM,Jimmy Sadler - 12/17/25 12:04:47 PM: Banding stuck between blade and block.,[]
681,EQ ID 681,Banding Shredder,Maintenance,19263,04/30/2026,1. Prod Stopped,banding hung in shredder,Closed and Completed,0,0.5,bart james / jimmy sadler,Maintenance,0,04/30/2026 10:30 AM,Bart James - 04/30/26  8:22:23 AM: manually reversed cutter drum to allow banding to fall free,[]
681,EQ ID 681,Banding Shredder,Maintenance,19749,06/09/2026,1. Prod Stopped,banding hung,Closed and Completed,0,1,"Andy Curtis, Garrett Blankenship",Maintenance,0,06/09/2026 01:30 PM,"Andy Curtis - 06/09/26  1:42:19 PM: Removed both banding pieces that were jammed.
Need to order new blade anvils for this machine.",[]
681,EQ ID 681,Banding Shredder,Maintenance,20310,08/10/2026,1. Prod Stopped,The band chipper has 2 pieces stuck in it. Thanks,Closed and Completed,0,1,Garrett Blankenship,Maintenance,1,08/10/2026 02:30 PM,Garrett Blankenship - 08/10/26  2:18:25 PM: Cleared the jam,[]
681,EQ ID 681,Banding Shredder,Maintenance,20536,08/28/2026,1. Prod Stopped,The band chipper has a piece stuck inside.,Closed and Completed,0,1,Tyler Ross Bart James,Maintenance,1,08/28/2026 12:00 AM,"Tyler Ross - 08/28/26 11:36:47 AM: Cleared the piece by loosening the jam nut and tapping the blade backwards, then retightened the jam nut.",[]
681,EQ ID 681,Banding Shredder,Maintenance,20577,09/02/2026,1. Prod Stopped,The band cutter isn't cutting the bands its just pulling them straight through without cutting.,Closed and Completed,0,0.5,Tyler Ross,Maintenance,0.5,09/02/2026 12:00 AM,Tyler Ross - 09/02/26  8:26:24 AM: A piece of banding was stuck sideways in the chipper | Blake Burke - 09/02/26  7:21:34 AM: The chipper has a piece stuck inside now.,[]
681,EQ ID 681,Banding Shredder,Maintenance,20588,09/02/2026,1. Prod Stopped,Another piece of banding stuck in the machine.,Closed and Completed,0,1,"Andy Curtis, Garrett Blankenship",Maintenance,1,09/02/2026 02:30 PM,"Andy Curtis - 09/02/26  2:29:05 PM: Got the banding that was stuck in the machine out.
Also adjusted the clearance on the cutter and put it back together.",[]
681,EQ ID 681,Banding Shredder,Maintenance,20593,09/03/2026,1. Prod Stopped,Its not cutting the bands again.,Closed and Completed,0,2,Tyler Ross,Maintenance,2,09/03/2026 12:00 AM,"Tyler Ross - 09/03/26  8:12:53 AM: Sharpened the blades, and reset the blade clearance",[]
569,EQ ID 569,RTU 1,Maintenance,3816,01/04/2023,"5. Prod Ongoing, Maint Required",When the roofers were working on the roof they noticed a burning smell coming from the unit. they turned off the disconnect and notified us. Called Cantrell services. Found that the indoor blower motor was burnt up. Sending us a quote.,Closed and Completed,6180,0,Cantrell Services,Maintenance,0,01/10/2023 12:00 AM,Jimmy Sadler - 01/24/23  1:56:21 PM: Replaced blower motor.,[]
569,EQ ID 569,RTU 1,Maintenance,9531,01/05/2024,2. General Maint - High Priority,Unit blowing cold air...will not heat,Closed Without Action,0,0,Jimmy,Maintenance,0,01/05/2024 12:00 AM,Jimmy Sadler - 01/16/24  5:27:16 AM: Cut unit off until the new install.,[]
577,EQ ID 577,RTU 9,Maintenance,3668,12/15/2022,2. General Maint - High Priority,Strong gas smell in front office area.,Closed and Completed,0,0,Cantrell Services,Maintenance,0,12/15/2022 12:00 AM,"Jimmy Sadler - 12/16/22  5:52:23 AM: After inspection from JEA, discovered that the gas leak was coming for RTU unit 9 on the lower roof.  Cantrell Services was called and found the heat ex changer was rusted out.  Replaced the heat ex changer. | Jimmy Sadler - 12/16/22  5:51:46 AM: After inspection from JEA, discovered that the gas leak was coming for RTU unit 9 on the lower roof.  Cantrell Services was called and found the heat ex changer was rusted out.  Replaced the heat ex changer.",[]
586,EQ ID 586,EF-7,Maintenance,3664,12/15/2022,2. General Maint - High Priority,Front office area had very strong gas smell at opening this morning.  Called JEA emergency number.,Closed and Completed,0,0,Cantrell Services,Maintenance,0,12/15/2022 12:00 AM,"Jimmy Sadler - 12/16/22  5:48:15 AM: This was put under the wrong unit.  It should have been unit 9.  I will add it to RTU 9. | Jimmy Sadler - 12/15/22  1:46:36 PM: After inspection from JEA, discovered that the gas leak was coming for RTU unit 7 on the lower roof.  Cantrell Services was called and found the heat ex changer was rusted out.  Replaced the heat ex changer.",[]
591,EQ ID 591,"Dock Doors, Plates Locks, Rapid Roll and Fire Doors",Maintenance,1470,05/24/2022,"3. Prod Affected, Not Stopped","Door leading to the trash compactor is not working properly.  The operator is worn out, down button not working and limit switch is off not allowing the door to come all the way down.  A&A Maint. has been notified and will be out this morning.",Closed and Completed,0,3,A&A Maintenance,Maintenance,0,05/24/2022 12:00 AM,"Jimmy Sadler - 05/24/22  9:24:17 AM: Adjusted limit switch and repaired operator, then noticed 2 broken hinges and the lifting cable was frayed.  Replaced cable and replaced 2 hinges.",[]
591,EQ ID 591,"Dock Doors, Plates Locks, Rapid Roll and Fire Doors",Maintenance,1937,07/18/2022,"3. Prod Affected, Not Stopped",Reverse sensor on dock door 13 not working,Closed and Completed,2310,2,A&A Maintenance,Maintenance,2,08/10/2022 12:00 AM,"Jimmy Sadler - 08/10/22  7:56:54 AM: Complete | Andy Curtis - 07/29/22  9:04:07 AM: Installed an electric eye system in place of the rubber bumper.
We are eventually going to change all doors that has the rubber bumper to the electric eyes.",[]
591,EQ ID 591,"Dock Doors, Plates Locks, Rapid Roll and Fire Doors",Maintenance,7886,11/01/2023,2. General Maint - High Priority,Door 13 will not operate electrically.  I have current going to the motor.  I think the circuit board is bad.,Closed Without Action,0,0,Jimmy,Maintenance,0,11/20/2023 12:00 AM,Jimmy Sadler - 01/16/24  5:27:58 AM: duplicate post | Jimmy Sadler - 11/01/23  2:04:30 PM: A&A has been notified.,[]
591,EQ ID 591,"Dock Doors, Plates Locks, Rapid Roll and Fire Doors",Maintenance,10938,04/04/2024,1. Prod Stopped,"When the auto stop was tested on door 9, it quit working when you push the button. Door was lowered manually.",Closed and Completed,0,0,Jimmy,Maintenance,0,03/14/2024 12:00 AM,,[]
591,EQ ID 591,"Dock Doors, Plates Locks, Rapid Roll and Fire Doors",Maintenance,18403,02/09/2026,1. Prod Stopped,The dock plate on door 19 needs to be serviced.  It raises up very slowly and the lip will not extend out.,Closed and Completed,0,0,A&A,Maintenance,0,02/12/2026 12:00 AM,Tyler Ross - 02/12/26  7:10:05 AM: A&A,[]
593,EQ ID 593,Building,Maintenance,18458,02/12/2026,1. Prod Stopped,TEST,Closed and Completed,0,0,TEST,Maintenance,0,02/12/2026 12:00 AM,,[]
1162,EQ ID 1162,Sullivan Palatek Air Compressor,Maintenance,6075,06/15/2023,1. Prod Stopped,We have lost air pressure twice within the past 30 minutes.,Closed and Completed,0,0.5,Jimmy Sadler,Maintenance,0,06/15/2023 12:30 PM,"Andy Curtis - 06/20/23  6:29:03 AM: Compressor running hot, removed the filters in the louvers.",[]
2097,EQ ID 2097,Air Dryer,Maintenance,2183,08/15/2022,"3. Prod Affected, Not Stopped",Replace air dryer filters.,Closed and Completed,9766,3,"Jimmy Sadler, Bart James, Andy Curtis",Maintenance,1,08/15/2022 12:00 AM,Jimmy Sadler - 08/17/22  4:32:52 AM: Completed,[]
2097,EQ ID 2097,Air Dryer,Maintenance,4888,03/18/2023,"5. Prod Ongoing, Maint Required",Power switch doesn't hold all the time.,Closed and Completed,58.56,0.5,Jimmy Sadler,Maintenance,0.5,03/18/2023 12:00 AM,Jimmy Sadler - 03/18/23  4:52:27 AM: Replaced power switch.,[]
