equipment_id,equipment_eq_id,equipment_name,department,wo_id,date_notified,urgency,problem,status,material_cost,labor_time,work_performed_by,assigned_to,downtime_hours,completed_datetime,comments,attachments
703,EQ ID 703,Cat Wet Dust Collector,Mirrors,17366,10/20/2025,"5. Prod Ongoing, Maint Required",The water flow valve (Toilet valve) in the tank needs to be replaced.  It keeps letting water flow and the water from the dust collector keeps overflowing,Closed and Completed,0,0,Josh martin,Maintenance,0,12/04/2025 12:00 AM,Tyler Ross - 12/04/25 11:35:22 AM: Replaced,[]
703,EQ ID 703,Cat Wet Dust Collector,Mirrors,20024,07/06/2026,"5. Prod Ongoing, Maint Required",Leaking,Closed and Completed,0,24,A&A,Maintenance,24,08/12/2026 12:00 AM,Tyler Ross - 08/12/26  8:58:00 AM: Welded by A&A,[]
703,EQ ID 703,Cat Wet Dust Collector,Mirrors,20275,08/05/2026,"3. Prod Affected, Not Stopped","Motor will not turn on.
This is due to the motor mounts being broken and the motor shifted to one side.",Closed and Completed,0,4,Bart James,Maintenance,24,08/13/2026 12:00 AM,Tyler Ross - 08/13/26  7:24:05 AM: Replaced motor mounts,[]
668,EQ ID 668,TOX Clinching Machine (Swager Machine),Mirrors,5137,04/04/2023,1. Prod Stopped,"Labor to drain lubricants as needed from TOX clinching ""intensifier"" pump station and prepare item for return shipment (per RMA to be issued later today)",Closed and Completed,45,4,Bart James Jeffery Riffle Jimmy Sadler,Maintenance,0,04/05/2023 01:30 PM,Jeffery Riffle - 04/06/23  4:06:41 AM: Removed pump cleaned filters and tried to refill and bleed.  Swedged three parts and then lost pressure again.  Removed pump and put on a pallet strapped and wrapped and sent to Tox.,[]
668,EQ ID 668,TOX Clinching Machine (Swager Machine),Mirrors,5122,04/03/2023,1. Prod Stopped,"TOX (hanger) machine stopped 1:40 pm today (4/3/23).  We contacted TOX sales rep (Robert Jenkins, 615-477-2920), He recommended checking controller buttons, and then to rewire/reconnect the foot-pedal in case of a short, and was done by Jeff Riffle.   After this, swedger worked on the positive impact,, but very slow to release.   Also, power stroke is half normal force.  Jenkins recommends to fill and bleed unit 1st thing AM",Closed and Completed,3000,18,Tox,Maintenance,32,04/07/2023 09:00 AM,"Andy Curtis - 04/19/23  7:05:32 AM: Unit was shipped to Tox hotshot, repaired and sent back hotshot.",[]
668,EQ ID 668,TOX Clinching Machine (Swager Machine),Mirrors,16976,09/11/2025,1. Prod Stopped,Swedger fluid hose blew a hole in it.,Closed and Completed,0,0.25,"Josh Martin, Danny Nichols",Maintenance,0.5,09/11/2025 12:00 PM,Josh Martin - 09/11/25  9:54:20 AM: Replaced hose.  Used last one in stock.,[]
668,EQ ID 668,TOX Clinching Machine (Swager Machine),Mirrors,17080,09/26/2025,"3. Prod Affected, Not Stopped",Operator must reset intensifier pump after every Clincher punch.,Closed Without Action,0,0,Jimmy,Maintenance,0,09/26/2025 12:00 AM,Jimmy Sadler - 09/26/25  5:40:40 AM: Duplicate post.,[]
668,EQ ID 668,TOX Clinching Machine (Swager Machine),Mirrors,17330,10/17/2025,1. Prod Stopped,TOX machine needs fluid put in it.  It is not opening after clamping.,Closed and Completed,0,0.25,Josh Martin; Jimmy Sadler,Maintenance,0.5,10/17/2025 07:30 AM,Josh Martin - 10/17/25  5:45:09 AM: Added fluid to the swedger,[]
668,EQ ID 668,TOX Clinching Machine (Swager Machine),Mirrors,19076,04/13/2026,"3. Prod Affected, Not Stopped",the pedal isn't working appropriately. it feels like there is no pressure and the clamp doesn't clamp until after pedal is let off,Closed and Completed,0,0.25,Andy Curtis,Maintenance,0.25,04/13/2026 08:00 PM,"Andy Curtis - 04/13/26  6:46:47 PM: Added a gun of hydraulic fluid, started working good.
Did not notice any leaks, not sure of why it is low again.",[]
5163,EQ ID 5163,Stand-up Stacker Forklift,Mirrors,1877,07/08/2022,"3. Prod Affected, Not Stopped",This needs the correct watering adapter installed.,Closed and Completed,16,0.25,Jimmy Sadler,Maintenance,0,08/10/2022 12:00 AM,Jimmy Sadler - 08/10/22  7:53:20 AM: Done,[]
5163,EQ ID 5163,Stand-up Stacker Forklift,Mirrors,3861,01/09/2023,4. Prod Continuing but Affected Equipment stopped,Forklift is leaking fluid.,Closed and Completed,227,0,Lilly Company,Maintenance,0,01/17/2023 12:00 AM,Jimmy Sadler - 01/24/23  1:59:51 PM: Some of the water injectors were sticking.  Replaced battery watering system.,[]
5163,EQ ID 5163,Stand-up Stacker Forklift,Mirrors,7650,10/16/2023,6. General Maint,Our Lilly tech is needed to adjust the volume control on the stacker movement alarm.  Terry M. had already approved.,Closed and Completed,0,0,Lilly,Maintenance,0,01/17/2024 12:00 AM,Jimmy Sadler - 01/17/24  5:42:06 AM: Done,[]
5163,EQ ID 5163,Stand-up Stacker Forklift,Mirrors,10657,03/06/2024,2. General Maint - High Priority,The front wheels on the stacker need to be replaced.  They have flat spots which cause a really rough ride and can mess up the bearings in the wheels.,Closed and Completed,0,0,lily,Maintenance,0,07/28/2024 12:00 AM,Tyler Ross - 08/16/24  5:38:50 AM: wheels were replaced,[]
5163,EQ ID 5163,Stand-up Stacker Forklift,Mirrors,14177,12/28/2024,"5. Prod Ongoing, Maint Required",There is a hydraulic leak in one of the hoses behind the forks on the stacker.,Closed and Completed,4447.32,0,Lilly,Maintenance,0,12/30/2024 12:00 AM,Andy Curtis - 03/06/25  1:16:08 AM: Lilly repaired the leak,[]
5163,EQ ID 5163,Stand-up Stacker Forklift,Mirrors,16097,06/16/2025,2. General Maint - High Priority,The front right wheels are making a loud rattling sound.  May be a bearing going out.,Closed and Completed,0,0,Lilly,Maintenance,0,07/03/2025 12:00 AM,,[]
5163,EQ ID 5163,Stand-up Stacker Forklift,Mirrors,16339,07/10/2025,1. Prod Stopped,Wheels are making a loud grinding sound.,Closed and Completed,0,0,Lilly,Maintenance,0,10/09/2025 12:00 AM,Tyler Ross - 10/09/25  1:32:40 PM: Work performed by Lilly,[]
5163,EQ ID 5163,Stand-up Stacker Forklift,Mirrors,17936,12/13/2025,1. Prod Stopped,"Lift went into service mode saying ""g/d service required"".",Closed and Completed,0,0,Lilly Company,Maintenance,0,12/15/2025 12:00 AM,Jimmy Sadler - 12/16/25  5:50:17 AM: Reset steering mode.,[]
5163,EQ ID 5163,Stand-up Stacker Forklift,Mirrors,18244,01/20/2026,"5. Prod Ongoing, Maint Required",Bad knocking coming from front right wheels.  Possible bearings going bad.,Closed and Completed,0,0,Lilly,Maintenance,0,02/12/2026 12:00 AM,Tyler Ross - 02/12/26  7:13:21 AM: Lilly,[]
5163,EQ ID 5163,Stand-up Stacker Forklift,Mirrors,18624,03/03/2026,"5. Prod Ongoing, Maint Required",Bearings in wheels are going out and wheels need changing.,Closed and Completed,0,0,lilly,Maintenance,0,03/05/2026 12:00 AM,Tyler Ross - 03/05/26  5:59:37 AM: lilly,[]
5163,EQ ID 5163,Stand-up Stacker Forklift,Mirrors,19804,06/10/2026,1. Prod Stopped,"Caster wheel opposite of the drive wheel is coming apart.
Key is removed and on maintenance desk",Closed and Completed,0,0,Lilly Co.,Maintenance,0,06/12/2026 12:00 AM,Jimmy Sadler - 06/22/26 12:16:47 PM: Replaced | Andy Curtis - 06/10/26  3:29:31 PM: Lilly has been notified.,[]
669,EQ ID 669,"Ready Bender, pneumatic",Mirrors,20610,09/04/2026,2. General Maint - High Priority,Can we add a safety gate on the back of the back press.,Pending,0,0,,Maintenance,0,,,[]
669,EQ ID 669,"Ready Bender, pneumatic",Mirrors,3916,01/11/2023,1. Prod Stopped,The stopping pin is not going back up.,Closed and Completed,0,0.25,Jimmy Sadler,Maintenance,0,01/11/2023 12:00 AM,Jimmy Sadler - 01/11/23  3:00:56 PM: Spray a small amount of Kroil oil on the spring pin and it is now working.,[]
669,EQ ID 669,"Ready Bender, pneumatic",Mirrors,5552,05/04/2023,"5. Prod Ongoing, Maint Required",Extension table broke off.,Closed and Completed,0,0.5,"JImmy Sadler, Jeff Riffle",Maintenance,0.25,05/04/2023 12:00 AM,Jimmy Sadler - 05/04/23  5:07:40 AM: The table top that is used for the long backs that is on a hinge was broken at the hinge.  Replaced hinge and back in operation.,[]
669,EQ ID 669,"Ready Bender, pneumatic",Mirrors,4835,03/15/2023,"3. Prod Affected, Not Stopped",The pedal has a air leak.,Closed Without Action,0,0,jeff Riffle,Maintenance,0,05/05/2023 12:00 AM,Jeffery Riffle - 05/05/23 12:38:22 PM: No Leak Found,[]
669,EQ ID 669,"Ready Bender, pneumatic",Mirrors,15406,04/16/2025,1. Prod Stopped,Brake press airline broke,Closed and Completed,5,0.5,Jeff Riffle Tyler Ross,Maintenance,0.5,04/16/2025 12:00 AM,Jeffery Riffle - 04/16/25 12:21:54 PM: replaced broken nipple,[]
669,EQ ID 669,"Ready Bender, pneumatic",Mirrors,20236,08/03/2026,"5. Prod Ongoing, Maint Required",Hinge for the outswing table broke off,Closed and Completed,22.15,0.25,Garrett Blankenship,Maintenance,0,08/03/2026 09:30 PM,Garrett Blankenship - 08/03/26  9:37:58 PM: Replaced hinge,[]
5320,EQ ID 5320,Forklift,Mirrors,17328,10/17/2025,"5. Prod Ongoing, Maint Required",The left light on the forklift has been tied up for the last couple months but now it is hanging and not facing the way its suppose to. I think we need a bracket for it.,Closed and Completed,0,0,Lilly Company,Maintenance,0,10/29/2025 12:00 AM,,[]
5320,EQ ID 5320,Forklift,Mirrors,17605,11/07/2025,6. General Maint,"The G Force Vehicle Interface is showing a messing that says, ""Battery do not charge"" noone i talked knew what it meant. The forklift ran fine just curious about the message and what it means.",Closed and Completed,0,0,No One,Maintenance,0,12/04/2025 12:00 AM,Tyler Ross - 12/04/25 11:32:03 AM: Nothing wrong,[]
5320,EQ ID 5320,Forklift,Mirrors,18819,03/19/2026,"5. Prod Ongoing, Maint Required",Rear steering tires are starting to separate from the wheels. Replacement is needed.,Closed and Completed,0,0,Lilly,Maintenance,0,05/05/2026 12:00 AM,Tyler Ross - 05/05/26 11:52:20 AM: Lilly,[]
5324,EQ ID 5324,Stroke Sander- Doucet,Mirrors,11639,05/13/2024,1. Prod Stopped,Loud noise coming from bearing end of the machine.,Closed and Completed,0,0.5,Jimmy Sadler,Maintenance,0,05/13/2024 12:00 AM,"Jimmy Sadler - 05/13/24  8:45:42 AM: Not the bearings, the drive belt was loose and flopping.",[]
5324,EQ ID 5324,Stroke Sander- Doucet,Mirrors,11647,05/13/2024,"3. Prod Affected, Not Stopped","When the machine was started up, it made a loud continuous noise and vibration until it was turned off.
Machine is down",Closed and Completed,745.01,2,Andy Curtis,Maintenance,24,05/22/2024 08:30 PM,"Andy Curtis - 05/22/24  9:01:53 PM: Installed the new shaft and 2 new pillow block bearings.
Will see about Fowler machine making another shaft for a spare. | Andy Curtis - 05/13/24  7:01:25 PM: machine is running now | Andy Curtis - 05/13/24  7:00:31 PM: found that the bearing on the belt side on the south end had play in it and loose on the shaft.
After disassembly I found that the shaft was worn causing the bearing to be loose on the shaft. I was able to tighten the locker ring to tighten the bearing to the shaft.
This is a temporary fix as it will take a new shaft and 2 new bearings to all be replaced at once.
Yes, the bearings have been replaced but due to the minimal vibration that is being put on it now and until it gets replaced will wear out the new bearings.",[]
5324,EQ ID 5324,Stroke Sander- Doucet,Mirrors,14401,01/20/2025,1. Prod Stopped,Lights and dust collector will not come on.,Closed and Completed,0,0.25,jeff riffle,Maintenance,0,01/20/2025 12:00 AM,Jeffery Riffle - 01/20/25  4:30:14 AM: Reset Breaker,[]
5324,EQ ID 5324,Stroke Sander- Doucet,Mirrors,14979,03/07/2025,"5. Prod Ongoing, Maint Required",There is a squeaking/rattling sound coming from the shaft on the opposite side from the drive motor.,Closed Without Action,0,0,Josh Martin,Maintenance,0,03/07/2025 02:00 PM,Josh Martin - 03/07/25 11:28:38 AM: This work order was placed on the wrong machine.,[]
5324,EQ ID 5324,Stroke Sander- Doucet,Mirrors,15930,06/02/2025,1. Prod Stopped,"pressed the start button, machine will start and then turn off.",Closed and Completed,0,0.5,"Garrett Blankenship, Andy Curtis",Maintenance,0.25,06/02/2025 12:00 AM,"Andy Curtis - 06/02/25  6:25:56 PM: Checked the fuses, checked for loose wires. Turned the machine on and it stayed running. Possible trash in the start or stop contacts.",[]
5324,EQ ID 5324,Stroke Sander- Doucet,Mirrors,18508,02/19/2026,1. Prod Stopped,Since the fire on the old sander we haven't been able to get the new sander to come on.,Closed and Completed,0,1,"Andy Curtis, Garrett Blankenship",Maintenance,0.5,02/18/2026 10:30 PM,"Andy Curtis - 02/18/26 10:48:44 PM: When the Starter contactor shorted out on the old stroke sander it tripped the main power breaker as both machines are sharing the same power.
After isolating the old stroke sander and checking the fuses, I reset the breaker to get this machine running.",[]
5324,EQ ID 5324,Stroke Sander- Doucet,Mirrors,18700,03/11/2026,1. Prod Stopped,"The protective cover for the sanding belt is sprung, keeping the cover from shutting properly..",Closed and Completed,0,0.5,"Andy Curtis, Garrett Blankenship.",Maintenance,0.25,03/11/2026 12:30 AM,Andy Curtis - 03/11/26  1:03:49 AM: The hinges were bent due to operators opening the lid when they change belts and letting it fall back over extending the hinges. Took a hammer and a 2x4 and tried to straighten the hinges with the metal. Was able to straighten it enough to close properly.,[]
5324,EQ ID 5324,Stroke Sander- Doucet,Mirrors,18803,03/17/2026,1. Prod Stopped,The sanding belt would not rotate upon start-up...,Closed and Completed,0,0.5,"Andy Curtis, Garrett Blankenship",Maintenance,0.25,03/17/2026 06:00 PM,"Andy Curtis - 03/17/26  6:13:40 PM: Found that the speed control was turned to almost 0 , not sure how.
Turned the speed control up to where the operators liked the speed, not sure where it was set before.",[]
5324,EQ ID 5324,Stroke Sander- Doucet,Mirrors,18958,04/02/2026,"5. Prod Ongoing, Maint Required",The wooden boards on the carts on the stroke sander need to be replaced.  Thewy are worn out causing the frames to rock and be uneven when sanding.,Closed and Completed,0,0,Tyler Ross,Maintenance,0,06/23/2026 12:00 AM,Tyler Ross - 06/23/26  8:32:43 AM: No longer an issue,[]
5324,EQ ID 5324,Stroke Sander- Doucet,Mirrors,19596,05/27/2026,"3. Prod Affected, Not Stopped","Upon startup maintenance heard a loud squeaking noise coming from the mirror area.
after searching it was narrowed down to this machine,",Closed and Completed,0,1,"Garrett Blankenship, Andy Curtis",Maintenance,0,06/23/2026 12:00 AM,"Tyler Ross - 06/23/26  8:26:00 AM: No longer an issue | Andy Curtis - 05/27/26  6:46:48 PM: We greased the bearings on the motor side top pillar blocks, tightened the belt. 
Narrowed the squealing sound down to the bearings in the motor, cleaned the metal dust out of the fan cage, the motor is running a little quieter, but will need to be replaced eventually. getting day shift to order a replacement motor.",[]
659,EQ ID 659,TimeSaver Polishing Machine,Mirrors,1105,04/13/2022,1. Prod Stopped,"The airline to the timesaver brake, broke off.",Closed and Completed,0,1,Andy Curtis,Maintenance,1,04/13/2022 04:30 AM,"Andy Curtis - 04/13/22  4:30:58 AM: Line broke at the end, cut off the bad end and reinstalled.",[]
659,EQ ID 659,TimeSaver Polishing Machine,Mirrors,1164,04/19/2022,1. Prod Stopped,Drum roller needs to be changed.,Closed and Completed,3677,8.5,"Jimmy Sadler, Andy Curtis, Bart James, Dan Taylor",Maintenance,2.5,04/19/2022 12:00 AM,Jimmy Sadler - 04/19/22  1:10:29 PM: Replaced drum roller and bearings.  Noticed the drum housing is worn and will order replacement for them.,[]
659,EQ ID 659,TimeSaver Polishing Machine,Mirrors,1320,05/07/2022,1. Prod Stopped,The brake belt came off.,Closed and Completed,100,0.75,Dan Taylor,Maintenance,1,05/07/2022 09:30 AM,Dan Taylor - 05/07/22  7:24:21 AM: The Belt broke so replaced all 4 and removed plastic on main drive roller so it would quit making a loud buzzing noise.,[]
659,EQ ID 659,TimeSaver Polishing Machine,Mirrors,1518,05/27/2022,4. Prod Continuing but Affected Equipment stopped,Emergency brake on Time Saver not working,Closed and Completed,5,0.25,Andy Curtis,Supervisor,0.25,05/27/2022 07:30 AM,Andy Curtis - 05/27/22  7:37:55 AM: Airline blew in the cabinet. Installed a splice.,[]
659,EQ ID 659,TimeSaver Polishing Machine,Mirrors,1965,07/21/2022,1. Prod Stopped,E-stop not working,Closed and Completed,0,0.5,"Andy Curtis, Bart James",Maintenance,0.25,07/21/2022 06:00 AM,"Andy Curtis - 07/21/22  5:47:18 AM: Cracked air line at the brake cylinder, cut out the bad part and reinstalled it.",[]
659,EQ ID 659,TimeSaver Polishing Machine,Mirrors,1969,07/21/2022,1. Prod Stopped,Tracking cylinder inoperable.,Closed and Completed,0,1.5,"Andy Curtis, Josh Martin, Jimmy Sadler",Supervisor,0.5,07/21/2022 08:00 AM,Andy Curtis - 07/21/22  8:16:04 AM: Adjusted the tracking cylinder and finally got the belt to track.,[]
659,EQ ID 659,TimeSaver Polishing Machine,Mirrors,1971,07/21/2022,1. Prod Stopped,The cylinder is not working.,Closed and Completed,0,3,"Andy Curtis, Jimmy Sadler, Bart James",Maintenance,1,07/21/2022 10:30 AM,"Andy Curtis - 07/21/22 11:20:14 AM: Replaced the cylinder, not much change. Found that the solenoid that operates the cylinder for tracking was not working correctly.
The valve was dry and sticking, put some lube in it and got it working like normal. We have a new one if this one goes bad.",[]
659,EQ ID 659,TimeSaver Polishing Machine,Mirrors,1978,07/22/2022,1. Prod Stopped,Air line going to tension cylinder was cracked replaced the line from beginning to end.,Closed and Completed,4,0.5,Dan Taylor,Maintenance,0.5,07/22/2022 06:00 AM,Dan Taylor - 07/22/22  4:22:13 AM: Line was replaced,[]
659,EQ ID 659,TimeSaver Polishing Machine,Mirrors,1981,07/22/2022,"3. Prod Affected, Not Stopped",Time saver has an air leak,Closed and Completed,3,0.5,Dan Taylor,Maintenance,0.5,07/22/2022 06:30 AM,Andy Curtis - 08/17/22  6:10:05 AM: Air line was replaced.,[]
659,EQ ID 659,TimeSaver Polishing Machine,Mirrors,2000,07/25/2022,1. Prod Stopped,The time saver keeps turning off.,Closed and Completed,20,1,Dan Taylor,Maintenance,0.5,07/25/2022 01:30 AM,Dan Taylor - 07/25/22  1:23:05 PM: Replaced air valve to shuttle cylinder and adjusted shuttle cylinder turn buckle.,[]
659,EQ ID 659,TimeSaver Polishing Machine,Mirrors,4778,03/11/2023,1. Prod Stopped,Airline broken.  Needs repair.,Closed and Completed,5,0.5,Andy Curtis,Maintenance,0,03/11/2023 10:00 AM,Andy Curtis - 03/11/23 11:07:30 AM: Replaced 2 air lines.,[]
659,EQ ID 659,TimeSaver Polishing Machine,Mirrors,5941,06/08/2023,1. Prod Stopped,Belt will not track back and forth,Closed and Completed,220,3.5,"Jimmy Sadler, Andy Curtis",Maintenance,2.5,06/08/2023 12:00 AM,"Jimmy Sadler - 06/09/23  4:47:15 AM: Changed solenoid valve, cleaned check valve that was sticking, swapped air lines and adjusted air pressure.",[]
659,EQ ID 659,TimeSaver Polishing Machine,Mirrors,5964,06/09/2023,"3. Prod Affected, Not Stopped",Theirs an air leak inside the timesaver.,Closed and Completed,0,0.25,Andy Curtis,Maintenance,0.25,06/09/2023 12:30 PM,Andy Curtis - 06/09/23 12:37:49 PM: Cut out the bad section and reconnected it.,[]
659,EQ ID 659,TimeSaver Polishing Machine,Mirrors,5970,06/10/2023,1. Prod Stopped,Air line has blown.,Closed and Completed,5,0.5,Andy Curtis,Maintenance,0.5,06/10/2023 05:00 AM,Andy Curtis - 06/10/23  4:50:57 AM: Replaced the whole air line as it was old and brittle.,[]
659,EQ ID 659,TimeSaver Polishing Machine,Mirrors,5995,06/12/2023,1. Prod Stopped,Timesaver belt is not staying on.,Closed Without Action,0,0,Jimmy,Maintenance,0,06/12/2023 12:00 AM,Jimmy Sadler - 06/12/23  2:08:02 PM: Duplicate post.,[]
659,EQ ID 659,TimeSaver Polishing Machine,Mirrors,5984,06/12/2023,1. Prod Stopped,It`s not working. The cylinder is moving very slowly.,Closed and Completed,0,0.25,Andy Curtis,Maintenance,0.25,06/12/2023 12:00 PM,"Andy Curtis - 06/12/23 12:05:42 PM: Adjusted belt and is working, watched them run several pieces",[]
659,EQ ID 659,TimeSaver Polishing Machine,Mirrors,6403,07/12/2023,1. Prod Stopped,Timesaver belt is not tracking properly.  It keeps running off and shutting off the machine after every frame.,Closed and Completed,0,1.5,Jimmy Sadler,Maintenance,0,07/12/2023 12:00 AM,"Jimmy Sadler - 07/12/23  3:16:59 PM: As weird as it may sound, there are just times when the photo eye doesn't read the belt to activate the tracking cylinder.  Ended up flipping the belt over and ran fine the rest of the time.  It may sound silly, but time and time again if a belt is walking off it is because of the belt.  We do have a new contact drum to replace but will have to be down about 4 hours to do so with 2 maintenance people.",[]
659,EQ ID 659,TimeSaver Polishing Machine,Mirrors,6122,06/19/2023,1. Prod Stopped,Belt Keeps sliding off.,Closed Without Action,0,0,Jimmy,Maintenance,0,07/15/2023 12:00 AM,Jimmy Sadler - 07/15/23 11:07:15 AM: Duplicate,[]
659,EQ ID 659,TimeSaver Polishing Machine,Mirrors,6289,07/05/2023,1. Prod Stopped,The belt keeps sliding off.,Closed and Completed,4326.34,10,"Jimmy Sadler, Jeff Riffle",Maintenance,0,07/15/2023 12:00 AM,Jimmy Sadler - 07/15/23 11:09:24 AM: Replaced contact drum and tracking air cylinder.  Bart and Andy assisted in fine tuning the tracking.  Ran machine for 1 hour with no issues.,[]
659,EQ ID 659,TimeSaver Polishing Machine,Mirrors,6990,08/25/2023,1. Prod Stopped,Timesaver belt is not tracking properly. The belt keeps running off.,Closed and Completed,95,4,Jeff Riffle Jimmy Sadler,Maintenance,2,11/01/2023 12:00 AM,Jeffery Riffle - 11/01/23 12:56:18 PM: Replaced air cylinder.,[]
659,EQ ID 659,TimeSaver Polishing Machine,Mirrors,6999,08/25/2023,1. Prod Stopped,Timesaver belt is not tracking properly. The belt keeps running off.,Closed and Completed,0,0,Jeff Riffle Jimm Sadler,Maintenance,0,11/01/2023 12:00 AM,Jeffery Riffle - 11/01/23 12:56:49 PM: Duplicate,[]
659,EQ ID 659,TimeSaver Polishing Machine,Mirrors,7286,09/20/2023,1. Prod Stopped,The timesaver won`t start and theirs an air leak.,Closed and Completed,15,1,Jeff Riffle,Maintenance,1,11/02/2023 12:00 AM,Jeffery Riffle - 11/02/23  5:46:04 AM: Replaced air line.,[]
659,EQ ID 659,TimeSaver Polishing Machine,Mirrors,9235,12/06/2023,1. Prod Stopped,The belt is having tracking issues again. We changed and flipped through all of our belts and have only had brief periods where things have been operational.,Closed and Completed,0,1,"Jimmy Sadler, Jeff Riffle",Maintenance,0.75,12/06/2023 12:00 AM,Jimmy Sadler - 12/06/23  5:05:07 AM: Adjusted the tracking cylinder.,[]
659,EQ ID 659,TimeSaver Polishing Machine,Mirrors,9519,01/04/2024,1. Prod Stopped,Timesaver belt is not tracking properly. The belt keeps running off.,Closed and Completed,0,0.25,Jesus Tostado,Maintenance,0.25,01/04/2024 12:00 AM,Jimmy Sadler - 01/04/24  8:57:47 AM: The bolt holding the tracking cylinder came loose.  Tightened bolt.,[]
659,EQ ID 659,TimeSaver Polishing Machine,Mirrors,10122,01/29/2024,1. Prod Stopped,Tracking cylinder airline broken.,Closed and Completed,0,0.16,Josh Martin,Maintenance,0.33,01/29/2024 07:00 AM,Josh Martin - 01/29/24  4:59:28 AM: Replaced broken airline to tracking cylinder,[]
659,EQ ID 659,TimeSaver Polishing Machine,Mirrors,10803,03/22/2024,1. Prod Stopped,Timesaver belt is not tracking properly. The belt keeps running off.,Closed and Completed,0,1,Jeff Riffle Tyler Ross,Maintenance,0,03/26/2024 12:00 AM,Jeffery Riffle - 03/26/24  5:59:44 AM: Adjusted.,[]
659,EQ ID 659,TimeSaver Polishing Machine,Mirrors,11395,04/23/2024,1. Prod Stopped,Door safety e-stop will not work.  Can't close door to run machine.,Closed and Completed,0,0.15,Tyler Ross Jeffrey Riffle,Maintenance,0.15,04/23/2024 12:00 AM,Tyler Ross - 04/23/24  4:37:28 AM: Aligned knife and was able to close door,[]
659,EQ ID 659,TimeSaver Polishing Machine,Mirrors,11424,04/24/2024,6. General Maint,Would like to replace the switch for the conveyor start.  See attached pic,Closed and Completed,0,0.25,Andy Curtis,Maintenance,0,05/07/2024 03:30 AM,Andy Curtis - 05/07/24  6:33:43 PM: This has been replaced,"[{""name"": ""IMG_3464.jpg"", ""url"": ""https://circaweb.bobrick.com/PME/Forms/DownloadAttachment/565?guid=6e545730-8ca2-4cdc-a91f-e5e93b951115""}]"
659,EQ ID 659,TimeSaver Polishing Machine,Mirrors,12276,07/03/2024,1. Prod Stopped,After a jam up the machine stopped,Closed and Completed,150,0.5,Andy Curtis,Maintenance,0.5,07/03/2024 01:30 AM,"Andy Curtis - 07/03/24  2:28:32 AM: After the door was opened, it would not close, safety switch was jammed. Replaced as the old switch was full of grinding dust.
Tried to restart machine and could not get any control power, found that the infeed trip bar was raised during jam. Reset it and machine started.",[]
659,EQ ID 659,TimeSaver Polishing Machine,Mirrors,12861,08/24/2024,1. Prod Stopped,Timesaver belt is not tracking properly. The belt keeps running off.,Closed and Completed,25,0.5,Jimmy Sadler,Maintenance,0.25,08/24/2024 12:00 AM,Jimmy Sadler - 08/24/24  9:56:26 AM: Replaced tracking cylinder.,[]
659,EQ ID 659,TimeSaver Polishing Machine,Mirrors,12967,09/04/2024,"3. Prod Affected, Not Stopped",The contact drum needs replacing,Closed and Completed,4608,6,"Andy Curtis, Garrett Blankenship",Maintenance,3,09/04/2024 09:00 PM,"Andy Curtis - 09/04/24  9:13:05 PM: Replaced the contact drum as well as the bearings on the drum.
Checked to make sure the drum and the feed belt were parallel.",[]
659,EQ ID 659,TimeSaver Polishing Machine,Mirrors,13327,10/09/2024,2. General Maint - High Priority,Raise/ level roller table on back side of TimeSaver to match the height of the temporary spacers.,Closed and Completed,0,0.5,"Andy Curtis, Garrett Blankenship",Maintenance,0,10/09/2024 06:00 PM,"Andy Curtis - 10/09/24  6:25:03 PM: Do not understand why that was like that or who put that there. If I am not mistaking, that was not the original table that was there.
But removed the spacers and adjusted the feet down to level up the table.",[]
659,EQ ID 659,TimeSaver Polishing Machine,Mirrors,13695,11/05/2024,1. Prod Stopped,Burning smell coming from the timesaver,Closed and Completed,120,0.5,"Andy Curtis, Garrett Blankenship",Maintenance,0,11/05/2024 10:00 PM,"Andy Curtis - 11/05/24  9:39:57 PM: 2 of the 4 belts broke
Replaced with 4 new belts",[]
659,EQ ID 659,TimeSaver Polishing Machine,Mirrors,13780,11/12/2024,1. Prod Stopped,Possible bad bearing on belt side.,Closed and Completed,0,4,"Andy Curtis, Garrett Blankenship",Maintenance,2,11/12/2024 01:00 AM,"Andy Curtis - 11/12/24  2:19:34 AM: Removed the drum to access the bearing on the belt side, bearing was fine but the adjuster assembly for the drum on that side had slack in it.
Tightened the spanner nut for the drum adjuster and it took out the play, reinstalled the drum.
Was going to tighten the belt but there was hardly any adjustment left, will have to go down a size on the belt and adjust the motor up to get the proper tension.",[]
659,EQ ID 659,TimeSaver Polishing Machine,Mirrors,15213,03/31/2025,"5. Prod Ongoing, Maint Required",Time saver rattling noise.,Closed and Completed,180,2,Bart James / Tyler Ross,Maintenance,8,04/02/2025 10:00 AM,Bart James - 04/02/25  8:31:34 AM: Replaced pillow block bearings for top roller,[]
659,EQ ID 659,TimeSaver Polishing Machine,Mirrors,15528,04/28/2025,1. Prod Stopped,The polishing belt will not stay on track..,Closed and Completed,0,0.5,"Andy Curtis, Garrett Blankenship",Maintenance,0.25,04/28/2025 08:00 PM,Garrett Blankenship - 04/28/25  7:44:19 PM: The main bracket for the tracking cylinder came loose. Retightened it and secured with a nut on the back.,[]
659,EQ ID 659,TimeSaver Polishing Machine,Mirrors,15635,05/05/2025,1. Prod Stopped,"Bad Drive belt, possibly...",Closed and Completed,60,1.5,"Andy Curtis, Garrett Blankenship",Maintenance,0.75,05/06/2025 01:30 AM,"Andy Curtis - 05/06/25  1:53:52 AM: Changed the 4 main drive belts
Also had to adjust the feed belt as it was riding into the frame on the right side, adjusted back to the center.",[]
659,EQ ID 659,TimeSaver Polishing Machine,Mirrors,16153,06/19/2025,"3. Prod Affected, Not Stopped",The timesaver was making a loud knocking noise...,Closed and Completed,0,0.5,"Andy Curtis, Garrett Blankenship",Maintenance,0.25,06/19/2025 12:00 AM,Garrett Blankenship - 06/18/25 11:52:09 PM: Belt tension air switch had a line split on the outgoing side preventing the belt from tensioning properly. Cut out busted section and coupled the hoses.,[]
659,EQ ID 659,TimeSaver Polishing Machine,Mirrors,16154,06/19/2025,1. Prod Stopped,Belt tension air is not coming on.,Closed and Completed,0,0.25,"Jimmy Sadler, Bart James, Jeff Riffle, Tyler Ross",Maintenance,0.25,06/19/2025 12:00 AM,Jimmy Sadler - 06/19/25  4:39:34 AM: Cracked airline inside of belt cavity.,[]
659,EQ ID 659,TimeSaver Polishing Machine,Mirrors,16168,06/19/2025,1. Prod Stopped,Belt tension air hoes came off.,Closed and Completed,0,0.5,Garrett Blankenship,Maintenance,0.5,06/19/2025 06:00 PM,Garrett Blankenship - 06/19/25  6:29:03 PM: The hose between the switch and the cylinder had busted and been repaired a handful of times since I was here last night. The air hose could be rotted or compromised somehow so I replaced the entire length. Hopefully it holds up this time.,[]
659,EQ ID 659,TimeSaver Polishing Machine,Mirrors,16198,06/24/2025,"3. Prod Affected, Not Stopped",The machine is making a loud sound..,Closed and Completed,0,1,"Andy Curtis, Garrett Blankenship",Maintenance,0.5,06/25/2025 09:30 PM,"Andy Curtis - 06/25/25  9:35:26 PM: Installed 4  A-68 belts which gave us some adjustability. The factory calls for A-69 but when those are installed the adjustment is maxed out.
Also had to adjust the feed belt as it was digging into the south side of the bed, got it centered back up. | Andy Curtis - 06/23/25 10:53:54 PM: The 4 main drive belts are loose with no more adjustment left. Do not have any new ones, will need to order some in the morning. Should be able to get them the same day.
Need to get 4   A-69 belts and also 4   A-68 belts to try and see if they will work better.",[]
659,EQ ID 659,TimeSaver Polishing Machine,Mirrors,16242,06/27/2025,"3. Prod Affected, Not Stopped",The timesaver was making a loud noise and went off by itself.,Closed and Completed,100,6,andy curtis / garrett blankenship / jimmy sadler/ tyler ross,Maintenance,2,06/27/2025 12:00 PM,Bart James - 06/27/25 10:28:11 AM: night shift changed bottom sanding roller bearings but needed a spanner nut to complete task. day shift purchased / installed spanner nut. machine quietened down. after about 4 hours noise returned. discovered the noise was coming from part bed belt. the belt bed bearings were dry. lubed bearings will monitor and reopen work order if necessary.,[]
659,EQ ID 659,TimeSaver Polishing Machine,Mirrors,16572,08/04/2025,6. General Maint,"To correct a couple of ""near miss"" safety issues from July 2025 where frames exiting the TimeSaver were pushed into the floor, a safety net is required across the end of the outlet conveyor per attached sketch.",Closed and Completed,38.74,0.5,Jeffrey Talley,Maintenance,0,08/06/2025 12:30 PM,"Jeffrey Talley - 08/05/25  8:02:43 AM: This was ordered today, 8/5/25 on purchase order TN00079105 to McMaster Carr.  It should arrive on 8/6. | Jeffrey Talley - 08/04/25  2:50:04 PM: Safety net and bracket will be ordered on 8/5, and should be delivered by 8/7.","[{""name"": ""New Design for BMC Near Miss #2127 and #2128.pdf"", ""url"": ""https://circaweb.bobrick.com/PME/Forms/DownloadAttachment/806?guid=a2d56cea-637a-46ac-837e-59e482ea7cae""}, {""name"": ""TimeSaver end cushion (pic 2).jpg"", ""url"": ""https://circaweb.bobrick.com/PME/Forms/DownloadAttachment/807?guid=a2d56cea-637a-46ac-837e-59e482ea7cae""}]"
659,EQ ID 659,TimeSaver Polishing Machine,Mirrors,16826,08/27/2025,1. Prod Stopped,Belt catching and ripping on bottom drive wheel,Closed and Completed,0,0,Cody Burke,Maintenance,0,08/27/2025 12:00 AM,Danny Nichols - 08/27/25  5:08:56 AM: Faulty belt,[]
659,EQ ID 659,TimeSaver Polishing Machine,Mirrors,16512,07/29/2025,2. General Maint - High Priority,"Can we get some sort of barrier at the Time Saver to prevent the template from shooting out the backside? In addition, mayber there is something we can do with the equipment settings/alignment that would prevent it from happening in the first place?",Closed and Completed,0,0,Jeff Talley,Maintenance,0,10/10/2025 12:00 AM,Tyler Ross - 10/10/25  8:55:10 AM: Jeff talley installed a board at the end of the machine,[]
659,EQ ID 659,TimeSaver Polishing Machine,Mirrors,17911,12/11/2025,2. General Maint - High Priority,"The safety barrier, on the exit side of the time saver, is loose..",Closed and Completed,0,0.5,"Andy Curtis, Garrett Blankenship",Maintenance,0,12/11/2025 01:30 AM,"Andy Curtis - 12/11/25  1:24:38 AM: Backstop was loosened by a frame shooting out of the Timesaver, Installed a new bolt and t-nut to tighten up the frame and backstop.",[]
659,EQ ID 659,TimeSaver Polishing Machine,Mirrors,18096,01/06/2026,"3. Prod Affected, Not Stopped",Loud noise (rattle) coming from drive side of the the bottom drum.,Closed and Completed,64,0.5,"Garrett Blankenship, Andy Curtis",Maintenance,0,01/08/2026 08:30 PM,"Garrett Blankenship - 01/08/26  9:07:11 PM: Belts were worn and loose, causing the rattle. Replaced all four belts with A68s.",[]
659,EQ ID 659,TimeSaver Polishing Machine,Mirrors,18498,02/18/2026,2. General Maint - High Priority,The time saver started to rumble and make a loud noise.,Closed and Completed,0,0.5,"Andy Curtis, Garrett Blankenship",Maintenance,0,02/17/2026 11:30 PM,"Andy Curtis - 02/18/26 12:06:54 AM: Opened up the pulley side door and noticed that the jam nut was loose on the pulley, Tightened up the first spanner nut and then the jam spanner nut.",[]
659,EQ ID 659,TimeSaver Polishing Machine,Mirrors,19432,05/14/2026,1. Prod Stopped,"The TimeSaver is making a loud noise, sounds like bearing is down.",Closed and Completed,20,2,"Andy Curtis, Garrett Blankenship",Maintenance,0,05/14/2026 06:00 PM,"Garrett Blankenship - 05/14/26  6:26:21 PM: Spanner nuts holding the pulley on the roller shaft keep coming loose. We took off the belts and replaced the spanner nuts. It likely needs a new pulley, drum roller, and bearings, parts to replace these should be on the way.",[]
5162,EQ ID 5162,Horizontal Manual screw machine #3 New,Mirrors,1791,06/27/2022,4. Prod Continuing but Affected Equipment stopped,"The tube feeding the screw machine does not allow for a good flow of screws.   Recommendation is to elevate the screw feeder box so that the bottom is at least 12"" above the surface of the table.",Closed and Completed,0,0.5,"Andy Curtis , Bart James",Maintenance,0.25,06/28/2022 06:30 AM,"Andy Curtis - 06/28/22  6:59:47 AM: Unjammed a bad screw from the ejection rail, cleaned the rail of residual oil, and adjusted some air settings.",[]
5162,EQ ID 5162,Horizontal Manual screw machine #3 New,Mirrors,1805,06/28/2022,1. Prod Stopped,Screws stopped feeding,Closed and Completed,0,0.15,Andy Curtis,Maintenance,0,06/28/2022 07:30 AM,"Andy Curtis - 06/28/22  7:22:01 AM: A big headed screw jammed it up, cleared the jam.",[]
5162,EQ ID 5162,Horizontal Manual screw machine #3 New,Mirrors,1807,06/28/2022,1. Prod Stopped,Screw service line plugged,Closed and Completed,0,0.5,Andy Curtis,Maintenance,0.5,06/28/2022 09:30 AM,"Andy Curtis - 06/28/22 10:37:46 AM: The line was not plugged. the ejector was jammed with another big headed screw.
 removed it.
While watching the screws cycle through the ejector, I noticed that the screws were bunching up at the end of the ramp at the ejector. There is a rail that rides over the top of the screws that prevents this, when I moved the rail, it was loose. I positioned the rail like it should be and tightened it down.
I watched several frame run after that and did not have anymore jam ups.",[]
5162,EQ ID 5162,Horizontal Manual screw machine #3 New,Mirrors,1872,07/08/2022,"5. Prod Ongoing, Maint Required",Screw machine is driving at about half speed,Closed and Completed,0,0.1,Dan Taylor,Supervisor,0,07/08/2022 07:00 AM,Dan Taylor - 07/08/22  4:53:09 AM: Turned up oiler a little.,[]
5162,EQ ID 5162,Horizontal Manual screw machine #3 New,Mirrors,1934,07/18/2022,1. Prod Stopped,The screws are not going all the way in.,Closed and Completed,0,0,Dan Taylor,Maintenance,0,07/18/2022 08:00 AM,Dan Taylor - 07/18/22  7:37:45 AM: Cleaned  gun and oiled,[]
5162,EQ ID 5162,Horizontal Manual screw machine #3 New,Mirrors,1957,07/20/2022,1. Prod Stopped,Driver is not putting the screws in all the way.,Closed and Completed,831,0.5,Andy Curtis,Maintenance,8,07/20/2022 05:30 AM,Andy Curtis - 07/20/22  6:17:57 AM: Changed the driver out for a new driver that has a heavier clutch spring. This gun seems to put the screws all the way in with the screws they are currently running.,[]
5162,EQ ID 5162,Horizontal Manual screw machine #3 New,Mirrors,1996,07/25/2022,1. Prod Stopped,The screw bit keeps braking every 15 to 20 minutes.,Closed and Completed,0,1,Dan Taylor,Maintenance,0.5,07/25/2022 08:00 AM,Bart James - 07/25/22  8:56:47 AM: turned down speed on screw gun to slow braking.,[]
5162,EQ ID 5162,Horizontal Manual screw machine #3 New,Mirrors,2059,08/02/2022,1. Prod Stopped,The screw bit broke off in the shaft.,Closed and Completed,0,1,Dan Taylor,Maintenance,0,08/02/2022 07:30 AM,Dan Taylor - 08/02/22  5:27:07 AM: Repaired 2 bits .,[]
5162,EQ ID 5162,Horizontal Manual screw machine #3 New,Mirrors,2236,08/25/2022,1. Prod Stopped,The screws are not going in the mirror,Closed and Completed,0,0.25,Andy Curtis,Maintenance,0.25,08/25/2022 07:00 AM,Andy Curtis - 09/14/22  4:23:01 AM: Made an air adjustment,[]
5162,EQ ID 5162,Horizontal Manual screw machine #3 New,Mirrors,2252,08/26/2022,1. Prod Stopped,There's a screw jammed in the feeder,Closed and Completed,0,0.5,"Andy Curtis, Jimmy Sadler",Maintenance,0,08/26/2022 05:00 AM,"Andy Curtis - 08/26/22  5:15:05 AM: Took apart the ejector, cleared out the bad screw- oversize head. Put it back together and tested.",[]
5162,EQ ID 5162,Horizontal Manual screw machine #3 New,Mirrors,2253,08/26/2022,1. Prod Stopped,The shaft extension broke waiting the parts to arrive,Closed and Completed,134.4,0.5,Andy Curtis,Maintenance,0,08/31/2022 08:00 AM,Andy Curtis - 09/02/22  5:36:02 AM: These have been repaired,[]
5162,EQ ID 5162,Horizontal Manual screw machine #3 New,Mirrors,3081,10/31/2022,"3. Prod Affected, Not Stopped",A new grinding sound is occurring on the downstroke of the screw machine,Closed and Completed,0,0.5,"Andy Curtis, Jeff Riffle",Maintenance,0,10/31/2022 05:30 AM,"Andy Curtis - 10/31/22  5:37:09 AM: Internal problems with the driver, needs rebuilding, installed the spare.",[]
5162,EQ ID 5162,Horizontal Manual screw machine #3 New,Mirrors,7315,09/21/2023,1. Prod Stopped,The screw drill is stuck in the down position.,Closed and Completed,0,0.25,Jimmy Sadler,Maintenance,0.25,09/21/2023 12:00 AM,"Jimmy Sadler - 09/21/23 12:51:37 PM: Driver was stuck, turned of the air off and it reset.",[]
5162,EQ ID 5162,Horizontal Manual screw machine #3 New,Mirrors,7130,09/07/2023,"3. Prod Affected, Not Stopped","Foot pedal keeps sticking, leaving the screw gun engaged.",Closed and Completed,228.35,0.5,Andy Curtis,Maintenance,0.25,10/04/2023 08:30 AM,Andy Curtis - 10/04/23  8:56:49 AM: Replaced the foot control and cover guard.,[]
5162,EQ ID 5162,Horizontal Manual screw machine #3 New,Mirrors,13814,11/13/2024,"3. Prod Affected, Not Stopped","The heat lamp on side, in which is used to soften the tubes is not working...",Closed and Completed,0,0.5,"Andy Curtis, Garrett Blankenship",Maintenance,0,11/13/2024 06:00 PM,"Andy Curtis - 11/13/24  5:59:34 PM: The lamp shorted out, will need to order a new one.
Took a little while to find the problem as Circuit 1 kept tripping which had a lot of things plugged into that circuit in the area.
Finally found that the lamp was shorted out.",[]
5162,EQ ID 5162,Horizontal Manual screw machine #3 New,Mirrors,13917,11/26/2024,1. Prod Stopped,Not working. Leaking air when screwing.,Closed and Completed,0,0.15,Seth Ross,Maintenance,0.15,11/26/2024 12:00 AM,Tyler Ross - 11/26/24  7:00:16 AM: Added oil,[]
5162,EQ ID 5162,Horizontal Manual screw machine #3 New,Mirrors,15932,06/02/2025,1. Prod Stopped,screws are not being dispensed properly...,Closed and Completed,0,1,"Andy Curtis, Garrett Blankenship",Maintenance,0.5,06/02/2025 08:30 PM,"Andy Curtis - 06/03/25  8:26:46 PM: Wrong machine, it was the old screw machine.
But it had some trash in the dispensing slide. cleaned it out and adjusted the vibrator shake.",[]
5162,EQ ID 5162,Horizontal Manual screw machine #3 New,Mirrors,17010,09/16/2025,2. General Maint - High Priority,Move the bowl feeder from underneath and mount on top or to the side.,Closed and Completed,0,2,"Andy Curtis, Garrett Blankenship, Fowler Machine",Maintenance,0,09/16/2025 10:30 PM,"Andy Curtis - 09/15/25 10:42:32 PM: Had Fowler make us mounting bracket to attach the bowl feeder to the side of the table. 
The bowl feeder was moved to its new location.",[]
661,EQ ID 661,Corner Polisher,Mirrors,1308,05/06/2022,"3. Prod Affected, Not Stopped",Making a weird noise.,Closed and Completed,817,1,Andy Curtis,Maintenance,0,12/10/2022 09:00 AM,"Andy Curtis - 12/10/22  9:51:12 AM: Installed the new motor drum and installed a new belt. Adjusted the tracking on the new belt. | Andy Curtis - 09/29/22  5:46:12 AM: Went to finally install and found out the wheel is not wide enough to allow the belt to track right- 4 inch drum, needs to be 6 inch | Andy Curtis - 06/04/22  8:23:10 AM: Went to install the new drum and the bore of the drum is too small, will have to send the drum to Fowler Machine and get him to bore it to the right size and cut in a keyway. | Andy Curtis - 05/07/22  4:08:26 AM: The main motor drum is out of round and worn out, getting a replacement quoted.",[]
661,EQ ID 661,Corner Polisher,Mirrors,4071,01/20/2023,"3. Prod Affected, Not Stopped",There's a grinning noise coming from the back of the polisher.,Closed and Completed,355,2,"Andy Curtis, Fowler Machine",Maintenance,3,01/30/2023 12:00 AM,"Andy Curtis - 02/03/23  8:39:41 AM: Fowler Machine had to make a new shaft , modify the pulley and installed new bearings. | Andy Curtis - 01/21/23 11:00:12 AM: Took the rear drum off to see what is messed up. Found that the bearings and shaft have some play in them causing a severe vibration.

Will call the manufacturer Monday to see if a spare part is available.  If not, we will have to get Fowler to see if he can rebuild it.",[]
661,EQ ID 661,Corner Polisher,Mirrors,4167,01/30/2023,1. Prod Stopped,The bearings broke.,Closed and Completed,0,0.35,JImmy Sadler,Maintenance,0,01/30/2023 12:00 AM,"Jimmy Sadler - 01/30/23  4:53:34 AM: Not sure what they heard, I removed cover, inspected, turned the machine back on, stood and watched it run perfectly for 20 minutes.  I instructed the operators if they notice anything to leave the machine running and come get one of us.",[]
661,EQ ID 661,Corner Polisher,Mirrors,4454,02/17/2023,1. Prod Stopped,the rear drum fell off.,Closed and Completed,0,1.5,"Fowler Machine, Andy Curtis",Maintenance,8,02/18/2023 11:00 AM,"Andy Curtis - 02/20/23  5:32:45 AM: Fowler machine installed a keeper for the bearings. the bearings vibrated out of the drum which caused the drum to come off. A new drum has been ordered.
Machine is running .",[]
661,EQ ID 661,Corner Polisher,Mirrors,18911,03/30/2026,"3. Prod Affected, Not Stopped",The front rubber drum needs replacing.  It is so worn out that there are groves worn away in many spots on the drum itself.,Closed and Completed,0,1,Maintenance,Maintenance,2,03/30/2026 12:00 AM,Jimmy Sadler - 06/22/26 12:14:32 PM: Repaired,[]
661,EQ ID 661,Corner Polisher,Mirrors,20565,09/01/2026,1. Prod Stopped,Can't tighten belt,Closed and Completed,0,1.5,Tyler Ross Bart James,Maintenance,1.5,09/01/2026 12:00 AM,Tyler Ross - 09/01/26  9:21:46 AM: Replaced the rod with a hardened steel rod,[]
666,EQ ID 666,Stroke Sander,Mirrors,20632,09/08/2026,6. General Maint,2x4's on both stroke sanders need to be replaced. They are all worn and uneven.,Pending,0,0,,Maintenance,0,,,[]
666,EQ ID 666,Stroke Sander,Mirrors,1200,04/25/2022,"3. Prod Affected, Not Stopped",The bearings are staring to wear out.,Closed Without Action,0,0,Jimmy Sadler,Maintenance,0,04/25/2022 12:00 AM,Jimmy Sadler - 04/30/22  3:55:49 AM: Duplicate post,[]
666,EQ ID 666,Stroke Sander,Mirrors,1203,04/25/2022,1. Prod Stopped,The bearings broke.,Closed and Completed,550,2,"Fowler Machine, Andy Curtis",Maintenance,7,04/25/2022 05:00 PM,"Andy Curtis - 05/02/22  4:57:37 AM: Fowler Machine repaired the shaft, installed new bearings. Installed back on the machine late in the afternoon. Fowler also reworked our spare shaft assembly as we found out it had the wrong bearings in it and made a new shaft for it as we did not have one to make a complete assembly. | Andy Curtis - 04/25/22 11:30:49 AM: Bearing broke and damaged the shaft, Fowler Machine is in the process of repairing the shaft and fitting the bearings.",[]
666,EQ ID 666,Stroke Sander,Mirrors,1255,04/29/2022,1. Prod Stopped,The skateboarded keep coming off the rails.,Closed and Completed,0,0.25,Jesus Tostado,Maintenance,0.25,04/29/2022 12:00 AM,"Jimmy Sadler - 04/29/22 10:05:23 AM: Screws came out, replaced.",[]
666,EQ ID 666,Stroke Sander,Mirrors,1263,05/02/2022,"3. Prod Affected, Not Stopped",Experiencing decreased suction from the dust collector lines,Closed and Completed,0,1,"Jeff Talley, Andy Curtis",Supervisor,0,06/04/2022 09:00 AM,Andy Curtis - 06/04/22  8:52:40 AM: These dust collectors were cleaned.,[]
666,EQ ID 666,Stroke Sander,Mirrors,1710,06/18/2022,1. Prod Stopped,Plug in for light and dust collector on stroke sander not working.,Closed and Completed,0,0.15,Andy Curtis,Maintenance,0,06/18/2022 04:30 AM,"Andy Curtis - 06/18/22  4:15:00 AM: Breaker was tripped, reset breaker.",[]
666,EQ ID 666,Stroke Sander,Mirrors,1885,07/09/2022,1. Prod Stopped,Stroke sander light and associated dust collected will not turn on.,Closed and Completed,0,0.5,Dan Taylor,Supervisor,0,07/09/2022 06:00 AM,Dan Taylor - 07/09/22  9:45:30 AM: Breaker tripped,[]
666,EQ ID 666,Stroke Sander,Mirrors,3753,12/28/2022,1. Prod Stopped,"When turning on the disconnect, A fireball shot out of  the disconnect and plug.",Closed and Completed,20,1,"Andy Curtis, Jeff Riffle",Maintenance,0.5,12/28/2022 07:30 AM,Andy Curtis - 12/28/22  8:20:16 AM: Changed the cord ends out as it had a buildup of stainless dust inside of them. sealed the new cord ends.,[]
666,EQ ID 666,Stroke Sander,Mirrors,3983,01/14/2023,2. General Maint - High Priority,The rubber wheels are worn out needs replacing. the sanding belts keep slipping.,Closed and Completed,0,0,Andy,Supervisor,0,01/27/2023 12:00 AM,Jimmy Sadler - 05/04/23  5:50:04 AM: Replaced with new. | Andy Curtis - 01/26/23  6:15:17 AM: Fowler machine is getting a quote together to build 2 wheels.,[]
666,EQ ID 666,Stroke Sander,Mirrors,4933,03/20/2023,1. Prod Stopped,Plug for stroke sander blew and now it will not come on.,Closed and Completed,81,1,"Andy Curtis, Jeff Riffle",Maintenance,0,03/21/2023 04:00 AM,"Andy Curtis - 03/21/23  4:18:13 AM: Arced across 2 phases due to a build up of metal dust. Changed both plugs and sealed them the best I could.
Replaced 2 fuses.",[]
666,EQ ID 666,Stroke Sander,Mirrors,5445,04/25/2023,1. Prod Stopped,The drum is hitting the belt cover plate.  It appears like the drum is sliding off the shaft.,Closed and Completed,0,4,"Jimmy Sadler, Andy Curtis, Fowler Machine Works",Maintenance,8,04/26/2023 12:00 AM,Jimmy Sadler - 05/04/23  5:22:25 AM: The shaft needed to be re-honed and had to have snap rings attached to keep bearings in place.  Machine running.,[]
666,EQ ID 666,Stroke Sander,Mirrors,6229,06/27/2023,1. Prod Stopped,Drum keeps sliding off.,Closed Without Action,0,0,.,Maintenance,0,06/27/2023 12:00 AM,Andy Curtis - 06/27/23  5:43:44 AM: Duplicate,[]
