equipment_id,equipment_eq_id,equipment_name,department,wo_id,date_notified,urgency,problem,status,material_cost,labor_time,work_performed_by,assigned_to,downtime_hours,completed_datetime,comments,attachments
666,EQ ID 666,Stroke Sander,Mirrors,6225,06/26/2023,1. Prod Stopped,Key sliding out of shaft.,Closed and Completed,0,0.25,Andy Curtis,Maintenance,0.25,06/27/2023 04:00 AM,"Andy Curtis - 06/27/23  5:40:38 AM: Reset the drum and key, tightened the set screw.

This is the second time it has happened, if it does it again we will need to take the drum off and have Fowler Machine install 2 more set screws so it can have more holding it on the shaft.",[]
666,EQ ID 666,Stroke Sander,Mirrors,6418,07/14/2023,2. General Maint - High Priority,"The tension is too high on the belt for the stroke sander. The belts have been ripping often, creating an injury risk to the team. Can maintenance move the drums in slightly to decrease the tension?",Closed Without Action,0,0,,Maintenance,0,07/17/2023 12:00 AM,Andy Curtis - 07/27/23  4:50:42 AM: Drums were walking on the shaft. Repaired in a separate work order.,[]
666,EQ ID 666,Stroke Sander,Mirrors,6430,07/14/2023,1. Prod Stopped,Belt and drum are sliding off.,Closed and Completed,480,3,"Fowler Machine, Jimmy Sadler, Jeff Riffle",Maintenance,0,07/17/2023 12:00 AM,Andy Curtis - 07/27/23  4:52:23 AM: Fowler machine had to rework the drums and install set bolts,[]
666,EQ ID 666,Stroke Sander,Mirrors,7761,10/23/2023,1. Prod Stopped,The new stroke sander needs a air shut off valve for safety lock out tag out.,Closed Without Action,0,0,Jimmy,Maintenance,0,10/23/2023 12:00 AM,"Jimmy Sadler - 10/23/23  8:54:05 AM: A shut off valve is not needed, disconnect the hose from the machine.  The end of the hose will also fit inside of the lock box that is used for the electric.",[]
666,EQ ID 666,Stroke Sander,Mirrors,7114,09/05/2023,1. Prod Stopped,The shaft broke,Closed and Completed,300,4,Jeff Riffle Jimmy Sadler,Maintenance,2,11/02/2023 12:00 AM,Jeffery Riffle - 11/02/23  5:42:33 AM: Shaft rebuilt by Steve Fowler and replaced by Maintenance.,[]
666,EQ ID 666,Stroke Sander,Mirrors,8033,11/14/2023,"3. Prod Affected, Not Stopped",Hose for the dust collector needs to be connected to the stroke sander.,Closed and Completed,0,0.25,Tyler Smith,Maintenance,0,11/15/2023 08:30 AM,,[]
666,EQ ID 666,Stroke Sander,Mirrors,9426,12/20/2023,"3. Prod Affected, Not Stopped",The dust collector is not working.,Closed Without Action,0,0,Jimmy,Maintenance,0,12/21/2023 12:00 AM,Jimmy Sadler - 12/21/23  5:00:00 AM: Not sure about this work order.  Turned the machine on and it works.,[]
666,EQ ID 666,Stroke Sander,Mirrors,8005,11/11/2023,1. Prod Stopped,New stroke sander is making a humming noise that it wasn't making yesterday.,Closed and Completed,0,0,Jimmy,Maintenance,0,01/15/2024 12:00 AM,"Jeffery Riffle - 01/16/24  1:21:16 PM: Closed | Jimmy Sadler - 11/11/23  8:23:04 AM: Hard to say exactly, it's either the pillow block bearing starting to wear or it's the belt.  Either one will be an easy fix.  The bearings are not dragging so machine is still running.  Will continue to monitor.",[]
666,EQ ID 666,Stroke Sander,Mirrors,9311,12/12/2023,"3. Prod Affected, Not Stopped",The handle used to loosen the tension on the drums so we can change the belts has come loose and needs to be reattached.,Closed and Completed,0,0,.,Maintenance,0,01/17/2024 12:00 AM,Jeffery Riffle - 01/17/24  5:37:07 AM: Closed.,[]
666,EQ ID 666,Stroke Sander,Mirrors,10019,01/18/2024,2. General Maint - High Priority,The drum on the old stroke sander is coming off again. I believe it's on the side with the dust collector.,Closed and Completed,0,1,"Jimmy Sadler, Jeff Riffle",Maintenance,0.5,01/18/2024 12:00 AM,"Jimmy Sadler - 01/18/24  6:15:30 AM: Set screw bolt had broken allowing drum to shift.  Cleaned shaft, added bolt and washer to end of shaft to help secure drum.",[]
666,EQ ID 666,Stroke Sander,Mirrors,10030,01/18/2024,1. Prod Stopped,The drum on the old stroke sander fell off.,Closed and Completed,0,0.5,Jimmy Sadler,Maintenance,0.5,01/19/2024 12:00 AM,Jimmy Sadler - 01/20/24  4:48:37 AM: The drum didn't fall off.  A bolt head broke off the shaft holding the drum.  Made sure the drum was in placed and replaced both set screw bolts.,[]
666,EQ ID 666,Stroke Sander,Mirrors,10258,02/07/2024,"3. Prod Affected, Not Stopped","The old stroke sander's belt continually walks off the drum. We changed the belt twice and tried to adjust but had no luck. If possible, can we look into updating the tensioner system we have on it? It doesn't seem like we can make the necessary adjustments we need to keep the belt on track. The same goes for the time saver.",Closed and Completed,0,0,Fowler machine,Maintenance,0,02/09/2024 12:00 AM,"Andy Curtis - 03/29/24 12:42:08 AM: Fowler machine has done some work on the adjuster.
It would be alot of work and cost to put a pneumatic adjuster on this unit.",[]
666,EQ ID 666,Stroke Sander,Mirrors,10371,02/16/2024,"3. Prod Affected, Not Stopped",The tightening handle came off,Closed and Completed,0,1.5,"Jimmy Sadler, Jeff Riffle",Maintenance,4,02/19/2024 12:00 AM,Jimmy Sadler - 02/19/24  8:20:19 AM: The tightening handle got broken off.  Fowler Machine Shop repaired adjusting screw.  Machine running. | Jimmy Sadler - 02/16/24  5:26:58 AM: Adjusting screw will have to be remove to have Fowler Machine Shop repair.  It can be adjusted with a set of vise grips or the know underneath can also be loosened to adjust.,[]
666,EQ ID 666,Stroke Sander,Mirrors,10762,03/18/2024,"3. Prod Affected, Not Stopped","Stroke sander closest to the office: Left side of the machine, when standing in the operator station.  Bearing housing is over heating, and smoking after running for about 15 min. Too hot to touch",Closed and Completed,0,0,Fowler Machine,Maintenance,0,03/19/2024 10:00 AM,Andy Curtis - 03/26/24 10:01:56 PM: Installed new bearings.,"[{""name"": ""IMG_3267.jpg"", ""url"": ""https://circaweb.bobrick.com/PME/Forms/DownloadAttachment/556?guid=3529fbf7-33e2-4d34-ac41-9fcf497177f7""}]"
666,EQ ID 666,Stroke Sander,Mirrors,10500,02/23/2024,1. Prod Stopped,The tightening wheel is broken.  Can't loosen or tighten the belt.,Closed and Completed,0,0,Tyler Ross,Maintenance,0,03/22/2024 12:00 AM,Jeffery Riffle - 03/22/24  4:13:03 AM: Added a spacer to the adjustment screw to correct travel.,[]
666,EQ ID 666,Stroke Sander,Mirrors,10650,03/06/2024,1. Prod Stopped,Belt tightening handle fell off and needs to be fixed.,Closed and Completed,0,0,Tyler Ross,Maintenance,0,03/22/2024 12:00 AM,Jeffery Riffle - 03/22/24  4:16:30 AM: Fixed,[]
666,EQ ID 666,Stroke Sander,Mirrors,10863,03/29/2024,1. Prod Stopped,The new stroke sander has no power.,Closed and Completed,0,0,.,Maintenance,0,03/29/2024 12:00 AM,Andy Curtis - 04/02/24  8:16:09 PM: now working,[]
666,EQ ID 666,Stroke Sander,Mirrors,10885,04/02/2024,1. Prod Stopped,The old stroke sander belt keeps sliding off.,Closed and Completed,0,0,"Fowler Machine, Bart James",Maintenance,24,04/04/2024 06:00 AM,"Andy Curtis - 04/04/24  5:37:37 PM: Fowler made a new shaft, reinstalled. | Andy Curtis - 04/02/24  6:25:14 PM: I put the belt back on and was setting tension and tracking when the tensioning roller fell off the machine and went across the floor with the belt.
The shaft was snapped into inside the bearing. Will have to have a new shaft machined to reinstall it.
The shaft may have broke on day shift, the reason it would not track, and finally worked its way out.",[]
666,EQ ID 666,Stroke Sander,Mirrors,11105,04/12/2024,1. Prod Stopped,The old stroke sander drum is sliding off.,Closed and Completed,0,0.25,Jeffery Riffle Tyler Ross,Maintenance,0.25,04/12/2024 12:00 AM,,[]
666,EQ ID 666,Stroke Sander,Mirrors,11311,04/15/2024,1. Prod Stopped,Drive wheel come loose again and started walking off the shaft.,Closed and Completed,0,0.15,Andy Curtis,Maintenance,0.15,04/15/2024 07:30 PM,"Andy Curtis - 04/15/24  7:24:30 PM: Drove the pulley back on the shaft and tightened set screws.

It needs a hole dimple made into the shaft for a third-  pointed set screw to hold it in place.",[]
666,EQ ID 666,Stroke Sander,Mirrors,11312,04/16/2024,1. Prod Stopped,"The drive hub has walked off the shaft again and is rubbing the cover.
Need to give to Fowler Machine and get another set screw with a point put in with a recess in the shaft for it to go into. 
Also the center of the shaft needs drilled and tapped for a bolt and washer to help hold the wheel on.
the machine is locked out till further notice, to dangerous to run as it is.
Still have the other stroke sander to use.",Closed and Completed,0,6,"Andy Curtis, Billy Mickens, Fowler Machine, Tyler Ross, Jeff Riffle",Maintenance,10,04/16/2024 07:30 PM,"Andy Curtis - 04/16/24  7:39:49 PM: Fowler Machine put some dimples in the shaft for the bolts to set into, also drilled and tapped the center of the shaft and installed a retainer bolt.
While installing, noticed that the belt was running to the outside on the drive side. Adjusted the toe adjustment on the drive roller, as well as the tensioning roller to get both running center.",[]
666,EQ ID 666,Stroke Sander,Mirrors,11370,04/18/2024,1. Prod Stopped,The shaft for the idler roller has snapped into again.,Closed and Completed,0,0,Fowler Machine,Maintenance,0,04/19/2024 12:00 AM,Andy Curtis - 04/24/24  2:14:49 AM: Fowler Machine made a new shaft,[]
666,EQ ID 666,Stroke Sander,Mirrors,11618,05/09/2024,1. Prod Stopped,THE NEW stroke sander bearings are bad and its causing the machine to vibrate.,Closed and Completed,0,0,"Andy Curtis, Jimmy Sadler, Bart James",Maintenance,0,05/10/2024 07:00 AM,"Andy Curtis - 05/15/24  2:16:28 AM: Bearings replaced. | Andy Curtis - 05/09/24  8:03:27 PM: On the south end, belt side, the bearing is bad.
Locked out the unit for safety reasons, do not have parts.
This is the new stroke sander.",[]
666,EQ ID 666,Stroke Sander,Mirrors,11776,05/21/2024,1. Prod Stopped,bearings are bad unable to use the old stroke sander,Closed and Completed,0,2.25,"Andy Curtis, John McDonald JR, Billy Mickens",Maintenance,0.75,05/22/2024 12:30 AM,"Andy Curtis - 05/21/24 10:39:02 PM: Looking for bearings and found a spare shaft assembly that will work till we get the worn one fixed.
The spare does not have the end of the shaft drilled and tapped for a retainer bolt, but has set screws and locking collar, hopefully will keep everything in place.
Now running",[]
666,EQ ID 666,Stroke Sander,Mirrors,11549,05/07/2024,"3. Prod Affected, Not Stopped","The bearings in the tensioning shaft are going bad, you can hear it growl and vibrate.
Bearings need replacing, or if we have a spare shaft, assembly needs replacing.",Closed and Completed,0,0,Andy Curtis,Maintenance,0,05/22/2024 12:30 AM,"Andy Curtis - 05/22/24  9:04:49 PM: This ran for a couple of weeks like this until it went out, replaced 5-22 with a spare shaft assembly I found.",[]
666,EQ ID 666,Stroke Sander,Mirrors,13141,09/23/2024,"5. Prod Ongoing, Maint Required","Wheel fell off sanding tray, operators can use only one side of tray.",Closed and Completed,0,0.5,tyler ross,Maintenance,0,09/23/2024 09:00 AM,Bart James - 09/23/24  6:55:44 AM: re rounded shoulder bolt. temporary fix. waiting on new shoulder bolts,[]
666,EQ ID 666,Stroke Sander,Mirrors,13670,11/02/2024,"3. Prod Affected, Not Stopped",Plug for lights is loose.  Can't turn on lights.,Closed and Completed,0,0,bart james,Maintenance,0,11/02/2024 06:30 AM,,[]
666,EQ ID 666,Stroke Sander,Mirrors,14303,01/09/2025,1. Prod Stopped,The belt was shaking back and forth and wasnt operating correctly. (Old sander),Closed and Completed,0,0.75,"Andy Curtis, Garrett Blankenship, LJ Hill",Maintenance,0.25,01/09/2025 01:00 AM,"Andy Curtis - 01/09/25  1:24:29 AM: Belt looked like it was coming apart, also found buildup on a spot of the drum, cleaned it off and put on a new belt.",[]
666,EQ ID 666,Stroke Sander,Mirrors,14876,02/27/2025,1. Prod Stopped,The belt wouldnt center due to the shaft being broke.,Closed and Completed,0,4,"Andy Curtis, Garrett Blankenship",Maintenance,2,02/28/2025 01:00 AM,"Andy Curtis - 02/28/25  1:12:53 AM: Idler shaft snapped and the drum came off. That was why it would not track right.
Replaced the shaft assembly with the spare.
One of the set screws broke, had to drill it out, drive the old shaft out.
Then had to do some sanding before we could install the drum onto the spare assembly due to burrs.",[]
666,EQ ID 666,Stroke Sander,Mirrors,14981,03/07/2025,1. Prod Stopped,Shaft broke on stroke sander.,Closed and Completed,0,0,Tyler Ross Jeffery Riffle,Maintenance,0,03/10/2025 12:00 AM,Tyler Ross - 03/10/25  4:23:14 AM: Replaced the shaft,[]
666,EQ ID 666,Stroke Sander,Mirrors,15283,04/04/2025,2. General Maint - High Priority,The bolt that holds the wheel in place on the old polisher came off while it was running.,Closed and Completed,0,0.25,Garrett Blankenship,Maintenance,0.25,04/04/2025 02:00 AM,Garrett Blankenship - 04/04/25  2:16:26 AM: Put bolt back and tightened it up.,[]
666,EQ ID 666,Stroke Sander,Mirrors,15529,04/29/2025,1. Prod Stopped,Neither one of our stroke sanders will turn on.,Closed and Completed,30,0.3,Bart James /jeff Riffle,Maintenance,1,04/29/2025 07:30 AM,Bart James - 04/29/25  5:38:06 AM: replaced 15 amp fuse and reset buss rail breaker,[]
666,EQ ID 666,Stroke Sander,Mirrors,16033,06/10/2025,2. General Maint - High Priority,The left cover on the old sander is loose.,Closed and Completed,2,1,"Andy Curtis, Garrett Blankenship",Maintenance,0,06/10/2025 12:00 AM,"Andy Curtis - 06/09/25 11:58:37 PM: Bottom support bracket was broke, made a new one and installed it. Also had to straighten the metal on the top bracket.",[]
666,EQ ID 666,Stroke Sander,Mirrors,15848,05/21/2025,"3. Prod Affected, Not Stopped","Breaker is tripping for, old stroke sander, and dust collector...",Closed and Completed,0,0,Andy,Maintenance,0,07/03/2025 12:00 AM,"Andy Curtis - 05/21/25 11:38:19 PM: Checked the plug in and it had the lights for the stroke sander, dust collector and the pole fan plugged in.
Unplugged the fan and went to the panel and checked the amp draw on just the lights and dust collector, it was 14.2 Amps.
The dust collector alone pulls around 14 amps. We need to see if we can get a different dust collector or figure out how to connect it to our other water collector. 
The other stroke sander has a dust collector like this as well, so we need either 2 stand alone dust collectors like the new ones like they have in TPF that only pull about 7 amps.
If these are allowed with the stainless dust, from what I was told is not flammable or explosive.",[]
666,EQ ID 666,Stroke Sander,Mirrors,16857,08/28/2025,2. General Maint - High Priority,The baron on the old stroke sander was loose,Closed and Completed,0,0.5,Garrett Blankenship,Maintenance,0.5,08/28/2025 07:00 PM,"Garrett Blankenship - 08/28/25  7:47:47 PM: On the right side wheel, the key had worked its way loose from the keyway, and the bolt securing the wheel had also loosened. Took it apart, cleaned the burrs off of the key and put it back together tightened. Seems to be working.",[]
666,EQ ID 666,Stroke Sander,Mirrors,16734,08/20/2025,"3. Prod Affected, Not Stopped",Could we get someone to look at the old/shorter stroke sander. The left bay is hard to maneuver and doesn't flow as smoothly as the other bays.,Closed and Completed,0,0,Maintenance,Maintenance,0,10/14/2025 12:00 AM,Tyler Ross - 10/14/25  8:31:24 AM: wheels were worn and loose,[]
666,EQ ID 666,Stroke Sander,Mirrors,18114,01/08/2026,"3. Prod Affected, Not Stopped",The shuttle wheel has come completely off..,Closed and Completed,0,1,"Andy Curtis, Garrett Blankenship",Maintenance,0.5,01/08/2026 12:30 AM,Garrett Blankenship - 01/08/26  1:00:00 AM: Replaced the wheels on the shuttle on the left side,[]
666,EQ ID 666,Stroke Sander,Mirrors,18507,02/19/2026,2. General Maint - High Priority,"The panel that has the off and on button erupted in flames, I turned the power off and went to notify maintenance",Closed and Completed,411.29,4,"Garrett Blankenship, Andy Curtis",Maintenance,16,02/19/2026 08:30 PM,"Garrett Blankenship - 02/20/26  3:29:22 AM: Replaced the starter contactor box | Andy Curtis - 02/18/26 10:50:39 PM: Made sure the power was disconnected and opened the starter contactor to make sure the flame was extinguished. The starter contactor will have to be replaced and partially rewired.
The sander is locked out.",[]
666,EQ ID 666,Stroke Sander,Mirrors,18561,02/25/2026,6. General Maint,The stroke sander was making a loud noise,Closed and Completed,0,0.5,"Andy Curtis, Garrett Blankenship",Maintenance,0.25,02/25/2026 01:30 AM,"Andy Curtis - 02/25/26  1:34:06 AM: The drive side drum is shaking some, took the belt off and checked the side to side play, which it had very little but noticeable.
Put the belt back on and adjusted it, which I believe the belt was originally too tight. 
The drum is still shaking some , just not as bad after adjustment.",[]
666,EQ ID 666,Stroke Sander,Mirrors,18573,02/25/2026,2. General Maint - High Priority,The belt was rocking back and forth and the sander was making a loud noise.,Closed and Completed,0,2,"Andy Curtis, Garrett Blankenship",Maintenance,1,02/25/2026 11:00 PM,"Andy Curtis - 02/26/26 12:06:25 AM: The drive side drum was making a metal to metal sound, found that the center bolt had backed out some, and the rear set screws were loose.
Had to use an impact to get the bolt out which was missing some threads due to the vibration of the wheel.
The drum had some side to side movement on the shaft.
Removed the wheel, cleaned the inside of the hub and cleaned the shaft. Re tapped the hole and reinstalled the drum with a longer bolt with a lock washer.
Tightened the rear set screws.
Seems to be running fine at the moment.
If this comes loose again, we will have to get the drum bored out to square the inside of hub up and get a shaft made to the dimensions of the hub. This will take a few days.",[]
666,EQ ID 666,Stroke Sander,Mirrors,18693,03/10/2026,"3. Prod Affected, Not Stopped",Left side wheel is vibrating really badly,Closed and Completed,0,0,Steve fowler,Maintenance,24,03/17/2026 12:00 AM,Tyler Ross - 03/17/26  4:39:12 AM: Fowler made new shaft,[]
666,EQ ID 666,Stroke Sander,Mirrors,19035,04/09/2026,"3. Prod Affected, Not Stopped",on the left side the very last 2x4 is loose  and pushing the gaurd and the frames into the sanding belt,Closed and Completed,0,0,Andy Curtis,Maintenance,0,04/09/2026 03:00 AM,"Andy Curtis - 04/09/26  3:26:46 AM: Replaced the missing screw to secure the 2x4
The 2x4 boards and guards need to be replaced as they are worn out.",[]
666,EQ ID 666,Stroke Sander,Mirrors,19627,05/28/2026,"3. Prod Affected, Not Stopped",The left pulley has some play in it causing the sanding belt to walk forward...,Closed and Completed,0,0.5,"Andy Curtis, Garrett Blankenship",Maintenance,0.25,05/28/2026 10:00 PM,"Garrett Blankenship - 05/29/26  2:43:11 AM: The drum needed adjusted, it was too tight",[]
666,EQ ID 666,Stroke Sander,Mirrors,20135,07/28/2026,"3. Prod Affected, Not Stopped",Can't tighten belt.,Closed Without Action,0,0,Operator,Maintenance,0.5,07/28/2026 12:00 AM,Dale Kee - 07/30/26 12:26:33 PM: It was adjusted in the wrong direction.,[]
666,EQ ID 666,Stroke Sander,Mirrors,20638,09/08/2026,1. Prod Stopped,The left wheel on the old sander snapped off while running.,Closed and Completed,135,2,"Andy Curtis, Garrett Blankenship",Maintenance,1,09/08/2026 09:30 PM,Garrett Blankenship - 09/08/26  9:54:40 PM: Shaft had broken off inside the wheel. Replaced drum shaft,[]
705,EQ ID 705,165 Assembly Driver 2,Mirrors,2483,10/03/2022,"3. Prod Affected, Not Stopped",The back right hydraulic jack leg is not going up the same time with the rest of the legs.,Closed and Completed,0,1,Jeff Riffle Andy Curtis,Maintenance,0,11/05/2022 12:30 PM,Jeffery Riffle - 11/05/22 11:30:24 AM: All Legs working properly,[]
705,EQ ID 705,165 Assembly Driver 2,Mirrors,18609,03/02/2026,1. Prod Stopped,Air fitting broken,Closed and Completed,0,0.5,Tyler Ross,Maintenance,0.5,03/02/2026 12:00 AM,Tyler Ross - 03/02/26 12:21:01 PM: Replaced fitting,[]
706,EQ ID 706,165 Assembly Driver 7,Mirrors,1568,06/03/2022,4. Prod Continuing but Affected Equipment stopped,Request to add two (2) air compressed line drops for the new #165 workstations,Closed and Completed,55,0,Jimmy Sadler,Maintenance,0,06/04/2022 12:00 AM,Jimmy Sadler - 06/04/22  9:01:24 AM: This is has been completed.,[]
706,EQ ID 706,165 Assembly Driver 7,Mirrors,1967,07/21/2022,"3. Prod Affected, Not Stopped",The two newest 165 driver (green) continue to have limited torque and unable to fully set the screw.,Closed and Completed,0,0.5,Andy Curtis,Supervisor,0,07/29/2022 05:30 AM,"Andy Curtis - 07/29/22  5:51:39 AM: Finally had some operators using these guns and were able to get the torque adjusted on them. | Andy Curtis - 07/21/22  5:55:10 AM: Adjusted the torque up, will watch the operators when they are using them and continue to adjust accordingly.",[]
713,EQ ID 713,Repair welder -- Miller,Mirrors,1890,07/11/2022,1. Prod Stopped,The clamp air line has a hole.,Closed and Completed,0,0.25,Andy Curtis,Maintenance,0,07/11/2022 08:00 AM,Andy Curtis - 07/11/22  8:12:23 AM: Cut out the section that had a hole in it and reconnected it to the clamp.,[]
713,EQ ID 713,Repair welder -- Miller,Mirrors,6534,07/19/2023,"3. Prod Affected, Not Stopped",The air hose to the clamp has a leak.,Closed and Completed,5,0.25,Andy Curtis,Maintenance,0,07/19/2023 02:30 PM,Andy Curtis - 07/19/23  3:23:37 PM: Replaced the bad section of air line,[]
713,EQ ID 713,Repair welder -- Miller,Mirrors,7770,10/24/2023,"3. Prod Affected, Not Stopped",Welder keep stopping in the middle of a weld. Welder error No Host.,Closed Without Action,0,0,Jimmy,Maintenance,0,10/24/2023 12:00 AM,Jimmy Sadler - 10/24/23  6:18:43 AM: Wrong machine.,[]
713,EQ ID 713,Repair welder -- Miller,Mirrors,9345,12/14/2023,1. Prod Stopped,Low air pressure E-stop robot won`t move.,Closed and Completed,0,1,"Jimmy, Jeff Riffle",Maintenance,4,12/14/2023 12:00 AM,Jimmy Sadler - 12/14/23  6:41:21 AM: Robbed the solenoid off the robotic sander that is not used.  Welder is running. | Jimmy Sadler - 12/14/23  4:52:08 AM: Solenoid valve is bad.  Waiting on businesses to open to try and find one.,[]
713,EQ ID 713,Repair welder -- Miller,Mirrors,6938,08/21/2023,"3. Prod Affected, Not Stopped",The welding cord has a small tear and it`s shocking employees.,Closed and Completed,0,0,Jimmy,Maintenance,0,12/18/2023 12:00 AM,Jimmy Sadler - 12/18/23  9:03:55 AM: Replaced,[]
713,EQ ID 713,Repair welder -- Miller,Mirrors,19362,05/11/2026,"5. Prod Ongoing, Maint Required",There is a hole in the air line on the repair welder.,Closed and Completed,0,0.5,"Garrett Blankenship, Andy Curtis",Maintenance,0.25,05/11/2026 08:00 PM,Garrett Blankenship - 05/11/26  8:56:52 PM: Removed and replaced the punctured section of tubing.,[]
716,EQ ID 716,Miller Maxstar 200 Welder,Mirrors,15634,05/05/2025,1. Prod Stopped,"The up-right frame clamps, has a leaky air fitting...",Closed and Completed,9,0.5,"Andy Curtis, Garrett Blankenship",Maintenance,0.25,05/05/2025 11:00 PM,Garrett Blankenship - 05/05/25 10:40:21 PM: Replaced three of the six elbow fittings.,[]
1801,EQ ID 1801,Robotic Frame Sander,Mirrors,1211,04/26/2022,4. Prod Continuing but Affected Equipment stopped,Vacuum is down.,Closed and Completed,0,1,Jesus Tostado,Supervisor,40,05/02/2022 02:00 PM,Andy Curtis - 05/03/22  8:23:28 AM: This has been cleaned. | Andy Curtis - 05/02/22  5:03:57 AM: The vacuum canister needs to be emptied and bag cleaned.,[]
1801,EQ ID 1801,Robotic Frame Sander,Mirrors,1687,06/15/2022,1. Prod Stopped,Dust collector keeps kicking out.,Closed and Completed,155.48,0.5,Andy Curtis,Maintenance,1.5,06/15/2022 08:00 AM,"Andy Curtis - 06/15/22  8:26:10 AM: Found 2 fuses blown, this fuse holder is also was going bad and finally got the replacement in a week or so ago. Replaced the fuse holder and fuses.",[]
1801,EQ ID 1801,Robotic Frame Sander,Mirrors,1737,06/21/2022,1. Prod Stopped,Vacuum hose broken.,Closed and Completed,32.76,0.5,Andy Curtis,Maintenance,0,09/29/2022 06:30 AM,Andy Curtis - 09/29/22  6:29:34 AM: Replaced the broken hose.,[]
651,EQ ID 651,Screw Machine Horizontal 2,Mirrors,11353,04/17/2024,1. Prod Stopped,When the driver went down to put in a screw it stayed in the down position.,Closed and Completed,0,0.5,Andy Curtis,Maintenance,0.5,04/17/2024 07:00 PM,"Andy Curtis - 04/17/24  7:00:08 PM: Air directional valve stuck, took apart, cleaned it and put back together. 
Oiled and cycled it several times, working fine now, had some trash in valve.",[]
651,EQ ID 651,Screw Machine Horizontal 2,Mirrors,11760,05/20/2024,1. Prod Stopped,Screw machine stuck in down position,Closed and Completed,210.1,0.75,Andy Curtis,Maintenance,0.75,05/20/2024 10:30 AM,Andy Curtis - 05/20/24 10:34:14 PM: Replaced the 2 directional air valves,[]
651,EQ ID 651,Screw Machine Horizontal 2,Mirrors,13104,09/19/2024,"3. Prod Affected, Not Stopped",tooling is getting hung in the air ratchet...,Closed and Completed,0,1,"Andy Curtis, Garrett Blankenship",Maintenance,0.5,09/19/2024 12:30 AM,"Andy Curtis - 09/19/24  2:28:53 AM: The bit holder on the tool was rusted, sprayed WD-40 in it and tried to loosen the actuator inside. Able to take the bit in and out better.",[]
651,EQ ID 651,Screw Machine Horizontal 2,Mirrors,13696,11/05/2024,"3. Prod Affected, Not Stopped",Screws not advancing in the bowl,Closed and Completed,0,0.5,"Andy Curtis, Garrett Blankenship",Maintenance,0.25,11/05/2024 10:00 PM,"Andy Curtis - 11/05/24  9:44:00 PM: Adjusted the feeder to get the screws to advance as good as it can.
The bowl is old and has deep grooves in it not allowing the screws to float like they should.
Recommend replacing the bowl feeder as it is our oldest one.",[]
651,EQ ID 651,Screw Machine Horizontal 2,Mirrors,13865,11/20/2024,1. Prod Stopped,"Air hose fitting for the horizontal screw, is leaking air, B-side",Closed and Completed,0,0.5,Garrett Blankenship,Maintenance,0.5,11/20/2024 12:30 AM,"Garrett Blankenship - 11/20/24  3:22:06 AM: Replaced air fittings, any other air is exhaust from the tool",[]
651,EQ ID 651,Screw Machine Horizontal 2,Mirrors,15058,03/13/2025,1. Prod Stopped,The screw feeder is not feeding the screws.,Closed and Completed,0,0,Tyler Ross,Maintenance,0,03/13/2025 12:00 AM,Tyler Ross - 03/14/25  4:04:35 AM: Screw hung in the bottom,[]
651,EQ ID 651,Screw Machine Horizontal 2,Mirrors,16956,09/10/2025,1. Prod Stopped,Bowl feeder stopped working,Closed and Completed,0,1,"Andy Curtis, Garrett Blankenship",Maintenance,0.5,09/10/2025 12:30 AM,"Andy Curtis - 09/15/25 10:34:25 PM: Still having to make adjustments daily | Andy Curtis - 09/10/25 12:25:12 AM: Had to play with the switch to get it to start working, had some screws wedged in between the bowl and shaker.
Cleaned those out, noticed that the bowl was twisted and the ramp was not in alignment. Corrected that.
Finally was able to get it adjusted to where it would load some screws.",[]
651,EQ ID 651,Screw Machine Horizontal 2,Mirrors,17029,09/17/2025,1. Prod Stopped,Several screws coming out at once.,Closed and Completed,0,0.5,"Andy Curtis, Garrett Blankenship",Maintenance,0.25,09/17/2025 08:30 PM,"Andy Curtis - 09/17/25  8:32:00 PM: Checked the bowl feeder and the power was off?
Turned it back on and noticed there was a spring off of the tensioning lever for the screw drop down as well as the shield for that area.
Checked the oiler and it was empty, filled it. Did some other air adjustments , machine is running better.",[]
651,EQ ID 651,Screw Machine Horizontal 2,Mirrors,17164,10/06/2025,1. Prod Stopped,the rod on the screw machine driver worn out and stuck inside. unable to change bit. needs a replacement rod,Closed and Completed,0,2,"Andy Curtis, Garrett Blankenship",Maintenance,1,10/06/2025 08:30 PM,"Andy Curtis - 10/06/25  8:23:34 PM: Changed out the screw bit- top part, and finally found some replacements. Would not fit into the screw gun as the collar is wore out.
Changed the screw gun with a replacement, Had to file down the new bit as it would not go into the gun easily.
After we got the gun installed, had to set the torque. finally got it adjusted.",[]
651,EQ ID 651,Screw Machine Horizontal 2,Mirrors,17166,10/06/2025,1. Prod Stopped,the screw driver stopped working again,Closed and Completed,0,2,"Andy Curtis, Garrett Blankenship",Maintenance,0.25,10/07/2025 02:00 AM,"Andy Curtis - 10/07/25  3:26:28 AM: Changed the screw gun back to the original unit after I took it apart to check the anvil. A piece of metal fell out but I could not find anything broken. 
Cleaned it up and put it back together.",[]
651,EQ ID 651,Screw Machine Horizontal 2,Mirrors,16836,08/27/2025,"3. Prod Affected, Not Stopped",Screws entering sideways and jamming up,Closed and Completed,0,0,Maintenance,Maintenance,0,10/10/2025 12:00 AM,Tyler Ross - 10/10/25 11:03:21 AM: Screws were magnetized,[]
651,EQ ID 651,Screw Machine Horizontal 2,Mirrors,17809,12/01/2025,1. Prod Stopped,The jaws are worn out and keep dropping screws.  The jaws need replacing.,Closed and Completed,4835,0.25,"Josh Martin, Corey Hart",Maintenance,0.5,12/01/2025 04:00 PM,Josh Martin - 12/01/25  1:44:35 PM: Replaced the old jaws with a new set of jaws.,[]
651,EQ ID 651,Screw Machine Horizontal 2,Mirrors,17910,12/10/2025,1. Prod Stopped,"The screws are not dropping properly, from the bowl feeder...",Closed and Completed,0,0.5,"Andy Curtis, Garrett Blankenship",Maintenance,0.25,12/10/2025 10:00 PM,Garrett Blankenship - 12/10/25 10:38:02 PM: Main air line for the bowl feeder was not connected.,[]
651,EQ ID 651,Screw Machine Horizontal 2,Mirrors,19469,05/18/2026,"3. Prod Affected, Not Stopped",PEDAL IS STUCK IN THE ON POSITION,Closed and Completed,200.64,0.5,Tyler Ross,Maintenance,0.5,05/18/2026 12:00 AM,Tyler Ross - 05/18/26  5:42:33 AM: Replaced foot pedal,[]
652,EQ ID 652,Autofeed Screw driver,Mirrors,1202,04/25/2022,1. Prod Stopped,The plunger that grabs the screw and slides it over to be dropped in the tube keeps getting stuck.,Closed and Completed,1,1,Andy Curtis,Maintenance,1,04/25/2022 10:00 AM,"Andy Curtis - 04/25/22 11:27:23 AM: Took the plunger apart, problem was an oversized screw. While I had it apart, I cleaned it and re-lubed it. Reassembled and works fine.",[]
652,EQ ID 652,Autofeed Screw driver,Mirrors,15875,05/27/2025,1. Prod Stopped,The knob to speed up or slow down the screws wasnt working.,Closed and Completed,0,0.5,"Andy Curtis, Garrett Blankenship",Maintenance,0.25,05/27/2025 07:30 PM,"Andy Curtis - 05/27/25  7:28:11 PM: Found several screws jammed under the bowl, removed those. Bowl was full of screws, took half of them out. Bowl is vibrating as it should now.",[]
655,EQ ID 655,"Screw Machine, Horizontal 1",Mirrors,1436,05/20/2022,1. Prod Stopped,Screw feeder not sending screw to screw gun.,Closed and Completed,0,0.5,Dan Taylor,Maintenance,0,05/20/2022 12:00 AM,Dan Taylor - 05/20/22  4:46:09 AM: Found a damage Old screw stuck on feeder tube removed and cycled machine before leaving,[]
655,EQ ID 655,"Screw Machine, Horizontal 1",Mirrors,1733,06/21/2022,1. Prod Stopped,Something is stuck inside the delivery assembly of the screw bowl.,Closed and Completed,0,0.15,Andy Curtis,Maintenance,0.15,06/21/2022 07:30 AM,"Andy Curtis - 06/21/22  7:36:06 AM: Found 2 screws wedged in behind the delivery slide. Removed those, and noticed that the cover over that area was bent upward, bent it back down. Hopefully that will solve the problem with the screws bouncing into the delivery area.",[]
655,EQ ID 655,"Screw Machine, Horizontal 1",Mirrors,1794,06/27/2022,1. Prod Stopped,The screw feeder is not feeding the screws.,Closed and Completed,10,0.3,Andy Curtis,Maintenance,0.3,06/27/2022 01:30 PM,"Andy Curtis - 06/27/22  1:24:38 PM: Due to mis-installation on my part, the bowl feeder was not to be put on an oiler system like the screw gun. This caused an oiling of the screw rail which caused the screws to stick and not feed.
I took the feeder off the oiler and put it on oil-free air and cleaned all the oil I could out of the rail system, it is feeding better now. It will take some running to get the rest of the residual oil out off the system.",[]
655,EQ ID 655,"Screw Machine, Horizontal 1",Mirrors,1804,06/28/2022,1. Prod Stopped,The screw feeder is not working.,Closed Without Action,0,0,Wrong Machine,Maintenance,0,06/28/2022 07:00 AM,,[]
655,EQ ID 655,"Screw Machine, Horizontal 1",Mirrors,1908,07/12/2022,1. Prod Stopped,Will not feed screws,Closed and Completed,0,0.5,"Jesus Tostado, Danny Nichols",Maintenance,0.25,07/12/2022 01:30 PM,Andy Curtis - 07/13/22 11:33:25 AM: Removed  a screw that had the dispenser jammed.,[]
655,EQ ID 655,"Screw Machine, Horizontal 1",Mirrors,3795,01/04/2023,"3. Prod Affected, Not Stopped",The pedal keeps getting stuck in the down position.,Closed and Completed,0,0.5,Andy Curtis,Maintenance,0.5,01/04/2023 05:00 AM,"Andy Curtis - 01/04/23  5:58:30 AM: took the pedal apart, cleaned and oiled it.",[]
655,EQ ID 655,"Screw Machine, Horizontal 1",Mirrors,3976,01/13/2023,1. Prod Stopped,The screw feeder is jammed.,Closed and Completed,0,0.25,Jesus Tostado,Maintenance,0.25,01/13/2023 10:00 AM,Andy Curtis - 01/18/23  9:25:50 AM: This was taken care of.,[]
655,EQ ID 655,"Screw Machine, Horizontal 1",Mirrors,6872,08/17/2023,1. Prod Stopped,The screw jammed in the screw feeder.,Closed and Completed,0,0.5,Jeff Riffle,Maintenance,0.5,11/01/2023 12:00 AM,Jeffery Riffle - 11/01/23 12:53:52 PM: Removed Screw,[]
655,EQ ID 655,"Screw Machine, Horizontal 1",Mirrors,7056,08/29/2023,1. Prod Stopped,The foot pedal keeps getting stuck.,Closed and Completed,10,1,Jeff Riffle,Maintenance,1,11/01/2023 12:00 AM,Jeffery Riffle - 11/01/23  1:00:01 PM: It was the valves from water in the airlines.  Cleaned valves with air tool oil.,[]
655,EQ ID 655,"Screw Machine, Horizontal 1",Mirrors,7083,08/31/2023,1. Prod Stopped,The screw machine is not pushing the screw all the way down in to the mirror.,Closed and Completed,0,0.5,Jimmy Sadler,Maintenance,0.5,11/02/2023 12:00 AM,Jeffery Riffle - 11/02/23  5:41:39 AM: Cleaned air valves.,[]
655,EQ ID 655,"Screw Machine, Horizontal 1",Mirrors,10542,02/27/2024,1. Prod Stopped,The foot pedal keeps getting stuck.,Closed and Completed,143.49,0,Josh Martin,Maintenance,0,02/27/2024 03:00 PM,Jesus Tostado - 02/27/24  1:03:43 PM: Foot pedal valve got stuck and had to be replaced.,[]
655,EQ ID 655,"Screw Machine, Horizontal 1",Mirrors,13042,09/12/2024,"3. Prod Affected, Not Stopped",The screw are getting stuck inside the jaws. We can still use it but it`s slowing us down.,Closed and Completed,0,1,"Garrett Blankenship, Andy Curtis",Maintenance,0.5,09/13/2024 02:00 AM,"Andy Curtis - 09/13/24  2:22:57 AM: Replaced the 4 inner Jaw springs, and 1 outside Jaw spring.",[]
655,EQ ID 655,"Screw Machine, Horizontal 1",Mirrors,13089,09/18/2024,1. Prod Stopped,Tooling broke inside of shaft...,Closed and Completed,0,0,Billy Mickens,Maintenance,0.5,09/18/2024 01:00 AM,,[]
655,EQ ID 655,"Screw Machine, Horizontal 1",Mirrors,14525,01/29/2025,4. Prod Continuing but Affected Equipment stopped,Screws are getting stuck and not allowing the piece to come through to screw the mirror together.,Closed and Completed,0,0.5,"Andy Curtis, Garrett Blankenship",Maintenance,0,01/29/2025 08:00 PM,"Andy Curtis - 01/29/25  8:09:50 PM: Cylinder for the down position was sticking, lubed the cylinder inside and the slides on the outside.
Will order new cylinders for the future when it goes out.",[]
655,EQ ID 655,"Screw Machine, Horizontal 1",Mirrors,16490,07/24/2025,1. Prod Stopped,The bowl speed is not working properly..,Closed and Completed,0,1,"Andy Curtis, Garrett Blankenship",Maintenance,0.5,07/24/2025 06:00 PM,"Andy Curtis - 07/24/25  6:08:12 PM: Evidently the bowl feeder got changed out on days, could not get it to vibrate, reinstalled the old one after turning it upside down and shaking all of the loose screws out of it.
Had to do some minor adjusting to get it to work. 1 problem I saw was that the bowl was full of screws, it should only be half full as these units are old and cannot shake a full bowl due to the weight. Filled the bowl up halfway, it is now working.
Another problem is you have people fiddling with the controls when they shouldn't be, they fill up the bowl, and when it don't shake like it's supposed to, they start adjusting it and get it out of adjustment.",[]
655,EQ ID 655,"Screw Machine, Horizontal 1",Mirrors,16706,08/15/2025,1. Prod Stopped,"Bowl feeder will not advance the screws, and will not tumble up the ramp",Closed and Completed,0,0.5,Andy Curtis,Maintenance,0.25,08/15/2025 07:00 PM,"Andy Curtis - 08/15/25  6:44:28 PM: Found that the screws were magnetized, removed those and put some different screws in.
Adjusted the speed and is now working.",[]
655,EQ ID 655,"Screw Machine, Horizontal 1",Mirrors,16733,08/19/2025,1. Prod Stopped,"Screws not loading into jaws, bowl feeder not jogging the screws properly.",Closed and Completed,0,2,"Andy Curtis, Garrett Blankenship",Maintenance,1,08/19/2025 10:30 PM,"Andy Curtis - 08/19/25 10:57:31 PM: Garrett and I rebuilt the jaws, installing new springs internally and 1 external spring. Cleaned and lubed the jaws.
Noticed that the screws were sticking together in the bowl while it was jogging. Screws were magnetized .
Removed all the screws and got a new box and loaded those in, bowl feeder was jogging the screws and advancing them to the jaws correctly.",[]
655,EQ ID 655,"Screw Machine, Horizontal 1",Mirrors,16914,09/04/2025,"3. Prod Affected, Not Stopped",Making a weird sound. (Talk to Dell Ross),Closed and Completed,0,0,Maintenance,Maintenance,0,10/10/2025 12:00 AM,Tyler Ross - 10/10/25 11:03:54 AM: Turned down the bowl,[]
655,EQ ID 655,"Screw Machine, Horizontal 1",Mirrors,16485,07/24/2025,4. Prod Continuing but Affected Equipment stopped,Short in the toggle switch for power on.,Closed and Completed,0,0,Andy Curtis,Maintenance,0,10/10/2025 12:00 AM,Tyler Ross - 10/10/25 10:37:56 AM: Replaced,[]
655,EQ ID 655,"Screw Machine, Horizontal 1",Mirrors,17821,12/03/2025,1. Prod Stopped,Missing guide screw..,Closed and Completed,0,0.5,"Andy Curtis, Garrett Blankenship",Maintenance,0.25,12/02/2025 10:30 PM,Garrett Blankenship - 12/02/25 10:48:39 PM: Had to put the missing screw back in and adjust the ramp back up.,[]
655,EQ ID 655,"Screw Machine, Horizontal 1",Mirrors,18453,02/12/2026,1. Prod Stopped,Screws are not dropping properly...,Closed and Completed,0,0,We reduced the air flow for the screw blower,Supervisor,0,02/12/2026 04:30 AM,,[]
655,EQ ID 655,"Screw Machine, Horizontal 1",Mirrors,18951,04/01/2026,1. Prod Stopped,"Machine will not insert the screws, have been asked to change the dampner on the slide.",Closed and Completed,0,1,"Garrett Blankenship, Andy Curtis",Maintenance,0,04/01/2026 06:00 PM,"Andy Curtis - 04/01/26  6:16:35 PM: Changed the dampner on the side that was bound up.
While doing that we noticed that the jaws were not sitting down on the mounting block all the way which will leave a gap between the jaws and the frame.
Adjusted the jaws down to where they belong, then had an operator run a frame while we did some more adjusting on the height of the dampner.
Machine seems to be engaging the screws better.",[]
655,EQ ID 655,"Screw Machine, Horizontal 1",Mirrors,19288,05/05/2026,2. General Maint - High Priority,Screw machine is not inserting screws correctly consistently. Only using one horizontal screw machine is slowing down production.,Closed and Completed,0,0,Maintenance,Maintenance,0,05/18/2026 12:00 AM,Tyler Ross - 05/18/26 10:44:34 AM: Overloaded,[]
655,EQ ID 655,"Screw Machine, Horizontal 1",Mirrors,19582,05/26/2026,1. Prod Stopped,The screws werent feeding through.,Closed and Completed,0,0.5,"Andy Curtis, Garrett Blankenship",Maintenance,0.25,05/26/2026 10:00 PM,Garrett Blankenship - 05/26/26  9:57:34 PM: A screw had fallen down to where it was preventing the load up cylinder from extending all the way. It is running fine now that the screw has been removed.,[]
655,EQ ID 655,"Screw Machine, Horizontal 1",Mirrors,20562,08/31/2026,1. Prod Stopped,Broken Foot Pedal..,Closed and Completed,143.49,1,"Andy Curtis, Garrett Blankenship",Maintenance,0.5,08/31/2026 08:30 PM,"Andy Curtis - 08/31/26  8:56:04 PM: Replaced 1 foot switch which ended up being defective, installed another spare foot switch which worked.
Also put some oil in the line",[]
657,EQ ID 657,"Roll Former, B-290",Mirrors,20663,09/10/2026,4. Prod Continuing but Affected Equipment stopped,(Seth) Manual controller for roll former is not working.,Pending,0,0,,Maintenance,0,,,[]
657,EQ ID 657,"Roll Former, B-290",Mirrors,1146,04/18/2022,1. Prod Stopped,Material jammed. Need to change or replace three unions.,Closed and Completed,0,2.3,Danny Nichols & Courtney Denley,Maintenance,0,04/18/2022 03:30 PM,"Jeffrey Talley - 04/18/22  3:06:05 PM: There was a 20-ft section in the 290-43 coil that had a reduced width (1.58"" instead of 2.05"") and it jammed the 290 roll former.   This affected a total of 50-ft of the coil overall.  Two Mirror employees (Danny Nichols and Courtney Denley) cleared the Roll Former, requiring about 1.1 hrs each x 2 persons (labor).  There was no downtime in the #290 cell as frames had been previously built up ahead of time on the racks.","[{""name"": ""290-43 material issues (4-18-22) (5).jpg"", ""url"": ""https://circaweb.bobrick.com/PME/Forms/DownloadAttachment/9?guid=e1eabfc6-3a6e-4b61-9fec-82e6aba8249c""}, {""name"": ""290-43 material issues (4-18-22) (3).jpg"", ""url"": ""https://circaweb.bobrick.com/PME/Forms/DownloadAttachment/10?guid=e1eabfc6-3a6e-4b61-9fec-82e6aba8249c""}, {""name"": ""290-43 material issues (4-18-22) (1).jpg"", ""url"": ""https://circaweb.bobrick.com/PME/Forms/DownloadAttachment/11?guid=e1eabfc6-3a6e-4b61-9fec-82e6aba8249c""}, {""name"": ""290-43 material issues (4-18-22) (4).jpg"", ""url"": ""https://circaweb.bobrick.com/PME/Forms/DownloadAttachment/12?guid=e1eabfc6-3a6e-4b61-9fec-82e6aba8249c""}, {""name"": ""290-43 material issues (4-18-22) (2).jpg"", ""url"": ""https://circaweb.bobrick.com/PME/Forms/DownloadAttachment/13?guid=e1eabfc6-3a6e-4b61-9fec-82e6aba8249c""}]"
657,EQ ID 657,"Roll Former, B-290",Mirrors,1170,04/20/2022,1. Prod Stopped,Material jammed. Need to replace 2 unions.,Closed and Completed,0,1,Danny Nichols,Maintenance,1,04/20/2022 02:00 PM,"Jeffrey Talley - 04/21/22  9:30:41 AM: Danny Nichols troubleshooted this from 1pm to 2pm (4/20/22).   After 2pm, additional misalignment issues were discovered.  All additional downtime and labor after 2pm, and all replacement material are all covered under Work Order # 1173.
(Refer to Work Order #1173 at https://circaweb.bobrick.com/PME/Forms/WorkOrderView/1173)",[]
657,EQ ID 657,"Roll Former, B-290",Mirrors,1173,04/20/2022,1. Prod Stopped,The 290 Roll former is out of alignment.,Closed and Completed,207.67,5,"Danny Nichols, Michael Landrum, Josh Martin",Maintenance,4,04/21/2022 07:00 AM,"Jeffrey Talley - 04/21/22  8:07:11 AM: #290 roll former down from 2pm to 5pm on 4/20/22, and from 6am to 7am on 4/21/22.   (Danny Nichols cleared it out and troubleshooted situation on 4/20, and Mike Landrum and Josh Martin on from 6am to 7am following day on 4/21/22, total 4 hrs downtime, and 5 hrs labor.)  Looked for slipping, but   no shaft need shimming.   Replaced (1) Rutland coupling hub (#OCT36-16-A, $79.00 ea.), and (3) coupling spacers (part #OD 36/57-AT @ $42.89 ea.).",[]
657,EQ ID 657,"Roll Former, B-290",Mirrors,1197,04/23/2022,1. Prod Stopped,The 290 Roll former is out of alignment. Material jammed.,Closed and Completed,400,8,"Jimmy Sadler, Danny Nichols, Josh Martin",Maintenance,4,04/23/2022 12:00 AM,"Jimmy Sadler - 04/23/22  8:30:19 AM: Replaced love joy on 6,7,8,10  replaced plastic guide, replaced aluminum bottom",[]
657,EQ ID 657,"Roll Former, B-290",Mirrors,1300,05/05/2022,1. Prod Stopped,The material jammed up in the rollers.,Closed and Completed,285.6,3,"Bart James, Andy Curtis, Danny Nichols",Maintenance,1,05/05/2022 05:30 AM,Andy Curtis - 05/05/22  5:30:49 AM: Replaced 7 broken oldham discs.,[]
657,EQ ID 657,"Roll Former, B-290",Mirrors,1411,05/17/2022,"3. Prod Affected, Not Stopped",The side polisher is not working.,Closed and Completed,0,0,bart james,Maintenance,0,05/17/2022 01:30 AM,Bart James - 05/17/22 11:37:52 AM: adjust air flow control,[]
657,EQ ID 657,"Roll Former, B-290",Mirrors,1440,05/21/2022,1. Prod Stopped,Slide bearings for the  burr buffer slide needs replaced.,Closed and Completed,284,4,Bart James / Dan Taylor,Maintenance,2,05/21/2022 08:00 AM,Dan Taylor - 05/21/22  7:35:33 AM: Replaced bearing for Buffer.,[]
657,EQ ID 657,"Roll Former, B-290",Mirrors,1451,05/23/2022,4. Prod Continuing but Affected Equipment stopped,The pre-punch die set had been scheduled to be removed this morning and have been picked up by Dienamic for sharpening.   Frames have been built up ahead of time and the 290 process will continue on uninterrupted today,Closed and Completed,800,0,Dienamic Tool and Die,Supervisor,24,05/24/2022 10:00 AM,Andy Curtis - 07/07/22  8:52:48 AM: This has been completed.,[]
657,EQ ID 657,"Roll Former, B-290",Mirrors,1581,06/06/2022,1. Prod Stopped,Plastic union on bottom roller of set #12 broke and needs replacing.,Closed and Completed,40.24,0.25,Danny Nichols,Maintenance,0.25,06/06/2022 09:30 AM,Andy Curtis - 06/10/22  9:33:04 AM: This was replaced,[]
657,EQ ID 657,"Roll Former, B-290",Mirrors,1750,06/22/2022,1. Prod Stopped,Motor on side polisher is not coming on.,Closed and Completed,20,5,"Andy Curtis, Bart James, Dan Taylor",Maintenance,26,06/24/2022 05:30 AM,"Andy Curtis - 06/24/22  6:04:30 AM: Found 2 blown fuses, replaced them. When the motor would start and engage the metal, it was trip.
Took the motor off to be rebuilt, but was tested and found to be ok. Reinstalled the motor.
Turned on the motor and as it engaged the metal, it kept running. Possible bad connection in the motor housing, and when the motor was reinstalled, good solid connections were made.",[]
657,EQ ID 657,"Roll Former, B-290",Mirrors,1801,06/28/2022,"3. Prod Affected, Not Stopped","The frames are not being fully polished, their is a delay in the side Polisher.",Closed and Completed,1,0.5,"Bart James, Andy Curtis",Maintenance,0,06/28/2022 05:30 AM,"Andy Curtis - 06/28/22  6:43:47 AM: Adjusted the air pressure up about 10 PSI, put some oil in the cylinder.",[]
657,EQ ID 657,"Roll Former, B-290",Mirrors,1952,07/19/2022,"3. Prod Affected, Not Stopped",The side polisher keeps turning off and on.,Closed and Completed,367.45,0.5,Andy Curtis,Maintenance,0,07/20/2022 07:00 AM,"Andy Curtis - 07/25/22  8:42:02 AM: No further problems after adjustment was made. Ordered spare contactors and an overload for spare. | Andy Curtis - 07/20/22  6:09:22 AM: Too much air pressure, causing the wheel to bottom out on frame, binding the motor. Also believe the contactor is getting weak, checking on ordering a new one.",[]
657,EQ ID 657,"Roll Former, B-290",Mirrors,2019,07/27/2022,"3. Prod Affected, Not Stopped","The pre-punch is worn-out and needs to get sharpen. 
the material keeps getting hooked on the press die and causing the emergency stop every 8 to 10 frames.",Closed and Completed,0,1,"Jesus Tostado, Dienamic",Maintenance,0,08/01/2022 12:00 AM,"Andy Curtis - 10/06/22  9:21:25 AM: This has been done, work order not closed. | Andy Curtis - 07/29/22  5:53:41 AM: Jesus has been able to shim this die to get it to where they can run until Monday. Then the die will be removed and sent to Dynamic to be sharpened.",[]
657,EQ ID 657,"Roll Former, B-290",Mirrors,2062,08/02/2022,1. Prod Stopped,Side polisher will not raise up all the way.,Closed and Completed,0,0,Dan Taylor,Maintenance,0,08/02/2022 07:00 AM,Dan Taylor - 08/02/22  7:48:48 AM: Turned air pressure from 40 to 45 psi.,[]
