equipment_id,equipment_eq_id,equipment_name,department,wo_id,date_notified,urgency,problem,status,material_cost,labor_time,work_performed_by,assigned_to,downtime_hours,completed_datetime,comments,attachments
657,EQ ID 657,"Roll Former, B-290",Mirrors,2213,08/22/2022,1. Prod Stopped,Side polisher will not come on.,Closed and Completed,0,0.5,"Andy Curtis, Jimmy Sadler",Maintenance,0.25,08/22/2022 09:30 AM,"Andy Curtis - 08/22/22  9:59:20 AM: Motor was tripped out, had to reset. Also had too much air pressure to the head causing it to bottom out and bind causing the motor to trip. Lowered the pressure from 50-40.",[]
657,EQ ID 657,"Roll Former, B-290",Mirrors,2227,08/24/2022,"3. Prod Affected, Not Stopped",The control pendant is not working.,Closed and Completed,115.67,1,"Andy Curtis, Jimmy Sadler",Maintenance,0,08/24/2022 10:30 AM,"Andy Curtis - 08/24/22 11:14:26 AM: Installed a new Pendant, did not solve all of the issues, found a broke wire at the pendant. cut out the bad part and reinstalled.",[]
657,EQ ID 657,"Roll Former, B-290",Mirrors,2363,09/14/2022,1. Prod Stopped,Side polisher will not come on.,Closed and Completed,0,0.5,"Andy Curtis, Jimmy Sadler",Maintenance,0.25,09/14/2022 05:30 AM,Andy Curtis - 09/14/22  5:32:02 AM: Turned off the machine and turned back on to reset the thermal overload for the motor.,[]
657,EQ ID 657,"Roll Former, B-290",Mirrors,2457,09/26/2022,"3. Prod Affected, Not Stopped",One of the coolant spigots broke off and needs replacing.,Closed and Completed,15,0.5,Andy Curtis,Maintenance,0,09/27/2022 06:00 AM,Andy Curtis - 09/28/22  6:47:03 AM: Removed the broken piece and put on a new spigot system.,[]
657,EQ ID 657,"Roll Former, B-290",Mirrors,2553,10/11/2022,1. Prod Stopped,The frame material jammed up and broke 7 plastic lug joints.,Closed and Completed,510,0.5,Andy Curtis,Maintenance,1,10/11/2022 11:00 AM,Andy Curtis - 10/11/22 11:19:41 AM: The final total of acetal discs that were broke was 10.  It is believed that the Pre punch die is leaving a severe burr and that it caused the lip to roll over on itself doubling the metal thickness.  Discs are replaced.  The pre punch needs to be sharpened or replaced.,[]
657,EQ ID 657,"Roll Former, B-290",Mirrors,2939,10/17/2022,"3. Prod Affected, Not Stopped",Polisher is down on 290 roll former,Closed and Completed,0,0.25,Andy Curtis,Maintenance,0.25,10/17/2022 06:00 AM,"Andy Curtis - 10/17/22  6:10:13 AM: Motor overload has tripped, turned off to reset then turned back on.",[]
657,EQ ID 657,"Roll Former, B-290",Mirrors,2972,10/20/2022,"5. Prod Ongoing, Maint Required",#290 Roll former pre-positioner UHMW V-block for cut-off.   Need to rethread the attachment screw,Closed and Completed,640,1,"Fowler Machine, Andy Curtis",Supervisor,1,11/18/2022 01:00 PM,Andy Curtis - 11/29/22  6:25:23 AM: Fowler made a new block and installed it | Andy Curtis - 11/04/22  5:16:58 AM: Fowler machine is making a new block.,[]
657,EQ ID 657,"Roll Former, B-290",Mirrors,3559,12/10/2022,"5. Prod Ongoing, Maint Required",FRL is leaking on the flying die set after side polisher.,Closed and Completed,270.79,1,Andy Curtis,Maintenance,0,12/10/2022 12:00 AM,Andy Curtis - 12/10/22  7:30:34 AM: Replaced the leaking FRL,[]
657,EQ ID 657,"Roll Former, B-290",Mirrors,4022,01/17/2023,"3. Prod Affected, Not Stopped",The manual hand-held pendant FWD button is getting stuck.,Closed and Completed,0,0.25,Andy Curtis,Maintenance,0,01/17/2023 08:00 AM,"Andy Curtis - 01/17/23 10:05:37 AM: The contact assembly under the rubber face was bent to the side., disassembled, bent it back and reassembled.",[]
657,EQ ID 657,"Roll Former, B-290",Mirrors,2489,10/04/2022,"3. Prod Affected, Not Stopped",The side polisher is not coming up in time to polish the whole frame.,Closed and Completed,103,0.5,"Andy Curtis, Bart James",Maintenance,0.25,01/19/2023 06:30 AM,"Andy Curtis - 01/19/23  6:46:17 AM: Installed the new cylinder | Andy Curtis - 10/04/22  6:45:29 AM: This cylinder has been ordered, but it has a 12 week lead time. Should be here the first week in Dec.",[]
657,EQ ID 657,"Roll Former, B-290",Mirrors,4178,01/30/2023,"3. Prod Affected, Not Stopped",The hand-held remote controller is not working correctly. reverse is going forward and forward is going reverse.,Closed and Completed,0,0.15,Andy Curtis,Maintenance,0,01/30/2023 12:30 PM,"Andy Curtis - 01/30/23 12:30:56 PM: The last time it was repaired, the cover got put on upside down as the cover can go 2 ways. Turned the cover around to the correct way.",[]
657,EQ ID 657,"Roll Former, B-290",Mirrors,4205,02/01/2023,1. Prod Stopped,Hole in bowl on air regulator.,Closed and Completed,77,0.25,JImmy Sadler,Maintenance,0.25,02/01/2023 12:00 AM,Jimmy Sadler - 02/01/23  8:33:24 AM: Replaced incoming bowl on FRL.,[]
657,EQ ID 657,"Roll Former, B-290",Mirrors,4051,01/19/2023,1. Prod Stopped,Side polisher not consistently coming all the way up and hitting the frame.,Closed and Completed,867.83,2,"Andy Curtis, Bart James",Maintenance,0,03/11/2023 11:00 AM,"Andy Curtis - 03/11/23 11:12:07 AM: Replaced all the bearings in the slide, also replaced the slide rails. | Andy Curtis - 01/19/23  6:49:52 AM: After replacing the cylinder, the motor slide is still not traveling well. Have to take the motor slide off and see if it can be readjusted to allow it to slide easier.
Trying to get some frames ran up so we can do this after lunch.",[]
657,EQ ID 657,"Roll Former, B-290",Mirrors,5406,04/22/2023,"3. Prod Affected, Not Stopped",Leak on top of #290 roll former pump,Closed Without Action,0,0,Andy Curtis,Maintenance,0,04/22/2023 07:00 AM,Andy Curtis - 04/22/23  5:06:02 AM: Duplicate work order,[]
657,EQ ID 657,"Roll Former, B-290",Mirrors,5407,04/22/2023,"5. Prod Ongoing, Maint Required",Gauge leaking on hydraulic pump,Closed and Completed,17.34,0.25,Andy Curtis,Maintenance,0.25,04/22/2023 07:00 AM,Andy Curtis - 04/22/23  5:05:09 AM: Gauge was leaking around the face. Replaced the gauge.,[]
657,EQ ID 657,"Roll Former, B-290",Mirrors,5574,05/08/2023,1. Prod Stopped,The Roll former jammed up and broke 5 plastic lug joints.,Closed and Completed,2392.35,0,"Josh Martin, Jesus Tostado",Maintenance,0,05/10/2023 12:00 AM,"Dale Kee - 05/12/23 10:27:41 AM: 32 couplings and 16 love joints were change overall. | Jimmy Sadler - 05/12/23  4:59:05 AM: Done | Jacob Rozenberg - 05/08/23  8:09:40 AM: Jesus and Josh are replacing the couplings and love joints on former #5,#6, #7 and we will re-evaluate.",[]
657,EQ ID 657,"Roll Former, B-290",Mirrors,5575,05/08/2023,"3. Prod Affected, Not Stopped",The material is slipping on the rollers and causing it to jam up.,Closed and Completed,0,0,"Josh Martin, Jesus Tostado",Maintenance,0,05/10/2023 12:00 AM,Jimmy Sadler - 05/12/23  5:00:09 AM: Jesus and Josh have the machine running.  Jake has been in contact with Mill Masters.,[]
657,EQ ID 657,"Roll Former, B-290",Mirrors,6037,06/14/2023,1. Prod Stopped,The Roll former jammed up and broke plastic lug joints.,Closed and Completed,305,1,"Josh Martin, Jesus Tostado",Maintenance,0.5,06/14/2023 12:00 AM,Andy Curtis - 06/20/23  6:59:33 AM: Replaced the 5 broken lovejoy plastic discs.,[]
657,EQ ID 657,"Roll Former, B-290",Mirrors,6641,07/29/2023,"3. Prod Affected, Not Stopped",The pre-punch cylinder is leaking hydraulic fluid.,Closed and Completed,0,0,Andy,Maintenance,0,12/18/2023 12:00 AM,"Jimmy Sadler - 12/18/23  9:14:35 AM: replaced | Andy Curtis - 07/29/23  6:50:16 AM: Possible leaking line, have cleaned them off and letting them run, will check later.
In the meantime checking to make sure we have a cylinder.",[]
657,EQ ID 657,"Roll Former, B-290",Mirrors,6642,07/29/2023,"3. Prod Affected, Not Stopped",The pre-punch brake needs to be looked at. I already talked to maintenance and we will run up frames then schedule a time for maintenance to look at it.,Closed and Completed,0,0,Jimmy,Maintenance,0,12/18/2023 12:00 AM,Jimmy Sadler - 12/18/23  9:15:08 AM: done,[]
657,EQ ID 657,"Roll Former, B-290",Mirrors,9338,12/13/2023,1. Prod Stopped,Side polisher will not come on.,Closed and Completed,0,0,Jeff,Maintenance,0,01/16/2024 12:00 AM,Jeffery Riffle - 01/16/24  1:15:51 PM: Fuse,[]
657,EQ ID 657,"Roll Former, B-290",Mirrors,10151,01/29/2024,"3. Prod Affected, Not Stopped",The per-punch brake is getting stuck and causing the machine to stop.,Closed Without Action,0,0,Jimmy,Maintenance,0,01/29/2024 12:00 AM,Jimmy Sadler - 01/29/24  1:54:04 PM: Duplicate,[]
657,EQ ID 657,"Roll Former, B-290",Mirrors,10152,01/29/2024,1. Prod Stopped,Pre-punch brake clamp on 290 roll former keeps grabbing and not letting go when it should.,Closed and Completed,300,1,Jeff Riffle,Maintenance,0,01/30/2024 12:00 AM,Jeffery Riffle - 01/30/24  7:42:59 AM: Replaced MAC valve,[]
657,EQ ID 657,"Roll Former, B-290",Mirrors,10943,04/04/2024,1. Prod Stopped,#1 Notch before the cutoff is not working.,Closed and Completed,0,0.25,Andy Curtis,Maintenance,0,04/04/2024 06:30 PM,"Andy Curtis - 04/04/24  6:23:51 PM: #1 notch finger is not engaging fully.
Removed cylinder with notch finger, cleaned and lubed both. Reinstalled
Working now, lubed the other finger and cylinder but did not remove.",[]
657,EQ ID 657,"Roll Former, B-290",Mirrors,11372,04/19/2024,1. Prod Stopped,"The pre punch Die is not punching consistently, It has 1200 PSI hydraulic pressure and should ne punching with ease.
I would suggest pulling the Die and see if there is a jamb or if it is dull.",Closed and Completed,0,0,"Andy Curtis, Bart James, Jimmy Sadler",Maintenance,0,04/19/2024 05:00 AM,"Andy Curtis - 04/24/24  2:16:44 AM: Day shift turned up the pressure after verifying that it would not hurt anything, working great now",[]
657,EQ ID 657,"Roll Former, B-290",Mirrors,11363,04/18/2024,1. Prod Stopped,The pre-punch is not working.,Closed and Completed,1628,24,"Andy Curtis, Bart James, Jimmy Sadler",Maintenance,8,04/22/2024 12:00 AM,"Andy Curtis - 05/22/24  9:10:11 PM: Day shift was able to get the leak to stop, also up the pressure to 1500 psi. | Andy Curtis - 04/18/24  9:02:30 PM: Day shift started working on this and found that the hydraulic pump has gone bad, They had it most of the way back together before they left.
I came in and finished up the install and fired the machine up, found a leak at the distribution block that I can not get it to stop leaking.
Finally got it to a slow leak, started running frames and could not get the pressure to set right, would not punch all the way through. 
Finally got the pressure to quit fluctuating, but it still would not punch at times. Replaced the cube relays for the punches and restarted.
Had a bad relay on startup, had to stop and change it. Once we started the machine up again, I adjusted the pressure up some more and the unit finally settled down.
Run about 20 frames without stopping.
I instructed Billy to turn off the hydraulic pump at breaks and lunch to cut down on the leaking unit.
Day shift will try to repair when they come in or order the part.",[]
657,EQ ID 657,"Roll Former, B-290",Mirrors,11423,04/23/2024,1. Prod Stopped,"Cutoff working sporadically, producing long frames at times.",Closed and Completed,32,0.25,Andy Curtis,Maintenance,0.25,04/23/2024 07:00 PM,"Andy Curtis - 04/23/24  6:58:10 PM: Noticed that the notch sensor for the cutoff would go off at times.
Replaced the sensor, no further problems.",[]
657,EQ ID 657,"Roll Former, B-290",Mirrors,11460,04/29/2024,1. Prod Stopped,Frames not notching on the #1 notch.,Closed and Completed,158.4,1,"Andy Curtis, Josh Martin.",Maintenance,1,04/29/2024 09:00 PM,"Andy Curtis - 04/29/24  9:01:37 PM: Changed the notch sensor. Worked for about 10 frames and started not punching again.
Then I noticed that the #1 notch finger was not engaging but it had air pressure. Stopped machine.
Removed the finger cylinder and it stuck closed, tried to oil it and loosen it up but no success. Installed a new finger cylinder.",[]
657,EQ ID 657,"Roll Former, B-290",Mirrors,11561,05/07/2024,1. Prod Stopped,The V-notch finger sensor broke.,Closed and Completed,32,0.15,Josh Martin,Maintenance,0.15,05/07/2024 09:30 AM,Andy Curtis - 05/15/24  2:14:14 AM: Replaced,[]
657,EQ ID 657,"Roll Former, B-290",Mirrors,11557,05/07/2024,"3. Prod Affected, Not Stopped",The V-notch die broke.  Josh and Courtney are installing the back up V-notch and we are using frames from our back up frame rack.,Closed and Completed,0,1,Josh Martin; Courtney Denley,M/E,1.5,05/07/2024 10:30 AM,Tyler Ross - 08/16/24  6:52:33 AM: Cutting plate in die number 1 broke while running. We took the dies out and put in the spare set. Dienamic came to pick up the set needing repair. | Tyler Ross - 08/16/24  5:43:14 AM: water heater was replaced | Josh Martin - 05/07/24  8:28:32 AM: Cutting plate in die number 1 broke while running.  We took the dies out and put in the spare set.  Dienamic came to pick up the set needing repair.,[]
657,EQ ID 657,"Roll Former, B-290",Mirrors,11580,05/09/2024,1. Prod Stopped,v-notch 2 is pulling and stopping the roll former,Closed and Completed,216,2.5,"Andy Curtis, Josh Martin",Maintenance,1.25,05/09/2024 02:30 AM,"Andy Curtis - 05/09/24  2:49:57 AM: Took the die out, took apart and cleaned, reassembled.
worked for a little bit and jammed again
Finger dragging out to home position.
Installed a new cylinder for the finger, 1 finger sensor and a notch sensor.",[]
657,EQ ID 657,"Roll Former, B-290",Mirrors,11617,05/09/2024,1. Prod Stopped,finger 2 is getting stuck and would turn off the roll former.,Closed and Completed,0,1.5,"Andy Curtis, Johnny McDonald, and Jacob P",Maintenance,0.5,05/09/2024 06:00 PM,"Andy Curtis - 05/09/24  6:27:29 PM: Adjusted the air pressure up on the cylinder, ran fine for about 20 frames.
Jammed again and crashed the metal in front of the polisher, noticed the finger rode on top of the middle lip, and was rubbing the bottom die.
Raised the cylinder some to get the finger out of a bind.",[]
657,EQ ID 657,"Roll Former, B-290",Mirrors,11638,05/13/2024,1. Prod Stopped,Hydraulic leak on 290 roll former pump.  Pump losing hydraulic pressure.,Closed and Completed,0,1,Jimmy Sadler,Maintenance,0,05/13/2024 12:00 AM,"Jimmy Sadler - 05/13/24  6:32:17 AM: Found a leak at a fitting, tightened fitting.  The pump is not loosing pressure. | Jimmy Sadler - 05/13/24  5:17:27 AM: Cleaned top and all fittings.  Can not see a leak, will continue to watch.",[]
657,EQ ID 657,"Roll Former, B-290",Mirrors,11719,05/16/2024,1. Prod Stopped,finger 2 is getting stuck and turning the roll former off,Closed and Completed,32,1,Andy Curtis,Maintenance,1,05/16/2024 09:30 PM,"Andy Curtis - 05/16/24  9:31:41 PM: Tried to reposition the finger, no luck. While watching it run, the finger dropped in and the brake came up, I saw the frame slip which hung up the finger.
Changed the brake pad and then ran. so far so good. I crashed the notch sensor and had to change it. Now running.",[]
657,EQ ID 657,"Roll Former, B-290",Mirrors,11842,05/28/2024,1. Prod Stopped,The oil filter for the air regulator broke.,Closed and Completed,100,0.5,Bart James,Maintenance,0,05/28/2024 08:00 AM,,[]
657,EQ ID 657,"Roll Former, B-290",Mirrors,11916,06/03/2024,1. Prod Stopped,Brake valve on notch die #2 has low air pressure.  Can't get the air pressure to increase.,Closed and Completed,0,0.25,Jeffery Riffle Tyler Ross Josh martin,Maintenance,0.25,06/03/2024 12:00 AM,"Tyler Ross - 06/03/24  9:35:18 AM: gauge was reading low, swapped gauge and reads fine",[]
657,EQ ID 657,"Roll Former, B-290",Mirrors,12103,06/13/2024,"5. Prod Ongoing, Maint Required",Exposed wires on E-stop reset button box form pull stop E-stop cord.  Tube covering wires needs to be repaired.,Closed and Completed,0,0.15,Tyler Ross,Maintenance,0,06/13/2024 12:00 AM,Tyler Ross - 06/13/24 11:36:18 AM: pushed wires back in and tightened nut,[]
657,EQ ID 657,"Roll Former, B-290",Mirrors,12170,06/20/2024,1. Prod Stopped,The first notch punch is not activating.,Closed and Completed,0,0.5,Andy Curtis,Maintenance,0.5,06/20/2024 07:00 PM,"Andy Curtis - 06/20/24  7:38:53 PM: Restarted the machine, changed notch sensor and changed cube relay, no change. 
Watched the air gauges on the finger on #1, it would call for the finger to activate but it wouldn't, smacked the cylinder- started working.
Finger or cylinder was stuck for some reason.",[]
657,EQ ID 657,"Roll Former, B-290",Mirrors,11951,06/05/2024,1. Prod Stopped,one of the love joyce broke in the 290 roll former,Closed and Completed,10,1,Jeff Riffle,Maintenance,0,06/29/2024 12:00 AM,Jeffery Riffle - 06/29/24  7:32:38 AM: Replaced,[]
657,EQ ID 657,"Roll Former, B-290",Mirrors,12147,06/18/2024,1. Prod Stopped,the frames are coming out scratched when they pass through the v notch die,Closed and Completed,0,0,"Andy Curtis, Billy Mickens, Johnny McDonald JR",Maintenance,0,07/08/2024 12:00 AM,"Andy Curtis - 07/08/24 10:53:01 PM: Not sure what day shift done but no further problems. | Andy Curtis - 06/18/24  7:49:30 PM: They pulled off of Gamco and put regular metal on, not as noticeable. 
I noticed while they were blowing out the die, that there was some lithium grease sprayed into the die, any certain reason why?
I think that would collect metal chips and would cause scratches.
They are currently running and watching to see if it gets worse.",[]
657,EQ ID 657,"Roll Former, B-290",Mirrors,12446,07/18/2024,1. Prod Stopped,"knock sensor was damaged, during material change over..",Closed and Completed,32,0.25,Andy Curtis,Maintenance,0,07/18/2024 08:30 PM,Andy Curtis - 07/18/24  8:54:39 PM: Replaced damaged notch sensor,[]
657,EQ ID 657,"Roll Former, B-290",Mirrors,12556,07/29/2024,1. Prod Stopped,Finger sensor on die #2 not reading.,Closed and Completed,24.17,0.25,Josh Martin,Maintenance,0.5,07/29/2024 07:30 AM,Josh Martin - 07/29/24  5:49:42 AM: Changed out finger sensor,[]
657,EQ ID 657,"Roll Former, B-290",Mirrors,12609,08/01/2024,1. Prod Stopped,"Notch #1 finger and notch #1 break are creating a good size burr on the finish side of the frame, possibly scratching the die as it travels thru...",Closed and Completed,0,0,josh martin,Maintenance,0,08/01/2024 12:00 AM,Tyler Ross - 08/16/24  5:31:18 AM: swapped dies,[]
657,EQ ID 657,"Roll Former, B-290",Mirrors,12618,08/05/2024,1. Prod Stopped,Broken union caused material to jam up in machine.,Closed and Completed,0,0.3,Danny Nichols,Maintenance,1,08/05/2024 08:00 AM,Josh Martin - 08/05/24 12:15:32 PM: Cut out jammed material and replaced two plastic unions.,[]
657,EQ ID 657,"Roll Former, B-290",Mirrors,12682,08/07/2024,1. Prod Stopped,"love joist for the top and bottom #6 roller broke, as well as the material guide, and block, they were replaced, upon restart up we noticed the one of the fingers was sticking and leaving an impression on the metal..",Closed and Completed,0,0,josh martin,Maintenance,0,08/08/2024 12:00 AM,Tyler Ross - 08/16/24  5:32:57 AM: closed,[]
657,EQ ID 657,"Roll Former, B-290",Mirrors,12859,08/23/2024,1. Prod Stopped,"Either notch #1 or notch#2 is hanging up and causing the love joint to brake, we are attempting to fix them, there is a total of 4 in all that were damaged...",Closed and Completed,0,1,Billy Mickens,Maintenance,1,08/23/2024 09:00 PM,Andy Curtis - 08/27/24  8:05:16 PM: Replaced love joys,[]
657,EQ ID 657,"Roll Former, B-290",Mirrors,12871,08/26/2024,1. Prod Stopped,"#1 or #2 finger is hanging up, causing a impression on the material as it passes thru , and its also causing the line to stop...",Closed and Completed,0,0.5,"Andy Curtis, Garrett Blankenship",Maintenance,0.25,08/27/2024 10:00 PM,"Garrett Blankenship - 08/26/24 10:48:33 PM: Watched machine run, fingers did not stick. Running as normal. Will continue to monitor",[]
657,EQ ID 657,"Roll Former, B-290",Mirrors,12926,08/29/2024,1. Prod Stopped,Material jammed up inside machine.  Four plastic lovejoy unions broken and need replacing.,Closed and Completed,0,0,Danny,Maintenance,0,09/05/2024 12:00 AM,Tyler Ross - 09/05/24  7:30:36 AM: replaced,[]
657,EQ ID 657,"Roll Former, B-290",Mirrors,12978,09/06/2024,1. Prod Stopped,"notch #1 0r #2  is hanging inside of the die, causing shorter lengths, and a bur on the face of the frame...",Closed and Completed,0,0,"Josh Martin, Danny Nichols",Maintenance,0,09/06/2024 07:00 AM,"Andy Curtis - 09/11/24 10:40:11 PM: Further adjustments were made on days to roll former, still had slight burr but manageable. | Andy Curtis - 09/06/24  3:33:35 AM: Notch 1 was cutting to early before prenotch and damaging frame, causing folding issues and at time erratic notching.
Replaced the inside finger sensor , as the jacket was damaged.
After doing that the finger was very erratic. took off the finger cylinder and found that the notch was down. turned it up and notching was consistent.
The problem now is that the notch is not centered with prenotch, notch is now a little late, but not by much.
Still have folding and welding issues.",[]
657,EQ ID 657,"Roll Former, B-290",Mirrors,13030,09/11/2024,1. Prod Stopped,"brake was catching on the #1 or #2 notch position, resulting in line stoppage....",Closed and Completed,0,1,Danny Nichols,Maintenance,0,09/11/2024 12:00 AM,Jeffery Riffle - 09/11/24  5:44:23 AM: Adjusted the roll former.,[]
657,EQ ID 657,"Roll Former, B-290",Mirrors,12839,08/22/2024,"5. Prod Ongoing, Maint Required",Starting last week the V-notch was occasionally punching off centered.  This week the frequency has increased with no explanation visible to us.  It is starting to affect scrap rate because now we are having to throw away approximately 1 out of every 8-10 frames.,Closed and Completed,0,0,Maintenance,Maintenance,0,09/13/2024 12:00 AM,Tyler Ross - 09/13/24  5:55:04 AM: Done,[]
657,EQ ID 657,"Roll Former, B-290",Mirrors,13050,09/13/2024,1. Prod Stopped,oldham coupling disc broke.,Closed and Completed,0,0.5,Billy Mickens ( Mirrors department alt. shift specialist ),Maintenance,1,09/13/2024 11:00 PM,Billy Mickens - 09/13/24 12:56:37 AM: oldham coupling was replaced at the bottom of station #2...,[]
657,EQ ID 657,"Roll Former, B-290",Mirrors,13075,09/17/2024,1. Prod Stopped,notch sensor is not reading the notches..,Closed and Completed,32,1,"Andy Curtis, Garrett Blankenship",Maintenance,0.5,09/17/2024 01:00 AM,"Andy Curtis - 09/17/24 12:55:48 AM: Changed the notch sensor, did not solve the problem.
Garrett noticed that the home sensor for the notch dies was not lit up, found a piece of notch material wedge in keeping it from reaching home position, cleaned it out.
Machine is now punching.",[]
657,EQ ID 657,"Roll Former, B-290",Mirrors,13087,09/17/2024,1. Prod Stopped,notch#1 or #2 is is sticking and causing the line to shut down...,Closed and Completed,0,1,"Andy Curtis, Garrett Blankenship",Maintenance,0.5,09/17/2024 11:00 PM,"Andy Curtis - 09/18/24 12:27:19 AM: Number 1 finger was not releasing because the brake did not activate.
Manually cycled the brake cylinder several times then heard a pop sound, brake was bound up for some reason.
Ran out the rest of the coil no problems.",[]
657,EQ ID 657,"Roll Former, B-290",Mirrors,13090,09/18/2024,1. Prod Stopped,"#1 finger hanging up in the material, brake not activating",Closed and Completed,0,1.5,"Andy Curtis, Garrett Blankenship, Jeff Riffle",Maintenance,0.5,09/18/2024 03:30 AM,Andy Curtis - 09/18/24  3:26:25 AM: Replaced the Mac valve for the brake cylinder.,[]
657,EQ ID 657,"Roll Former, B-290",Mirrors,13101,09/18/2024,1. Prod Stopped,"notch #1 or #2 is sticking, and causing the line to stop....",Closed and Completed,174.51,2,"Andy Curtis, Garrett Blankenship",Maintenance,0,09/20/2024 12:00 AM,"Andy Curtis - 09/20/24  3:28:56 AM: Was told that a air adjustment took care of the problem | Andy Curtis - 09/19/24  2:52:52 AM: Number finger is sticking, Changed the relay for the brake and changed the cylinder, some improvement.
Possible something in the die causing the issue.
Line would run good for an hour or so and then hang up again, restart the line and a little while later hang again.",[]
657,EQ ID 657,"Roll Former, B-290",Mirrors,13173,09/24/2024,1. Prod Stopped,one of the oldham coupling disc broke.,Closed and Completed,40,0.5,"Andy Curtis, Garrett Blankenship",Maintenance,0,09/24/2024 10:00 PM,Andy Curtis - 09/24/24 11:48:58 PM: Changed the bottom disc on next to the last station.,[]
657,EQ ID 657,"Roll Former, B-290",Mirrors,13271,10/02/2024,1. Prod Stopped,broken love joist...,Closed and Completed,0,0,"Billy Mickens, Alt. Shift Mirrors specialist..",Maintenance,0.5,10/02/2024 12:30 AM,,[]
657,EQ ID 657,"Roll Former, B-290",Mirrors,13272,10/02/2024,1. Prod Stopped,the v-notch is scratching and leaving a dent on the frames,Closed and Completed,0,0.5,"Garrett Blankenship, Andy Curtis",Maintenance,0.5,10/03/2024 10:30 PM,Garrett Blankenship - 10/02/24 10:25:12 PM: Removed cylinder for break #2. Found a burr in the brake shoe. Removed burr and polished shoe.,[]
657,EQ ID 657,"Roll Former, B-290",Mirrors,13342,10/11/2024,1. Prod Stopped,#2 notch die will not punch,Closed and Completed,0,3,Bart James Tyler Ross Jimmy Sadler,Maintenance,0,10/11/2024 12:00 AM,Tyler Ross - 10/11/24 12:16:33 PM: Adjusted the finger in the second die where it sit on the sensor better,[]
657,EQ ID 657,"Roll Former, B-290",Mirrors,13480,10/18/2024,1. Prod Stopped,notch #1 or #2 is not working properly..,Closed and Completed,0,1,"Andy Curtis, Garrett Blankenship",Maintenance,0.5,10/18/2024 09:00 PM,"Andy Curtis - 10/19/24  1:05:51 AM: Watched the line run and noticed finger 2 was getting stuck, took out the finger cylinder and the finger had build up and a glue like feel to it.
Took brake cleaner and cleaned the finger and the pocket it slides through. reassembled and tested, had to turn the air up a little, working now.",[]
657,EQ ID 657,"Roll Former, B-290",Mirrors,13627,10/28/2024,1. Prod Stopped,they material got stuck in the v-notch,Closed and Completed,0,2,"Andy Curtis, Garrett Blankenship, Billy Mickens, Johnny McDonald Jr",Maintenance,0.5,10/28/2024 09:30 PM,"Andy Curtis - 10/28/24  9:48:01 PM: Had to drive and pry the metal out. 
Do not have an explanation why it stuck other than it was the end of the material.
Took an air hose and blew out all dies afterward.
Running now",[]
657,EQ ID 657,"Roll Former, B-290",Mirrors,13674,11/04/2024,1. Prod Stopped,The finger cylinder is stuck. It`s not working.,Closed and Completed,300,1,Bart James,Maintenance,2,11/04/2024 09:00 AM,Bart James - 11/04/24  7:20:57 AM: replaced solenoid valve and pressure adjuster,[]
657,EQ ID 657,"Roll Former, B-290",Mirrors,13708,11/06/2024,1. Prod Stopped,finger #1 or #2 is sticking and causing the line to stop...,Closed and Completed,57,2,"Andy Curtis, Garrett Blankenship",Maintenance,1,11/06/2024 08:30 PM,"Garrett Blankenship - 11/06/24  9:12:26 PM: Replaced brake shoe for notch #1. Replaced notch #1 brake relay. Neither fixed the problem. Cylinder extend sensor for finger #1 would light up, but wasn't communicating with the PLC, replaced sensor. Working fine",[]
657,EQ ID 657,"Roll Former, B-290",Mirrors,13723,11/07/2024,1. Prod Stopped,Finger #1 or #2 is sticking and causing the line to stop...,Closed and Completed,82.76,4,"Garrett Blankenship, Josh Martin",Maintenance,4,11/08/2024 02:00 AM,"Garrett Blankenship - 11/08/24  1:58:56 AM: Adjusted extend sensor for Finger #2, brake continued to not engage. Changed Notch #2 brake solenoid, problem persisted. Messed with the sensor more to make sure it was in the right place. Finally, Josh came in and lowered Finger #2 air pressure to account for the softer material, solving the problem. 

Unsure of material cost for the solenoid.",[]
657,EQ ID 657,"Roll Former, B-290",Mirrors,13782,11/12/2024,"5. Prod Ongoing, Maint Required",Wire cover for the reset button on the pull cord e-stop is pulled away from the box leaving exposed wires.,Closed and Completed,0,0.5,"Andy Curtis, Garrett Blankenship",Maintenance,0.25,11/13/2024 03:30 AM,Andy Curtis - 11/13/24  3:22:13 AM: Cut off the bad end of the conduit and reconnected it.,[]
657,EQ ID 657,"Roll Former, B-290",Mirrors,13829,11/15/2024,1. Prod Stopped,"finger #1 or #2 , or brake is not working properly, causing the line to stop...",Closed and Completed,0,0.5,"Andy Curtis, Garrett Blankenship",Maintenance,0.25,11/15/2024 03:00 AM,Garrett Blankenship - 11/15/24  2:52:36 AM: Finger #1 extend sensor needed a small adjustment,[]
657,EQ ID 657,"Roll Former, B-290",Mirrors,13852,11/19/2024,1. Prod Stopped,"the cut-off is not working properly, its allowing the parts to continue to run, with out a cut....",Closed and Completed,0,0.5,Garrett Blankenship,Maintenance,0.5,11/18/2024 11:00 PM,"Garrett Blankenship - 11/18/24 10:49:24 PM: Finger #2 was not falling into the notch, so the last punch could not be made. Increased air pressure for finger #2, running normally",[]
657,EQ ID 657,"Roll Former, B-290",Mirrors,13887,11/22/2024,1. Prod Stopped,Notch#1 or #2 sensor is not working properly...,Closed and Completed,0,0.25,Garrett Blankenship,Maintenance,0.25,11/22/2024 01:00 AM,"Garrett Blankenship - 11/22/24  1:12:46 AM: Finger #2 wasn't getting enough pressure to fall into the notch, increased pressure, running fine.",[]
657,EQ ID 657,"Roll Former, B-290",Mirrors,13762,11/11/2024,1. Prod Stopped,Coolant pump will not come on.,Closed and Completed,0,0,Bart James Jeffery Riffle,Maintenance,0,11/26/2024 12:00 AM,Tyler Ross - 11/26/24  7:11:29 AM: Replaced the pump | Bart James - 11/11/24  5:22:19 AM: working on locating a coolant pump,[]
657,EQ ID 657,"Roll Former, B-290",Mirrors,13494,10/21/2024,1. Prod Stopped,Roll former not cutting.,Closed and Completed,0,0.15,Tyler Ross,Maintenance,0.15,11/26/2024 12:00 AM,Tyler Ross - 11/26/24  7:05:49 AM: Fiber optic sensor out of alignment,[]
657,EQ ID 657,"Roll Former, B-290",Mirrors,14280,01/07/2025,1. Prod Stopped,The coolant pump broke.,Closed and Completed,0,0.75,Jimmy Sadler,Maintenance,0.75,01/07/2025 12:00 AM,Jimmy Sadler - 01/07/25  2:14:37 PM: Replaced coolant pump,[]
657,EQ ID 657,"Roll Former, B-290",Mirrors,14286,01/08/2025,1. Prod Stopped,love joist #3 on top is broken..,Closed and Completed,30,1,"Andy Curtis, Garrett Blankenship",Maintenance,0.5,01/08/2025 12:30 AM,Andy Curtis - 01/08/25 12:54:36 AM: Replaced the top back love joy that had the bolt broke in it.,[]
657,EQ ID 657,"Roll Former, B-290",Mirrors,14313,01/10/2025,1. Prod Stopped,The 290 roll former completely jammed up and stopped production.,Closed and Completed,0,3,"Andy Curtis, Garrett Blankenship, Billy Mickens",Maintenance,1,01/09/2025 11:30 PM,"Andy Curtis - 01/10/25 12:29:12 AM: Had to cut out the metal several times, found that the problem was on the #7 roll station, with the little roller bearing. 
As the double notch went through the tang would go under the roller and bend. Tried adjusting the roller, no luck.
Decided to change out the coil.
Started running.",[]
657,EQ ID 657,"Roll Former, B-290",Mirrors,14314,01/10/2025,1. Prod Stopped,The v had a bur on it and it jams the coil because of the bur.,Closed and Completed,0,4,"Andy Curtis, Garrett Blankenship, Billy Mickens, Jacob",Maintenance,1,01/10/2025 12:00 AM,"Andy Curtis - 01/10/25 12:36:18 AM: After changing out the coil and it jammed again, cut the metal out, blew out the pre punch die, while actuating.
Threaded the metal back in, reset the #7 roller to where it was originally. 
Started running again, going to keep running so they could build up some frames and keep production moving.
Need to evaluate the die and see where our spare is. Found 1 but it was covered with dust and was questionable about what kind of shape it was in.",[]
657,EQ ID 657,"Roll Former, B-290",Mirrors,14375,01/15/2025,1. Prod Stopped,The lovejoice went out on number 7 at the bottom. We were down for about 30 mins. We were able to fix the problem.,Closed and Completed,0,0.5,Jacob,Maintenance,0.5,01/15/2025 07:00 PM,,[]
657,EQ ID 657,"Roll Former, B-290",Mirrors,14376,01/15/2025,1. Prod Stopped,notch #1 or #2 is hanging and causing the line to stop...,Closed and Completed,0,0.25,Garrett Blankenship,Maintenance,0.25,01/15/2025 09:30 PM,"Garrett Blankenship - 01/15/25  9:40:33 PM: Linear bearing guiding the buffing motor had a ring biting into the rail, preventing it from sliding. I straightened out the ring and it ran normally",[]
657,EQ ID 657,"Roll Former, B-290",Mirrors,14450,01/22/2025,4. Prod Continuing but Affected Equipment stopped,The baron was out on the polish wheel.,Closed and Completed,0,0.5,"Andy Curtis, Garrett Blankenship",Maintenance,0.25,01/22/2025 09:30 PM,Andy Curtis - 01/22/25  9:30:35 PM: One of the bearings was almost out on the slide off the polishing slide station that the motor is mounted to. Drove it back in.,[]
657,EQ ID 657,"Roll Former, B-290",Mirrors,14484,01/28/2025,1. Prod Stopped,major jam up with the 290 frame backing up and causing multiple louvre joyces 2 brake,Closed and Completed,0,0,Danny,Maintenance,0,01/29/2025 12:00 AM,Tyler Ross - 01/31/25  8:59:08 AM: Repaired by Day shift,[]
657,EQ ID 657,"Roll Former, B-290",Mirrors,14486,01/28/2025,1. Prod Stopped,The coupling screw broke.,Closed and Completed,0,0,Danny,Maintenance,0,01/29/2025 12:00 AM,Tyler Ross - 01/31/25  8:59:53 AM: Repaired by Day shift,[]
657,EQ ID 657,"Roll Former, B-290",Mirrors,14649,02/12/2025,1. Prod Stopped,The rollers are out of line.,Closed and Completed,0,0,"Danny, Jeffery Riffle Tyler, Ross",Maintenance,0,02/21/2025 12:00 AM,Tyler Ross - 02/21/25 11:52:01 AM: Realigned the rollers and adjusted the tension,[]
657,EQ ID 657,"Roll Former, B-290",Mirrors,14671,02/13/2025,2. General Maint - High Priority,"The transparent safety cover over the #290 roll former is in the three sections. A replacement has been made for the first (intake) section of these three sections, and installation is required.",Closed and Completed,0,0,Maintenance,Maintenance,0,02/21/2025 12:00 AM,Tyler Ross - 02/21/25 11:56:49 AM: Installed,[]
657,EQ ID 657,"Roll Former, B-290",Mirrors,15046,03/13/2025,1. Prod Stopped,"The roll former isnt cutting the metal, it keeps running through. The sensor may be bad.",Closed and Completed,0,1,"Andy Curtis, Garrett Blankenship",Maintenance,0.5,03/13/2025 12:00 AM,"Garrett Blankenship - 03/13/25 12:14:35 AM: Notch #2 finger was not getting enough pressure to fall into place. Tightened up the valve for the #2 finger, works fine now.",[]
657,EQ ID 657,"Roll Former, B-290",Mirrors,15128,03/20/2025,"5. Prod Ongoing, Maint Required",Air lines need to be drained,Closed and Completed,0,0.25,"Jimmy Sadler, Tyler Ross",Maintenance,0.25,03/20/2025 12:00 AM,Jimmy Sadler - 03/20/25 12:11:49 PM: Drained water bowl,[]
657,EQ ID 657,"Roll Former, B-290",Mirrors,15449,04/22/2025,1. Prod Stopped,brake #1 or #2 is not operating properly...,Closed and Completed,0,0.25,Garrett Blankenship,Maintenance,0.5,04/22/2025 12:00 AM,Garrett Blankenship - 04/21/25 11:55:16 PM: Increased pressure for finger #2,[]
657,EQ ID 657,"Roll Former, B-290",Mirrors,15450,04/22/2025,"3. Prod Affected, Not Stopped",The roll former is not cutting the pieces.,Closed and Completed,0,0.25,Garrett Blankenship,Maintenance,0.25,04/22/2025 01:30 AM,"Garrett Blankenship - 04/22/25  1:29:07 AM: It seems that there was some debris jamming up one of the cylinders, operators blew it down again and it has been running okay. Keeping an eye on it.",[]
657,EQ ID 657,"Roll Former, B-290",Mirrors,15486,04/24/2025,1. Prod Stopped,"There is a very small dent thats appearing on the frames, possibly occuring  on the notch side...",Closed and Completed,0,1,"Garrett Blankenship, Andy Curtis",Maintenance,0.5,04/24/2025 12:30 AM,"Andy Curtis - 04/24/25 12:35:42 AM: On the #1 notch the notch finger had a lot of buildup, cleaned it.  
Then on the brake shoe it had some metal embedded in it causing the scratches and dents, scrapped the shoe to get the metal particles out then buffed the shoe to smooth it out. Brake is no longer leaving an indention.",[]
657,EQ ID 657,"Roll Former, B-290",Mirrors,15527,04/28/2025,1. Prod Stopped,"Roll-former is producing a slight indentation on the finished frames, possibly notch#1or#2, and or brake..",Closed and Completed,0,1,"Andy Curtis, Garrett Blankenship",Maintenance,0.5,04/28/2025 07:00 PM,Garrett Blankenship - 04/28/25  7:13:04 PM: Removed the #1 brake and replaced the shoe.,[]
657,EQ ID 657,"Roll Former, B-290",Mirrors,15131,03/21/2025,"5. Prod Ongoing, Maint Required",One of the slide bearings on the side polisher keeps popping out when the polishing wheel slides back down.,Closed and Completed,36,1,"Andy Curtis, Garrett Blankenship",Maintenance,0,04/28/2025 07:30 PM,Andy Curtis - 04/28/25  7:20:06 PM: Replaced the bearing and retaining clips,[]
657,EQ ID 657,"Roll Former, B-290",Mirrors,15565,05/01/2025,"3. Prod Affected, Not Stopped",Incorrect punch on #1 notch,Closed and Completed,5,0.25,Garrett Blankenship,Maintenance,0.25,04/30/2025 10:30 PM,"Andy Curtis - 04/30/25 10:22:28 PM: Garrett found a blown line on the brake for the #1 punch
Replaced the bad fitting.",[]
657,EQ ID 657,"Roll Former, B-290",Mirrors,15896,05/29/2025,1. Prod Stopped,"Roll-former joist are broken, in #10, and #6 locations...",Closed and Completed,0,0.5,Billy Mickens,Maintenance,0,05/29/2025 10:00 PM,Andy Curtis - 06/03/25  8:24:33 PM: Repaired,[]
657,EQ ID 657,"Roll Former, B-290",Mirrors,15894,05/29/2025,1. Prod Stopped,"broken joist, in roll-former location 4,5,6,and 7",Closed and Completed,0,1,"Alt. shift Mirrors Specialist, Billy Mickens",Maintenance,1,05/30/2025 12:00 AM,,[]
657,EQ ID 657,"Roll Former, B-290",Mirrors,15901,05/30/2025,4. Prod Continuing but Affected Equipment stopped,Material jam up in rollers. Several unions broken.,Closed and Completed,0,1.5,Danny Nichols   Seth Ross,Maintenance,0,05/30/2025 07:30 AM,Danny Nichols - 05/30/25  5:32:48 AM: Changed two unions. Checked and tightened others.,[]
657,EQ ID 657,"Roll Former, B-290",Mirrors,15117,03/20/2025,6. General Maint,"There are three (3) #290 roll former plexiglass guards.   
*  The replacements for the downstream guard (left side from operator) and middle guard need to be installed.
*  The old handles from the old guards need to be reused on the new guards.   
*  The upstream (right side of operator) guard is new but needs to be removed and sent back to the suppler to be reinforced. 
*  In the meantime, the old middle guard can be used temporarily as the upstream guard.",Closed and Completed,0,0,Fowler Machine,Maintenance,0,07/03/2025 12:00 AM,,[]
657,EQ ID 657,"Roll Former, B-290",Mirrors,12694,08/08/2024,"5. Prod Ongoing, Maint Required",There is a small hydraulic leak on the 290 roll former that needs to be addressed.,Closed and Completed,0,0,Tyler,Maintenance,0,07/03/2025 12:00 AM,Andy Curtis - 09/25/24  2:43:00 AM: These parts have been ordered 9-24-24 | Andy Curtis - 08/29/24  6:03:06 PM: In contact with Franklin to get the replacement parts ordered.,[]
657,EQ ID 657,"Roll Former, B-290",Mirrors,16525,07/30/2025,1. Prod Stopped,The buffer wheel is not working properly..,Closed and Completed,0,2,"Garrett Blankenship, Andy Curtis, day shift",Maintenance,1,08/06/2025 01:00 AM,"Andy Curtis - 08/15/25  6:41:28 PM: had the motor rebuilt and now running. | Garrett Blankenship - 08/06/25  3:08:05 AM: Replaced and reprogrammed the drive, had some problems starting it back up, it seems to be pressing into the frames too hard, the drive only goes up to 43 hz even though it is set to 60, and throws a F_PF fault. Also, the stop button only works momentarily, we have had to use the e-stop to actually stop the motor. Maybe we are missing some parameters. | Andy Curtis - 07/30/25  2:56:05 AM: Found 3 blown fuses- 2 in the cabinet on the polisher and 1 in the main cabinet feeding the polisher.
Replaced those, still nothing, found a fault on the drive- F.OF1 which is a ground fault; output fault.
Checked the motor wires and found 1 shorted and blown apart. 
Ran new wires for the motor, drive still did not reset, possibly blown output on the drive...
Have to see if we can get a new drive from Mill Masters.",[]
657,EQ ID 657,"Roll Former, B-290",Mirrors,16649,08/12/2025,2. General Maint - High Priority,"Multiple jam ups at the die, and broken joist...",Closed and Completed,210,22.5,"Andy Curtis, Billy Mickens, Garrett Blankenship",Maintenance,7.5,08/13/2025 12:30 AM,"Garrett Blankenship - 08/13/25 12:44:43 AM: Changed out three broken love joys and retightened all of the couplings. Line is now running with regular material | Andy Curtis - 08/12/25  9:57:24 PM: Tried to run Gamco twice and the material had a very bad bow in it which was pulling on the flying dies and causing the line to shut off.
As well as several times the roll former crashed and broke some love joy discs.
Changed to regular material, started to run and the roll former jammed and broke some more discs.
The decision was made to send everyone to 165.
May need to get Mill Masters in here to see what the problem is.",[]
657,EQ ID 657,"Roll Former, B-290",Mirrors,16705,08/15/2025,4. Prod Continuing but Affected Equipment stopped,"The polisher has a fault, and will not operate..",Closed and Completed,0,0.5,Andy Curtis,Maintenance,0,08/15/2025 06:30 PM,"Andy Curtis - 08/15/25  6:38:44 PM: It has a fault of F. UF, which is a start command when power is applied.
I changed the P110 setting from 0 to 1 which is a start command at power applied.
If this does not work, we need to go back to 0 on P110
Seems to be working now",[]
657,EQ ID 657,"Roll Former, B-290",Mirrors,16731,08/19/2025,1. Prod Stopped,One love joint broke on the top.,Closed and Completed,49.46,0.25,Garrett Blankenship,Maintenance,0.25,08/19/2025 07:30 PM,Garrett Blankenship - 08/19/25  7:48:02 PM: Replaced broken love joist.,[]
657,EQ ID 657,"Roll Former, B-290",Mirrors,16732,08/19/2025,1. Prod Stopped,The notch sensor had to be changed due to it being broke,Closed and Completed,32,1,"Andy Curtis, Garrett Blankenship",Maintenance,0.5,08/20/2025 10:30 PM,Garrett Blankenship - 08/19/25 10:52:32 PM: Replaced and readjusted the notch sensor.,[]
657,EQ ID 657,"Roll Former, B-290",Mirrors,16761,08/21/2025,1. Prod Stopped,#2 die will not come back up.,Closed and Completed,0,0,Josh Martin Tyler Ross,Maintenance,0,08/21/2025 12:00 AM,Tyler Ross - 08/21/25  6:33:35 AM: E-stop was pushed,[]
657,EQ ID 657,"Roll Former, B-290",Mirrors,17063,09/23/2025,1. Prod Stopped,Hydraulic pump overheating.,Closed and Completed,0,0.5,Tyler Ross,Maintenance,0.5,09/17/2025 12:00 AM,Tyler Ross - 10/09/25  1:53:44 PM: Pump simply runs hot,[]
657,EQ ID 657,"Roll Former, B-290",Mirrors,17017,09/17/2025,1. Prod Stopped,"The material got stuck in the dye as it was making a punch, jamming the dye.",Closed and Completed,0,2,"Josh Martin, Andy Curtis",Maintenance,3.5,09/17/2025 04:30 AM,Tyler Ross - 10/09/25  1:50:22 PM: The pre-punch had a bad burr on it which was causing the material to get stuck and tear inside the die. Josh Martin came in and changed out the plates in the pre-punch. | Josh Martin - 09/17/25  3:46:48 AM: The pre-punch had a bad burr on it which was causing the material to get stuck and tear inside the die.  Josh Martin came in and changed out the plates in the pre-punch.,[]
657,EQ ID 657,"Roll Former, B-290",Mirrors,17057,09/23/2025,1. Prod Stopped,"I noticed that one of the notches is not punching, causing the line to stop?",Closed and Completed,0,3,"Garrett Blankenship, Andy Curtis",Maintenance,1.5,09/23/2025 12:00 AM,"Garrett Blankenship - 09/23/25 12:18:25 AM: Pressure for finger #2 cylinder was too low, turned it up, but the machine still would not run properly. Checked both brake shoes, both were in bad condition. The shoe holder on Brake #1 cylinder was broken. Replaced the shoe and shoe holder for brake #1 and flipped the shoe around on brake #2, now it seems to be running fine.",[]
657,EQ ID 657,"Roll Former, B-290",Mirrors,17104,09/30/2025,1. Prod Stopped,punches hanging up too much pressure for GAMCO material,Closed and Completed,0,0,Garrett Blankenship,Supervisor,0,09/30/2025 12:00 AM,,[]
657,EQ ID 657,"Roll Former, B-290",Mirrors,17189,10/08/2025,1. Prod Stopped,"The frames are coming out backwards, and missing the first punch.",Closed and Completed,0,3,"Andy Curtis, Garrett Blankenship, Billy Mickens",Maintenance,3,10/07/2025 11:00 PM,"Andy Curtis - 10/07/25 11:50:43 PM: This was happening at the start of the change over to 18-30.
Changed the size to 24-36, ran like it was supposed to, no misses
Changed the size to 18-36, ran with no misses. 
Changed the size to 18-30 started missing punches and running the frame punches out of order. Noticed at the start it did not double punch the pre punch.
Jake wanted to change the sensor, which we did, started up and it double pre punched and ran correctly.
Now before we did this, Garrett was watching the I/O screen and it was reading the notches????
 Now what I don't understand is that it will run other sizes flawlessly but when you go to 18-30 it has problems- I say the program is corrupted. And after doing different things it starts working mysteriously.
line was running before lunch.",[]
657,EQ ID 657,"Roll Former, B-290",Mirrors,16776,08/22/2025,1. Prod Stopped,joyce broke bottom #11,Closed and Completed,0,0,Mirrors,Maintenance,0,10/09/2025 12:00 AM,Tyler Ross - 10/09/25  1:44:10 PM: lovejoy was replaced,[]
657,EQ ID 657,"Roll Former, B-290",Mirrors,17060,09/23/2025,"3. Prod Affected, Not Stopped",Something is wrong with the hydraulic pump.  Pressure keeps dropping from time to time and missing punches.,Closed and Completed,0,0,Tyler Ross Josh Martin,Maintenance,0,10/10/2025 12:00 AM,"Tyler Ross - 10/10/25  8:48:43 AM: Turned up the pressure and it ran fine, was told the pump was running hot after pressure was turned up so the pump was swapped and the new pump also runs hot. So it has been determined that those pumps just run hot, according to the manual normal temp is between 160-180 degrees",[]
657,EQ ID 657,"Roll Former, B-290",Mirrors,17069,09/24/2025,"3. Prod Affected, Not Stopped",290 Roll Former- hydraulic pump replacement.  Schedule for Saturday 9/27,Closed Without Action,0,0,Tyler Ross,Supervisor,0,10/10/2025 12:00 AM,Tyler Ross - 10/10/25 10:41:49 AM: Duplicate,[]
657,EQ ID 657,"Roll Former, B-290",Mirrors,17400,10/22/2025,1. Prod Stopped,"Cut-off stuck, closed..",Closed and Completed,0,0.5,"Billy Mickens, Garrett Blankenship",Maintenance,0.25,10/22/2025 01:30 AM,"Garrett Blankenship - 10/22/25  1:26:36 AM: The machine was locked up with the cutoff extended. Nothing we tried would get the cylinder to retract. Billy pointed out that the machine was faulted out due to the notch station being on the end of track sensor. Once he cut out the frame to allow the notch die to slide back home, the machine ran fine",[]
657,EQ ID 657,"Roll Former, B-290",Mirrors,17488,10/28/2025,1. Prod Stopped,Line continues to run without the cutt-off..,Closed and Completed,61,3,"Garrett Blankenship, Andy Curtis",Maintenance,1.5,10/28/2025 12:00 AM,"Garrett Blankenship - 10/28/25 12:36:05 AM: The notching station was not putting notches in the frames at all, causing it to also have no cutoff. We noticed that the notch proximity sensor looked to be in bad shape, so we changed it out, and shut off and restarted the machine to clear any program issues it may have had. When it started back up it continued to miss notches. We then noticed that the home position proximity sensor for the Notch #1 die was broken. After changing out the second sensor the machine ran as it should.",[]
657,EQ ID 657,"Roll Former, B-290",Mirrors,17058,09/23/2025,1. Prod Stopped,missing punches..,Closed and Completed,0,0,Maintenance,Supervisor,0,12/04/2025 12:00 AM,Tyler Ross - 12/04/25 11:29:58 AM: Duplicate,[]
657,EQ ID 657,"Roll Former, B-290",Mirrors,17841,12/05/2025,1. Prod Stopped,The sensor broke.,Closed and Completed,32,2,"Andy Curtis, Garrett Blankenship",Maintenance,1,12/05/2025 12:00 AM,"Garrett Blankenship - 12/05/25 12:07:41 AM: Replaced notch proximity sensor. After replacing the sensor, the machine continued to miss cutoffs and punches. The notch #2 finger pressure had worked itself loose to nearly zero. We adjusted the pressure back up, cleared out the program, and put it back in, and it began running normally.",[]
