equipment_id,equipment_eq_id,equipment_name,department,wo_id,date_notified,urgency,problem,status,material_cost,labor_time,work_performed_by,assigned_to,downtime_hours,completed_datetime,comments,attachments
657,EQ ID 657,"Roll Former, B-290",Mirrors,17963,12/15/2025,1. Prod Stopped,The material got hung up on the plastic piece right under the wheel. We were able to fix the problem1,Closed and Completed,0,0,LJ,Supervisor,0,12/15/2025 12:00 AM,,[]
657,EQ ID 657,"Roll Former, B-290",Mirrors,18177,01/13/2026,1. Prod Stopped,E-Stop button on side polisher will not reset.,Closed and Completed,0,0.5,Tyler Ross Jimmy Sadler,Maintenance,0.5,01/13/2026 12:00 AM,Tyler Ross - 01/13/26  8:48:08 AM: Took button apart and cleaned,[]
657,EQ ID 657,"Roll Former, B-290",Mirrors,18185,01/14/2026,1. Prod Stopped,The brass brake pad for notch#2 is possibly creating a scratch on the frames...,Closed and Completed,0,12,"Andy Curtis, Garrett Blankenship, Billy Mickens, Tyler Ross",Maintenance,4,01/15/2026 12:00 AM,"Tyler Ross - 01/15/26  7:10:24 AM: Cleaned the rollers with a wet stone and dimple was slowly going away | Garrett Blankenship - 01/14/26  2:41:14 AM: Replaced the notch #1 brake shoe which helped with the scratches, but there was a dimple in the frames. We traced the dimple to the rollers by removing material right after the rollers and checking them for dimples. The metal had been taken out and reworked into the machine several times, each time the rollers were cleaned and inspected for any damage or buildup. Changed out the coolant filter, still had medium flow. The coil was changed out, during which the rollers were cleaned once again. Frames are still dimpled.",[]
657,EQ ID 657,"Roll Former, B-290",Mirrors,18197,01/15/2026,"3. Prod Affected, Not Stopped",Notch #1 or #2 is leaving a scratch on the frames..,Closed and Completed,0,2,"Andy Curtis, Garrett Blankenship",Maintenance,1,01/15/2026 12:00 AM,"Garrett Blankenship - 01/15/26 12:45:09 AM: Pulled out both brake cylinders, notch #2 brake shoe was worn down and had material embedded in it. The die was blown out while the brakes were off. Operators noticed a crack on the bottom of the #2 notch die plate. Pictures attached. After putting the brakes back in and loading up the line, the scratch seemed to be better.","[{""name"": ""dieplate.pdf"", ""url"": ""https://circaweb.bobrick.com/PME/Forms/DownloadAttachment/884?guid=616fc760-18ca-411b-b866-555ec62729f9""}]"
657,EQ ID 657,"Roll Former, B-290",Mirrors,18313,01/28/2026,1. Prod Stopped,"#1 or #2 finger is sticking, causing frames to be scratched...",Closed and Completed,0,1,Garrett Blankenship,Maintenance,1,01/28/2026 03:00 AM,Garrett Blankenship - 01/28/26  3:43:32 AM: Changed out brake shoe for pusher #1. Have not seen it run to see if it has improved anything,[]
657,EQ ID 657,"Roll Former, B-290",Mirrors,18379,02/04/2026,1. Prod Stopped,"Cut-off sensor and, or actual cutt off equipment is not working properly...",Closed and Completed,0,0.15,Garrett Blankenship,Maintenance,0.15,02/04/2026 08:00 PM,Garrett Blankenship - 02/04/26  7:52:45 PM: Adjusted up the pressure for finger #2,[]
657,EQ ID 657,"Roll Former, B-290",Mirrors,18497,02/18/2026,1. Prod Stopped,"The material got caught up in the pre punch. The pre punch was stuck all the way forward, to the rollers.",Closed and Completed,0,2,"Andy Curtis, Garrett Blankenship",Maintenance,1,02/18/2026 12:00 AM,"Garrett Blankenship - 02/18/26 12:11:01 AM: After cutting the metal between the roll former and the pre punch station, we were able to pull out the burred metal. Since it has been loaded up again it has run fine.",[]
657,EQ ID 657,"Roll Former, B-290",Mirrors,18499,02/18/2026,1. Prod Stopped,started to consistently push frames out backwards until it sputtered out at last die cutter and stopped all together.,Closed and Completed,0,3,"Garrett Blankenship, Andy Curtis",Maintenance,1.5,02/18/2026 02:30 AM,"Garrett Blankenship - 02/18/26  3:23:08 AM: We changed out the notch sensor, restarted the machine, and had operators take out the program and put it back in. Ran okay after that",[]
657,EQ ID 657,"Roll Former, B-290",Mirrors,18523,02/20/2026,1. Prod Stopped,"there is a jam up at the precut die, causing it to stay closed and unable to load the new coil",Closed and Completed,0,1,"Garrett Blankenship, Andy Curtis",Maintenance,0.5,02/19/2026 11:30 PM,"Garrett Blankenship - 02/19/26 10:55:40 PM: Pre punch die hung up and was stuck in the down position. After actuating the hydraulic valve for it and manually engaging the die a few times from the console, it freed it up enough to run. There is a burr on the material, we believe the die is dull and is the reason for the hang up.",[]
657,EQ ID 657,"Roll Former, B-290",Mirrors,18589,02/26/2026,"5. Prod Ongoing, Maint Required","The cable for the sensor on the pre punch Die is missing the locking nut, it is currently held on with tape.",Closed and Completed,0,0.5,"Garrett Blankenship, Andy Curtis",Maintenance,0.25,02/27/2026 12:30 AM,Garrett Blankenship - 02/27/26 12:55:43 AM: Replaced the sensor cable with a new one,[]
657,EQ ID 657,"Roll Former, B-290",Mirrors,18562,02/25/2026,1. Prod Stopped,Pre-Punch die is creating a bur on the material which is stopping the line.,Closed and Completed,0,0,Dienamic,Supervisor,0,03/05/2026 12:00 AM,"Andy Curtis - 03/17/26  8:52:41 PM: Die was sent to Dienamic to be sharpened, then reinstalled",[]
657,EQ ID 657,"Roll Former, B-290",Mirrors,18836,03/23/2026,4. Prod Continuing but Affected Equipment stopped,Material jammed up in first roller guide. Plastic guide below it also broke. Broke 3 unions.,Closed and Completed,100,1,Danny Nichols,Supervisor,1,03/23/2026 07:30 AM,,[]
657,EQ ID 657,"Roll Former, B-290",Mirrors,19177,04/23/2026,"3. Prod Affected, Not Stopped",Side polisher will not run.,Closed and Completed,0,0.25,Jimmy Sadler,Maintenance,0.25,04/23/2026 12:00 AM,"Jimmy Sadler - 04/23/26  6:40:57 AM: Drive showing a fault.  Powered machine off, checked fuses, turned machine back on.  Machine is now running.",[]
657,EQ ID 657,"Roll Former, B-290",Mirrors,19172,04/22/2026,1. Prod Stopped,Notch #1 or #2 is causing a scratch to appear on the surface the frames..,Closed and Completed,0,1,Garrett Blankenship,Maintenance,1,04/23/2026 10:00 PM,Garrett Blankenship - 04/22/26 10:09:08 PM: Notch #1 and #2 brake shoes were worn down and causing scratches. Flipped one shoe to a cleaner side and changed the other out. This seems to have alleviated the problem.,[]
657,EQ ID 657,"Roll Former, B-290",Mirrors,19433,05/14/2026,1. Prod Stopped,"material is running continuous, with out a cutt-off",Closed and Completed,0,0.5,"Garrett Blankenship, Andy Curtis",Maintenance,0.25,05/14/2026 10:00 PM,Garrett Blankenship - 05/14/26 10:14:28 PM: The pre punch station would not make its home sensor due to metal punch outs getting jammed in the station. Because of this the material was not getting punched or cut off. Ran normally after removing the jam.,[]
657,EQ ID 657,"Roll Former, B-290",Mirrors,19710,06/04/2026,1. Prod Stopped,"welder will not start, it is showing no fault...",Closed and Completed,0,1,"Andy Curtis, Garrett Blankenship",Maintenance,0.5,06/04/2026 03:00 PM,"Garrett Blankenship - 06/04/26  3:19:45 PM: Correction: The ground clamp was not connected, had fallen off completely. | Garrett Blankenship - 06/04/26  2:54:02 PM: The ground clamp had started coming off.",[]
657,EQ ID 657,"Roll Former, B-290",Mirrors,20128,07/27/2026,1. Prod Stopped,"Material, will not feed pass this point.. notch#2 and or finger #2",Closed and Completed,0,0.5,"Garrett Blankenship, Andy Curtis",Maintenance,0.5,07/27/2026 03:30 PM,Garrett Blankenship - 07/27/26  6:00:02 PM: Seems to have been some residue or a piece of material jammed in the die. After actuating finger #2 a couple times it freed itself and allowed the material to pass through.,[]
657,EQ ID 657,"Roll Former, B-290",Mirrors,20160,07/29/2026,1. Prod Stopped,"Brake shoe on press#1 slipped and allowed the finger to roll into the notch, causing a jam-up...",Closed and Completed,0,3,"Andy Curtis, Garrett Blankenship",Maintenance,1.5,07/29/2026 07:30 PM,Garrett Blankenship - 07/29/26  9:16:02 PM: Replaced the shoe on brake #1,[]
657,EQ ID 657,"Roll Former, B-290",Mirrors,20350,08/12/2026,"3. Prod Affected, Not Stopped",Frames sizes have changed in the middle of the run..,Closed and Completed,0,0,Danny,Maintenance,0,08/13/2026 12:00 AM,"Andy Curtis - 08/18/26  6:54:50 PM: Day shift lubed the encoder plate and had problems at start up but the problem went away and was able to run 24-36. | Andy Curtis - 08/12/26 10:17:33 PM: When running 24-36 it would put out 1 good frame and then cut the next notch and then start off running the short leg first and it would be off.
Turned the machine off several times, deleted the program and put it back in, same problem.
Changed to 18-36, ran with no problems, switched back to 24-36 same problems.
Changed back to 18-36 to finish out the shift.
Also changed the notch sensor.
Noticed on the pre punch die that there is a lot of metal shavings on the back side, The top plate has left drag marks on 1 of the slides.",[]
657,EQ ID 657,"Roll Former, B-290",Mirrors,20129,07/27/2026,1. Prod Stopped,material is failing to move pass notch#2 and #1...,Closed and Completed,0,0,Andy,Supervisor,0,08/17/2026 12:00 AM,Dale Kee - 07/30/26 12:28:02 PM: The punch was broke.,[]
657,EQ ID 657,"Roll Former, B-290",Mirrors,20437,08/20/2026,"5. Prod Ongoing, Maint Required",Manual cable won't move forward or reverse. Can't load material.,Closed and Completed,0,0.5,Tyler Ross Jimmy Sadler,Maintenance,0.5,08/20/2026 12:00 AM,Tyler Ross - 08/20/26  5:10:51 AM: Broke wire,[]
657,EQ ID 657,"Roll Former, B-290",Mirrors,20479,08/24/2026,"3. Prod Affected, Not Stopped","There is a scratch that's appearing on the out-side of the frame,
possibly from burr on the brake shoe, press#1 0r press#2",Closed and Completed,0,0.75,Garrett Blankenship,Maintenance,0.5,08/24/2026 04:00 PM,"Garrett Blankenship - 08/24/26  4:19:23 PM: The shoes on both brakes were worn unevenly. The one on #2 wasn't that bad and was able to be buffed out. The shoe for brake #1 had a bigger overhanging lip, I replaced that one. This seems to have helped with the scratches",[]
657,EQ ID 657,"Roll Former, B-290",Mirrors,20657,09/10/2026,4. Prod Continuing but Affected Equipment stopped,Broken die,Closed and Completed,0,0,Seth and Ethan,Supervisor,0,09/10/2026 10:00 AM,,[]
658,EQ ID 658,"Grinder, 290 Mirror Frame, Corner",Mirrors,11318,04/16/2024,"3. Prod Affected, Not Stopped",the cover connection Shaf broke of.,Closed and Completed,0,0.5,Tyler Ross,Maintenance,0.15,04/16/2024 12:00 AM,Tyler Ross - 04/16/24  8:54:55 AM: welded shaft back together,[]
658,EQ ID 658,"Grinder, 290 Mirror Frame, Corner",Mirrors,13319,10/09/2024,1. Prod Stopped,the belt keep moving up and vibrating not sure if the bearings are going out.,Closed and Completed,0,0,Andy Curtis,Maintenance,0,11/21/2024 12:00 AM,"Andy Curtis - 11/21/24  1:18:47 AM: We have a new sander in house, it will replace this unit when they run out of belts for the old sander. | Jimmy Sadler - 10/10/24  3:09:14 AM: This particular Delta sander is outdated and the parts are obsolete.",[]
658,EQ ID 658,"Grinder, 290 Mirror Frame, Corner",Mirrors,14063,12/11/2024,1. Prod Stopped,The sanding belt will not stay in its proper position....,Closed and Completed,0,0.5,"Andy Curtis, Garrett Blankenship",Maintenance,0.25,12/11/2024 10:30 PM,"Andy Curtis - 12/11/24 10:07:43 PM: Nut was loose on the pivot for the adjuster wheel, snugged it up but didn't tighten it completely as it needs to pivot some.
Adjusted the belt, running now.",[]
658,EQ ID 658,"Grinder, 290 Mirror Frame, Corner",Mirrors,14266,01/06/2025,"5. Prod Ongoing, Maint Required","Can we have the machine rewired in order to have the motor rotate clockwise, like the old corner sander, instead of counter clockwise?",Closed and Completed,0,0,Andy Curtis,Maintenance,0,01/07/2025 12:00 AM,"Andy Curtis - 01/07/25  6:11:09 PM: Due to several reasons this request is not feasible,. 
If you change the direction you will render the dust collector useless, can cause a pinch point on the front of the machine against the new guard, and the manual, which a page is in the attachment states that the belt is supposed to travel from left to right.","[{""name"": ""Screenshot 2025-01-07 200157.jpg"", ""url"": ""https://circaweb.bobrick.com/PME/Forms/DownloadAttachment/711?guid=7c6229aa-b783-46a7-9ce2-94d805b4f7f4""}]"
658,EQ ID 658,"Grinder, 290 Mirror Frame, Corner",Mirrors,14107,12/16/2024,2. General Maint - High Priority,"The table height of the new Powermatic OES9138 corner grinder in Mirrors was shipped at 34"" elevation (set near the lowest setting).   It has a 6.25"" vertical adjustment and the table height needs to be moved up to 40"".",Closed and Completed,0,0,Tyler Ross,Maintenance,0,01/27/2025 12:00 AM,"Tyler Ross - 01/31/25  9:00:51 AM: Reinstalled the stand that was under the old one | Jeffrey Talley - 12/20/24  7:33:13 AM: The base of the new grinder is 19.5"" x 41"", and the feet are on 16"" centers.     The roller base platform (from the old unit) has an inset (inside the base angle supports) of 20.12"" x 62"", so there is not a dimensional issue with simply setting the grinder down on the platform.   The platform is 4"" high at the base, and that is sufficient for adding to the elevation.   However, if fit up does become an issue, turn the entire platform upside down and remount the casters. | Jeffrey Talley - 12/19/24  1:33:00 PM: The metal channel platform (with casters) that held the old corner grinder is about 6"" tall and can be modified and used as the new platform provided that (a) the center of platform is secured with support plates as the new grinder is significantly narrower than the old one, and (b) the platform allows room for the modular dust collector.",[]
658,EQ ID 658,"Grinder, 290 Mirror Frame, Corner",Mirrors,14973,03/07/2025,"5. Prod Ongoing, Maint Required",Safety guard on new corner sander has a broken handle.  Handle needs repairing.,Closed and Completed,0,0.15,Tyler Ross,Maintenance,0,03/07/2025 09:00 AM,Tyler Ross - 03/07/25  8:05:47 AM: installed 2 self tapping screws to hold the handle down,[]
673,EQ ID 673,165 Assembly Driver 6,Mirrors,4960,03/22/2023,"3. Prod Affected, Not Stopped",One of the hydraulic lines on the lift table needs replacing.  It is crimped and leaking fluid.,Closed Without Action,0,0,Jeff Riffle,Maintenance,0,05/05/2023 12:00 AM,Jeffery Riffle - 05/05/23 12:39:04 PM: Closed,[]
675,EQ ID 675,165 Assembly Driver 3,Mirrors,12891,08/28/2024,2. General Maint - High Priority,Air line leaking oil,Closed and Completed,0,0.15,Garrett Blankenship,Maintenance,0,08/27/2024 11:00 AM,Andy Curtis - 08/27/24 10:32:42 PM: Tightened hose clamp and wiped oil off of lines.,[]
676,EQ ID 676,"Roll Former, 165 Frames, Hydromek",Mirrors,1406,05/17/2022,1. Prod Stopped,The hydraulic oil filter is leaking.,Closed and Completed,17,0.25,Andy Curtis,Maintenance,0.25,05/17/2022 06:00 PM,Andy Curtis - 05/17/22  5:47:11 AM: Replaced the oil filter.,[]
676,EQ ID 676,"Roll Former, 165 Frames, Hydromek",Mirrors,1450,05/23/2022,"3. Prod Affected, Not Stopped",One of the hydraulic hoses has a leak.,Closed and Completed,40.65,0.5,Andy Curtis,Supervisor,0,05/24/2022 02:00 PM,Andy Curtis - 05/26/22  1:25:54 PM: Replaced the bad hydraulic hose.,[]
676,EQ ID 676,"Roll Former, 165 Frames, Hydromek",Mirrors,1814,06/29/2022,1. Prod Stopped,Hydraulic oil is leaking.,Closed and Completed,280,2,Dan Taylor,Maintenance,2,06/29/2022 07:30 AM,Dan Taylor - 06/29/22  5:56:11 AM: Replaced 4 hoses and added 5 gallons of Hydraulic oil.,[]
676,EQ ID 676,"Roll Former, 165 Frames, Hydromek",Mirrors,1916,07/15/2022,1. Prod Stopped,OIl leak on manifold,Closed and Completed,240,4.5,"Andy Curtis, Bart James, Jimmy Sadler",Supervisor,17,07/15/2022 09:30 AM,"Andy Curtis - 07/15/22 10:07:07 AM: Replaced the bad manifold. Added 2 1/5 gallons hyd. fluid. | Andy Curtis - 07/14/22  6:42:34 AM: Found a manifold with Motion Ind. , ordered NDA - Early AM. Should be here in the morning.",[]
676,EQ ID 676,"Roll Former, 165 Frames, Hydromek",Mirrors,2001,07/25/2022,1. Prod Stopped,The hydraulic pump is leaking oil around the filter.,Closed and Completed,6,0.5,DanTaylor,Maintenance,0.5,07/25/2022 11:00 AM,Dan Taylor - 07/25/22  1:21:38 PM: Replaced oil filter O-ring leaking,[]
676,EQ ID 676,"Roll Former, 165 Frames, Hydromek",Mirrors,2073,08/02/2022,"3. Prod Affected, Not Stopped",Plastic union on 2nd roll station (top) needs a replacement.,Closed and Completed,50,0.25,Andy Curtis,Supervisor,0.25,08/04/2022 12:00 PM,Andy Curtis - 08/04/22 12:04:35 PM: Replaced broken disc,[]
676,EQ ID 676,"Roll Former, 165 Frames, Hydromek",Mirrors,2107,08/05/2022,"3. Prod Affected, Not Stopped",The lubricant-absorbing (cotton) rollers will not turn.,Closed Without Action,0,0,Jimmy,Supervisor,0,09/24/2022 12:00 AM,Jimmy Sadler - 09/24/22  5:28:20 AM: Duplicate,[]
676,EQ ID 676,"Roll Former, 165 Frames, Hydromek",Mirrors,2284,08/30/2022,"3. Prod Affected, Not Stopped",The cotton rollers for the coolant need to be replace.,Closed and Completed,220,1.25,Jimmy Sadler,Maintenance,0,09/24/2022 12:00 AM,Jimmy Sadler - 09/24/22  5:29:15 AM: Replaced lubricating rollers.,[]
676,EQ ID 676,"Roll Former, 165 Frames, Hydromek",Mirrors,1781,06/25/2022,"3. Prod Affected, Not Stopped",Lubricating nap rollers on the roll former need replacing.,Closed Without Action,0,0,Jimmy Sadler,Maintenance,0,09/24/2022 12:00 AM,Jimmy Sadler - 09/24/22  5:27:55 AM: Duplicate,[]
676,EQ ID 676,"Roll Former, 165 Frames, Hydromek",Mirrors,3279,11/17/2022,1. Prod Stopped,Air line on bottom of cutoff die cylinder is broken.,Closed and Completed,2,1.25,"Andy Curtis, Jimmy Sadler",Maintenance,0.75,11/17/2022 08:30 AM,Andy Curtis - 11/17/22  8:24:50 AM: Replaced the broken pipe,[]
676,EQ ID 676,"Roll Former, 165 Frames, Hydromek",Mirrors,3639,12/14/2022,1. Prod Stopped,The Hydraulic filter is leaking.,Closed and Completed,17,0.25,Andy Curtis,Maintenance,0,12/14/2022 09:30 AM,Andy Curtis - 12/14/22  9:14:10 AM: Replaced the filter,[]
676,EQ ID 676,"Roll Former, 165 Frames, Hydromek",Mirrors,3839,01/06/2023,1. Prod Stopped,The cut-off sensor is not working.,Closed and Completed,44,1,"Andy Curtis, Jeff Riffle",Maintenance,0,01/06/2023 06:00 AM,"Andy Curtis - 01/07/23  6:42:00 AM: Replaced the bad fiber optics.
Banner # PIT26U",[]
676,EQ ID 676,"Roll Former, 165 Frames, Hydromek",Mirrors,4081,01/23/2023,1. Prod Stopped,Plastic union broken,Closed and Completed,0,1,"Courtney Denley, Josh Martin",Maintenance,0.5,01/24/2023 12:00 AM,Jimmy Sadler - 01/24/23  2:01:30 PM: Replaced two unions.,[]
676,EQ ID 676,"Roll Former, 165 Frames, Hydromek",Mirrors,4128,01/25/2023,"5. Prod Ongoing, Maint Required",Exposed wires on payoff pendant.,Closed and Completed,8,1.5,"Jimmy Sadler, Andy Curtis, Jeff Riffle",Maintenance,0.5,01/25/2023 12:00 AM,Jimmy Sadler - 01/25/23 11:48:55 AM: Wire connector broken.  Replaced 90* connector.,[]
676,EQ ID 676,"Roll Former, 165 Frames, Hydromek",Mirrors,4110,01/23/2023,"3. Prod Affected, Not Stopped",The cotton rollers for the coolant need to be replace.,Closed and Completed,200,1.5,"Jimmy Sadler, Andy Curtis, Jeff Riffle",Maintenance,0,02/02/2023 12:00 AM,Jimmy Sadler - 02/02/23  4:41:13 AM: Replaced the stock oilers.,[]
676,EQ ID 676,"Roll Former, 165 Frames, Hydromek",Mirrors,4279,02/08/2023,"3. Prod Affected, Not Stopped",The coolant hose is leaking.,Closed and Completed,0,0.25,Andy Curtis,Maintenance,0,02/08/2023 11:30 AM,Andy Curtis - 02/09/23  4:04:47 AM: Cut out the bad place and reconnected.,[]
676,EQ ID 676,"Roll Former, 165 Frames, Hydromek",Mirrors,4449,02/16/2023,1. Prod Stopped,"Hyd. filter has a crack in it, spraying fluid",Closed and Completed,17,0.25,Andy Curtis,Maintenance,0,02/16/2023 02:00 PM,Andy Curtis - 02/16/23  2:00:33 PM: Replaced the filter.,[]
676,EQ ID 676,"Roll Former, 165 Frames, Hydromek",Mirrors,4628,03/02/2023,"5. Prod Ongoing, Maint Required",Cutoff proximity switch is broken.,Closed and Completed,0,0,Andy Curtis,Maintenance,0,03/02/2023 12:00 AM,Jimmy Sadler - 04/05/23  8:22:53 AM: Complete | Andy Curtis - 03/02/23 11:28:06 AM: The connector was coming apart but was able to get the sensor working again till we can find a replacement.,[]
676,EQ ID 676,"Roll Former, 165 Frames, Hydromek",Mirrors,4456,02/17/2023,"5. Prod Ongoing, Maint Required",The first manual valve on the left (in the manifold of four manual valves) is broken and inoperable on the manifold that controls lubricant flow into the #165 roll former.,Closed and Completed,0,0.25,Andy Curtis,Supervisor,0,03/15/2023 10:00 AM,Andy Curtis - 03/15/23  7:11:43 AM: Checked these valves and are working as they should.,[]
676,EQ ID 676,"Roll Former, 165 Frames, Hydromek",Mirrors,5408,04/22/2023,1. Prod Stopped,Hydraulic filter leaking,Closed and Completed,18,0.25,Jimmy Sadler,Maintenance,0.25,04/22/2023 12:00 AM,Jimmy Sadler - 04/22/23 11:34:13 AM: Replaced filter,[]
676,EQ ID 676,"Roll Former, 165 Frames, Hydromek",Mirrors,5710,05/18/2023,1. Prod Stopped,Air valve on top of frame cutoff broke.,Closed and Completed,2,0.5,Jimmy Sadler,Maintenance,0.5,05/18/2023 12:00 AM,Jimmy Sadler - 05/18/23  5:43:32 AM: Replaced broken air fitting.,[]
676,EQ ID 676,"Roll Former, 165 Frames, Hydromek",Mirrors,5747,05/22/2023,1. Prod Stopped,Air valve on top of frame cutoff broke.,Closed and Completed,0,1.5,"Jimmy Sadler, (Fowler Machine)",Maintenance,2,05/23/2023 12:00 AM,"Jimmy Sadler - 05/23/23  4:58:40 AM: The air valve didn't brake, it pulled the threads out of the top die plate swivel.  Removed top plate and swivel and had Fowler Machine Shop repair the threads inside the swivel.  Lubricate the swivel and put everything back together and machine running.  The air line that sits on top of the flying die fits inside the swivel.  It must be able to turn as the die moves back and forth.  I believe the swivel had gotten dry and the pipe was not able to turn with the travel of the die.",[]
676,EQ ID 676,"Roll Former, 165 Frames, Hydromek",Mirrors,5820,05/31/2023,4. Prod Continuing but Affected Equipment stopped,One of the liquid tight cables is cracked and showing exposed wiring.,Closed and Completed,0,0.25,Jimmy Sadler,Maintenance,0,05/31/2023 12:00 AM,Jimmy Sadler - 05/31/23  4:51:08 AM: Repaired cable sheathing.,[]
676,EQ ID 676,"Roll Former, 165 Frames, Hydromek",Mirrors,5965,06/09/2023,"3. Prod Affected, Not Stopped",The pump for the coolant is not working.,Closed and Completed,0,0.5,"Andy Curtis, Jimmy Sadler",Maintenance,0.25,06/09/2023 12:30 PM,"Andy Curtis - 06/09/23 12:39:33 PM: Breaker tripped, reset",[]
676,EQ ID 676,"Roll Former, 165 Frames, Hydromek",Mirrors,6212,06/26/2023,1. Prod Stopped,Coolant pump on roll former is not working.,Closed and Completed,156,0.25,Jeff Riffle,Maintenance,0,06/27/2023 12:00 AM,"Andy Curtis - 07/11/23 10:21:41 AM: Pump replaced. | Andy Curtis - 06/26/23 12:14:01 PM: A new pump and spare has been ordered. Should be here in the morning.
 They are still able to run the machine.",[]
676,EQ ID 676,"Roll Former, 165 Frames, Hydromek",Mirrors,6367,07/10/2023,1. Prod Stopped,Loose chain on main drive,Closed and Completed,0,0.5,Andy Curtis,Maintenance,0.5,07/10/2023 12:30 PM,Andy Curtis - 07/11/23 10:27:41 AM: Tightened up the chain.,[]
676,EQ ID 676,"Roll Former, 165 Frames, Hydromek",Mirrors,6398,07/12/2023,1. Prod Stopped,Airline to end cutter blew off.,Closed and Completed,0,0.5,"Jimmy Sadler, Andy Curtis",Maintenance,0.25,07/12/2023 11:00 AM,"Andy Curtis - 07/25/23  6:44:47 AM: Repaired the old exhaust valve, we now have a new one in stock to replace. | Jimmy Sadler - 07/12/23 11:15:13 AM: The threads inside the top exhaust valve have stripped out.  Two have been ordered next day and should be here tomorrow.  Meanwhile a good amount of pipe tape has been applied to keep running until the new part arrives.",[]
676,EQ ID 676,"Roll Former, 165 Frames, Hydromek",Mirrors,6794,08/11/2023,1. Prod Stopped,The cut-off sensor is not working.,Closed and Completed,60,0.5,Jimmy Sadler,Maintenance,0.25,08/11/2023 12:00 AM,Jimmy Sadler - 08/11/23  7:12:16 AM: Replaced fiber optic sensors.,[]
676,EQ ID 676,"Roll Former, 165 Frames, Hydromek",Mirrors,6796,08/11/2023,1. Prod Stopped,Cut off die not working.,Closed Without Action,0,0,Jimmy,Maintenance,0,08/11/2023 12:00 AM,Jimmy Sadler - 08/11/23 10:01:19 AM: Duplicate,[]
676,EQ ID 676,"Roll Former, 165 Frames, Hydromek",Mirrors,6797,08/11/2023,1. Prod Stopped,Second die not returning home.,Closed and Completed,149.73,0.25,Danny Nichols,Maintenance,0.25,08/11/2023 12:00 AM,Jimmy Sadler - 08/11/23 10:03:21 AM: Replaced die sensor.,[]
676,EQ ID 676,"Roll Former, 165 Frames, Hydromek",Mirrors,6960,08/23/2023,"3. Prod Affected, Not Stopped",Hydraulic filter is leaking.,Closed and Completed,27.55,0.25,Jimmy Sadler,Maintenance,0.25,08/23/2023 12:00 AM,Jimmy Sadler - 08/23/23  7:50:45 AM: Replaced filter.,[]
676,EQ ID 676,"Roll Former, 165 Frames, Hydromek",Mirrors,7112,09/05/2023,"5. Prod Ongoing, Maint Required",hydraulic filter leaking,Closed and Completed,27,0.25,Jimmy Sadler,Maintenance,0.25,09/05/2023 12:00 AM,Jimmy Sadler - 09/05/23 11:28:11 AM: Replaced filter,[]
676,EQ ID 676,"Roll Former, 165 Frames, Hydromek",Mirrors,7801,10/25/2023,"3. Prod Affected, Not Stopped",The frame material keep sliding off the center of the rollers.,Closed and Completed,0,0,.,Maintenance,0,09/28/2023 12:00 AM,Jeffery Riffle - 01/17/24  5:32:24 AM: Closed.,[]
676,EQ ID 676,"Roll Former, 165 Frames, Hydromek",Mirrors,7675,10/16/2023,"3. Prod Affected, Not Stopped",The cotton rollers need to be replace.,Closed and Completed,0,0,.,Maintenance,0,09/28/2023 12:00 AM,Jeffery Riffle - 01/17/24  5:32:09 AM: Closed.,[]
676,EQ ID 676,"Roll Former, 165 Frames, Hydromek",Mirrors,7425,10/02/2023,1. Prod Stopped,The lug joint that connects to the chain broke.,Closed and Completed,43.5,1,Andy Curtis,Maintenance,2,10/03/2023 05:30 AM,Andy Curtis - 10/03/23  5:28:02 AM: Replaced the broken joint .,[]
676,EQ ID 676,"Roll Former, 165 Frames, Hydromek",Mirrors,7725,10/18/2023,1. Prod Stopped,fiber optic sensors wire needs to be replace.,Closed and Completed,60,0,Jimmy Sadler,Maintenance,0,10/18/2023 12:00 AM,Jimmy Sadler - 10/18/23  6:57:11 AM: Replaced sensor,[]
676,EQ ID 676,"Roll Former, 165 Frames, Hydromek",Mirrors,6802,08/11/2023,1. Prod Stopped,The home sensor for the V-notch is not working.,Closed and Completed,80,1,jimmy sadler,Maintenance,1,11/01/2023 12:00 AM,Jeffery Riffle - 11/01/23 12:53:18 PM: Replaced Sensor,[]
676,EQ ID 676,"Roll Former, 165 Frames, Hydromek",Mirrors,6633,07/28/2023,1. Prod Stopped,The hydraulic pump is getting worse with heating up. We are shutting it down every hour for 30 minutes so it can cool off.,Closed and Completed,0,0,Andy,Maintenance,0,11/01/2023 12:00 AM,"Jeffery Riffle - 11/01/23 12:44:46 PM: Closed. New Pump on hand | Andy Curtis - 07/29/23  5:43:49 AM: In the process of getting a new Hydraulic power unit built to replace this pump.
 Advised them to point a fan at this to help with the heat issue.",[]
676,EQ ID 676,"Roll Former, 165 Frames, Hydromek",Mirrors,6775,08/09/2023,1. Prod Stopped,Pump/motor down on #165 roll former,Closed and Completed,0,1,Jeff Riffle Danny Nichols,Maintenance,2,11/01/2023 12:00 AM,Jeffery Riffle - 11/01/23 12:51:32 PM: Motor was over working due to faulting die.,[]
676,EQ ID 676,"Roll Former, 165 Frames, Hydromek",Mirrors,6260,06/29/2023,1. Prod Stopped,One of the punch outs is not working. It`s not cutting all the way through.,Closed and Completed,0,1,Jeff Riffle Danny Nichols,Maintenance,1,11/01/2023 12:00 AM,"Jeffery Riffle - 11/01/23 12:44:04 PM: Changed to to a new die. | Andy Curtis - 07/27/23  4:54:46 AM: The hydraulic pump is getting too hot a losing its pressure, This pump is old and giving frequent problems.
Quoted and ordered a new pump assembly with a fan.
11-12 weeks lead time | Andy Curtis - 06/29/23 11:03:28 AM: The machine was shut off for about 30 minutes for lunch and when it was restarted, started running fine.
If it happens again it will probably be a bad relay card and it will have to be changed out. We have several in stock.",[]
676,EQ ID 676,"Roll Former, 165 Frames, Hydromek",Mirrors,7499,10/06/2023,1. Prod Stopped,We have a lot of loose lug joints and a chain joint that needs to be looked at. It is pinching the material.,Closed and Completed,300,6,Andy Curtis,Maintenance,6,11/02/2023 12:00 AM,Jeffery Riffle - 11/02/23  5:49:16 AM: Repaired.,[]
676,EQ ID 676,"Roll Former, 165 Frames, Hydromek",Mirrors,7642,10/13/2023,1. Prod Stopped,The Frame material is doublings on the rollers and jamming up.,Closed and Completed,1000,12,Mill Masters Danny Nichols,Maintenance,12,11/02/2023 12:00 AM,Jeffery Riffle - 11/02/23  5:52:23 AM: Repaired by Mill Masters and Danny Nichols.,[]
676,EQ ID 676,"Roll Former, 165 Frames, Hydromek",Mirrors,7754,10/21/2023,1. Prod Stopped,At 8:45am the 165 frame machine started misaligning the material.,Closed and Completed,0,2,Danny Nichols,Maintenance,2,11/02/2023 12:00 AM,Jeffery Riffle - 11/02/23  5:59:36 AM: Repaired,[]
676,EQ ID 676,"Roll Former, 165 Frames, Hydromek",Mirrors,7976,11/09/2023,1. Prod Stopped,The Un-coiler is not turning on.,Closed and Completed,3,0.5,"Jimmy Sadler, Bart James",Maintenance,0.25,11/09/2023 12:00 AM,Jimmy Sadler - 11/09/23  6:09:42 AM: Replaced blown fuse.,[]
676,EQ ID 676,"Roll Former, 165 Frames, Hydromek",Mirrors,8153,11/28/2023,1. Prod Stopped,Die sensor is not working properly.  It is staying on and not allowing the die to come back up.,Closed and Completed,121.49,0.5,Josh Martin,Maintenance,0.5,11/28/2023 08:00 AM,Josh Martin - 11/28/23  6:30:33 AM: Replaced sensor due to original having bent pin.,[]
676,EQ ID 676,"Roll Former, 165 Frames, Hydromek",Mirrors,8175,11/29/2023,1. Prod Stopped,Airline pipe broke off of cutoff cylinder.,Closed and Completed,0,0.5,Jimmy Sadler,Maintenance,0.5,11/29/2023 12:00 AM,Jimmy Sadler - 11/29/23  6:25:28 AM: Removed broken air pipe and replaced.,[]
676,EQ ID 676,"Roll Former, 165 Frames, Hydromek",Mirrors,9329,12/12/2023,1. Prod Stopped,Fiber optic eye sensor on cutoff broke.  Needs replacing.,Closed and Completed,66.93,0.5,Josh Martin,Maintenance,0.5,12/12/2023 03:30 AM,Josh Martin - 12/12/23  1:42:56 PM: Had to replace one of the fiber optic cables on the cutoff on the 165 roll former.,[]
676,EQ ID 676,"Roll Former, 165 Frames, Hydromek",Mirrors,7152,09/11/2023,"3. Prod Affected, Not Stopped",The control panel on and off switch is not working.,Closed and Completed,0,0,Jimmy,Maintenance,0,12/18/2023 12:00 AM,Jimmy Sadler - 12/18/23  9:20:28 AM: done,[]
676,EQ ID 676,"Roll Former, 165 Frames, Hydromek",Mirrors,5976,06/12/2023,"3. Prod Affected, Not Stopped",The cotton rollers need to be replace.,Closed and Completed,0,0,Jimmy,Maintenance,0,12/18/2023 12:00 AM,Jimmy Sadler - 12/18/23  8:59:10 AM: replaced,[]
676,EQ ID 676,"Roll Former, 165 Frames, Hydromek",Mirrors,9544,01/06/2024,1. Prod Stopped,Airline pipe broke off from the cutoff cylinder,Closed and Completed,6,0.5,Jimmy Sadler,Maintenance,2,01/06/2024 12:00 AM,Jimmy Sadler - 01/06/24  7:37:53 AM: Replaced 6 inch pipe.,[]
676,EQ ID 676,"Roll Former, 165 Frames, Hydromek",Mirrors,8176,11/29/2023,1. Prod Stopped,Plastic union broke on top roller and key came out of bottom lovevoy of bottom roller. Roller set #2,Closed and Completed,0,2,Jeff Jimmy,Maintenance,0,01/16/2024 12:00 AM,Jeffery Riffle - 01/16/24  1:11:24 PM: Replaced,[]
676,EQ ID 676,"Roll Former, 165 Frames, Hydromek",Mirrors,10435,02/17/2024,1. Prod Stopped,Fiber optic eye sensor on cutoff broke. Needs replacing.,Closed and Completed,66.93,0.5,Jimmy Sadler,Maintenance,0,02/17/2024 12:00 AM,Jimmy Sadler - 02/17/24 11:25:24 AM: Replaced fiber optic eyes.,[]
676,EQ ID 676,"Roll Former, 165 Frames, Hydromek",Mirrors,10708,03/12/2024,1. Prod Stopped,The un-coiler table has no power.  It will not turn.,Closed and Completed,5,1.5,Tyler Ross Jeffery Riffle,Maintenance,2,03/13/2024 12:00 AM,,[]
676,EQ ID 676,"Roll Former, 165 Frames, Hydromek",Mirrors,10506,02/24/2024,1. Prod Stopped,Frame cutoff at end of machine will not cut.,Closed and Completed,0,0,Jeff,Maintenance,0,03/22/2024 12:00 AM,Jeffery Riffle - 03/22/24  4:13:25 AM: Duplicate,[]
676,EQ ID 676,"Roll Former, 165 Frames, Hydromek",Mirrors,10046,01/20/2024,"3. Prod Affected, Not Stopped",The manual control pendant on the 165 roll former has a short in it.  It keeps stopping and starting when threading up the machine.,Closed and Completed,0,0,.,Maintenance,0,04/02/2024 12:00 AM,Andy Curtis - 04/02/24  8:17:09 PM: no longer having issues to my knowledge,[]
676,EQ ID 676,"Roll Former, 165 Frames, Hydromek",Mirrors,11581,05/09/2024,1. Prod Stopped,"material stuck in die, preventing movement..",Closed and Completed,0,2,"Andy Curtis, Billy Mickens",Maintenance,1,05/09/2024 01:00 AM,"Andy Curtis - 05/09/24  2:38:03 AM: Bad material at the end of the coil, jammed in both dies.
Had to remove both dies and disassemble to get the metal out.
Reassembled and installed.",[]
676,EQ ID 676,"Roll Former, 165 Frames, Hydromek",Mirrors,11640,05/13/2024,1. Prod Stopped,Manual feed control pendant is not working.,Closed and Completed,0,0.15,Andy Curtis,Maintenance,0,05/15/2024 09:00 PM,"Andy Curtis - 05/14/24 10:02:40 PM: Opened up the pendant and the main power wire had come off the terminal, reinstalled it. unit working.",[]
676,EQ ID 676,"Roll Former, 165 Frames, Hydromek",Mirrors,11945,06/04/2024,1. Prod Stopped,The cut-off is not working.,Closed and Completed,0,0.25,Tyler Ross Jeffery Riffle,Maintenance,0.25,06/04/2024 12:00 AM,"Tyler Ross - 06/04/24  9:24:52 AM: Die not entering deep enough to cut, lowered die by one full turn.",[]
676,EQ ID 676,"Roll Former, 165 Frames, Hydromek",Mirrors,11990,06/06/2024,1. Prod Stopped,End cutter not working,Closed and Completed,0,0.25,Andy Curtis,Maintenance,0,06/06/2024 08:00 PM,"Andy Curtis - 06/06/24  7:53:49 PM: End cutter was not cutting the frames and also while in one part mode would not stop due to it not cutting.
Turned off machine waited a little bit then restarted it. Made sure the fiber optic was working.
Machine now cutting and stopping on one piece when activated.
Program must have had a glitch.",[]
676,EQ ID 676,"Roll Former, 165 Frames, Hydromek",Mirrors,12004,06/07/2024,"3. Prod Affected, Not Stopped",End cutoff keeps cutting in the wrong location.,Closed and Completed,0,1,Andy Curtis,Maintenance,0,06/10/2024 12:00 AM,"Andy Curtis - 07/08/24 10:57:00 PM: Believe this was happening because they were stopping the line with the stop button instead of using the one part to stop the machine.
Line could not figure out where it was. Shut off machine and restarted using the one part when they needed to stop, working fine now.",[]
676,EQ ID 676,"Roll Former, 165 Frames, Hydromek",Mirrors,12100,06/13/2024,1. Prod Stopped,165 roll former  cut off isn't cutting the material,Closed and Completed,0,0.5,Andy Curtis,Maintenance,0.5,06/13/2024 12:00 AM,"Andy Curtis - 06/13/24 12:00:46 AM: The knife was not cutting the material all the way through, noticed that the jam nuts on the plunger shaft were loose.
turned the mushroom down 1 turn and tightened the mushroom back down as well as tightening the jam nuts.
Machine is now cutting all the way through. If this continues to loosen up, we need to get someone to mill us an adaptor to take up the space between the plunger and mushroom to help keep this from loosening.",[]
676,EQ ID 676,"Roll Former, 165 Frames, Hydromek",Mirrors,12177,06/21/2024,"3. Prod Affected, Not Stopped",The cotton coolant rollers need to be replaced.  The bottom ones are completely worn off.,Closed and Completed,0,0.25,Tyler Ross,Maintenance,0,06/22/2024 12:00 AM,Tyler Ross - 06/24/24  7:27:30 AM: Replaced the roller with new ones,[]
676,EQ ID 676,"Roll Former, 165 Frames, Hydromek",Mirrors,12258,07/01/2024,1. Prod Stopped,The fiber optic cable ripped off.,Closed and Completed,0,0.15,Tyler Ross Jeffery Riffle,Maintenance,0,07/01/2024 12:00 AM,Tyler Ross - 07/01/24  6:35:37 AM: Cut end of cable and reattached,[]
676,EQ ID 676,"Roll Former, 165 Frames, Hydromek",Mirrors,12277,07/03/2024,1. Prod Stopped,Decoiler  blew a fuse...,Closed and Completed,5,0.25,Andy Curtis,Maintenance,0.25,07/03/2024 02:00 AM,Andy Curtis - 07/03/24  2:29:50 AM: Replace the blown fuse in control cabinet.,[]
676,EQ ID 676,"Roll Former, 165 Frames, Hydromek",Mirrors,12301,07/09/2024,1. Prod Stopped,Cut off blade cutting at wrong place,Closed and Completed,0,0.25,Andy Curtis,Maintenance,0,07/09/2024 01:00 AM,"Andy Curtis - 07/09/24  1:05:25 AM: Fiber optic module hanging by fiber lines, reset fiber lines and stuck the module to the 2 sided tape.",[]
676,EQ ID 676,"Roll Former, 165 Frames, Hydromek",Mirrors,12350,07/11/2024,1. Prod Stopped,The Un-coiler stop spinning.,Closed and Completed,0,0.5,Tyler Ross Jeffery Riffle Andy Curtis,Maintenance,0.5,07/11/2024 12:00 AM,Tyler Ross - 07/11/24  5:54:39 AM: blown fuse,[]
676,EQ ID 676,"Roll Former, 165 Frames, Hydromek",Mirrors,12410,07/16/2024,1. Prod Stopped,The fiber optic cable ripped off.,Closed and Completed,0,0.15,Tyler Ross,Maintenance,0,07/16/2024 12:00 AM,Tyler Ross - 07/16/24 11:20:28 AM: trimmed and reinstalled fiber optic wire,[]
676,EQ ID 676,"Roll Former, 165 Frames, Hydromek",Mirrors,12728,08/13/2024,1. Prod Stopped,Machine will not start.  Fault reading encoder failure.,Closed and Completed,0,0.25,"Jimmy Sadler, Jeff Riffle",Maintenance,0.25,08/13/2024 12:00 AM,"Jimmy Sadler - 08/13/24  4:34:26 AM: Powered down machine, re-started and cleared faults.  Machine running.",[]
676,EQ ID 676,"Roll Former, 165 Frames, Hydromek",Mirrors,11499,05/02/2024,1. Prod Stopped,The frames are coming out twisted and curved. Josh and Danny are working on it.,Closed and Completed,0,0,Danny and Josh,Maintenance,0,08/16/2024 12:00 AM,Jeffery Riffle - 08/16/24  5:11:05 AM: Closed,[]
676,EQ ID 676,"Roll Former, 165 Frames, Hydromek",Mirrors,10499,02/23/2024,1. Prod Stopped,End cutter not cutting off frames.,Closed and Completed,0,0,Maintenance,Maintenance,0,08/16/2024 12:00 AM,"Jeffery Riffle - 08/16/24  5:08:49 AM: Pin sheered off faucet.  They are not directional.  Replaced pin with set screw. | Andy Curtis - 03/29/24 12:39:28 AM: Part was ordered. waiting on arrival
Cutting frames by hand",[]
676,EQ ID 676,"Roll Former, 165 Frames, Hydromek",Mirrors,12540,07/26/2024,1. Prod Stopped,"There is a great amount of hydraulic fluid leaking, from the pump on the back side of the roll-former...",Closed and Completed,0,0,Jeff RIffle,Maintenance,0,08/16/2024 12:00 AM,Jeffery Riffle - 08/16/24  5:19:20 AM: Replaced oil filter,[]
676,EQ ID 676,"Roll Former, 165 Frames, Hydromek",Mirrors,12541,07/26/2024,1. Prod Stopped,"Roll former is leaking, none operational. Jeff RIffle came in at 4:45am to start working on it.",Closed and Completed,0,0,Jeff RIffle,Maintenance,0,08/16/2024 12:00 AM,Jeffery Riffle - 08/16/24  5:19:49 AM: Replaced oil filter,[]
676,EQ ID 676,"Roll Former, 165 Frames, Hydromek",Mirrors,13143,09/23/2024,2. General Maint - High Priority,Roll former is punching too early causing scrap.,Closed and Completed,0,0,Maintenance,Maintenance,0,10/12/2024 12:00 AM,Tyler Ross - 10/12/24  6:49:53 AM: sensor was off,[]
676,EQ ID 676,"Roll Former, 165 Frames, Hydromek",Mirrors,13504,10/22/2024,1. Prod Stopped,There is no power going to the uncoiler..,Closed and Completed,3.31,0.5,"Andy Curtis, Garrett Blankenship",Maintenance,0.25,10/22/2024 02:30 AM,"Andy Curtis - 10/22/24  2:34:49 AM: Loose connector on the uncoiler, tightened it.
Fuse blown in the cabinet for the uncoiler, replaced the fuse, working now.",[]
676,EQ ID 676,"Roll Former, 165 Frames, Hydromek",Mirrors,13801,11/13/2024,"3. Prod Affected, Not Stopped",The end cutter is not cutting the frames off.,Closed and Completed,0,0.5,Jeff Riffle Bart James Tyler Ross,Maintenance,0,11/13/2024 12:00 AM,Jeffery Riffle - 11/13/24  9:08:22 AM: Adjusted Sensor.,[]
676,EQ ID 676,"Roll Former, 165 Frames, Hydromek",Mirrors,13785,11/12/2024,"5. Prod Ongoing, Maint Required",The new roller cover for the 165 roll former will not stay open on its own.  It needs to be modified so that it will stay open and not fall.,Closed and Completed,0,0.5,"Andy Curtis, Garrett Blankenship",Maintenance,0,11/13/2024 07:00 PM,"Andy Curtis - 11/13/24  9:08:09 PM: Added some washers under the 2 hinge tabs, will now stay open by itself",[]
676,EQ ID 676,"Roll Former, 165 Frames, Hydromek",Mirrors,13992,12/05/2024,1. Prod Stopped,Got to the end of a roll of material and the machine stopped,Closed and Completed,0,0.25,"Garrett Blankenship, Andy Curtis",Maintenance,0.25,12/05/2024 06:00 PM,Garrett Blankenship - 12/05/24  6:30:38 PM: Reset the overload on the material feed roller.,[]
676,EQ ID 676,"Roll Former, 165 Frames, Hydromek",Mirrors,14365,01/15/2025,1. Prod Stopped,Machine will not jog in manual.,Closed and Completed,0,0.5,Garrett Blankenship,Maintenance,0.5,01/15/2025 04:00 AM,"Garrett Blankenship - 01/15/25  3:25:41 AM: Tested the connections inside the jog pendant, everything looked good. Checked the fuses, they were good. Unplugged and inspected the relays, they all looked good. Turned the machine on and it was working. I'm not sure what was causing the issue.",[]
676,EQ ID 676,"Roll Former, 165 Frames, Hydromek",Mirrors,14726,02/18/2025,1. Prod Stopped,The wires are pulled out of the end of the manual control pendant.  Operator can't thread up machine.,Closed and Completed,0,1.5,"Jimmy Sadler, Tyler Ross",Maintenance,0.75,02/18/2025 12:00 AM,Jimmy Sadler - 02/18/25  7:22:10 AM: Repaired broken wires in hand control.,[]
676,EQ ID 676,"Roll Former, 165 Frames, Hydromek",Mirrors,14832,02/26/2025,1. Prod Stopped,Notch die has something stuck in it preventing material from being threaded up.,Closed and Completed,0,0.75,"Corey Hart, Josh Martin, Seth Ross",Maintenance,1,02/26/2025 12:00 AM,Josh Martin - 02/26/25 11:10:50 AM: Took die apart and cleaned trash out of the material track.,[]
676,EQ ID 676,"Roll Former, 165 Frames, Hydromek",Mirrors,15328,04/09/2025,1. Prod Stopped,The end cutter is not cutting the frames off.,Closed and Completed,0,0.15,Tyler Ross,Maintenance,0.15,04/09/2025 12:00 AM,"Tyler Ross - 04/09/25  4:59:35 AM: The end of the fiber optic cable was completely ripped out of the receiver box and broke in half, cut the end off the cable and replaced with a new end",[]
676,EQ ID 676,"Roll Former, 165 Frames, Hydromek",Mirrors,15353,04/11/2025,1. Prod Stopped,Metal is jammed up in the entry rollers of the 165 roll former.  Operator can't get the material out.,Closed and Completed,0,0.15,"Tyler Ross Jeffery Riffle, Bart James, Jimmy Sadler",Maintenance,0.15,04/11/2025 12:00 AM,Tyler Ross - 04/11/25  6:55:13 AM: Pulled material out of the rollers with vice grips,[]
676,EQ ID 676,"Roll Former, 165 Frames, Hydromek",Mirrors,15442,04/21/2025,"3. Prod Affected, Not Stopped",The frames are coming out curved. Danny is working on it.,Closed and Completed,0,0,Mill Master,Supervisor,0,05/14/2025 12:00 AM,Tyler Ross - 05/14/25  6:00:29 AM: Mill Master came in and adjusted the machine,[]
676,EQ ID 676,"Roll Former, 165 Frames, Hydromek",Mirrors,15506,04/25/2025,1. Prod Stopped,Hole punch pins in both sets of dies are broken.,Closed and Completed,0,0,Josh martin,Maintenance,0,05/14/2025 12:00 AM,Tyler Ross - 05/14/25  5:53:06 AM: Replaced,[]
676,EQ ID 676,"Roll Former, 165 Frames, Hydromek",Mirrors,16127,06/17/2025,1. Prod Stopped,The cut-off sensor is not working.,Closed and Completed,25,0.5,Jeff Riffle Tyler Ross,Maintenance,0,06/17/2025 12:00 AM,Jeffery Riffle - 06/17/25  1:31:44 PM: Replaced Sensor,[]
676,EQ ID 676,"Roll Former, 165 Frames, Hydromek",Mirrors,16191,06/23/2025,1. Prod Stopped,Shaft key broke on bottom shaft of roller set #5,Closed and Completed,0,0.5,"Tyler Ross, Danny",Maintenance,0,06/23/2025 12:00 AM,Tyler Ross - 06/23/25 11:47:34 AM: Made new Key,[]
676,EQ ID 676,"Roll Former, 165 Frames, Hydromek",Mirrors,16477,07/24/2025,1. Prod Stopped,Oil filter leak. Spraying oil.,Closed and Completed,28,0.25,"Jimmy Sadler, Tyler Ross",Maintenance,0.5,07/24/2025 12:00 AM,Jimmy Sadler - 07/24/25  7:29:11 AM: Replaced oil filter.,[]
676,EQ ID 676,"Roll Former, 165 Frames, Hydromek",Mirrors,16473,07/24/2025,2. General Maint - High Priority,Can the coolant rollers be replaced.  They are worn out.,Closed and Completed,0,1,"Andy Curtis, Garrett Blankenship",Maintenance,0,07/24/2025 10:00 PM,Andy Curtis - 07/24/25  9:59:40 PM: These have been changed,[]
676,EQ ID 676,"Roll Former, 165 Frames, Hydromek",Mirrors,16511,07/28/2025,1. Prod Stopped,"Finished frames, started to have a bow in them, as they exited the roll-former..",Closed and Completed,0,0,"Andy, Garrett Day shift",Maintenance,0,07/29/2025 12:00 AM,"Andy Curtis - 09/15/25 10:33:37 PM: Evidently Day shift was able to make adjustments and fix the problem | Andy Curtis - 07/28/25  9:12:06 PM: Not only did they have a bend, also had a slight twist. The only way to adjust this is to adjust the roller stations- which we did not do. 
Noticed that the # 2 and 3 station were out further than the other stations, need to get Mill Masters in to look at this.",[]
676,EQ ID 676,"Roll Former, 165 Frames, Hydromek",Mirrors,16930,09/08/2025,1. Prod Stopped,Oil filter on hydraulic pump cracked and started leaking.,Closed and Completed,28,0,bart james,Maintenance,0,09/08/2025 02:00 PM,,[]
676,EQ ID 676,"Roll Former, 165 Frames, Hydromek",Mirrors,16955,09/10/2025,"3. Prod Affected, Not Stopped",Notch sensor is not reading properly..,Closed and Completed,0,0,"Garrett Blankenship, Andy Curtis",Maintenance,0,09/09/2025 11:00 PM,"Andy Curtis - 09/09/25 10:44:46 PM: Fiber optic sensor was hanging by the wires covered with material protective coating strips. 
Cleaned the sensor off and remounted it to the machine.
Noticed while it was running the metal was flexing up and down, noticed that the roller that was on there before was gone that held the metal at a constant level.
Did not reinstall it as I do not know the reason it was removed. The cutter misses the notch every now and then.",[]
676,EQ ID 676,"Roll Former, 165 Frames, Hydromek",Mirrors,16954,09/10/2025,1. Prod Stopped,"line stopped, because the material repeatedly hung up in the die...",Closed and Completed,0,0,Billy Mickens Alt. shift Mirror Specialist,Maintenance,1,09/10/2025 12:00 AM,,[]
676,EQ ID 676,"Roll Former, 165 Frames, Hydromek",Mirrors,16998,09/15/2025,1. Prod Stopped,#2 lovejoy broken.,Closed and Completed,4,0.1,Danny Nichols,Supervisor,0.5,09/15/2025 09:00 AM,,[]
676,EQ ID 676,"Roll Former, 165 Frames, Hydromek",Mirrors,17003,09/15/2025,"5. Prod Ongoing, Maint Required",Cutoff sensor broken,Closed and Completed,200,0.5,Tyler Ross,Maintenance,0.5,09/15/2025 12:30 PM,Bart James - 09/15/25 10:59:29 AM: replaced fiber optic sensor. sensor cables had become wrapped around frame material,[]
676,EQ ID 676,"Roll Former, 165 Frames, Hydromek",Mirrors,17053,09/22/2025,1. Prod Stopped,The cut-off sensor is not working. They ripped off the sensor again.,Closed and Completed,0,0.15,Tyler Ross,Maintenance,0.15,09/22/2025 12:00 AM,"Tyler Ross - 09/22/25  5:00:59 AM: Reinstalled sensor, currently working on building a guard to hopefully prevent this in the future",[]
676,EQ ID 676,"Roll Former, 165 Frames, Hydromek",Mirrors,17106,10/01/2025,1. Prod Stopped,The cut-off sensor is not working. They ripped off the sensor again.,Closed and Completed,0,0.15,Tyler Ross,Maintenance,0.15,10/10/2025 12:00 AM,Tyler Ross - 10/10/25  8:31:02 AM: The sensor guard was found to have been removed by an operator. The guard has since been reinstalled and secured. It is important to remind all personnel that safety guards are installed to protect both the operator and the equipment. These guards must remain in place at all times and should only be removed or adjusted by authorized personnel.,[]
