equipment_id,equipment_eq_id,equipment_name,department,wo_id,date_notified,urgency,problem,status,material_cost,labor_time,work_performed_by,assigned_to,downtime_hours,completed_datetime,comments,attachments
676,EQ ID 676,"Roll Former, 165 Frames, Hydromek",Mirrors,17048,09/19/2025,"5. Prod Ongoing, Maint Required",Photo eye sensor pulled out again,Closed and Completed,0,0,Tyler Ross,Maintenance,0,10/10/2025 12:00 AM,Tyler Ross - 10/10/25  8:52:45 AM: Put it back in,[]
676,EQ ID 676,"Roll Former, 165 Frames, Hydromek",Mirrors,17506,10/29/2025,1. Prod Stopped,Tongue notch won't punch all of the way through.,Closed and Completed,0,4,"Andy Curtis, Garrett Blankenship",Maintenance,0,11/03/2025 12:00 AM,"Andy Curtis - 11/03/25 10:18:29 PM: Complaints about the oil needing changed, Drain the oil and put in about 23 gallons of new oil.",[]
676,EQ ID 676,"Roll Former, 165 Frames, Hydromek",Mirrors,17399,10/22/2025,1. Prod Stopped,"Parts are running, without the notches..",Closed and Completed,0,0,Andy and Garret,Maintenance,0,11/04/2025 12:00 AM,,[]
676,EQ ID 676,"Roll Former, 165 Frames, Hydromek",Mirrors,17409,10/22/2025,1. Prod Stopped,Tongue notch won't punch all of the way through.,Closed and Completed,0,0,Andy Garret,Maintenance,0,11/04/2025 12:00 AM,Tyler Ross - 11/04/25  6:44:56 AM: Changed oil in the pump,[]
676,EQ ID 676,"Roll Former, 165 Frames, Hydromek",Mirrors,17024,09/17/2025,1. Prod Stopped,The V-notch is not punching all the way.,Closed and Completed,0,0,Andy and Garret,Supervisor,0,11/04/2025 12:00 AM,,[]
676,EQ ID 676,"Roll Former, 165 Frames, Hydromek",Mirrors,17574,11/05/2025,2. General Maint - High Priority,the machine stopped and didnt cut the v notch.,Closed and Completed,0,0,"Andy Curtis, Garrett Blankenship",Maintenance,0,11/05/2025 12:00 AM,,[]
676,EQ ID 676,"Roll Former, 165 Frames, Hydromek",Mirrors,17718,11/17/2025,1. Prod Stopped,New cylinder is stuck down and will not return to home position.,Closed and Completed,0,1,"Andy Curtis, Garrett Blankenship",Maintenance,0.5,11/17/2025 05:30 PM,"Garrett Blankenship - 11/18/25 12:54:57 AM: Die mushroom on the cylinder was not tightened all the way, causing it to sit lower than it is supposed to.  Mounting bolts for the cylinder were also really loose. We were able to remove them without tools.",[]
676,EQ ID 676,"Roll Former, 165 Frames, Hydromek",Mirrors,17728,11/17/2025,1. Prod Stopped,v notch is not punching all the way through..,Closed and Completed,700,2,"Andy Curtis, Garrett Blankenship",Maintenance,1,11/17/2025 09:00 PM,Garrett Blankenship - 11/18/25  1:01:35 AM: Replaced top hydraulic common valve,[]
676,EQ ID 676,"Roll Former, 165 Frames, Hydromek",Mirrors,17740,11/18/2025,1. Prod Stopped,The roll former keeps shutting off and the dye is not moving back,Closed and Completed,0,0.5,"Andy Curtis, Garrett Blankenship",Maintenance,0,11/18/2025 08:30 PM,"Andy Curtis - 11/19/25  2:07:30 AM: The fan that has been blowing on the hyd. unit was not on, let the unit rest some and then ran the rest of the night with the fan on it. 
To my knowledge they didn't have any more problems.",[]
676,EQ ID 676,"Roll Former, 165 Frames, Hydromek",Mirrors,17772,11/24/2025,"3. Prod Affected, Not Stopped",Cylinder on #2 die was loose. We tightened it until we can find time to install set-screws tomorrow.,Closed and Completed,0,0.5,"Seth Ross, Michael Henderson, Tyler Ross",Supervisor,0.5,11/24/2025 08:00 AM,Danny Nichols - 11/25/25 11:42:33 AM: SET SCREW INSTALLED.,[]
676,EQ ID 676,"Roll Former, 165 Frames, Hydromek",Mirrors,17589,11/05/2025,1. Prod Stopped,"The notches, are not being punched...",Closed and Completed,0,0,Andy Garret,Maintenance,0,12/04/2025 12:00 AM,Tyler Ross - 12/04/25 11:26:19 AM: Top valve was replaced,[]
676,EQ ID 676,"Roll Former, 165 Frames, Hydromek",Mirrors,17551,11/04/2025,1. Prod Stopped,Tongue notch won't punch all of the way through. They drain the oil and added new oil and it still happened after 4 hours of running.,Closed and Completed,0,0,Maintenance,Maintenance,0,12/04/2025 12:00 AM,Tyler Ross - 12/04/25 11:27:56 AM: duplicate,[]
676,EQ ID 676,"Roll Former, 165 Frames, Hydromek",Mirrors,17923,12/11/2025,1. Prod Stopped,The cut off sensor is not working.,Closed and Completed,240,6,"Andy Curtis, Garrett Blankenship",Maintenance,3,12/11/2025 10:00 PM,"Garrett Blankenship - 12/11/25 10:23:17 PM: Replaced the fiber optic notch sensor and the fiber optic cable eyes attached. Did not get 24 volts coming into the sensor. Wire #19 into the input card on the plc was not connected, this wire is the control for the cutoff itself. After reconnecting it, and double-checking connections inside sensor box, we got 24 volts at the sensor, and the cutoff began working.",[]
676,EQ ID 676,"Roll Former, 165 Frames, Hydromek",Mirrors,18217,01/16/2026,"3. Prod Affected, Not Stopped",Reverse button on manual hand pendant is not working.,Closed and Completed,0,0.05,Tyler Ross,Maintenance,0,01/16/2026 12:00 AM,Tyler Ross - 01/16/26 10:10:35 AM: Screw backed out and wire fell off. Put screw back in.,[]
676,EQ ID 676,"Roll Former, 165 Frames, Hydromek",Mirrors,18240,01/19/2026,1. Prod Stopped,Tongue punch not punching all the way through,Closed and Completed,0,0,Tyler Ross Jimmy Sadler,Maintenance,0,01/19/2026 12:00 AM,Tyler Ross - 01/19/26 11:05:33 AM: Turned pump off and back on and adjusted the pressure,[]
676,EQ ID 676,"Roll Former, 165 Frames, Hydromek",Mirrors,18367,02/02/2026,"5. Prod Ongoing, Maint Required",Having problems with the die and heating issues,Closed and Completed,0,10,"Garrett Blankenship, Andy Curtis",Maintenance,5,02/02/2026 12:00 AM,Garrett Blankenship - 02/04/26 12:55:21 AM: Changed out the pump to alleviate any issues with the valves and overheating.,[]
676,EQ ID 676,"Roll Former, 165 Frames, Hydromek",Mirrors,18339,02/02/2026,1. Prod Stopped,Tongue punch #2 stuck in down position.  Won't go back up.,Closed and Completed,0,0.25,Josh Martin,Maintenance,0.33,02/02/2026 07:30 AM,Josh Martin - 02/02/26  5:30:40 AM: Manually cycled the valves on the hydraulic pump.  Shut machine down for 5 minutes and then turned it back on.  The die then released and came back up.,[]
676,EQ ID 676,"Roll Former, 165 Frames, Hydromek",Mirrors,18316,01/28/2026,1. Prod Stopped,Tongue punch not punching all the way through. This keeps happing twice a week. Its a matter of time before it complete breaks down.,Closed and Completed,147,0.75,"Josh Martin, Garrett Blankenship, Andy Curtis",Maintenance,0.25,02/03/2026 03:30 AM,"Andy Curtis - 02/04/26 12:51:40 AM: Found out that the die home sensor was not reading correctly, replaced the sensor.",[]
676,EQ ID 676,"Roll Former, 165 Frames, Hydromek",Mirrors,18374,02/04/2026,"5. Prod Ongoing, Maint Required",Fitting on new hydraulic pump is leaking.  Needs to be tightened.,Closed and Completed,0,0,bart james,Maintenance,0,02/04/2026 02:00 PM,Bart James - 02/04/26 11:48:26 AM: tightened fitting  will monitor,[]
676,EQ ID 676,"Roll Former, 165 Frames, Hydromek",Mirrors,18382,02/05/2026,1. Prod Stopped,New hydraulic pump has bad leak.  Machine is down,Closed and Completed,0,0,bart james,Maintenance,0,02/05/2026 10:30 AM,Bart James - 02/05/26  8:27:04 AM: tightened fitting,[]
676,EQ ID 676,"Roll Former, 165 Frames, Hydromek",Mirrors,18487,02/17/2026,1. Prod Stopped,hydraulic pump on the 165 roll former.  the fluid is leaking through the filter,Closed and Completed,0,0.5,Bart James Jimmy Sadler,Maintenance,2,02/17/2026 12:00 AM,Tyler Ross - 02/17/26  7:19:49 AM: Replaced filter,[]
676,EQ ID 676,"Roll Former, 165 Frames, Hydromek",Mirrors,18549,02/24/2026,1. Prod Stopped,The end cutoff is not cutting the frame.,Closed Without Action,0,0,Tyler Ross,Maintenance,0,02/24/2026 12:00 AM,"Tyler Ross - 02/24/26  5:26:39 AM: Frames appeared to be bent causing the timing to be off, the cut off was working properly.",[]
676,EQ ID 676,"Roll Former, 165 Frames, Hydromek",Mirrors,18563,02/24/2026,1. Prod Stopped,Frame cutoff is not working properly,Closed and Completed,66.93,2,"Andy Curtis, Garrett Blankenship",Maintenance,8,02/24/2026 10:00 PM,"Garrett Blankenship - 02/25/26  2:26:08 AM: Fiber optic cables seemed to have something wrong with the orientation of the light it put out. Replaced the fiber optic cables, made sure they were aligned, and adjusted them to be closer together. Machine has been running since 12 am with only two missed cutoffs.

There used to be a guide roller near the cutoff to keep the frame between the sensors from jumping around, we are unsure why it has been removed. It is in a toolbox underneath the table at the end of the machine.",[]
676,EQ ID 676,"Roll Former, 165 Frames, Hydromek",Mirrors,18644,03/04/2026,4. Prod Continuing but Affected Equipment stopped,Oil filter is split. Spraying oil out.,Closed and Completed,15,0.15,Bart James,Maintenance,0,03/04/2026 12:00 PM,,[]
676,EQ ID 676,"Roll Former, 165 Frames, Hydromek",Mirrors,18620,03/03/2026,1. Prod Stopped,"Material, has a curve to it, as it comes off the line, the specs  are as follows Guage= .035 and width=1.52",Closed and Completed,0,0,Day shift,Supervisor,0,03/05/2026 12:00 AM,"Andy Curtis - 03/17/26  8:54:24 PM: Was told that the rollers need to be cleaned and if material is bad to change it.
Also that the coolant needed checking.",[]
676,EQ ID 676,"Roll Former, 165 Frames, Hydromek",Mirrors,18658,03/05/2026,4. Prod Continuing but Affected Equipment stopped,Die #1. Guide collet in top of die loose.,Closed and Completed,0,0.4,Danny Nichols  Bryan Wilson,Supervisor,0.5,03/05/2026 09:30 AM,"Danny Nichols - 03/05/26  7:33:51 AM: Removed die , tightened and put die back in.",[]
676,EQ ID 676,"Roll Former, 165 Frames, Hydromek",Mirrors,18706,03/11/2026,4. Prod Continuing but Affected Equipment stopped,Die up sensor faulty.,Closed and Completed,30,0.5,Danny Nichols,Supervisor,0.5,03/11/2026 10:45 AM,,[]
676,EQ ID 676,"Roll Former, 165 Frames, Hydromek",Mirrors,18837,03/23/2026,6. General Maint,Coolant rollers need to be relaced.,Closed and Completed,220,2,"Andy Curtis, Garrett Blankenship",Maintenance,0,03/23/2026 08:00 PM,Andy Curtis - 03/23/26  8:04:55 PM: Replaced the 4 coolant rollers,[]
676,EQ ID 676,"Roll Former, 165 Frames, Hydromek",Mirrors,18353,02/02/2026,"5. Prod Ongoing, Maint Required",The coolant application nap rollers on the 165 roll former need to be changed.  They are worn out.,Closed and Completed,0,0,"Andy Curtis, Garrett Blankenship",Maintenance,0,03/23/2026 08:00 PM,"Andy Curtis - 03/23/26  8:06:30 PM: Thought these were already done, Replaced on 3-23-26",[]
676,EQ ID 676,"Roll Former, 165 Frames, Hydromek",Mirrors,18888,03/26/2026,1. Prod Stopped,Oil filter is leaking hydraulic fluid.,Closed and Completed,15,0.25,Jimmy Sadler,Maintenance,0.25,03/26/2026 12:00 AM,Jimmy Sadler - 03/26/26  5:06:51 AM: Replaced filter.,[]
676,EQ ID 676,"Roll Former, 165 Frames, Hydromek",Mirrors,19335,05/07/2026,1. Prod Stopped,The PC is showing a fault has occurred...,Closed and Completed,0,0.5,"Andy Curtis, Garrett Blankenship",Maintenance,0.25,05/07/2026 03:00 AM,"Garrett Blankenship - 05/07/26  3:00:10 AM: The contactor for the pump was acting weird, not latching, but after toggling it a few times it started to work right. The fault was still up. We took the material out of the machine, and made sure the part present sensor was working right, and then turned the machine off for a minute. After turning it back on and loading up the material it ran well.",[]
676,EQ ID 676,"Roll Former, 165 Frames, Hydromek",Mirrors,19437,05/14/2026,1. Prod Stopped,Material turned and stuck in last roller.,Closed and Completed,0,1.5,"Tyler Ross, Seth Ross, Danny Nichols",Maintenance,1.5,05/15/2026 12:00 AM,"Tyler Ross - 05/15/26  7:18:36 AM: Had to back the nuts off the last 2 dies and take the outside snap rings loose, placed a dial indicator on the outside of it and tapped it over to spread the die and remove the material that was stuck. Tapped the outside plate back until the indicator said it was back at zero and reinstalled everything.",[]
676,EQ ID 676,"Roll Former, 165 Frames, Hydromek",Mirrors,19750,06/09/2026,"5. Prod Ongoing, Maint Required",Punch max sensor wire has a short in it. Machine will randomly stop.,Closed and Completed,0,0.25,Tyler Ross,Maintenance,0,06/10/2026 12:00 AM,Dale Kee - 07/27/26 12:34:33 PM: This has be replaced.,[]
676,EQ ID 676,"Roll Former, 165 Frames, Hydromek",Mirrors,19354,05/11/2026,"5. Prod Ongoing, Maint Required",Punch slide max sensor cable has a short and needs to be replaced.,Closed and Completed,0,0,duplicate,Maintenance,0,06/23/2026 12:00 AM,Tyler Ross - 06/23/26  8:26:33 AM: Duplicate,[]
676,EQ ID 676,"Roll Former, 165 Frames, Hydromek",Mirrors,20054,07/08/2026,1. Prod Stopped,Missing D-bur key.,Closed and Completed,0,0.25,Billy Mickens,Maintenance,0,07/08/2026 02:00 PM,Andy Curtis - 07/08/26  1:51:19 PM: Billy found the missing key which had fell into the springs when removed to clean.,[]
676,EQ ID 676,"Roll Former, 165 Frames, Hydromek",Mirrors,20418,08/19/2026,1. Prod Stopped,Short in sensor wire on slide for V-notch.,Closed and Completed,88.5,7,"Tyler Ross Jeffery Riffle , Andy Curtis, Garrett Blankenship",Maintenance,5,08/19/2026 12:00 AM,"Andy Curtis - 08/19/26  5:22:39 PM: Installed a new sensor and cable.
Sensor # V3K1-R0-3Q
Cable # E18447 
Both from Automation Direct | Tyler Ross - 08/19/26 10:39:40 AM: Got it spliced back together to make it work for time being until we get a new wire ordered.",[]
676,EQ ID 676,"Roll Former, 165 Frames, Hydromek",Mirrors,20516,08/27/2026,"5. Prod Ongoing, Maint Required",Photo eye needs to be replaced. Causing too many random off cuts.,Closed and Completed,0,0,Duncan,Maintenance,0,08/28/2026 12:00 AM,Tyler Ross - 08/29/26 11:09:26 AM: Duncan resolved this issue by moving the die an 1/8 inch,[]
676,EQ ID 676,"Roll Former, 165 Frames, Hydromek",Mirrors,20534,08/28/2026,4. Prod Continuing but Affected Equipment stopped,Notch was in wrong location causing gap in frame at final assembly.,Closed and Completed,0,1,Danny Nichols    /   Jeremy Duncan,M/E,1,08/28/2026 12:00 AM,"Jeremy Duncan - 08/28/26 10:24:54 AM: Moved notching die 1/8 "" forward   This lowered the notch by 1/8"" which resulted in the gap in the final product being closed.",[]
677,EQ ID 677,"Hanger Machine, Hydromek",Mirrors,1507,05/26/2022,1. Prod Stopped,"When the hanger machine is stopped, the uncoiler is still advancing.",Closed and Completed,1,0.25,Andy Curtis,Maintenance,0.25,05/26/2022 12:00 AM,Andy Curtis - 05/26/22 11:43:22 AM: The bolts that secure the plate for the rheostats was gone allowing for the plate to float and allow the turn table to turn.,[]
677,EQ ID 677,"Hanger Machine, Hydromek",Mirrors,1539,05/27/2022,"3. Prod Affected, Not Stopped",Uncoiler is still turning when it is supposed to be stopped.,Closed and Completed,289.68,0.75,Andy Curtis,Maintenance,0,06/01/2022 09:00 AM,"Andy Curtis - 06/01/22  9:09:35 AM: Tried to adjust potentiometer, worked for a little while, started having problems again. Replaced the worn out potentiometer and gears.",[]
677,EQ ID 677,"Hanger Machine, Hydromek",Mirrors,1933,07/18/2022,1. Prod Stopped,The #1 punch is not punching.,Closed and Completed,4,0.5,Dan Taylor,Maintenance,0.5,07/18/2022 06:30 AM,Dan Taylor - 07/18/22  6:07:49 AM: replaced relay for solenoid,[]
677,EQ ID 677,"Hanger Machine, Hydromek",Mirrors,3879,01/10/2023,1. Prod Stopped,Hanger machine is jamming up due #4 punch.  Troubleshooting and repair is being done my Mirror employees.,Closed and Completed,104,4,"Josh Martin, Danny Martin, Andy Curtis",Supervisor,2.5,01/10/2023 11:30 AM,"Jeffrey Talley - 01/10/23  9:57:41 AM: #4 punch that bends the tab was replaced.   Also, replaced the hydraulic ""shocks"".   Changed the #1 punch due to damage from the jamming up.",[]
677,EQ ID 677,"Hanger Machine, Hydromek",Mirrors,3919,01/12/2023,1. Prod Stopped,The swagger is not working.,Closed and Completed,0,0.25,"Jimmy Sadler, Bart James",Maintenance,0.25,01/12/2023 12:00 AM,Jimmy Sadler - 01/12/23  6:56:29 AM: Cleaned the filters on the bottom of the tox machine.,[]
677,EQ ID 677,"Hanger Machine, Hydromek",Mirrors,3888,01/11/2023,"3. Prod Affected, Not Stopped",The swagger is slowly going back up.,Closed and Completed,5,0.5,"Andy Curtis, Jeff Riffle",Maintenance,0.25,01/12/2023 05:00 AM,Andy Curtis - 01/12/23  5:02:19 AM: Put in a tube of oil. Running fine now.,[]
677,EQ ID 677,"Hanger Machine, Hydromek",Mirrors,4156,01/27/2023,1. Prod Stopped,Machine has faulted with all (64) faults.   It has been reset.  Same problem.,Closed and Completed,0,2.5,"Andy Curtis, Jeff Riffle, Jimmy Sadler",Maintenance,1,01/27/2023 09:00 AM,"Andy Curtis - 01/27/23 10:01:06 AM: The HMI was showing different kinds of numbers and letters. Not normal, suspected that the CPU is going bad. Found a used CPU and downloaded the program for the machine.",[]
677,EQ ID 677,"Hanger Machine, Hydromek",Mirrors,4236,02/02/2023,1. Prod Stopped,The swager is not working.,Closed and Completed,0,0.5,Andy Curtis,Maintenance,0.5,02/02/2023 01:00 PM,"Andy Curtis - 02/02/23 12:54:45 PM: Some how the wires got pulled out of the 4 pin plug for the foot pedal.
Did not have the wiring diagram for the foot pedal connection but was able to figure it out.
Uses terminal 1&2 only Black and blue wire only.",[]
677,EQ ID 677,"Hanger Machine, Hydromek",Mirrors,4401,02/14/2023,"3. Prod Affected, Not Stopped","The response time for the Swedger on the hanger machine is very slow.   After every third frame, the machine must be reset.   (This is similar to work order #3888 from January 2023.)",Closed and Completed,20,0.75,"Andy Curtis, Bart James, Jeff Riffle",Supervisor,0,02/16/2023 10:30 AM,Andy Curtis - 02/16/23  1:58:39 PM: Replaced the 4 brass filters on the belly of the power unit.,[]
677,EQ ID 677,"Hanger Machine, Hydromek",Mirrors,5370,04/19/2023,1. Prod Stopped,PLC crashed,Closed and Completed,412,4.5,"Andy Curtis, Jeff Riffle, Bart James",Maintenance,1.5,03/21/2023 06:00 AM,"Andy Curtis - 04/21/23  4:26:28 AM: Replaced the CPU with a newer model as the 260 are discontinued at Automation Direct. Had trouble with the programming not working right, finally loaded the original programming into the CPU. Had continuous problems with the laptop freezing up, had to restart several times.",[]
677,EQ ID 677,"Hanger Machine, Hydromek",Mirrors,5387,04/20/2023,1. Prod Stopped,PLC not working properly,Closed and Completed,0,1,"Andy Curtis, Jeff Riffle",Maintenance,0,03/21/2023 11:30 AM,"Andy Curtis - 04/21/23  4:27:58 AM: CPU had a glitch in it, reloaded the original program into it.",[]
677,EQ ID 677,"Hanger Machine, Hydromek",Mirrors,4961,03/22/2023,1. Prod Stopped,The swagger keeps getting stuck and won't open back up.,Closed and Completed,0,0.25,Andy Curtis,Maintenance,0,03/22/2023 12:30 AM,"Andy Curtis - 03/22/23 12:34:25 PM: Checked the oil, it is full, had some oil residue on the cylinder but I believe it is where it is coming out of the overflow.
Which may mean that the cylinder may be leaking by internally. 

Machine is working right now, so we will monitor it to see if the problem gets worse.",[]
677,EQ ID 677,"Hanger Machine, Hydromek",Mirrors,5473,04/27/2023,1. Prod Stopped,The material keeps getting stuck in the #4 punch.,Closed and Completed,0,1,Josh Martin,Maintenance,1,03/27/2023 12:00 AM,Jimmy Sadler - 05/04/23  5:16:42 AM: Cleaned the die and the dwell time got change somehow.,[]
677,EQ ID 677,"Hanger Machine, Hydromek",Mirrors,5120,04/03/2023,1. Prod Stopped,The swagger is not working. It`s not swaging the pieces together and it won`t open.,Closed Without Action,0,0,Jimmy,Maintenance,0,04/05/2023 12:00 AM,Jimmy Sadler - 04/05/23  8:23:59 AM: Duplicate,[]
677,EQ ID 677,"Hanger Machine, Hydromek",Mirrors,5045,03/28/2023,1. Prod Stopped,The swagger keeps getting stuck and won`t open back up.,Closed and Completed,0,0,Tox,Maintenance,0,04/07/2023 12:00 AM,Andy Curtis - 04/19/23  7:02:26 AM: Unit repaired under work order 5122,[]
677,EQ ID 677,"Hanger Machine, Hydromek",Mirrors,5572,05/06/2023,"3. Prod Affected, Not Stopped","Hanger punch machine is missing complete punches, (it is not one particular die, and never is it missing the complete punch--it is still making an indention).   The punches are all occurring in the correct place, but sometimes not all the way thru.",Closed and Completed,70,0.5,"Jimmy Sadler, Bart James",Supervisor,0.25,05/09/2023 12:00 AM,Jimmy Sadler - 05/09/23  1:17:27 PM: Replaced all relays in control panel.,[]
677,EQ ID 677,"Hanger Machine, Hydromek",Mirrors,5707,05/17/2023,"3. Prod Affected, Not Stopped",We would like to have maintenance inspect the drive on the hanger machine to see if anything is worn out and needs replacing.  We are seeing length variations in the hangers where one side will be shorter than the other,Closed and Completed,0,0.25,Bart James,Maintenance,0.25,05/18/2023 12:00 AM,"Jacob Rozenberg - 05/22/23  7:05:06 AM: There was another encoder/drive at the very beginning of the machine. Were both encoders inspected? Can maintenance take another look and to possibly troubleshoot for us? | Jimmy Sadler - 05/18/23  5:45:53 AM: Checked encoder for tightness, cleaned belt.  The slight difference in lengths were few and far between according to Courtney.  Will continue to monitor.",[]
677,EQ ID 677,"Hanger Machine, Hydromek",Mirrors,6250,06/28/2023,2. General Maint - High Priority,The coils continue to jam up. Can we take a look again to see if we can identify a root cause?,Closed and Completed,0,0.5,"Bart James, Jeff Riffle",Maintenance,0,06/28/2023 02:00 PM,Andy Curtis - 07/28/23  5:17:37 AM: No longer having this issue,[]
677,EQ ID 677,"Hanger Machine, Hydromek",Mirrors,7465,10/04/2023,1. Prod Stopped,The hanger machine keeps jamming up.,Closed and Completed,0,4,"Andy Curtis, Danny Nichols, Josh Martin",Maintenance,2,10/04/2023 12:00 AM,Jimmy Sadler - 10/04/23  1:06:01 PM: Replaced die 4 shock.  The shock was weak not allowing the die to go up fast enough to get out of the way of the material.,[]
677,EQ ID 677,"Hanger Machine, Hydromek",Mirrors,7948,11/08/2023,1. Prod Stopped,Hanger machine will not run.  Continuously showing multiple faults and will not start.,Closed and Completed,1000,20,Jeff Riffle Bart James Dewayne Jones Jimmy Sadler,Maintenance,8,11/09/2023 12:00 AM,Jeffery Riffle - 11/09/23  6:15:31 AM: Replaced and reprogrammed PLC.  After programming we had no values for the Servo. Started over and redone the entire programming to get machine back operational.,[]
677,EQ ID 677,"Hanger Machine, Hydromek",Mirrors,9508,01/03/2024,"3. Prod Affected, Not Stopped",The Hanger machine Un-coiler keep turning even when the machine stops and it`s leaking oil.,Closed and Completed,0,0.75,Jimmy Sadler,Maintenance,0.25,01/03/2024 12:00 AM,Jimmy Sadler - 01/03/24  6:43:04 AM: The leak is coming from between the gearbox and motor.  The turn table does stop in time if the speed is not turned up too high.,[]
677,EQ ID 677,"Hanger Machine, Hydromek",Mirrors,8037,11/14/2023,1. Prod Stopped,Low Air Pressure fault.  Machine won't run.,Closed and Completed,0,2,Jeff Jimmy,Maintenance,0,01/16/2024 12:00 AM,Jeffery Riffle - 01/16/24  1:09:04 PM: fixed,[]
677,EQ ID 677,"Hanger Machine, Hydromek",Mirrors,9558,01/08/2024,"3. Prod Affected, Not Stopped",The foot pedal wires are exposed.,Closed and Completed,0,0,.,Maintenance,0,01/17/2024 12:00 AM,Jeffery Riffle - 01/17/24  5:40:07 AM: Closed.,[]
677,EQ ID 677,"Hanger Machine, Hydromek",Mirrors,10051,01/22/2024,"3. Prod Affected, Not Stopped",The one piece foot pedal wires are exposed.,Closed Without Action,0,0,Jimmy,Maintenance,0,01/22/2024 12:00 AM,Jimmy Sadler - 01/22/24  5:28:19 AM: Duplicate,[]
677,EQ ID 677,"Hanger Machine, Hydromek",Mirrors,10209,02/03/2024,1. Prod Stopped,Die #5 is very weak and not pushing hanger back out after punching.,Closed and Completed,92,0.75,Josh Martin and Ollie Partee,Maintenance,1,02/03/2024 10:00 AM,Josh Martin - 02/03/24  8:16:08 AM: Replaced two gas spring cylinders in die #5 on hanger machine.,[]
677,EQ ID 677,"Hanger Machine, Hydromek",Mirrors,10649,03/06/2024,1. Prod Stopped,Punch #4 is stuck up in the block.,Closed and Completed,0,0.33,Josh Martin,Maintenance,0.5,03/06/2024 07:30 AM,Josh Martin - 03/06/24  5:34:49 AM: Took punch apart and cleaned out debris that was blocking it from punching.,[]
677,EQ ID 677,"Hanger Machine, Hydromek",Mirrors,10704,03/12/2024,1. Prod Stopped,Punch on die #4 is stuck.  Die needs to be taken apart and debris cleared from punch path.,Closed and Completed,0,0.25,Josh Martin,Maintenance,0.5,03/12/2024 07:00 AM,Josh Martin - 03/12/24  5:22:08 AM: Cleaned debris from punch path.  Running smoothly now.,[]
677,EQ ID 677,"Hanger Machine, Hydromek",Mirrors,10774,03/20/2024,1. Prod Stopped,Dye 5 needs to be readjusted. It`s not punching all the way down,Closed and Completed,0,0.25,Josh Martin,Maintenance,0.4,03/20/2024 08:00 AM,Jesus Tostado - 03/20/24  6:23:14 AM: Retightened set screw on shaft.,[]
677,EQ ID 677,"Hanger Machine, Hydromek",Mirrors,10796,03/20/2024,1. Prod Stopped,The Un-coiler rope is getting stuck and the table keeps turning.,Closed and Completed,0,0,Jeff Riffle Dale Kee Patrick Krystak,Maintenance,0,03/22/2024 12:00 AM,Jeffery Riffle - 03/22/24  4:22:39 AM: Fixed,[]
677,EQ ID 677,"Hanger Machine, Hydromek",Mirrors,10797,03/21/2024,1. Prod Stopped,Decoiler motor may have bad brushes.,Closed and Completed,0,0,Jeff RIffle,Maintenance,0,03/22/2024 12:00 AM,Jeffery Riffle - 03/22/24  4:23:05 AM: Fixed,[]
677,EQ ID 677,"Hanger Machine, Hydromek",Mirrors,10248,02/07/2024,1. Prod Stopped,Hanger machine will not run. Continuously showing multiple faults and will not start.,Closed and Completed,0,0,Jeff Riffle,Maintenance,0,03/22/2024 12:00 AM,Jeffery Riffle - 03/22/24  4:08:46 AM: Regained the counter logic from the plc and reprogrammed,[]
677,EQ ID 677,"Hanger Machine, Hydromek",Mirrors,10480,02/22/2024,1. Prod Stopped,Machine keeps getting a low air pressure fault that shuts down the machine.,Closed and Completed,0,0,Tyler Ross Jeff Riffle,Maintenance,0,03/22/2024 12:00 AM,Jeffery Riffle - 03/22/24  4:11:23 AM: Rewired the Switch,[]
677,EQ ID 677,"Hanger Machine, Hydromek",Mirrors,10833,03/27/2024,"5. Prod Ongoing, Maint Required",Exposed wiring on manual foot pedal on hanger machine.  Safety hazard.,Closed Without Action,0,0,.,Maintenance,0,03/29/2024 12:00 AM,Andy Curtis - 03/29/24 12:31:48 AM: Duplicate,[]
677,EQ ID 677,"Hanger Machine, Hydromek",Mirrors,9433,12/21/2023,"5. Prod Ongoing, Maint Required",The seal-tight connector to the foot pedal has separated and needs to be repaired.,Closed and Completed,3,0.5,Andy Curtis,M/E,0.5,03/29/2024 12:30 AM,"Andy Curtis - 03/29/24 12:34:02 AM: This has been repaired.
Installed a 90 degree fitting to see if it solves this problem. | Andy Curtis - 03/29/24 12:33:51 AM: This has been repaired.
Installed a 90 degree fitting to see if it solves this problem.",[]
677,EQ ID 677,"Hanger Machine, Hydromek",Mirrors,11330,04/17/2024,1. Prod Stopped,Die #5 not in home position.,Closed and Completed,0,0.15,Andy Curtis,Maintenance,0.15,04/17/2024 01:30 AM,"Andy Curtis - 04/17/24  1:28:45 AM: Checked the die height which was fine, bolt for sensor was far away so I adjusted it up a turn till light came on.
Still has plenty of gap from sensor, watched it run for a few minutes.",[]
677,EQ ID 677,"Hanger Machine, Hydromek",Mirrors,11386,04/22/2024,1. Prod Stopped,Die #4 keeps hanging up and jamming up the material in the machine. Punch and die need replacing.,Closed and Completed,0,0.5,Josh Martin,Maintenance,0.75,04/22/2024 11:30 AM,,[]
677,EQ ID 677,"Hanger Machine, Hydromek",Mirrors,11676,05/15/2024,1. Prod Stopped,The set screws holding the shaft head on die #5 backed out again allowing the shaft head to ride back up and not punch the louvre properly.,Closed and Completed,0,0.5,Josh Martin,Maintenance,0.75,05/15/2024 01:30 PM,"Josh Martin - 05/15/24 11:22:07 AM: I pulled out the die, lowered the shaft head and re-tightened the set screws.",[]
677,EQ ID 677,"Hanger Machine, Hydromek",Mirrors,12000,06/07/2024,1. Prod Stopped,Un-coiler table is not coming on fast enough and is shutting down the machine.,Closed and Completed,0,0,bart james,Maintenance,0,06/07/2024 09:00 AM,Bart James - 06/29/24  8:35:28 AM: adjusted potentiometer,[]
677,EQ ID 677,"Hanger Machine, Hydromek",Mirrors,12043,06/10/2024,1. Prod Stopped,"The Un-coiler in the hanger machine won`t stop, It keep unwrapping the material.",Closed and Completed,0,0.15,Bart James,Maintenance,0.15,06/10/2024 10:30 AM,Bart James - 06/10/24  8:43:35 AM: adjusted the speed pot. operator ran for several minutes. operator feels unit is working properly,[]
677,EQ ID 677,"Hanger Machine, Hydromek",Mirrors,11952,06/05/2024,1. Prod Stopped,#5 louver isn't punching deep enough.,Closed and Completed,0,0.5,Jeff Riffle,Maintenance,0,06/29/2024 12:00 AM,Jeffery Riffle - 06/29/24  7:33:11 AM: Adjusted Die,[]
677,EQ ID 677,"Hanger Machine, Hydromek",Mirrors,11086,04/11/2024,1. Prod Stopped,Payoff pull pendant needs replacing.  It's full of holes.,Closed and Completed,50,0.5,Jimmy,Maintenance,0,06/29/2024 12:00 AM,Jeffery Riffle - 06/29/24  7:10:28 AM: Replaced,[]
677,EQ ID 677,"Hanger Machine, Hydromek",Mirrors,12283,07/03/2024,1. Prod Stopped,Die #5 not punching the louvre deep enough.,Closed and Completed,0,0,Josh Martin,Maintenance,0.5,07/03/2024 11:30 AM,Josh Martin - 07/03/24  9:38:11 AM: Had to lower the shaft head to make the die punch deeper.  Also had to re-tighten set screws.,[]
677,EQ ID 677,"Hanger Machine, Hydromek",Mirrors,12332,07/10/2024,1. Prod Stopped,Head on die #5 back up again causing the louvre to not punch deep enough.,Closed and Completed,0,0.25,Josh Martin,Maintenance,0.5,07/10/2024 12:00 PM,Josh Martin - 07/10/24  9:55:37 AM: Lowered the head back down to the correct position and tightened the set screws.,[]
677,EQ ID 677,"Hanger Machine, Hydromek",Mirrors,12353,07/11/2024,1. Prod Stopped,Head on die #5 backed up again and is not punching louvre deep enough,Closed and Completed,0,0.25,"Josh Martin, Danny Nichols",Maintenance,0.5,07/11/2024 09:00 AM,Josh Martin - 07/11/24  7:10:22 AM: Lowered head back down to correct height to punch correct depth for louvre,[]
677,EQ ID 677,"Hanger Machine, Hydromek",Mirrors,12438,07/18/2024,1. Prod Stopped,"The hanger machine payoff was, twisted out of correct position...",Closed and Completed,0,0.5,"Andy Curtis, Billy Mickens",Maintenance,0,07/18/2024 12:30 AM,"Andy Curtis - 07/18/24  1:20:47 AM: Not sure how it happened but the uncoiler was twisted at least 45 degrees counter clockwise putting the drum at the back of the coil.
Only thing I can think off is it got hit with a forklift, because I do not see a reason to purposely put it in the wrong position.
According to the marks on the floor, it was twisted and the cable for the electric was tight, almost to the point of seperating..
Tried to put the uncoiler back on the marks, still a little off but are able to run, later when there are no coils on it, maybe can put it in its normal position.",[]
677,EQ ID 677,"Hanger Machine, Hydromek",Mirrors,12563,07/29/2024,2. General Maint - High Priority,Hanger machine is not anchored to the floor creating a safety issue.,Closed and Completed,0,1.5,Tyler Ross,Maintenance,0,08/24/2024 12:00 AM,Tyler Ross - 08/24/24  9:54:53 AM: welded on brackets and anchored to the floor,[]
677,EQ ID 677,"Hanger Machine, Hydromek",Mirrors,12661,08/06/2024,"5. Prod Ongoing, Maint Required",The cylinder for die set #2 on the hanger machine appears to be leaking slightly.  There is hydraulic fluid around the edge of the cylinder.,Closed and Completed,0,0.5,"Andy Curtis, Garrett Blankenship",Maintenance,0,08/29/2024 06:00 PM,"Andy Curtis - 08/29/24  6:02:09 PM: Cleaned the cylinder, did not see any further leaks after a day.
We have a replacement in stock, will continue to monitor",[]
677,EQ ID 677,"Hanger Machine, Hydromek",Mirrors,13280,10/03/2024,"3. Prod Affected, Not Stopped","The on/off switch for the computer, was stuck in the off position...",Closed and Completed,0,0.25,"Garrett Blankenship, Andy Curtis",Maintenance,0.25,10/03/2024 07:30 PM,Garrett Blankenship - 10/03/24  8:08:08 PM: Rod connecting the switch and the disconnect inside the cabinet was backwards. The bolt holding it had fallen off. Flipped the rod back around and put the bolt back in it.,[]
677,EQ ID 677,"Hanger Machine, Hydromek",Mirrors,13710,11/06/2024,1. Prod Stopped,Machine is hard to turn on.,Closed and Completed,545,1,"Andy Curtis, Garrett Blankenship",Maintenance,0.5,11/13/2024 03:00 AM,"Andy Curtis - 11/13/24  2:51:15 AM: Replaced the breaker, now the machine can be turned off with either the main disconnect or the operator panel disconnect. | Andy Curtis - 11/06/24  9:50:12 PM: Found that the operators panel breaker when you turn it on is not locking into on position.
Breaker bad, needs replacing.
Was able to get it to lock on finally and instructed the lead to tell everyone to only turn it off with the main disconnect that feeds the operator panel.
Working on finding a replacement.",[]
677,EQ ID 677,"Hanger Machine, Hydromek",Mirrors,13983,12/05/2024,"3. Prod Affected, Not Stopped",The brake on the un-coiler is not working.,Closed and Completed,0,0,Tyler Ross Jeffery Riffle,Maintenance,0,12/30/2024 12:00 AM,Tyler Ross - 12/30/24  9:41:43 AM: checked and brake is working,[]
677,EQ ID 677,"Hanger Machine, Hydromek",Mirrors,14094,12/16/2024,"3. Prod Affected, Not Stopped",The un-coiler is not working correct. the timing is off.,Closed and Completed,0,1,Tyler Ross Jeffery Riffle,Maintenance,1,12/30/2024 12:00 AM,Tyler Ross - 12/30/24  9:40:46 AM: Adjusted the gears,[]
677,EQ ID 677,"Hanger Machine, Hydromek",Mirrors,14201,01/01/2025,1. Prod Stopped,The uncoiler is not working properly..,Closed and Completed,0,0.25,Garrett Blankenship,Maintenance,0.25,01/01/2025 08:30 PM,Garrett Blankenship - 01/01/25  8:25:59 PM: Seal on the far side of the slider had come apart. Put it back together,[]
677,EQ ID 677,"Hanger Machine, Hydromek",Mirrors,14349,01/14/2025,"3. Prod Affected, Not Stopped",The un-coiler is still not working correctly. The brake system is not stopping in time. the turn table is grinding on something. We have to reduce the speed of the hanger machine to make up for the un-coiler not working.,Closed and Completed,0,0,"Andy Curtis, Garrett Blankenship",Maintenance,0,02/13/2025 12:00 AM,Andy Curtis - 02/19/25  5:26:30 PM: Uncoiler replaced with a new unit,[]
677,EQ ID 677,"Hanger Machine, Hydromek",Mirrors,14679,02/12/2025,2. General Maint - High Priority,Replace the old un coiler with the new unit.,Closed and Completed,13000,12,"Andy Curtis, Garrett Blankenship",Maintenance,0,02/13/2025 03:00 AM,Andy Curtis - 02/13/25 10:49:08 PM: Replaced the old uncoiler with the new unit.,[]
677,EQ ID 677,"Hanger Machine, Hydromek",Mirrors,14681,02/13/2025,"5. Prod Ongoing, Maint Required",While installing the new un coiler I noticed some wires were burnt in a terminal block.,Closed and Completed,0,2,"Andy Curtis, Garrett Blankenship",Maintenance,0,02/14/2025 02:00 AM,"Andy Curtis - 02/14/25  2:01:19 AM: Replaced the burnt wires while the machine was not in operation.
The reason for the 3 burnt wires was a loose connection.
Went through the cabinet checking all terminations, several were loose.",[]
677,EQ ID 677,"Hanger Machine, Hydromek",Mirrors,14720,02/18/2025,1. Prod Stopped,The Decoiler is jammed up...,Closed and Completed,0,0.5,Garrett Blankenship,Maintenance,0.5,02/18/2025 03:00 PM,"Garrett Blankenship - 02/18/25  3:29:02 AM: The slider ran off of the rail before it tripped the overrun switch, and there was slack in the cable. At first, I added weights that may need to be removed to make it run smoother. One on the cable tied with the gear shaft, and two on the other one. I ended up having to remove the smaller gear, tighten up the slack in the cable and put the gear back on. It seems to be running fine now, and trips when it is supposed to",[]
677,EQ ID 677,"Hanger Machine, Hydromek",Mirrors,14877,02/28/2025,1. Prod Stopped,"The uncoiler will not stop rotating, once it starts.",Closed and Completed,0,1,"Andy Curtis, Garrett Blankenship",Maintenance,0.5,02/27/2025 11:00 PM,"Andy Curtis - 02/28/25  1:08:50 AM: Found that the shaft that goes to the mini drum that has the cable wrapped around it was loose. Took off the cable and pulled out the brass stud, found a set screw for that drum to shaft.
Tightened it up and reinstalled the cable, made sure everything was timed right and the safety would trip when activated at the end of the drum travel shaft.
Working now and stopping.",[]
677,EQ ID 677,"Hanger Machine, Hydromek",Mirrors,17079,09/26/2025,1. Prod Stopped,The swager is not releasing after a punch and the hydraulic hose is leaking.  We thing it needs oil.,Closed and Completed,0,0.5,"Jimmy Sadler, Tyler Ross",Maintenance,0.5,09/26/2025 12:00 AM,Jimmy Sadler - 09/26/25  5:41:48 AM: Added oil to cylinder.,[]
677,EQ ID 677,"Hanger Machine, Hydromek",Mirrors,17089,09/29/2025,1. Prod Stopped,The swager is not releasing after a punch.,Closed and Completed,0,0.15,Tyler Ross,Maintenance,0.15,09/29/2025 12:00 AM,Tyler Ross - 09/29/25 10:33:21 AM: Added more oil,[]
677,EQ ID 677,"Hanger Machine, Hydromek",Mirrors,17096,09/30/2025,1. Prod Stopped,Swager is down.,Closed and Completed,0,0,Maintenance,Maintenance,0,10/09/2025 12:00 AM,Tyler Ross - 10/09/25  1:46:34 PM: Added oil,[]
677,EQ ID 677,"Hanger Machine, Hydromek",Mirrors,17031,09/18/2025,1. Prod Stopped,#5 die cylinder leaking hydraulic fluid,Closed and Completed,0,1,Maintenance,Maintenance,1,10/09/2025 12:00 AM,"Tyler Ross - 10/09/25  1:49:57 PM: Cylinder was unscrewed too far and the brass ring fell out, reinstalled the ring",[]
677,EQ ID 677,"Hanger Machine, Hydromek",Mirrors,17245,10/10/2025,1. Prod Stopped,"The swedger is unoperational, it is staying in a crimped position...",Closed and Completed,0,0.5,"Andy Curtis, Garrett Blankenship",Maintenance,0.25,10/10/2025 01:00 AM,Andy Curtis - 10/10/25  2:51:34 AM: Added some oil to the machine.,[]
677,EQ ID 677,"Hanger Machine, Hydromek",Mirrors,17625,11/10/2025,"3. Prod Affected, Not Stopped",The control pendant is not working,Closed and Completed,0,0,Maintenance,Maintenance,0,11/10/2025 12:00 AM,,[]
677,EQ ID 677,"Hanger Machine, Hydromek",Mirrors,17729,11/17/2025,1. Prod Stopped,"Hydraulic fluid is leaking from #1 die, and or cylinder #1",Closed and Completed,0,3,"Andy Curtis, Garrett Blankenship",Maintenance,1.5,11/18/2025 12:30 AM,Garrett Blankenship - 11/18/25 12:58:18 AM: Cylinder #1 was leaking from the gland nut around the cylinder rung. The leak has stopped since replacing the cylinder,[]
677,EQ ID 677,"Hanger Machine, Hydromek",Mirrors,19209,04/28/2026,1. Prod Stopped,"The decoiler is not working properly, it appears to free spin as the machine runs, causing the material to over feed..",Closed and Completed,0,1,Tyler Ross,Maintenance,1,04/28/2026 12:00 AM,Tyler Ross - 04/28/26  6:54:57 AM: moved the gear and readjusted the weights,[]
677,EQ ID 677,"Hanger Machine, Hydromek",Mirrors,19267,05/01/2026,6. General Maint,"The hanger coil wouldnt stop uncoiling when the machine was started. We stopped and started it same thing, it unraveled the rest of the coil. We also cut the rest out and loaded up the other coil.",Closed and Completed,0,0.5,"Andy Curtis, Garrett Blankenship",Maintenance,0.5,04/30/2026 11:00 PM,Garrett Blankenship - 04/30/26 11:31:24 PM: Cable on the drum got wound up on top of itself. Unwound the cable and it seems to be running fine. Machine needs to be tested,[]
677,EQ ID 677,"Hanger Machine, Hydromek",Mirrors,19360,05/11/2026,1. Prod Stopped,material keeps jamming   a die looks like it isnt  working properly  its seems to be staying in the lowering position,Closed and Completed,0,0.5,"Garrett Blankenship, Andy Curtis",Maintenance,0.25,05/11/2026 06:00 PM,"Garrett Blankenship - 05/11/26  7:58:35 PM: The red sleeve on the first punch was staying down. After manually actuating the punch, the sleeve began working normally again. Other than some hang ups due to bent material, it seems to be running fine.",[]
677,EQ ID 677,"Hanger Machine, Hydromek",Mirrors,19377,05/12/2026,1. Prod Stopped,"The curve in the material, is causing the line to jam up...etc..",Closed and Completed,0,3,"Andy Curtis, Billy Mickens, Aaron Moody",Maintenance,1,05/12/2026 10:00 PM,"Andy Curtis - 05/12/26  9:59:50 PM: Found that there was a heavier burr on 1 side than the other. removed the coil and installed another coil.
Had to loosen up the guide rollers where the metal could settle down and travel right, had to back off the secondary straightener by a turn and a half.
Seems to be running better.",[]
677,EQ ID 677,"Hanger Machine, Hydromek",Mirrors,19320,05/06/2026,1. Prod Stopped,"The cable, for the slide arm, on the decoiler, has jammed up, causing the material to run non-stop...",Closed and Completed,0,0,Garret,Maintenance,0,05/18/2026 12:00 AM,"Garrett Blankenship - 05/06/26  3:33:25 AM: Found a kink on the pin side of the drum cable. Straightened out the cable and added more weight, it seems to be running fine for now, but needs a new cable. Cable is on Jimmy's desk.",[]
677,EQ ID 677,"Hanger Machine, Hydromek",Mirrors,20658,09/10/2026,1. Prod Stopped,Uncoiler spinning non stop,Closed and Completed,0,0.5,Tyler Ross,Maintenance,0.5,09/10/2026 12:00 AM,Tyler Ross - 09/10/26  5:38:44 AM: Appears to have been hit with a lift or a pallet at some point and caused it to skip a tooth on the gear,[]
678,EQ ID 678,Back Machine,Mirrors,20625,09/04/2026,"5. Prod Ongoing, Maint Required",Guard is missing.  Requesting a new guard to replace the missing one.,Pending,0,0,,Maintenance,0,,,[]
678,EQ ID 678,Back Machine,Mirrors,2096,08/04/2022,1. Prod Stopped,The turntable hold down broke a bolt,Closed and Completed,0.5,0.25,Andy Curtis,Maintenance,0.25,08/04/2022 07:00 AM,Andy Curtis - 08/04/22  9:08:24 AM: Removed the broken bolt. Installed a new one.,[]
678,EQ ID 678,Back Machine,Mirrors,3045,10/25/2022,1. Prod Stopped,The bolt that holds the un-coiler pin is broken.,Closed and Completed,2,0.5,Jimmy Sadler,Maintenance,0.5,10/25/2022 12:00 AM,"Jimmy Sadler - 10/25/22 10:23:49 AM: Drilled out broken bolt, re-attached with new bolt.",[]
678,EQ ID 678,Back Machine,Mirrors,3825,01/05/2023,1. Prod Stopped,The hydraulic hose is leaking.,Closed and Completed,30,0.5,Andy Curtis,Maintenance,0.5,01/05/2023 09:00 AM,Andy Curtis - 01/05/23  8:51:27 AM: Replaced the blown hose.,[]
678,EQ ID 678,Back Machine,Mirrors,5670,05/15/2023,1. Prod Stopped,The un-coiler is not turning.,Closed and Completed,355,8,Bart James Jeffery Riffle Jimmy Sadler,Maintenance,2,05/30/2023 12:00 AM,Jeffery Riffle - 05/30/23  5:25:59 AM: Replaced both sprockets and chain and removed broken bolt.,[]
678,EQ ID 678,Back Machine,Mirrors,5808,05/30/2023,"3. Prod Affected, Not Stopped",The controller cord for the wire rope hoist has expose wires and its not working.,Closed and Completed,0,1,Jimmy Sadler,Maintenance,0,05/30/2023 12:00 AM,Jimmy Sadler - 05/30/23  6:44:33 AM: The control cable got pinched by something shorting out the switch and tripping the breaker.  I re-wired the cable going to the switch and when energized the breaker tripped.  Either the switch or the motor has burned up.  This is the wench motor that doesn't get used much at all.  Will try to find a replacement.,[]
678,EQ ID 678,Back Machine,Mirrors,5977,06/12/2023,"3. Prod Affected, Not Stopped",Lights are out on servo and hydraulic.,Closed and Completed,2,0.15,Bart James,Maintenance,0,06/12/2023 08:30 AM,,[]
678,EQ ID 678,Back Machine,Mirrors,7213,09/13/2023,1. Prod Stopped,Broken bolt on uncoiler,Closed and Completed,0,0.5,Jimmy Sadler,Maintenance,0.5,09/13/2023 12:00 AM,Jimmy Sadler - 09/14/23  4:03:25 AM: Removed broken bolt and replaced.,[]
678,EQ ID 678,Back Machine,Mirrors,7915,11/06/2023,"3. Prod Affected, Not Stopped",The hydraulic pump is leaking.,Closed and Completed,0,0,.,Maintenance,0,09/21/2023 12:00 AM,Jeffery Riffle - 01/17/24  5:34:33 AM: Closed.,[]
678,EQ ID 678,Back Machine,Mirrors,11496,05/02/2024,1. Prod Stopped,The un-coiler pin holder broke off.,Closed and Completed,4,0.75,Jimmy Sadler,Maintenance,0.75,05/02/2024 12:00 AM,Jimmy Sadler - 05/02/24  5:29:06 AM: Had two broken bolts.  Removed and replaced.,[]
678,EQ ID 678,Back Machine,Mirrors,11858,05/29/2024,1. Prod Stopped,the feeder for the material on back machine is not feeding right and is causing the material to get pulled.,Closed and Completed,50,2,andy curtis/ jeff riffle/ tyler ross,Maintenance,3,05/29/2024 08:30 AM,Bart James - 05/29/24  6:33:16 AM: chain had stretched. replaced chain.,[]
678,EQ ID 678,Back Machine,Mirrors,12522,07/25/2024,1. Prod Stopped,The clamp on the back-machine under the rollers is leaking air in the closed position....,Closed and Completed,0,0.15,Tyler Ross,Maintenance,0,07/25/2024 12:00 AM,Tyler Ross - 07/25/24  5:18:23 AM: clamp was running at full line pressure and was leaking from the regulator so we bypassed the regulator and leak is stopped and everything works as it should,[]
678,EQ ID 678,Back Machine,Mirrors,12538,07/25/2024,"5. Prod Ongoing, Maint Required",The break-press support arm hinge is broken..,Closed and Completed,0,0,Maint,Maintenance,0,08/09/2024 12:00 AM,Jimmy Sadler - 08/16/24  7:21:53 AM: Replaced hinge.,[]
678,EQ ID 678,Back Machine,Mirrors,12740,08/13/2024,1. Prod Stopped,"hydraulic oil filter sprung a leak, so production was stopped...",Closed and Completed,27.55,0.25,Jimmy Sadler,Maintenance,0.25,08/14/2024 12:00 AM,Jimmy Sadler - 08/14/24  4:30:03 AM: Replaced filter.,[]
678,EQ ID 678,Back Machine,Mirrors,12480,07/22/2024,1. Prod Stopped,Proximity switches on back of die won't stay on.,Closed and Completed,0,0,Maintenance,Maintenance,0,08/16/2024 12:00 AM,Jeffery Riffle - 08/16/24  5:18:00 AM: Adjusted,[]
678,EQ ID 678,Back Machine,Mirrors,12856,08/22/2024,1. Prod Stopped,"The press is slowly ascending, and will not shear...",Closed and Completed,0,0,Jeffery Riffle Tyler Ross,Maintenance,0,08/23/2024 12:00 AM,"Tyler Ross - 08/23/24  5:24:28 AM: valve was stuck, punched valve manually and it worked fine afterwards",[]
678,EQ ID 678,Back Machine,Mirrors,12683,08/07/2024,1. Prod Stopped,Hydraulics are continually getting worse.  When we turn the machine on we have to let it sit for 15-20 minutes for the pressure to build up before we can run.  This is occurring on the night shift as well as the day shift.,Closed Without Action,0,0,maintenance,Maintenance,0,08/24/2024 12:00 AM,Tyler Ross - 08/24/24  8:48:09 AM: parts on the way | Bart James - 08/07/24  4:37:44 AM: valves have been ordered. lead time was approximately 5 weeks.,[]
678,EQ ID 678,Back Machine,Mirrors,12862,08/26/2024,1. Prod Stopped,Nip roller air pressure is down.  Air line has a leak.  Will not run.,Closed and Completed,0,0.25,Tyler Ross Jeffrey Riffle,Maintenance,0.25,08/26/2024 12:00 AM,Tyler Ross - 08/26/24  4:49:46 AM: Cut out busted section and put back together,[]
678,EQ ID 678,Back Machine,Mirrors,12555,07/29/2024,1. Prod Stopped,The is hydraulic pressure is not going up.,Closed and Completed,410,3,"Andy Curtis, Garrett Blankenship",Maintenance,0,08/27/2024 07:00 PM,Andy Curtis - 08/27/24  6:55:44 PM: Replaced the #4  valve and replaced the filter as it was leaking. | Jimmy Sadler - 08/16/24  7:23:41 AM: Solenoid valves have been ordered.   Long lead time.,[]
678,EQ ID 678,Back Machine,Mirrors,12895,08/28/2024,1. Prod Stopped,Back machine keeps stopping while running.,Closed and Completed,0,0,Maintenance,Maintenance,0,09/05/2024 12:00 AM,Tyler Ross - 09/05/24 12:12:42 PM: changed a valve that was sticking,[]
678,EQ ID 678,Back Machine,Mirrors,12924,08/29/2024,4. Prod Continuing but Affected Equipment stopped,Turned off because pump was overheating. Off for 30 minutes.,Closed and Completed,0,0,Maintenance,Maintenance,0,09/05/2024 12:00 AM,Tyler Ross - 09/05/24 11:40:49 AM: done,[]
