equipment_id,equipment_eq_id,equipment_name,department,wo_id,date_notified,urgency,problem,status,material_cost,labor_time,work_performed_by,assigned_to,downtime_hours,completed_datetime,comments,attachments
678,EQ ID 678,Back Machine,Mirrors,12986,09/07/2024,1. Prod Stopped,"165 back machine is down with pump issues. Producing more scrap than good product,",Closed and Completed,416.38,1.5,"Jimmy Sadler, Jeff Riffle",Maintenance,0.75,09/07/2024 12:00 AM,Jimmy Sadler - 09/07/24 10:07:50 AM: Replaced top solenoid valve.,[]
678,EQ ID 678,Back Machine,Mirrors,12990,09/09/2024,1. Prod Stopped,Back machine will not cut.,Closed and Completed,0,0,Tyler Ross Jeffery Riffle Jimmy Sadler,Maintenance,0,09/09/2024 12:00 AM,Tyler Ross - 09/13/24  5:51:01 AM: Replaced the love joy under the pump and adjusted pressure seems to be working good now,[]
678,EQ ID 678,Back Machine,Mirrors,12997,09/10/2024,1. Prod Stopped,machine quit cutting parts...,Closed and Completed,620,1,"Garrett Blankenship, Andy Curtis",Maintenance,0.5,09/10/2024 12:30 AM,"Andy Curtis - 09/10/24  2:07:21 AM: Changed out the 2nd valve from the bottom.
Took old valve apart, did not find any trash in the valve, possibly a bad solenoid.",[]
678,EQ ID 678,Back Machine,Mirrors,13065,09/16/2024,1. Prod Stopped,Back machine not punching again.,Closed and Completed,0,0.15,Tyler Ross Jeff Riffle Jimmy Sadler,Maintenance,0.15,09/16/2024 12:00 AM,Tyler Ross - 09/16/24 11:35:07 AM: Turned up the pressure on the pump,[]
678,EQ ID 678,Back Machine,Mirrors,13070,09/16/2024,1. Prod Stopped,The back machine stop cutting.,Closed and Completed,220,1,Andy Curtis,Maintenance,1,09/16/2024 08:00 PM,"Andy Curtis - 09/16/24  8:06:14 PM: Replaced the pressure relief valve, original is a EAH101S50, 5000 psi adjustable but did not have 1, replaced with a RAH101S30 which is a 3000 psi adjustable.
Which is fine as the unit max is around 2600 psi.
Also installed a new pressure gauge as the original was not reading correctly. 
Unit is now set at about 1600 psi. Ran several pieces no issues.
They will run it tonight to see if we have further issues.",[]
678,EQ ID 678,Back Machine,Mirrors,14792,02/24/2025,"5. Prod Ongoing, Maint Required",The cable for the wench on the coil loading table broke.,Closed and Completed,0,0.5,Josh Martin,Maintenance,0,02/24/2025 09:20 AM,Josh Martin - 02/24/25  7:21:28 AM: Cut off frayed end of cable and repaired it.,[]
678,EQ ID 678,Back Machine,Mirrors,14946,03/05/2025,1. Prod Stopped,The guide wheel screw striped out,Closed and Completed,0,0.15,Tyler Ross Bart James,Maintenance,0,03/05/2025 12:00 AM,Tyler Ross - 03/05/25 12:01:56 PM: Cut the bolt down and retapped the t-nut and shortened the washer,[]
678,EQ ID 678,Back Machine,Mirrors,14929,03/04/2025,"5. Prod Ongoing, Maint Required",Back material hold down shocks on shearer need replacing.  The back material keeps popping back up after it is sheared off.,Closed and Completed,0,0,Tyler Ross,Maintenance,0,03/06/2025 12:00 AM,"Tyler Ross - 03/06/25  5:36:07 AM: Checked the shocks they appear to be working fine, i believe the issue is with the shear blade itself having a bad spot",[]
678,EQ ID 678,Back Machine,Mirrors,15194,03/28/2025,"5. Prod Ongoing, Maint Required",Hydraulic coil lift has a hydraulic leak underneath the lift table.,Closed and Completed,25,1,Bart James /Jimmy Sadler,Maintenance,1,03/28/2025 10:00 AM,Bart James - 03/28/25  8:08:26 AM: replaced hyd hose,[]
678,EQ ID 678,Back Machine,Mirrors,15488,04/24/2025,"5. Prod Ongoing, Maint Required",Wench cable to pull coil lift table broke creating a safety hazard when putting coils on the machine.  Needs repairing.,Closed and Completed,0,0,Tyler Ross,Maintenance,0,04/24/2025 12:00 AM,"Tyler Ross - 04/24/25  5:14:25 AM: Cable wasn't broke, just tangled. Pulled the cable out by hand and rewound.",[]
678,EQ ID 678,Back Machine,Mirrors,15619,05/02/2025,"5. Prod Ongoing, Maint Required","We need to have the cables to the wench and coil lift table rerouted through the base of the un-coiler.  Having them out in the open, as they are, is a safety hazard.  People have been known to trip over them.  Having them rerouted would help to prevent this.",Closed and Completed,0,0,Maintenance,Maintenance,0,05/05/2025 12:00 AM,"Andy Curtis - 05/21/25  7:33:30 PM: These wires have been routed and tied the best way possible, the area is crowded with a metal dumpster that could be moved to allow more room to walk.",[]
678,EQ ID 678,Back Machine,Mirrors,15625,05/05/2025,1. Prod Stopped,Hold-down pin for cutoff shear is broken and staying down.  Can't thread up material.,Closed and Completed,0,0,Maintenance,Maintenance,0,05/14/2025 12:00 AM,Tyler Ross - 05/14/25  5:57:31 AM: Removed the broken ones and rebuilt one,[]
678,EQ ID 678,Back Machine,Mirrors,15842,05/21/2025,1. Prod Stopped,The Bobrick logo is broken inside the die. We need to replace the die.,Closed and Completed,0,5,"Jimmy Sadler, Tyler Ross",Maintenance,2.5,05/21/2025 12:00 AM,Jimmy Sadler - 05/21/25  9:49:20 AM: Replaced die.,[]
678,EQ ID 678,Back Machine,Mirrors,15911,05/31/2025,1. Prod Stopped,The machine is not running.,Closed and Completed,10,1,Jeffery Riffle and Jesus Tostado,Maintenance,1,05/31/2025 11:00 AM,,[]
678,EQ ID 678,Back Machine,Mirrors,16181,06/23/2025,"3. Prod Affected, Not Stopped",Coil lift table wench is not working.  This is a safety issue.,Closed and Completed,0,0.5,"Jimmy Sadler, Tyler Ross",Maintenance,0,06/23/2025 12:00 AM,,[]
678,EQ ID 678,Back Machine,Mirrors,15405,04/16/2025,"5. Prod Ongoing, Maint Required",Wench wire guide for the coil lift table broke.,Closed and Completed,0,0,Jimmy,Maintenance,0,07/03/2025 12:00 AM,,[]
678,EQ ID 678,Back Machine,Mirrors,15900,05/31/2025,"3. Prod Affected, Not Stopped",Can you install the new back machine dies on Saturday. Thank you.,Closed and Completed,0,0,Jesus,Maintenance,0,07/03/2025 12:00 AM,,[]
678,EQ ID 678,Back Machine,Mirrors,14704,02/17/2025,"5. Prod Ongoing, Maint Required",There is a hydraulic leak in one of the hoses on top of the louvre press of the back machine.  It is sporadically leaking oil on to the backs as the machine is running.,Closed and Completed,0,0,Tyler,Maintenance,0,07/03/2025 12:00 AM,,[]
678,EQ ID 678,Back Machine,Mirrors,16434,07/17/2025,1. Prod Stopped,Wire cover is pulled away from the housing on the coil lift table.  This is a safety issue with exposed wiring.,Closed and Completed,0,0.5,Tyler Ross,Maintenance,0.5,07/17/2025 12:00 AM,Tyler Ross - 07/17/25  1:08:50 PM: Pushed the wires back in.,[]
678,EQ ID 678,Back Machine,Mirrors,16611,08/07/2025,1. Prod Stopped,"While loading a coil, the shuttle came off track..",Closed and Completed,0,1,"Andy Curtis, Garrett Blankenship",Maintenance,0.5,08/07/2025 08:00 PM,"Andy Curtis - 08/07/25  7:27:46 PM: Took the forklift and reset the carriage onto the track.
The only way this can come off the track is if it is lifted up or hit.",[]
678,EQ ID 678,Back Machine,Mirrors,16613,08/07/2025,"5. Prod Ongoing, Maint Required","There is an oil leak under the coil loader. It is coming from one of the fittings going into the cylinder, the fitting looks bent.",Closed and Completed,0,0,Day Shift,Maintenance,0,08/08/2025 12:00 AM,Andy Curtis - 09/15/25 10:37:30 PM: This was replaced by day shift,[]
678,EQ ID 678,Back Machine,Mirrors,16684,08/14/2025,1. Prod Stopped,The pressure gauge is broken and its not letting us reduce the pressure on the flatter wheel.,Closed and Completed,25,0.5,Maintenance,Maintenance,0.5,10/09/2025 12:00 AM,Tyler Ross - 10/09/25  1:42:50 PM: Bypassed gauge and installed a new inline one,[]
678,EQ ID 678,Back Machine,Mirrors,16612,08/07/2025,"5. Prod Ongoing, Maint Required",Material guide handle is no longer functional..,Closed and Completed,0,0,Tyler Ross,Maintenance,0,10/10/2025 12:00 AM,Tyler Ross - 10/10/25  9:01:48 AM: Replaced with a new style of handle,[]
678,EQ ID 678,Back Machine,Mirrors,16619,08/08/2025,"5. Prod Ongoing, Maint Required",Need new safety caster wheels for coil trolly. Trolly tips easily and is hard to roll.,Closed Without Action,0,0,Maintenance,Maintenance,0,01/15/2026 12:00 AM,Tyler Ross - 01/15/26  7:08:47 AM: Done,[]
678,EQ ID 678,Back Machine,Mirrors,18912,03/30/2026,"3. Prod Affected, Not Stopped","24"" payoff side keeps turning even when machine is not running.",Closed and Completed,0,0.25,"Jimmy Sadler, Tyler Ross",Maintenance,0.25,03/30/2026 12:00 AM,Jimmy Sadler - 03/30/26  8:39:20 AM: Tightened spanner nut on brake.,[]
678,EQ ID 678,Back Machine,Mirrors,18919,03/31/2026,1. Prod Stopped,Safety Guard fell off and needs to be put back on.,Closed and Completed,0,0,bart james / josh martin,Maintenance,0,03/31/2026 07:00 AM,,[]
678,EQ ID 678,Back Machine,Mirrors,19357,05/11/2026,6. General Maint,A material guide for the Back Machine is damaged and needs to be replaced.  This is a spare part but would cause the machine to be down if needed.  Maintenance has the damaged roller guide for reference.,Closed and Completed,0,0,Steve fowler,Maintenance,0,05/12/2026 12:00 AM,Dale Kee - 05/11/26  1:28:02 PM: Steve Fowler is making a new material guide,[]
678,EQ ID 678,Back Machine,Mirrors,19470,05/18/2026,1. Prod Stopped,Bad E-STOP,Closed and Completed,0,1,Tyler Ross,Maintenance,1,05/18/2026 12:00 AM,Tyler Ross - 05/18/26  5:41:55 AM: Glued the knob back on,[]
678,EQ ID 678,Back Machine,Mirrors,19655,06/02/2026,"3. Prod Affected, Not Stopped",Wench is not working.,Closed and Completed,200,2,Tyler Ross,Maintenance,2,06/02/2026 12:00 AM,Tyler Ross - 06/02/26 11:20:28 AM: Made new bracket to relocate wench and replaced the wench,[]
678,EQ ID 678,Back Machine,Mirrors,19969,06/26/2026,1. Prod Stopped,Hydraulic leak,Closed and Completed,50,1,bart james,Maintenance,1,06/26/2026 10:30 AM,Bart James - 06/26/26  8:45:16 AM: replaced fitting,[]
683,EQ ID 683,General Maintenance,Mirrors,1559,06/02/2022,"3. Prod Affected, Not Stopped",Charger plug wires got pulled loose.,Closed and Completed,0,0.5,Dan Taylor,Maintenance,0,06/02/2022 12:00 AM,Dan Taylor - 06/02/22  1:19:42 PM: Repaired plug wire.,[]
683,EQ ID 683,General Maintenance,Mirrors,1795,06/27/2022,"3. Prod Affected, Not Stopped",The dock plate on Dock door 21 does not extend properly.,Closed and Completed,0,0.5,"Jimmy Sadler, A&A Maintenance",Maintenance,0,06/29/2022 12:00 AM,Jimmy Sadler - 06/29/22  2:00:04 PM: This has been repaired. | Jimmy Sadler - 06/27/22  1:50:59 PM: In the morning I will pull the trailer away from the door and examine what might be causing it.,[]
683,EQ ID 683,General Maintenance,Mirrors,1886,07/11/2022,1. Prod Stopped,Leaking/air line not secure on lift (packing) table on Station #3 (west side) in #165 area.,Closed and Completed,5,2,"Andy Curtis, Dan Taylor",Supervisor,1,07/11/2022 06:30 AM,Andy Curtis - 07/11/22  6:40:49 AM: This was actually a hydraulic line that came loose. Reinstalled the line and had to bleed the air out of the system.,[]
683,EQ ID 683,General Maintenance,Mirrors,1888,07/11/2022,"3. Prod Affected, Not Stopped",Hanger rack is too short for station #3 packing table in #165 (east side).,Closed and Completed,4,1,Dan Taylor,Supervisor,0,07/20/2022 08:30 AM,Dan Taylor - 07/20/22  6:42:54 AM: Made it longer also added a center hanger for back support.,"[{""name"": ""Hanger hooks.jpg"", ""url"": ""https://circaweb.bobrick.com/PME/Forms/DownloadAttachment/68?guid=cada34bd-ccd8-41eb-aca9-d1aec8ae8471""}]"
683,EQ ID 683,General Maintenance,Mirrors,2396,09/19/2022,"5. Prod Ongoing, Maint Required",The right front wheel on the packing table in #290 (robot screw side) will not lock in place.,Closed and Completed,0,0.15,Andy Curtis,Supervisor,0,10/22/2022 10:00 AM,"Andy Curtis - 10/22/22  9:33:10 AM: Checked the brakes, 2 were not locked, I was able to lock them.",[]
683,EQ ID 683,General Maintenance,Mirrors,3076,10/28/2022,1. Prod Stopped,Welding handle needs replacing.  Cord is frayed.,Closed and Completed,312,0.5,"Josh Martin, Andy Curtis",Maintenance,0.25,10/28/2022 11:00 AM,Andy Curtis - 10/28/22 11:51:22 AM: Replaced the cord and handle.,[]
683,EQ ID 683,General Maintenance,Mirrors,3820,01/05/2023,2. General Maint - High Priority,Request to add uni-strut type hanger for the foam roller on the new #290 pre-assembly table.,Closed and Completed,50,3,Jeff Riffle Bart James,Maintenance,0,01/11/2023 12:00 AM,Andy Curtis - 01/21/23  7:56:48 AM: No further issues | Jeffery Riffle - 01/12/23  5:45:05 AM: The roller is attached to the table.  We are monitoring the success because we mounted the foam roll under the table for better ergonomics. Just need to find better solution to load foam.,[]
683,EQ ID 683,General Maintenance,Mirrors,3842,01/06/2023,2. General Maint - High Priority,Request to add two (2) phenolic backs and link chains to each of the three (3) square tubing back carts for Mirrors.  (reference RTN 57250),Closed and Completed,10,8,Jeff Riffle Bart James Andy Curtis Jimmy Sadler,Maintenance,0,01/17/2023 12:00 AM,,[]
683,EQ ID 683,General Maintenance,Mirrors,3989,01/16/2023,2. General Maint - High Priority,Request to build additional four (4) pallets in which each pallet has triple storage capacity (3 rolls side-by-side) of Mirror foam.  Each pallet is double the width (but same depth) as a standard wood pallet.,Closed Without Action,0,0,Jimmy,Maintenance,0,05/04/2023 12:00 AM,Jimmy Sadler - 05/04/23  5:48:34 AM: Not needed at this time.,[]
683,EQ ID 683,General Maintenance,Mirrors,5558,05/05/2023,"3. Prod Affected, Not Stopped",Heat lamps (for the spacers) will not come on in the #290 assembly area.,Closed and Completed,0,0,Jimmy,Supervisor,0,05/05/2023 12:00 AM,Jeffery Riffle - 05/05/23 12:41:03 PM: Done | Jimmy Sadler - 05/05/23  5:53:52 AM: Breaker was tripped but discovered one of the heat lamp inner fitting was broken from fixture.  Will order another fixture.,[]
683,EQ ID 683,General Maintenance,Mirrors,5614,05/10/2023,1. Prod Stopped,Expose wires on the fan in the big mirror building station.,Closed and Completed,0,0.25,Jimmy Sadler,Maintenance,0,05/10/2023 12:00 AM,Jimmy Sadler - 05/10/23  8:33:58 AM: Re-assembled wire into plug.  Supervisors and leads need to stress to quit unplugging things by pulling on the cord.  This will pull the wires out of the plug.,[]
683,EQ ID 683,General Maintenance,Mirrors,3819,01/05/2023,"3. Prod Affected, Not Stopped",Request to add two (2) assembler holes (used when putting tape on a box) for the new #290 pack-out table.,Closed and Completed,0,1,Jesus Tostado,Maintenance,0,06/29/2023 07:00 AM,Andy Curtis - 07/29/23  5:35:00 AM: This has been done.,[]
683,EQ ID 683,General Maintenance,Mirrors,5719,05/18/2023,6. General Maint,The Reelcrarft hose by the 165 frame machine has a hole in it.,Closed Without Action,0,0,Jimmy,Maintenance,0,12/18/2023 12:00 AM,Jimmy Sadler - 12/18/23  8:55:07 AM: done,[]
683,EQ ID 683,General Maintenance,Mirrors,6731,08/07/2023,"3. Prod Affected, Not Stopped","165, Cell 6 packing station. The front right height adjustment cylinder leg is not working.",Closed and Completed,0,0,.,Maintenance,0,01/17/2024 12:00 AM,Jeffery Riffle - 01/17/24  5:31:12 AM: Closed.,[]
683,EQ ID 683,General Maintenance,Mirrors,12308,07/09/2024,2. General Maint - High Priority,"In the #165 Mirrors area, the newest assembly station (Assembly easel #8) needs an 18-inch long back flap (approx. 18-inch long strap) to secure the foam roll during use.   The other adjacent easels have this, but the #8 easel does not.   (See attached photo.]",Closed and Completed,0,0.25,"Jimmy Sadler, Tyler Ross",Maintenance,0,07/09/2024 12:00 AM,Jimmy Sadler - 07/09/24  2:07:28 PM: Added a rubber strap for the foam.  The biggest issue is that there is a fan sitting right beside that station blowing air directly on the foam.  That is your problem.,"[{""name"": ""holding strap for foam rolls.jpg"", ""url"": ""https://circaweb.bobrick.com/PME/Forms/DownloadAttachment/593?guid=c05c788a-f893-40fc-8de9-2c8b3868d31a""}]"
683,EQ ID 683,General Maintenance,Mirrors,12948,09/04/2024,"5. Prod Ongoing, Maint Required","The electrical wire harness for the palletizer is too short in length,.. its coming unplugged on its own...",Closed and Completed,1620,0.25,"Andy Curtis, Garrett Blankenship",Maintenance,0,09/20/2024 03:30 AM,Andy Curtis - 09/20/24  3:27:47 AM: Replaced with a longer Harness cable | Andy Curtis - 09/04/24  1:27:27 AM: Checking to see if we can get a longer harness,[]
683,EQ ID 683,General Maintenance,Mirrors,13290,10/05/2024,6. General Maint,Request for help to fabricate a safety block to put under a the back machine die when changing out the date code per attached sketch.,Closed and Completed,0,0,Fowler Machine,Maintenance,0,11/21/2024 12:00 AM,Andy Curtis - 11/21/24  2:55:21 AM: Safety blocks were made and are now at the machine for use when needed.,"[{""name"": ""Bobrick SMI 2767  Back Machine Safety Block.pdf"", ""url"": ""https://circaweb.bobrick.com/PME/Forms/DownloadAttachment/632?guid=fde18c62-d46b-4d91-b3ce-ba6276ddf766""}]"
683,EQ ID 683,General Maintenance,Mirrors,15164,03/25/2025,"3. Prod Affected, Not Stopped",Had a leak in the air hose next to the robot at the table where the frames are cleaned.,Closed and Completed,0,0.25,Garrett Blankenship,Maintenance,0,03/25/2025 07:00 PM,Andy Curtis - 03/25/25  7:31:07 PM: Replaced the yellow coil hose.,[]
683,EQ ID 683,General Maintenance,Mirrors,15165,03/25/2025,"5. Prod Ongoing, Maint Required",There was a leak in the air hose at the sanding table.,Closed and Completed,0,0.25,Andy Curtis,Maintenance,0,03/25/2025 07:00 PM,Andy Curtis - 03/25/25  7:31:43 PM: Replaced the yellow coil hose.,[]
683,EQ ID 683,General Maintenance,Mirrors,16970,09/10/2025,2. General Maint - High Priority,"• Add cable (wire) trays to the Fabrication cells, beginning with the #270 cell 
• Each tray is 4 in. deep x 4 in. wide x 10-ft long, and they are hung with all-thread rod and suspended down from Uni-Strut in the ceiling joists.
• Drop the trays down vertically 26 feet (with two 12-ft sections at the middle and top, plus a 2-ft all thread rod for the lowest section connecting to the trays).  
• Connect the vertical threaded rod to trays of 6-ft centers.  (See attachments.)",Closed Without Action,0,0,Andy Curtis Garrett Blankenship,Maintenance,0,11/13/2025 12:00 AM,Andy Curtis - 11/17/25 10:15:49 PM: Wrong dept,"[{""name"": ""Typical set-up for overhead wiring trays for MES system in Fabrication.docx"", ""url"": ""https://circaweb.bobrick.com/PME/Forms/DownloadAttachment/825?guid=d8573c92-9ee8-4634-9a1f-fcecb1705871""}, {""name"": ""Overhead wire tray layout in 270 and 221 Fabricaton areas.pdf"", ""url"": ""https://circaweb.bobrick.com/PME/Forms/DownloadAttachment/826?guid=d8573c92-9ee8-4634-9a1f-fcecb1705871""}]"
683,EQ ID 683,General Maintenance,Mirrors,17961,12/15/2025,2. General Maint - High Priority,"The charger wiring harness for the manual lift, has been broken..",Closed and Completed,0,0.25,Jimmy Sadler,Maintenance,0,12/17/2025 12:30 PM,"Andy Curtis - 12/17/25  9:20:58 PM: Fuse has been replaced | Andy Curtis - 12/15/25  6:21:13 PM: Fuse is broken inside the holder, have to get day shift to order some more and will fix it when they arrive.",[]
683,EQ ID 683,General Maintenance,Mirrors,18099,01/06/2026,1. Prod Stopped,No air pressure..,Closed and Completed,0,0.25,Garrett Blankenship,Maintenance,0.25,01/06/2026 07:00 PM,Garrett Blankenship - 01/07/26 12:56:52 AM: Old variable speed compressor oil got too hot. Switched over to the new compressor.,[]
683,EQ ID 683,General Maintenance,Mirrors,19155,04/21/2026,2. General Maint - High Priority,"Its the airhose on side a its needs another end on it, its leaking.",Closed and Completed,0,0,Dale Kee,Supervisor,0,05/11/2026 12:00 AM,,[]
683,EQ ID 683,General Maintenance,Mirrors,19185,04/24/2026,1. Prod Stopped,The air hose next to welder side screw machine has a hole in it.,Closed and Completed,0,0,LJ,Maintenance,0,06/23/2026 12:00 AM,Tyler Ross - 06/23/26  8:31:50 AM: Fixed,[]
683,EQ ID 683,General Maintenance,Mirrors,20237,08/03/2026,"5. Prod Ongoing, Maint Required",Hose reel on the screw machine on the East side has a leak in the line.,Closed and Completed,0,0.5,"Andy Curtis, Garrett Blankenship",Maintenance,0,08/03/2026 09:30 PM,Andy Curtis - 08/03/26  9:39:27 PM: Cut out the bad section close to the coupler.,[]
683,EQ ID 683,General Maintenance,Mirrors,20400,08/17/2026,2. General Maint - High Priority,"The Arpac Wraper, has been pushed towards the safety rail, and is inoperable to use safely...",Closed and Completed,0,1.5,"Andy Curtis, Garrett Blankenship, LJ",Maintenance,0.5,08/17/2026 05:30 PM,"Andy Curtis - 08/17/26  5:27:36 PM: The motor end of the turntable was shoved towards the guard rail and into the wrapper section.
After notifying Dawn and let her look at the way it was and her take pictures, we pulled the wrapper back to as close as original as possible.
It is now able to be used.",[]
1105,EQ ID 1105,Robotic Welder,Mirrors,17731,11/18/2025,2. General Maint - High Priority,All the welding set plates need to get re-taped this Saturday. The screws holes are stripped and the plates keep shifting.,Pending,0,0,,Maintenance,0,,"Tyler Ross - 01/15/26 10:37:14 AM: We have the mag drill and the inserts have been ordered, the next saturday that is open I will start the process of drilling and taping all the holes.",[]
1105,EQ ID 1105,Robotic Welder,Mirrors,1088,04/09/2022,"3. Prod Affected, Not Stopped",Side A of the robot welder clamp 1 came off.,Closed and Completed,0,1,Jimmy Sadler,Maintenance,1,04/09/2022 12:00 AM,,[]
1105,EQ ID 1105,Robotic Welder,Mirrors,1098,04/12/2022,"3. Prod Affected, Not Stopped",290 robot welder airline clamp broke.,Closed and Completed,6,1,Jimmy Sadler,Maintenance,1,04/12/2022 12:00 AM,Jimmy Sadler - 04/12/22  7:53:33 AM: Replaced air push lock.,[]
1105,EQ ID 1105,Robotic Welder,Mirrors,1148,04/18/2022,"3. Prod Affected, Not Stopped",Clamp sensor wire broken on side 1.,Closed and Completed,30,1,"Jimmy Sadler, Andy Curtis",Maintenance,1,04/21/2022 07:30 AM,"Andy Curtis - 04/21/22  8:45:01 AM: sensor wire was broke, replaced the sensor.",[]
1105,EQ ID 1105,Robotic Welder,Mirrors,1195,04/22/2022,1. Prod Stopped,The outlet part (tube) that goes to the wire feeder needs to be replace.,Closed and Completed,81,0.25,"Jesus Tostado, Danny Nichols",Maintenance,0.25,04/22/2022 12:00 AM,Jimmy Sadler - 04/22/22 12:25:55 PM: Replaced wire outlet tube.,[]
1105,EQ ID 1105,Robotic Welder,Mirrors,1281,05/03/2022,"3. Prod Affected, Not Stopped",The Destaco clamp that lines up the frame has a broken handle.,Closed and Completed,48.68,0.25,Andy Curtis,Maintenance,0.25,05/03/2022 08:00 AM,Andy Curtis - 05/03/22  8:13:46 AM: Replaced the clamp.  The part # is a McMaster Carr 5093A67  $48.68,[]
1105,EQ ID 1105,Robotic Welder,Mirrors,1520,05/27/2022,1. Prod Stopped,Clamp sensor on the south side is broke,Closed and Completed,40,0.5,Andy Curtis,Maintenance,0.5,05/27/2022 09:00 AM,Andy Curtis - 05/27/22  8:55:34 AM: Had to convert the old wiring for this sensor to the quick change style. Then replaced the sensor.,[]
1105,EQ ID 1105,Robotic Welder,Mirrors,1551,06/02/2022,"3. Prod Affected, Not Stopped",Welder keeps throwing a fault on the south side for clamp 3 and shutting off the welder.,Closed and Completed,0,0.5,"Andy Curtis, Jimmy Sadler",Maintenance,0,06/02/2022 05:30 AM,"Andy Curtis - 06/02/22  5:50:46 AM: When the frame is clamped into the weld position, the sensor was barely reading the clamp. Adjusted the sensor. Welded several frames and was working fine.",[]
1105,EQ ID 1105,Robotic Welder,Mirrors,1712,06/20/2022,1. Prod Stopped,Frame clamps on the #1 welding station are not opening and closing properly.,Closed and Completed,75.48,1,"Andy Curtis, Jimmy Sadler",Maintenance,0.5,06/20/2022 06:30 AM,"Andy Curtis - 06/20/22  6:47:24 AM: The unclamped sensor on cylinder 1 and 9 were lit up like they were reading but was not getting the signal to the PLC.
Changed both sensors.",[]
1105,EQ ID 1105,Robotic Welder,Mirrors,1943,07/19/2022,"3. Prod Affected, Not Stopped",The #9 cylinder clamp has no air pressure.,Closed and Completed,0,1,Dan Taylor,Maintenance,0.5,07/19/2022 08:00 AM,Dan Taylor - 07/19/22  6:03:01 AM: Had to adjust reed switches on front and rear sides of clamps.,[]
1105,EQ ID 1105,Robotic Welder,Mirrors,1212,04/26/2022,"3. Prod Affected, Not Stopped",Inside welding curtain (south side) is operational but ripped and torn at the bottom.,Closed and Completed,1125,1,"Andy Curtis, Bart James",Supervisor,0,09/28/2022 11:00 AM,Andy Curtis - 09/28/22 11:28:15 AM: Replaced the worn curtain. | Andy Curtis - 07/20/22  6:06:53 AM: 2 curtains have been ordered. | Andy Curtis - 05/02/22  8:30:13 AM: Getting a quote for replacement for the full set.,[]
1105,EQ ID 1105,Robotic Welder,Mirrors,2567,10/12/2022,1. Prod Stopped,Clamp sensor is not working in side 1.,Closed and Completed,39.43,0.25,Andy Curtis,Maintenance,0.25,10/12/2022 01:30 AM,"Andy Curtis - 10/12/22  1:28:53 PM: Replaced the bad sensor, had a broken wire on sensor end.",[]
1105,EQ ID 1105,Robotic Welder,Mirrors,2289,08/31/2022,4. Prod Continuing but Affected Equipment stopped,Display and indicator light inoperable on TransTig welder,Closed Without Action,0,0,Jimmy Sadler,Supervisor,0,10/31/2022 05:30 AM,"Andy Curtis - 10/31/22  5:04:13 AM: This problem has gone away, but we do have a new board in stock if this problem comes back.",[]
1105,EQ ID 1105,Robotic Welder,Mirrors,4062,01/19/2023,1. Prod Stopped,"Following the brief series of power outages/interruptions from 11:40-11:45 am, today, the robot welder did start back up fully functional",Closed and Completed,0,0.25,"Jesus Tostado, Josh Martin",Maintenance,0.25,01/19/2023 12:35 PM,"Jeffrey Talley - 01/19/23 11:33:37 AM: The initial work order should have stated that the robot welder ""did NOT start up fully functional."" | Jeffrey Talley - 01/19/23 10:42:14 AM: The welder was shut off correctly and allowed to power back up during the department lunch (12:00-12:30)",[]
1105,EQ ID 1105,Robotic Welder,Mirrors,4074,01/20/2023,"5. Prod Ongoing, Maint Required",The wire feeder is not working.,Closed Without Action,0,1,"Jesus Tostado, Josh Martin, Danny Nichols, Corey Hart",Maintenance,1.1,01/20/2023 03:10 PM,"Andy Curtis - 02/11/23  4:56:42 AM: There has been no further problems with this, but we have a spare in stock now should this problem arise again. | Jeffrey Talley - 01/21/23  5:20:47 AM: The wire feed on the robot welder (Fronius TransTig 3000, serial # 24463809) stopped right before 2nd break (1:50 pm, 1/20/23).   The error on the TransTig welder noted...""EFD 9.1,   Error in wire feed system.  Motor supply voltage not reached."".    This was reported to the Fronius Tennessee sales office (Andrea), and then to technical support in Indiana (Ryan and Tyler), who walked us through troubleshooting procedures.   After four different sequence methods of powering up the welder feed, it worked on the second attempt of unplugging/plugging back in the main power cord to the welder (about 3:10 pm).   The welder wire feed stayed on until end of shift (3:30 pm), and was successfully brought back up the following day (6:00 am, Saturday, 1/21/23).
The situation that first caused a problem with this was a power outage (actually 3 brief momentary outages/surges) at about 11:50 am, Thursday, 1/19/23 (reference Work Order # 4062).   When this situation occurred several years ago, it was reported to the supervisor by some of the welders that the wire feed circuit board soon had to be replaced.   Therefore, a purchase requisition has been made for that board (req. RTN 57339, for Fronius NT60 board (4,070,627,A) at $431), which is in stock in Indiana, for next-day delivery on Tues, 1/24/23.   
In the meantime,  the supervisor has recommended to cut off the welder during the 30-min lunch periods to prevent overheating the circuit board.",[]
1105,EQ ID 1105,Robotic Welder,Mirrors,4440,02/16/2023,1. Prod Stopped,Wire jammed and broke the wire nozzle in the wire guide.,Closed and Completed,86,1,"Jesus Tostado, Courtney Denley",Maintenance,0.5,02/16/2023 09:00 AM,Andy Curtis - 03/15/23  6:44:33 AM: Replaced the wire tube.,[]
1105,EQ ID 1105,Robotic Welder,Mirrors,4990,03/23/2023,1. Prod Stopped,"Side 2, clamp sensor broke.",Closed and Completed,32,0.5,Jesus Tostado,Maintenance,0.25,03/23/2023 11:30 AM,Andy Curtis - 03/23/23  1:28:17 PM: Replaced sensor.,[]
1105,EQ ID 1105,Robotic Welder,Mirrors,5309,04/14/2023,"5. Prod Ongoing, Maint Required","The Fronius robot welder wire feed has shut off twice late yesterday (4/14/23), and the supply power had to be reset.   Also, the feeder speed is a little bit inconsistent.",Closed and Completed,0,0,Jimmy Sadler,Maintenance,0,05/03/2023 12:00 AM,Jimmy Sadler - 05/04/23  5:24:12 AM: We have a new computer card on hand and have approval for technician to visit and go through the unit and PM.  Haven't quit lately and will continue to monitor.,[]
1105,EQ ID 1105,Robotic Welder,Mirrors,5590,05/09/2023,1. Prod Stopped,Airline broken on clamp cylinder,Closed and Completed,6,0.5,Jimmy Sadler,Maintenance,0.5,05/09/2023 12:00 AM,Jimmy Sadler - 05/09/23 11:38:21 AM: Replaced broken air push lock.,[]
1105,EQ ID 1105,Robotic Welder,Mirrors,5864,06/02/2023,1. Prod Stopped,Cylinder 6 on side 2 has a sensor that needs replacing.,Closed and Completed,0,0.25,Josh Martin,Maintenance,0,06/02/2023 12:00 AM,Jimmy Sadler - 06/02/23 12:29:37 PM: Replaced sensor.,[]
1105,EQ ID 1105,Robotic Welder,Mirrors,5867,06/02/2023,1. Prod Stopped,"Side 2, clamp 1 is not working.",Closed and Completed,0,0.25,Jimmy Sadler,Maintenance,0,06/02/2023 12:00 AM,"Jimmy Sadler - 06/02/23 12:31:09 PM: Cylinder and clamp is working, the frame material is tight on the clamp and sometimes gets stuck in the frame.",[]
1105,EQ ID 1105,Robotic Welder,Mirrors,6986,08/24/2023,1. Prod Stopped,Coolant leaking from torch head.,Closed and Completed,3127,2,"Jimmy Sadler, Bart James, Jeff Riffle",Maintenance,1,08/24/2023 12:00 AM,Jimmy Sadler - 08/24/23  2:29:33 PM: Replaced complete torch head set.,[]
1105,EQ ID 1105,Robotic Welder,Mirrors,7308,09/21/2023,"3. Prod Affected, Not Stopped",Corner clamp handle broke,Closed and Completed,50,0.25,Jimmy Sadler,Maintenance,0.25,09/21/2023 12:00 AM,Jimmy Sadler - 09/21/23  4:58:27 AM: Replaced broken handle,[]
1105,EQ ID 1105,Robotic Welder,Mirrors,6791,08/10/2023,1. Prod Stopped,Low air pressure E-stop robot won`t move.,Closed and Completed,145,1,Jimmy Sadler,Maintenance,1,11/01/2023 12:00 AM,Jeffery Riffle - 11/01/23 12:52:24 PM: Replaced Start Button,[]
1105,EQ ID 1105,Robotic Welder,Mirrors,7339,09/25/2023,1. Prod Stopped,The censor for clamp 2 is not working.,Closed and Completed,50,1,Jimmy Sadler,Maintenance,1,11/02/2023 12:00 AM,Jeffery Riffle - 11/02/23  5:46:34 AM: Replaced Sensor.,[]
1105,EQ ID 1105,Robotic Welder,Mirrors,7746,10/20/2023,1. Prod Stopped,We have to keep turning the welder on and off for every frame. The welder keeps saying NO HOST.,Closed and Completed,0,4,Jimmy,Maintenance,4,11/02/2023 12:00 AM,"Jeffery Riffle - 11/02/23  5:59:10 AM: Replaced by board, and bypassed communications cable | Jimmy Sadler - 10/24/23  6:19:49 AM: The part needed has been ordered next day. 10/23/23",[]
1105,EQ ID 1105,Robotic Welder,Mirrors,7785,10/24/2023,1. Prod Stopped,Collision sensor error code not allowing use to weld.,Closed and Completed,0,1,Jimmy Sadler,Maintenance,1,11/02/2023 12:00 AM,Jeffery Riffle - 11/02/23  6:01:59 AM: Sensor Cleared,[]
1105,EQ ID 1105,Robotic Welder,Mirrors,7113,09/05/2023,"3. Prod Affected, Not Stopped",There's a leak in the welder coolant box.,Closed and Completed,0,0,Jimmy,Maintenance,0,12/18/2023 12:00 AM,Jimmy Sadler - 12/18/23  9:09:12 AM: repaired,[]
1105,EQ ID 1105,Robotic Welder,Mirrors,8101,11/21/2023,4. Prod Continuing but Affected Equipment stopped,Need airline replaced,Closed and Completed,0,0,.,Maintenance,0,01/10/2024 12:00 AM,Jeffery Riffle - 01/17/24  5:44:12 AM: Closed.,[]
1105,EQ ID 1105,Robotic Welder,Mirrors,10077,01/23/2024,1. Prod Stopped,Side B on the welder won`t clamp air line broke off.,Closed and Completed,10,0.5,Jimmy Sadler,Maintenance,0.5,01/23/2024 12:00 AM,Jimmy Sadler - 01/23/24  5:34:57 AM: Replaced air lock fitting.,[]
1105,EQ ID 1105,Robotic Welder,Mirrors,10155,01/30/2024,"3. Prod Affected, Not Stopped",during changeover clamp ready sensor wires were pinched into. this has caused weld clamp to not operate.,Closed and Completed,0,0.5,Bart James,Supervisor,0,01/30/2024 06:00 AM,Andy Curtis - 03/29/24 12:37:40 AM: Repaired,[]
1105,EQ ID 1105,Robotic Welder,Mirrors,10466,02/21/2024,1. Prod Stopped,Side 1 cylinder 6 clamping issue.  Fault keeps popping up saying cylinder 6 isn't clamped properly.,Closed and Completed,32,3,Tyler Ross Jeff Riffle,Maintenance,1.5,02/21/2024 12:00 AM,Jeffery Riffle - 02/21/24  5:44:36 AM: Sensor shorted out because of broken wire. Have to make jumper to adapt new sensors to machine.,[]
1105,EQ ID 1105,Robotic Welder,Mirrors,10259,02/08/2024,2. General Maint - High Priority,Could we please replace the black air regulator on the side of the automated welder? This was the fourth time in two months that airflow was blocked off.,Closed and Completed,0,0,"Andy Curtis, Billy Mickens",Maintenance,0,03/28/2024 12:00 AM,"Andy Curtis - 04/26/24  1:12:33 AM: No further problems with this. This was last cleaned on 3-28-24 | Andy Curtis - 03/29/24 12:35:57 AM: It is the solenoid that attaches to it that is having problems.
Now have 1 in stock when it does this again.",[]
1105,EQ ID 1105,Robotic Welder,Mirrors,10967,04/08/2024,1. Prod Stopped,Bottom left clamp not working.,Closed and Completed,0,0,"jeff riffle, tyler ross",Maintenance,0,04/08/2024 08:00 AM,,[]
1105,EQ ID 1105,Robotic Welder,Mirrors,11371,04/18/2024,1. Prod Stopped,On the North side the welder stops numerous times.,Closed and Completed,84.76,0.25,Andy Curtis,Maintenance,0.25,04/18/2024 12:00 AM,Andy Curtis - 04/18/24  9:36:44 PM: Found a bad clamp sensor at position 3. installed a new sensor.,[]
1105,EQ ID 1105,Robotic Welder,Mirrors,11567,05/08/2024,1. Prod Stopped,Sensor broken on #2 clamp on Side 1,Closed and Completed,34,0.5,Jimmy Sadler,Maintenance,0.5,05/08/2024 12:00 AM,Jimmy Sadler - 05/08/24  7:18:05 AM: Replaced sensor.,[]
1105,EQ ID 1105,Robotic Welder,Mirrors,11579,05/08/2024,"5. Prod Ongoing, Maint Required","Table on the North side is not reading the part when clamped, says part not present.",Closed and Completed,0,0.15,Andy Curtis,Maintenance,0,05/08/2024 08:00 PM,"Andy Curtis - 05/08/24  8:01:38 PM: Adjusted the part present sensor in a little, it was just outside of the sensing range when clamped.",[]
1105,EQ ID 1105,Robotic Welder,Mirrors,12057,06/10/2024,1. Prod Stopped,Wire feeder jammed up,Closed and Completed,0,0.75,Josh Martin; Courtney Denley,Maintenance,0.75,06/10/2024 02:30 AM,,[]
1105,EQ ID 1105,Robotic Welder,Mirrors,12073,06/12/2024,1. Prod Stopped,Robotic welder would not start,Closed and Completed,65.77,0.25,Andy Curtis,Maintenance,0.25,06/12/2024 01:30 AM,"Andy Curtis - 06/12/24  1:28:53 AM: Clamp on side 2, sensor was bad.
Installed a new sensor.",[]
1105,EQ ID 1105,Robotic Welder,Mirrors,12218,06/25/2024,"3. Prod Affected, Not Stopped",When welding on the South Side the welder would fault out.,Closed and Completed,40,0.5,Andy Curtis,Maintenance,0.5,06/25/2024 08:30 PM,"Andy Curtis - 06/25/24  9:33:39 PM: Front right outside clamp would not keep pressure on it, can manually make it clamp but would not hold. Sensor was lit for the clamp activated but would not keep pressure. Found that the clamp close sensor was bad. Changed it. working as it should now.",[]
1105,EQ ID 1105,Robotic Welder,Mirrors,12263,07/01/2024,"3. Prod Affected, Not Stopped",Northside table will not clamp,Closed and Completed,0,0.25,Andy Curtis,Maintenance,0.25,07/01/2024 06:30 PM,"Andy Curtis - 07/01/24  7:16:21 PM: The outside clamp on the outside left corner was jammed on the spacer blocks the frame sits on, the clamp usually don't come up that far, had to 
tap the block to unjam. Filed off burrs. Running fine now.
Also had to adjust the part present sensor.",[]
1105,EQ ID 1105,Robotic Welder,Mirrors,12299,07/08/2024,"3. Prod Affected, Not Stopped",Clamp not clamping on the North Side,Closed and Completed,65.77,0.25,Andy Curtis,Maintenance,0.25,07/08/2024 08:30 PM,"Andy Curtis - 07/08/24 10:52:02 PM: Inside clamp sensor for the #9 clamp is bad, replaced the sensor combo for the #9 clamp",[]
1105,EQ ID 1105,Robotic Welder,Mirrors,12347,07/11/2024,1. Prod Stopped,both home position sensors are sticking...,Closed and Completed,0,0.5,Andy Curtis,Maintenance,0,07/19/2024 12:00 AM,"Andy Curtis - 07/19/24 12:44:49 AM: Switches are working now, have replacements in stock. Will replace when needed. | Andy Curtis - 07/11/24  3:31:13 AM: Cleaned both limit switches, working better.
Getting quotes for new switches as we don't have these in stock.",[]
1105,EQ ID 1105,Robotic Welder,Mirrors,12553,07/27/2024,"3. Prod Affected, Not Stopped",Clamp sticking.,Closed and Completed,304.95,0.5,"Jimmy Sadler, Bart James",Maintenance,0,07/27/2024 12:00 AM,Jimmy Sadler - 07/27/24 10:58:49 AM: Replaced hold clamp.,[]
1105,EQ ID 1105,Robotic Welder,Mirrors,12567,07/29/2024,2. General Maint - High Priority,"pressure hose fitting on the #1 side, clamp #2 has a broken air hose fitting....",Closed and Completed,0,0,Maintenance,Maintenance,0,08/16/2024 12:00 AM,Tyler Ross - 08/16/24  5:40:48 AM: closed,[]
1105,EQ ID 1105,Robotic Welder,Mirrors,12582,07/31/2024,1. Prod Stopped,Robotic welder is out of alignment and causing it to burn every frame. not sure how it happened.,Closed and Completed,0,0,josh martin,Maintenance,0,08/16/2024 12:00 AM,Tyler Ross - 08/16/24  5:27:53 AM: closed,[]
1105,EQ ID 1105,Robotic Welder,Mirrors,12074,06/12/2024,1. Prod Stopped,The sensor for the welding curtains in giving us a fault.,Closed and Completed,0,0,Maintenance,Maintenance,0,08/16/2024 12:00 AM,Tyler Ross - 08/16/24  5:45:01 AM: clamped back together,[]
1105,EQ ID 1105,Robotic Welder,Mirrors,12690,08/07/2024,1. Prod Stopped,"Welder down.  Fault on welding box says ""EFD 9.2 Error in wirefeed system.  Motor supply voltage exceeded""",Closed and Completed,6000,100,Jeff Riffle Tyler Ross Jimmy Sadler Bart James Danny Nichols,Maintenance,0,09/04/2024 11:30 AM,Jeffery Riffle - 09/04/24 10:41:56 AM: Replaced the burnt power board to the wire feeder and still had sporadic voltage.  Traced the wires back to the cabinet on the robotic welder and found a shorted wire.  Replaced fuse panel and ran new wire to  feeder and it started working.,[]
1105,EQ ID 1105,Robotic Welder,Mirrors,13088,09/18/2024,1. Prod Stopped,light curtain slow to move causing a fault...,Closed and Completed,0,1.5,"Andy Curtis, Garrett Blankenship, Billy Mickens",Maintenance,0.5,09/18/2024 01:30 AM,"Andy Curtis - 09/18/24  2:04:01 AM: Degreased the bar where someone sprayed some lubricant on it, to get rid of the sticky residue. 
Also had a clamp not working, had a hole in the line, repaired it.",[]
1105,EQ ID 1105,Robotic Welder,Mirrors,13105,09/19/2024,1. Prod Stopped,"Side #2 has a slow drawing inner curtain, and clamp #3 has air leak...",Closed and Completed,0,0,Tyler Ross,Maintenance,0,09/20/2024 12:00 AM,Andy Curtis - 11/13/24  6:32:20 PM: Clamp cylinder replaced,[]
1105,EQ ID 1105,Robotic Welder,Mirrors,13135,09/21/2024,1. Prod Stopped,"Error in wire feed system , main motor over current, has a result of this fault the robotic welder continues to stop during run cycle..",Closed and Completed,0,0.5,"Andy Curtis, Billy Mickens",Maintenance,0.25,09/20/2024 11:00 PM,"Andy Curtis - 09/21/24 12:02:14 AM: Billy found that 1 of the pins in the connector on the back of the wire feeder was barely touching the terminal while blowing out the terminal socket to cool it off.
Put the plug back together and seated the wire back into the plug.
The error on the welder was Feeder overcurrent.",[]
1105,EQ ID 1105,Robotic Welder,Mirrors,13165,09/23/2024,1. Prod Stopped,someone pressed the E-stop in the middle of the run and it will not start.,Closed and Completed,0,0.25,Andy Curtis,Maintenance,0.25,09/23/2024 07:00 AM,"Andy Curtis - 09/23/24  7:03:30 PM: Repressed the E-stop and reset, started working. 
This pendant that houses the E-stop and other switches is obsolete.
Looking to find another system",[]
1105,EQ ID 1105,Robotic Welder,Mirrors,13248,10/02/2024,1. Prod Stopped,wire feeder over heating,Closed and Completed,0,0.25,Billy Mickens,Maintenance,0.25,10/01/2024 11:00 PM,Andy Curtis - 10/01/24 11:45:58 PM: Cooled off with an air hose.,[]
1105,EQ ID 1105,Robotic Welder,Mirrors,13412,10/15/2024,"5. Prod Ongoing, Maint Required",Curtains around robotic welder are not closing properly- hanging up in the track.,Closed and Completed,0,0.15,Tyler Ross,Maintenance,0,10/16/2024 12:00 AM,Tyler Ross - 10/16/24  4:30:00 AM: Removed clamp and it seems to be smoother and faster,[]
1105,EQ ID 1105,Robotic Welder,Mirrors,13423,10/17/2024,1. Prod Stopped,clamp #3 is not opening and closing properly...,Closed and Completed,0,0.25,"Garrett Blankenship, Andy Curtis",Maintenance,0.25,10/16/2024 10:30 PM,Garrett Blankenship - 10/16/24 10:58:59 PM: Replaced clamp sensors,[]
1105,EQ ID 1105,Robotic Welder,Mirrors,13514,10/22/2024,1. Prod Stopped,Main motor overcurrent ERROR code EFD 8.1,Closed and Completed,0,0.5,Seth Ross; Danny Nichols,Maintenance,0.5,10/22/2024 02:30 AM,,[]
1105,EQ ID 1105,Robotic Welder,Mirrors,13543,10/24/2024,1. Prod Stopped,Welding wire jamming up.,Closed and Completed,0,2,"Danny Nichols, Seth Ross, Cody Burke, Tyler Ross",Supervisor,3,10/24/2024 01:30 PM,Jesus Tostado - 10/24/24 11:49:28 AM: The wire was getting tangled in the liner causing it to jam-up. We had to cut the tube and install a new liner.,[]
1105,EQ ID 1105,Robotic Welder,Mirrors,13575,10/25/2024,1. Prod Stopped,Side B of the robot welder is down. The clamp cylinder is not working. Side A is working.,Closed and Completed,0,1,Tyler Ross,Maintenance,1,10/25/2024 12:00 AM,Tyler Ross - 10/25/24  6:45:15 AM: replaced cylinder and air fittings,[]
1105,EQ ID 1105,Robotic Welder,Mirrors,13724,11/08/2024,1. Prod Stopped,"side 2 clamp 2 sensor  does not work 
it keeps giving system error and stops every corner of the frame",Closed and Completed,65.77,0.5,Garrett Blankenship,Maintenance,0.5,11/08/2024 12:30 AM,Garrett Blankenship - 11/08/24  2:01:54 AM: Changed sensor,[]
1105,EQ ID 1105,Robotic Welder,Mirrors,13815,11/13/2024,1. Prod Stopped,"welder is stopping before and after each weld location, system is saying cycle 9 fault while in motion, side 2, clamp #2",Closed and Completed,0,0.5,"Andy Curtis, Garrett Blankenship",Maintenance,0.25,11/13/2024 08:30 AM,Andy Curtis - 11/13/24  8:24:51 PM: Adjusted the clamp sensor in a little,[]
1105,EQ ID 1105,Robotic Welder,Mirrors,13503,10/22/2024,1. Prod Stopped,Inner curtain side #2 is not operating properly...,Closed and Completed,0,0,"Andy Curtis, Garrett Blankenship",Maintenance,0,11/21/2024 12:00 AM,"Andy Curtis - 11/21/24  2:56:58 AM: No further problems with the curtain | Andy Curtis - 10/22/24  2:37:35 AM: Curtain cylinder tab jumped out of the curtain holder due to a weakened weld, Put it back in and tie wrapped the ends together to keep production running.
Bracket needs taken of and rewelded as well as a support welded to it.",[]
1105,EQ ID 1105,Robotic Welder,Mirrors,13886,11/21/2024,1. Prod Stopped,"Bad clamp sensor , clamp #2, side #2 ( inside clamp)....",Closed and Completed,0,0.25,Garrett Blankenship,Maintenance,0.25,11/21/2024 07:30 PM,Garrett Blankenship - 11/21/24  7:35:21 PM: Clamp sensor was out of adjustment,[]
1105,EQ ID 1105,Robotic Welder,Mirrors,14045,12/11/2024,"3. Prod Affected, Not Stopped",Outer curtain on side 2 keeps getting in the way of the light curtain and won't allow the welder to cycle.,Closed and Completed,0,0,Josh Martin,Maintenance,0,12/11/2024 12:00 AM,Andy Curtis - 02/19/25  5:24:41 PM: This was taken care of,[]
1105,EQ ID 1105,Robotic Welder,Mirrors,14060,12/11/2024,1. Prod Stopped,"clamp air leak, clamp #3, side #2",Closed and Completed,0,0.5,"Garrett Blankenship, Andy Curtis",Maintenance,0.25,12/11/2024 06:00 PM,Garrett Blankenship - 12/11/24  6:11:47 PM: Replaced air fitting,[]
1105,EQ ID 1105,Robotic Welder,Mirrors,14152,12/19/2024,1. Prod Stopped,Clamp sensor on side 1 not reading,Closed and Completed,33.01,0.25,Jimmy Sadler,Maintenance,0.25,12/19/2024 12:00 AM,Jimmy Sadler - 12/19/24  6:54:56 AM: Replaced clamp sensor.,[]
1105,EQ ID 1105,Robotic Welder,Mirrors,14158,12/19/2024,1. Prod Stopped,The welder head is broken. Needs to be replace.,Closed and Completed,3330,1,"Jimmy Sadler, Jeff Riffle, Tyler Ross",Maintenance,2,12/19/2024 12:00 AM,Jimmy Sadler - 12/20/24  6:39:26 AM: Replaced entire torch head assembly.,[]
1105,EQ ID 1105,Robotic Welder,Mirrors,14344,01/14/2025,1. Prod Stopped,Side one cylinder sensor broken.,Closed and Completed,39.43,0.33,Josh Martin,Maintenance,0.83,01/14/2025 06:50 AM,Josh Martin - 01/14/25  4:51:10 AM: Replaced broken clamp sensor.,[]
1105,EQ ID 1105,Robotic Welder,Mirrors,14396,01/17/2025,1. Prod Stopped,Side 1 clamp sensor bad.,Closed and Completed,0,0,Tyler Ross,Maintenance,0,01/17/2025 12:00 AM,Tyler Ross - 01/17/25  8:13:28 AM: Replaced sensor,[]
1105,EQ ID 1105,Robotic Welder,Mirrors,14418,01/20/2025,6. General Maint,The wire got jammed. We were down for twenty mins.,Closed and Completed,0,0.25,Rebecca Bentley,Maintenance,0.25,01/20/2025 08:30 PM,,[]
1105,EQ ID 1105,Robotic Welder,Mirrors,14449,01/22/2025,1. Prod Stopped,palm button stopped,Closed and Completed,2.42,0.5,"Andy Curtis, Garrett Blankenship",Maintenance,0.25,01/22/2025 08:30 PM,"Andy Curtis - 01/22/25  9:28:26 PM: Palm button on the North side quit working. Replaced a blown fuse in the 1st SMC module on the side.
Machine is now running.",[]
1105,EQ ID 1105,Robotic Welder,Mirrors,14482,01/27/2025,1. Prod Stopped,"wire feed issue, causing the welder to stop..",Closed and Completed,0,0.5,"Andy Curtis, Garrett Blankenship",Maintenance,0.25,01/27/2025 07:00 PM,Andy Curtis - 01/27/25  6:46:39 PM: 1 Of the pins was backed out of the plug for the wire feeder. Reinserted the pin while reinstalling the plug.,[]
1105,EQ ID 1105,Robotic Welder,Mirrors,15062,03/14/2025,1. Prod Stopped,i tried to home it while the tungsten was still stuck to the frame (unknowingly)  causing all the settings to get thrown off.,Closed and Completed,0,0,Mirrors,Maintenance,0,03/21/2025 12:00 AM,Tyler Ross - 03/21/25  7:04:53 AM: Mirror department adjusted,[]
1105,EQ ID 1105,Robotic Welder,Mirrors,15146,03/24/2025,"3. Prod Affected, Not Stopped",Bracket on inner curtain broken.,Closed and Completed,0,0.15,Tyler Ross Seth Ross,Maintenance,0,03/24/2025 12:00 AM,Tyler Ross - 03/24/25 12:39:29 PM: Welded the bracket back together,[]
1105,EQ ID 1105,Robotic Welder,Mirrors,15168,03/26/2025,1. Prod Stopped,"inner curtain sensor malfunction, side #1..",Closed and Completed,0,0.5,"Andy Curtis, Garrett Blankenship",Maintenance,0,03/27/2025 03:30 AM,"Andy Curtis - 03/26/25 10:07:23 PM: Sensor came loose on the curtain, tightened it up. Missing 1 screw which is a metric that we do not have so secured it with a small zip tie to keep it from moving.
Curtain working fine now.",[]
1105,EQ ID 1105,Robotic Welder,Mirrors,15280,04/04/2025,1. Prod Stopped,a broken air line fitting on side 2 clamp # 1,Closed and Completed,9.84,0.5,Garrett Blankenship,Maintenance,0.5,04/03/2025 11:00 PM,Garrett Blankenship - 04/04/25 12:25:06 AM: Replaced air line fitting and reversed the broken hand guard to prevent further collision with the fitting.,[]
1105,EQ ID 1105,Robotic Welder,Mirrors,15308,04/07/2025,1. Prod Stopped,"Side#2 , clamp #2 has a faulty clamp sensor....",Closed and Completed,0,0,"Andy Curtis, Garrett Blankenship",Maintenance,0.25,04/07/2025 06:30 PM,"Andy Curtis - 04/07/25  6:42:22 PM: Sensor was ok
The outside clamp block was shifted to 1 side, had to loosen it, move it to where it was supposed to be according to the bolt marks and retightened
