equipment_id,equipment_eq_id,equipment_name,department,wo_id,date_notified,urgency,problem,status,material_cost,labor_time,work_performed_by,assigned_to,downtime_hours,completed_datetime,comments,attachments
Noticed that there was a rag covering the light inside the area of side 2, took the rag off and it was hot to the touch, there should be no reason for a rag to be placed over the light, this could cause a fire. There is an on/off switch on the cabinet to turn them off if needed.",[]
1105,EQ ID 1105,Robotic Welder,Mirrors,15471,04/23/2025,1. Prod Stopped,"side#2, clamp#3 , has a faulty clamp sensor..",Closed and Completed,0,1,"Garrett Blankenship, Andy Curtis",Maintenance,0.5,04/23/2025 02:00 AM,"Garrett Blankenship - 04/23/25  2:39:38 AM: Side #1 curtain was drawing back too slow, causing it to fault and prevent the other side from running. Cleaned and lubricated the curtain slide track.",[]
1105,EQ ID 1105,Robotic Welder,Mirrors,15653,05/07/2025,1. Prod Stopped,"possible faulty curtain, and or clamp sensor, side#2",Closed and Completed,0,1,"Andy Curtis, Garrett Blankenship",Maintenance,0.5,05/07/2025 02:00 AM,"Andy Curtis - 05/07/25  1:57:17 AM: Looked at the screen and it said fault on #5 clamp, manually activated it a couple of times then checked the clamp open sensor. 
When you would tug on the wire the light would go off, adjusted the sensor, working fine now. 
Also cleaned the curtain tracks on that side 2 to allow the curtain to move freely.",[]
1105,EQ ID 1105,Robotic Welder,Mirrors,15690,05/08/2025,"3. Prod Affected, Not Stopped",Side one curtains are not opening after the frame is done welding.,Closed and Completed,0,0.5,Garrett Blankenship,Maintenance,0.5,05/08/2025 08:00 PM,Garrett Blankenship - 05/08/25  8:05:45 PM: The sensors seemed to be working normally at first with the cylinder not responding. I checked the valves and the solenoid for cylinder 4 did not have a position indication. Operators noticed that this was because of a sensor cable being pinched beneath he cylinder assembly. They freed the cable and it runs normally.,[]
1105,EQ ID 1105,Robotic Welder,Mirrors,15752,05/14/2025,1. Prod Stopped,Side#2 cycle 5 advance fault while in motion.. only one side is operating properly...,Closed and Completed,65.77,0.25,Andy Curtis,Maintenance,0.25,05/15/2025 10:00 PM,Garrett Blankenship - 05/14/25 10:16:26 PM: Clamp sensor wasn't reading. Replaced sensor,[]
1105,EQ ID 1105,Robotic Welder,Mirrors,15837,05/20/2025,1. Prod Stopped,Clamp sensor on side 1 is bad,Closed and Completed,40,0.25,Josh Martin,Maintenance,0.25,05/20/2025 12:00 AM,Jimmy Sadler - 05/20/25  9:11:26 AM: Replaced sensor.,[]
1105,EQ ID 1105,Robotic Welder,Mirrors,15858,05/23/2025,1. Prod Stopped,Wire feeder has stopped working.,Closed and Completed,0,0.5,Josh Martin and Danny Nichols,Maintenance,0.75,05/23/2025 11:00 AM,Josh Martin - 05/23/25  9:05:09 AM: Had to remove the power plug and push the pin back up in to the connector and hold it there while plugging power cord back up.,[]
1105,EQ ID 1105,Robotic Welder,Mirrors,15884,05/29/2025,1. Prod Stopped,Clamp #2 on side  #1 has a faulty sensor...,Closed and Completed,0,0.5,"Garrett Blankenship, Andy Curtis",Maintenance,0.25,05/29/2025 02:00 AM,"Andy Curtis - 05/29/25  1:52:58 AM: Sensor was loose, rehomed it and tightened it up.",[]
1105,EQ ID 1105,Robotic Welder,Mirrors,15933,06/02/2025,1. Prod Stopped,"Robot, is not following thru the entire process, with out stopping, also we have missing button on side#1 clamp #4....",Closed and Completed,0,0.5,"Andy Curtis, Garrett Blankenship",Maintenance,0.25,06/02/2025 10:00 PM,"Andy Curtis - 06/02/25 10:12:17 PM: Clamps were not seating fully, not sure why. But found a spare button and put it where it was missing.
On the next frame it clamped up like it was supposed to.",[]
1105,EQ ID 1105,Robotic Welder,Mirrors,15934,06/02/2025,1. Prod Stopped,"faulty sensor, side#1 clamp#3",Closed and Completed,0,0.25,Andy Curtis,Maintenance,0,06/03/2025 12:00 AM,"Andy Curtis - 06/03/25  1:26:15 AM: A dowel pin in the base was keeping the clamp from closing, drove it back down into the table, clamp is working now.",[]
1105,EQ ID 1105,Robotic Welder,Mirrors,15920,06/02/2025,1. Prod Stopped,Side A won`t start.,Closed and Completed,0,2,Jeff RIffle Tyler Ross,Maintenance,0,07/01/2025 12:00 AM,Jeffery Riffle - 07/01/25 12:12:52 PM: Replaced Module,[]
1105,EQ ID 1105,Robotic Welder,Mirrors,16308,07/08/2025,1. Prod Stopped,Side#2 is displaying fault while in motion...,Closed and Completed,0,0.25,Andy Curtis,Maintenance,0.25,07/08/2025 01:00 AM,"Andy Curtis - 07/08/25  1:05:29 AM: The right rear-inside cylinder was not going to home position, tapped on the cylinder and it went back to home. Ran several frames after that, no incidence.",[]
1105,EQ ID 1105,Robotic Welder,Mirrors,16356,07/11/2025,1. Prod Stopped,The wire jammed up Corey and Seth are working on it.,Closed and Completed,50,1.5,Seth and Corey,Maintenance,1.5,07/11/2025 07:30 AM,Jesus Tostado - 07/11/25  5:43:38 AM: Changed the inside liner and then they had to reset some of the set points of the welder.,[]
1105,EQ ID 1105,Robotic Welder,Mirrors,16378,07/11/2025,1. Prod Stopped,wire-feed issue,Closed and Completed,0,0.25,Andy Curtis,Maintenance,0.25,07/11/2025 06:00 PM,"Andy Curtis - 07/11/25  6:11:28 PM: A wire terminal came out of the wiring harness plug, re inserted it",[]
1105,EQ ID 1105,Robotic Welder,Mirrors,16561,08/04/2025,1. Prod Stopped,The outer liner keeps falling off.,Closed and Completed,0,0,"Tyler Ross, Seth Ross, Danny Nichols",Maintenance,0,08/04/2025 12:00 AM,Tyler Ross - 08/04/25  7:16:42 AM: Put heat shrink on the end of the cable and tightened the hose clamp as tight as i could get it.,[]
1105,EQ ID 1105,Robotic Welder,Mirrors,16614,08/08/2025,1. Prod Stopped,Side#2 is show a fault while in motion...,Closed and Completed,0,0.5,"Andy Curtis, Garrett Blankenship",Maintenance,0.25,08/08/2025 02:00 AM,Garrett Blankenship - 08/08/25  3:22:24 AM: One of the clamp sensors had come loose. Tightened it back down and it ran normally.,[]
1105,EQ ID 1105,Robotic Welder,Mirrors,16823,08/26/2025,1. Prod Stopped,corner sensor handle has broken..,Closed and Completed,48.78,0.25,Garrett Blankenship,Maintenance,0.25,08/26/2025 08:00 PM,Andy Curtis - 08/26/25  8:19:04 PM: Replaced the Destaco clamp,[]
1105,EQ ID 1105,Robotic Welder,Mirrors,16862,08/29/2025,1. Prod Stopped,"Side A, clamp sensor is broken.",Closed and Completed,100,1,"Jimmy Sadler, Tyler Ross",Maintenance,1,09/02/2025 12:00 AM,"Jimmy Sadler - 09/02/25  5:34:42 AM: It wasn't the sensor, the Input card was bad.  Replaced Input card.",[]
1105,EQ ID 1105,Robotic Welder,Mirrors,16901,09/03/2025,1. Prod Stopped,Bracket that shows curtain is closed broke.  It needs to be welded back together.,Closed and Completed,0,1,Tyler Ross,Maintenance,1,09/03/2025 12:00 AM,Tyler Ross - 09/03/25  8:32:47 AM: Welded the bracket back together,[]
1105,EQ ID 1105,Robotic Welder,Mirrors,17075,09/24/2025,1. Prod Stopped,Side 1 of the robotic welder will not intiate a weld...,Closed and Completed,0,0.25,"Garrett Blankenship, Andy Curtis",Maintenance,0.25,09/24/2025 08:30 PM,"Garrett Blankenship - 09/24/25  9:11:31 PM: Checked the clamp sensors, they looked fine. Loaded a frame and it seems to be running normally.",[]
1105,EQ ID 1105,Robotic Welder,Mirrors,17116,10/01/2025,1. Prod Stopped,wire jammed inside the line,Closed and Completed,0,0.25,Andy Curtis,Maintenance,0.25,10/01/2025 11:30 PM,Andy Curtis - 10/02/25  2:07:47 AM: Rethreaded the wire.,[]
1105,EQ ID 1105,Robotic Welder,Mirrors,17168,10/07/2025,"3. Prod Affected, Not Stopped",Adapter fitting for wire feeder broken.,Closed and Completed,10,0.25,Danny Nichols Seth Ross,Supervisor,0.25,10/07/2025 09:30 AM,Danny Nichols - 10/07/25  7:10:55 AM: Correct parts are being ordered. We are operational.,[]
1105,EQ ID 1105,Robotic Welder,Mirrors,17224,10/08/2025,1. Prod Stopped,Will not start the weld cycle.. It maybe a sonsor issue...,Closed and Completed,0,4.5,"Andy Curtis, Garrett Blankenship, Billy Mickens",Maintenance,1.5,10/08/2025 07:30 PM,"Garrett Blankenship - 10/08/25  8:08:27 PM: At first the welder was displaying a shock sensor alarm; the alarm went away after disconnecting and reconnecting the sensor. After that it was having wire feed issues, had to reconnect a pin on the multipin cable. Once that was done, we got the robot back home and the machine back ready to start, it seems to be running fine.",[]
1105,EQ ID 1105,Robotic Welder,Mirrors,16553,08/01/2025,1. Prod Stopped,The wire jammed up Cody and Ethan are working on it.,Closed and Completed,0,0.5,Cody and Ethan,Supervisor,0.5,10/09/2025 12:00 AM,Tyler Ross - 10/09/25  1:34:19 PM: unjammed wire,[]
1105,EQ ID 1105,Robotic Welder,Mirrors,16939,09/09/2025,"3. Prod Affected, Not Stopped",Sensor on cylinder 4 clamp on A side went out,Closed and Completed,0,0,Tyler Ross,Maintenance,0,10/10/2025 12:00 AM,Tyler Ross - 10/10/25  9:13:38 AM: Blown fuse in one of the cards,[]
1105,EQ ID 1105,Robotic Welder,Mirrors,17259,10/10/2025,1. Prod Stopped,"Welder continues to stop, at begining of the first weld location...",Closed and Completed,0,2,"Garrett Blankenship, Billy Mickens",Maintenance,1,10/10/2025 09:30 PM,"Garrett Blankenship - 10/11/25  1:06:53 AM: The welder kept throwing a servo or arc failure warning when the robot would fail to initiate a weld at the first corner. The welder itself seemed to be running normally, as far as wire feed and amperage, but it seemed to be missing the corner even after multiple alignments. Some of the frames that came through the roll former were coming off wonky. I believe this was causing an inconsistent distance for the welder to have to ark between each frame, requiring multiple adjustments. Operators adjusted the bow back to around normal and realigned the welder, it seems to be running more consistently now.",[]
1105,EQ ID 1105,Robotic Welder,Mirrors,17310,10/15/2025,1. Prod Stopped,"The lock pin for the wire feeder wheel, is broken...",Closed and Completed,0,0,"Billy Mickens, Andy Curtis, Garrett Blankenship",Maintenance,0,10/15/2025 12:00 AM,"Andy Curtis - 10/15/25  9:50:13 PM: The pressure of the feeder wheels is keeping the pin in place. Getting dayshift to order a new lock pin.
Welder is currently running after some adjustments.",[]
1105,EQ ID 1105,Robotic Welder,Mirrors,17293,10/15/2025,1. Prod Stopped,"fault, while in motion...",Closed and Completed,65.77,1,"Andy Curtis, Garrett Blankenship",Maintenance,0.5,10/15/2025 01:00 AM,"Garrett Blankenship - 10/15/25  1:23:34 AM: The robot was stuck in weld position and would not move. The main screen showed that the robot and side 2 were not at home. Manually moved the robot home, and it still would not move. Checked the input screen and clamp number 5 on side 2 did not display extended or retracted. Replaced the clamp sensors and it started up.",[]
1105,EQ ID 1105,Robotic Welder,Mirrors,17311,10/15/2025,1. Prod Stopped,Wire feed issue..,Closed and Completed,0,4.5,"Andy Curtis, Garrett Blankenship, Billy Mickens",Maintenance,1.5,10/16/2025 01:30 AM,"Andy Curtis - 10/16/25  2:34:39 AM: Billy tried to adjust the feed rollers tension wise but it did no good, wire kept jamming at the infeed to the liner to the head.
We changed the liner, and the tip, were able to run several frames and then another wire jam.
Tried several times with the same results.
I backed off the tension on the feed rollers, then while feeding into the liner to the tip, this time there was a knot in the wire spool.
Cut it out then rethreaded the wire, ran several more frames then had a new issue, when the welder finished welding on side 1 and went home, there was a long wire lead at the tip.
Welded a frame on the # 2 side no problem. Then noticed that after welding on side 1 again we heard it pop, Billy said he knew what that issue was, he checked the weld angle,
Adjusted it and no further problems.",[]
1105,EQ ID 1105,Robotic Welder,Mirrors,17382,10/21/2025,"3. Prod Affected, Not Stopped",Weld arc fault and wire feeder current faults. Card may possibly be going out for wire feeder in fronius welder.,Closed and Completed,0,0,Maintenance,Maintenance,0,10/22/2025 12:00 AM,,[]
1105,EQ ID 1105,Robotic Welder,Mirrors,17413,10/22/2025,"3. Prod Affected, Not Stopped",Pin fell in Fronius power cable connector.,Closed and Completed,0,0.05,"Danny Nichols, Jeffery Riffle",Supervisor,0.05,10/22/2025 10:30 AM,,[]
1105,EQ ID 1105,Robotic Welder,Mirrors,17504,10/28/2025,1. Prod Stopped,Has a coolant leak...,Closed and Completed,0,4,"Andy Curtis, Garrett Blankenship, Billy Mickens",Maintenance,1.5,10/28/2025 11:30 PM,"Andy Curtis - 10/29/25 12:02:59 AM: Had to change out the main coolant and welding cable assembly. After that the welder had to reset up.
Filled the coolant tank so far but needs to be checked at the beginning of day shift to check the level.
Also need to order another gallon of coolant and order another assembly that is setting by Jesus desk.",[]
1105,EQ ID 1105,Robotic Welder,Mirrors,17604,11/07/2025,1. Prod Stopped,The robot was not responding once you touched the sensor on side 2.,Closed and Completed,0,0.25,Andy Curtis,Maintenance,0.25,11/07/2025 03:00 AM,"Andy Curtis - 11/07/25  2:46:30 AM: Checked the palm button, it was ok, checked the HMI screen for a fault and it said the part Prescence sensor was not seeing the part.
Checked the sensor and it was too far from the part, noticed that the bracket was bent, straightened it and sensor started reading.
Ran several parts, no problems.",[]
1105,EQ ID 1105,Robotic Welder,Mirrors,17696,11/12/2025,1. Prod Stopped,The Fronius computer display is showing wire-feed issue.. curent overload..,Closed and Completed,0,0.5,"Andy Curtis, Garrett Blankenship",Maintenance,0.25,11/12/2025 08:00 PM,"Andy Curtis - 11/13/25 12:49:07 AM: They had several over temp conditions, Installed the new plug connector.",[]
1105,EQ ID 1105,Robotic Welder,Mirrors,17771,11/24/2025,"3. Prod Affected, Not Stopped",Clamp sensor wire broke on cylinder #3.,Closed and Completed,137.61,0.5,Danny Nichols,Supervisor,0.5,11/24/2025 11:50 AM,,[]
1105,EQ ID 1105,Robotic Welder,Mirrors,18110,01/07/2026,"3. Prod Affected, Not Stopped","1st clamp, side #2, is not operating properly...",Closed and Completed,71.84,0.5,"Garrett Blankenship, Andy Curtis",Maintenance,0.25,01/07/2026 06:00 PM,Garrett Blankenship - 01/07/26  7:42:19 PM: A clamp sensor was loose and had a kink in the wire causing it to short out. Replaced the sensor,[]
1105,EQ ID 1105,Robotic Welder,Mirrors,18115,01/08/2026,1. Prod Stopped,side two outer curtain is faulting out in motion. could be a sensor issue,Closed and Completed,0,0.5,"Andy Curtis, Garrett Blankenship",Maintenance,0.25,01/08/2026 01:00 AM,"Andy Curtis - 01/08/26 12:57:18 AM: The open sensor on clamp 7 that was replaced earlier in the night was lighting up but not sending the output signal to the computer to open the curtain.
Readjusted the sensor to be in the center of the signal field and it started working correctly. Evidently the sensor was on the edge of the field.",[]
1105,EQ ID 1105,Robotic Welder,Mirrors,18116,01/08/2026,1. Prod Stopped,"Fault, the main clamp is not retracting or current is not ok...",Closed and Completed,0,0,"Andy Curtis, Garrett Blankenship",Maintenance,0,01/08/2026 03:30 AM,Andy Curtis - 01/09/26 12:15:04 AM: Reset the sensor for clamp 5 on side 2 that was previously replaced during the night,[]
1105,EQ ID 1105,Robotic Welder,Mirrors,18118,01/08/2026,1. Prod Stopped,We keep having faults and error codes.,Closed and Completed,320,1,"Andy Curtis, Garrett Blankenship",Maintenance,0,01/08/2026 11:00 PM,"Andy Curtis - 01/09/26 12:18:06 AM: Replaced the 2 home sensors for the robot as the old ones had the broken wheels on the levers and day shift put tape on it to run till night shift.
Changed during lunch",[]
1105,EQ ID 1105,Robotic Welder,Mirrors,18281,01/23/2026,1. Prod Stopped,The curtain sensor keeps coming loose and stops the welder.,Closed and Completed,0,0.05,Tyler Ross,Maintenance,0.05,01/23/2026 12:00 AM,"Tyler Ross - 01/23/26 10:46:11 AM: Tightened up the bolts, if they come loose again they need to be replaced with new bolts and lock nuts",[]
1105,EQ ID 1105,Robotic Welder,Mirrors,18357,02/03/2026,1. Prod Stopped,Sensor on outside on Side #2 came loose and is hanging down.,Closed and Completed,203.41,0.5,Tyler Ross,Maintenance,0.5,02/03/2026 12:00 AM,"Tyler Ross - 02/03/26  5:26:58 AM: Sensor was broke, Replaced with new sensor.",[]
1105,EQ ID 1105,Robotic Welder,Mirrors,18602,03/02/2026,1. Prod Stopped,Main control panel has no power.,Closed and Completed,25,0.5,Jeff Riffle,Maintenance,0.5,03/02/2026 06:30 AM,Bart James - 03/02/26  7:00:20 AM: fuse blown between robot controller and HMI controller,[]
1105,EQ ID 1105,Robotic Welder,Mirrors,18740,03/12/2026,1. Prod Stopped,"Inner curtain on side#1 is missing a magnet, in return is causing the welder to stop..",Closed and Completed,154.33,0.5,"Andy Curtis, Garrett Blankenship",Maintenance,0.25,03/12/2026 08:00 PM,"Andy Curtis - 03/12/26  8:04:00 PM: Replaced the sensor set and later found the missing magnet. Kept the old set for a spare as it still works.
Also found out that the sensor and magnets are a set and have to match series, I tried a new magnet to the old sensor and it would not read it.
installed both new pieces that were the same series, as they came packaged together and it worked.",[]
1105,EQ ID 1105,Robotic Welder,Mirrors,18941,04/01/2026,1. Prod Stopped,Clamp sensor has gone out.,Closed and Completed,64.86,0.5,Jimmy Sadler,Maintenance,0.5,04/01/2026 12:00 AM,Jimmy Sadler - 04/01/26  6:09:26 AM: Replaced two sensors.,[]
1105,EQ ID 1105,Robotic Welder,Mirrors,19376,05/12/2026,1. Prod Stopped,"Clamp sensor, is faulting out, on side#1",Closed and Completed,0,2,"Garrett Blankenship, Andy Curtiis",Maintenance,1,05/12/2026 10:00 PM,"Garrett Blankenship - 05/12/26 10:00:45 PM: Adjusted some sensors to see if this would help, which did not have an effect. The hold up was caused by clamp #8 not extending all the way due to the shape of the frames. Operators are still able to run after correcting the frame. Mirrors is looking into adjusting the 290 roll former to help with the frame shape",[]
1105,EQ ID 1105,Robotic Welder,Mirrors,19396,05/13/2026,"3. Prod Affected, Not Stopped",The curtain on side 2 is closing slower than normal.,Closed and Completed,0,0.5,"Andy Curtis, Garrett Blankenship",Maintenance,0,05/13/2026 08:30 PM,"Andy Curtis - 05/13/26  9:05:29 PM: The tracks were gummed up with what looks like lithium grease and it was sticky.
Took brake cleaner and cleaned the tracks somewhat, then sprayed some CB lubricant in the tracks.
Seems to be working better.",[]
1105,EQ ID 1105,Robotic Welder,Mirrors,19489,05/19/2026,1. Prod Stopped,"Sensor on side #1, clamp #1 needs to be replaced, causing welder to stop and go...",Closed and Completed,33.01,0.5,"Garrett Blankenship, Andy Curtis",Maintenance,0.25,05/18/2026 11:00 PM,"Garrett Blankenship - 05/19/26  1:26:04 AM: Sensor signal would go in and out when moved, replaced sensor",[]
1105,EQ ID 1105,Robotic Welder,Mirrors,19675,06/02/2026,1. Prod Stopped,side#1 inner curtain has thrown a fault...,Closed and Completed,0,1.5,"Garrett Blankenship, Andy Curtis",Maintenance,0.75,06/02/2026 10:00 PM,"Garrett Blankenship - 06/02/26 10:15:02 PM: Sometimes the curtain would not open fast enough, causing a fault in motion fault running the other side. Other times the curtain sensor brackets would collide with each other, preventing the sensors from reading, or side one from being able to run. I bent the magnet bracket so it would slide behind the sensor instead of colliding with it and lubed the curtain track and it seems to have fixed the problem for now.  The sensor and magnet still collide pretty hard which may cause the sensor to loosen back up and quit reading properly again.",[]
1105,EQ ID 1105,Robotic Welder,Mirrors,19925,06/22/2026,1. Prod Stopped,"we have a pinched clamp sensor, side #1 clamp #2",Closed and Completed,0,1,Garrett Bankenship,Maintenance,1,06/22/2026 12:00 AM,Garrett Blankenship - 06/24/26 12:51:33 PM: Welder was having issues initiating the weld after a changeover. The sensor was working,[]
1105,EQ ID 1105,Robotic Welder,Mirrors,19946,06/25/2026,"3. Prod Affected, Not Stopped",Side 2 cylinder 6 stuck. May need to be replaced.,Closed and Completed,350,0.5,"Jimmy, Tyler Ross",Maintenance,24,06/29/2026 12:00 AM,Tyler Ross - 06/29/26  8:09:56 AM: Replaced | Jimmy Sadler - 06/25/26  6:54:27 AM: Ordered new cylinder NDA.,[]
1105,EQ ID 1105,Robotic Welder,Mirrors,20154,07/29/2026,1. Prod Stopped,The robot welder lost power.,Closed Without Action,0,0,Tyler Ross,Maintenance,0,07/29/2026 12:00 AM,,[]
1105,EQ ID 1105,Robotic Welder,Mirrors,20173,07/30/2026,1. Prod Stopped,"Robot and clamps look like they are in home position, but will not run.",Closed and Completed,0,0.5,Garrett Blankenship,Maintenance,1,07/30/2026 06:30 PM,"Garrett Blankenship - 07/30/26  9:25:24 PM: Adjusted sensor on side 2, clamp #5",[]
1105,EQ ID 1105,Robotic Welder,Mirrors,20177,07/31/2026,"5. Prod Ongoing, Maint Required",Side 2 clamp sensor line broken,Closed and Completed,72,0.25,Tyler Ross,Maintenance,0.25,07/31/2026 12:00 AM,Tyler Ross - 07/31/26  6:56:11 AM: Replaced,[]
1105,EQ ID 1105,Robotic Welder,Mirrors,20187,08/03/2026,1. Prod Stopped,The set screw holding the wire feed coupling is stripped.  The insert has been glued before and the glue has failed.  This set screw prevents the feed coupling from backing out during the weld process.,Closed and Completed,0,0.25,Tyler Ross,Maintenance,0.25,08/03/2026 12:00 AM,Tyler Ross - 08/03/26  4:46:25 AM: Tapped the hole to a 5/16-18 and put a bolt in it,[]
1105,EQ ID 1105,Robotic Welder,Mirrors,20194,08/03/2026,"5. Prod Ongoing, Maint Required","Sensor wires to #'s 2, 7, and 8 need to be replaced. They lose signal and we have to jiggle them to get the clamps to close.",Closed and Completed,129,1,Andy Curtis,Maintenance,1,08/03/2026 06:00 PM,Garrett Blankenship - 08/03/26  7:06:36 PM: Replaced all affected sensors and installed the correct female ends on the unit to match the sensors. Removed all splices on the cables,[]
1105,EQ ID 1105,Robotic Welder,Mirrors,20235,08/03/2026,1. Prod Stopped,Side 2 not opening back up when welding is done.,Closed and Completed,71.84,1,Garrett Blankenship,Maintenance,1,08/03/2026 06:00 PM,"Garrett Blankenship - 08/03/26  7:02:30 PM: Cable on the sensor for clamp 5 was worn out, causing it to go on and off with vibration. Replaced sensor",[]
1105,EQ ID 1105,Robotic Welder,Mirrors,20349,08/12/2026,"5. Prod Ongoing, Maint Required","Side 2, inner curtain sensor not always reading when curtain closes, causing side 1 to stop during operation",Closed and Completed,0,1,Garrett Blankenship,Maintenance,1,08/12/2026 03:00 PM,"Garrett Blankenship - 08/12/26  3:56:33 PM: Plastic mounting holes on the sensor was broken, taped it in place. Mounting bolts for the bracket the sensor sits on were also loose, tightened those. There was another intermittent stop on this side caused by the side 1, outer curtain sensor being bumped out of place during operation. After tightening the bracket for that sensor, it doesn't get knocked around as much",[]
1105,EQ ID 1105,Robotic Welder,Mirrors,20451,08/20/2026,"3. Prod Affected, Not Stopped",The red Destaco clamp on the South side is broken.,Closed and Completed,48.78,0.5,"Garrett Blankenship, Andy Curtis",Maintenance,0.25,08/20/2026 02:00 PM,Andy Curtis - 08/20/26  2:19:49 PM: Replaced the clamp.,[]
1105,EQ ID 1105,Robotic Welder,Mirrors,20307,08/10/2026,"5. Prod Ongoing, Maint Required","Replace SlideAir weld curtains on robot welder.  Curtains only, not actuators.",Closed and Completed,0,1,Tyler Ross Bart James Seth Ross Ethan Maness,Maintenance,1,08/24/2026 12:00 AM,Tyler Ross - 08/24/26 12:29:03 PM: Replaced,[]
2038,EQ ID 2038,Tilt & Lift #2,Mirrors,20634,09/08/2026,2. General Maint - High Priority,Bearings down on wheel.,Pending,0,0,,Maintenance,0,,,[]
2038,EQ ID 2038,Tilt & Lift #2,Mirrors,2499,10/04/2022,1. Prod Stopped,The lift controller is not working.,Closed and Completed,2117.13,11.5,Lilly Company,Maintenance,112,11/01/2022 12:00 AM,"Jimmy Sadler - 11/01/22  1:59:09 PM: Finally figured after a process of elimination that the solenoid was bad. | Andy Curtis - 10/17/22  4:08:29 AM: Lilly has ordered the parts to repair this, just waiting on them to come in.",[]
2038,EQ ID 2038,Tilt & Lift #2,Mirrors,5455,04/26/2023,1. Prod Stopped,The charger for the 290 tilt lift is not working.,Closed and Completed,0,0.5,Jeff Riffle,Maintenance,0,03/27/2023 12:00 AM,"Jimmy Sadler - 05/04/23  5:18:53 AM: Battery charger was bad, replaced charger.",[]
2038,EQ ID 2038,Tilt & Lift #2,Mirrors,5272,04/12/2023,"3. Prod Affected, Not Stopped",Battery not charging; not sure if its the battery charger or the Tilt & Lift.,Closed and Completed,0,0,Lilly Company,Maintenance,0,04/13/2023 12:00 AM,Jimmy Sadler - 05/04/23  5:25:32 AM: Replaced battery.,[]
2038,EQ ID 2038,Tilt & Lift #2,Mirrors,5617,05/10/2023,1. Prod Stopped,They pulled the wire off the charging plug.,Closed and Completed,3,0.25,Jimmy Sadler,Maintenance,0,05/11/2023 12:00 AM,"Jimmy Sadler - 05/12/23  4:57:27 AM: Replaced lug.  Once again, this kind of thing is caused by people pulling on the wires instead of the plug!",[]
2038,EQ ID 2038,Tilt & Lift #2,Mirrors,5616,05/10/2023,1. Prod Stopped,The hydraulic cylinder broke on the steering handle.,Closed and Completed,130,0.25,Jimmy Sadler,Maintenance,32,05/17/2023 12:00 AM,Jimmy Sadler - 05/17/23  1:42:57 PM: Replaced cylinder. | Jimmy Sadler - 05/12/23  4:57:52 AM: Cylinder has been ordered.,[]
2038,EQ ID 2038,Tilt & Lift #2,Mirrors,6710,08/03/2023,1. Prod Stopped,The 290 tilt lift controller is not working.,Closed and Completed,165,0.25,Lilly,Maintenance,24,11/01/2023 12:00 AM,Jeffery Riffle - 11/01/23 12:48:46 PM: Replaced by Lilly. | Jimmy Sadler - 08/21/23 10:58:22 AM: Ordered new hand held control and wiring harness. | Jacob Rozenberg - 08/07/23  7:01:11 AM: We have the entire department sharing one lift here. Could we get someone to root cause the issue? Could be a very fast fix.,[]
2038,EQ ID 2038,Tilt & Lift #2,Mirrors,11393,04/22/2024,"3. Prod Affected, Not Stopped",The handle spring assist shock is broke. Not sure how long it has been like this.,Closed and Completed,150,0.25,"Jimmy, Andy",Maintenance,0,04/23/2024 08:00 PM,Andy Curtis - 04/24/24  2:18:07 AM: New part has been installed. | Jimmy Sadler - 04/23/24  4:01:04 AM: This was ordered last week.,[]
2038,EQ ID 2038,Tilt & Lift #2,Mirrors,13108,09/19/2024,"5. Prod Ongoing, Maint Required",Charger for the lift has a broken cable.  It needs to be repaired.,Closed and Completed,25,1,Tyler Ross,Maintenance,0,09/19/2024 12:00 AM,Jeffery Riffle - 09/19/24  6:57:13 AM: Replaced connectors,[]
2038,EQ ID 2038,Tilt & Lift #2,Mirrors,16708,08/16/2025,"3. Prod Affected, Not Stopped",Lift will not hold a charge very long before it begins to die.,Closed and Completed,0,0,Lilly,Maintenance,0,10/10/2025 12:00 AM,Tyler Ross - 10/10/25  9:12:47 AM: Work performed by Lilly,[]
2038,EQ ID 2038,Tilt & Lift #2,Mirrors,18654,03/05/2026,2. General Maint - High Priority,Lift is not charging properly..,Closed and Completed,0,0,duplicate,Maintenance,0,03/10/2026 12:00 AM,Tyler Ross - 03/10/26  4:49:44 AM: duplicate,[]
2038,EQ ID 2038,Tilt & Lift #2,Mirrors,18623,03/03/2026,"3. Prod Affected, Not Stopped",Batteries need changing. Will not hold a charge.,Closed and Completed,0,0,Lilly,Maintenance,0,03/17/2026 12:00 AM,Tyler Ross - 03/17/26  4:39:47 AM: Lilly,[]
2038,EQ ID 2038,Tilt & Lift #2,Mirrors,18875,03/25/2026,2. General Maint - High Priority,There's a short in the handle. Most of the time it will not go in reverse.,Closed and Completed,0,0,Lilly Co.,Maintenance,16,03/27/2026 12:00 AM,Jimmy Sadler - 06/22/26 12:13:26 PM: Repaired,[]
2038,EQ ID 2038,Tilt & Lift #2,Mirrors,18976,04/03/2026,2. General Maint - High Priority,Lift will not move forward or backwards.,Closed and Completed,0,0.25,"Seth Ross, Danny Nichols",Supervisor,0.25,04/03/2026 10:00 PM,Danny Nichols - 04/03/26 11:15:56 AM: Contacts not being made. Roller switch worn out in head. We moved the contacts closer and reassembled.,[]
2038,EQ ID 2038,Tilt & Lift #2,Mirrors,19208,04/28/2026,2. General Maint - High Priority,One of the charger connectors is broken..,Closed and Completed,10,0.5,Andy Curtis,Maintenance,0,04/28/2026 03:30 AM,Garrett Blankenship - 04/28/26  2:47:06 AM: Crimped new ends onto the wires and put them back into the connector.,[]
2038,EQ ID 2038,Tilt & Lift #2,Mirrors,19851,06/15/2026,4. Prod Continuing but Affected Equipment stopped,"The new Vestil Powered Tilter tilts too far.  We have tried to adjust it, but the limit switch trigger is not long enough.",Closed and Completed,0,0.15,Tyler Ross,Maintenance,0.15,06/15/2026 12:00 AM,Tyler Ross - 06/15/26 10:51:35 AM: installed longer bolt,[]
2038,EQ ID 2038,Tilt & Lift #2,Mirrors,19860,06/15/2026,"3. Prod Affected, Not Stopped",Wire pulled out of the connector on the charger.,Closed and Completed,0,0.25,"Garrett Blankenship, Andy Curtis",Maintenance,0,06/15/2026 09:30 PM,"Garrett Blankenship - 06/15/26  9:37:55 PM: Cut the wires to the same length, crimped on new ends, and reattached the connector",[]
1962,EQ ID 1962,Robotic Screw Machine,Mirrors,1176,04/21/2022,1. Prod Stopped,Sensor on the routing head is not working.,Closed and Completed,0,1,Andy Curtis,Maintenance,1,04/21/2022 07:30 AM,"Andy Curtis - 04/21/22  7:43:03 AM: Sensor lost the screw out of it, and fell down.
 Reattached with a tie.",[]
1962,EQ ID 1962,Robotic Screw Machine,Mirrors,1185,04/21/2022,1. Prod Stopped,"Fault 137, Fixture 2 failed.",Closed and Completed,75,1,Andy Curtis,Maintenance,1,04/22/2022 10:30 AM,"Andy Curtis - 05/02/22  5:01:51 AM: Replaced the broken shock absorber for the table stop as it was allowing the table to go past the sensor because it was collapsed. While we were waiting on the part NDA, I was able to adjust the sensor and not use the affected side and be able to still use 1 side to keep the machine from being down.",[]
1962,EQ ID 1962,Robotic Screw Machine,Mirrors,1242,04/28/2022,"3. Prod Affected, Not Stopped",Screw machine does not set all of the back screws deep enough.   Some require manual retightening.,Closed and Completed,0,1,Andy Curtis,Supervisor,0,04/28/2022 10:00 AM,"Andy Curtis - 04/28/22  9:57:59 AM: Some of the problem is the inconsistency of the screws we are getting from the suppliers, some is the the backs puff up at times making it hard to put a screw in, and other times the screw gun times out trying to put a screw in due to a defective screw, but will still monitor this situation to see if it gets better or worse.",[]
1962,EQ ID 1962,Robotic Screw Machine,Mirrors,1252,04/29/2022,1. Prod Stopped,Jaws are not closing properly,Closed and Completed,725,1,Andy Curtis,Maintenance,1,04/29/2022 08:00 AM,Andy Curtis - 04/29/22  8:06:27 AM: Jaws are broke on non flipper side. Replaced the jaw set.,[]
1962,EQ ID 1962,Robotic Screw Machine,Mirrors,1419,05/18/2022,1. Prod Stopped,The jaw came apart,Closed and Completed,197.5,0.5,Andy Curtis,Maintenance,0.5,05/18/2022 08:30 AM,"Andy Curtis - 05/18/22  9:12:39 AM: When the operators were removing the screw injection hose to remove a jam, the locker tab came out of the jaws and come apart. Had to replace the spring and the pressure plate.",[]
1962,EQ ID 1962,Robotic Screw Machine,Mirrors,1463,05/23/2022,1. Prod Stopped,Fault code 141 the screw head wont turn to the right position.,Closed and Completed,0,0.15,Andy Curtis,Maintenance,0.15,05/23/2022 10:30 AM,Andy Curtis - 05/23/22 11:23:16 AM: The sensor head on the rotator was out of position. Turned it back into position.,[]
1962,EQ ID 1962,Robotic Screw Machine,Mirrors,1721,06/20/2022,1. Prod Stopped,Screw bits keep burning up.  Need to get cylinder air pressures checked.,Closed and Completed,107.5,1,"Andy Curtis, Bart James",Maintenance,0.5,06/20/2022 10:30 AM,"Andy Curtis - 06/21/22  7:54:22 AM: Replaced the broken bottom shock absorber on the carriage. Upon further investigation, it was noticed that there was a great bit of variance in the screw heads to the bit.
While watching the machine run it would run some screws flawlessly and some it would kick the screw out immediately. 
Also the bit they were using was not a Wera bit but an Apex, which also fits the screws different.
Just have to keep running and trying different combos until they can find some that will work together.",[]
1962,EQ ID 1962,Robotic Screw Machine,Mirrors,1866,07/07/2022,"3. Prod Affected, Not Stopped",Jaws are not closing properly,Closed and Completed,0,0.25,Andy Curtis,Maintenance,0.25,07/07/2022 07:30 AM,"Andy Curtis - 07/07/22  8:33:19 AM: Jaws were broken in 2 places on the screw feed side, had a spare 1/2 jaw, installed it.",[]
1962,EQ ID 1962,Robotic Screw Machine,Mirrors,2014,07/26/2022,"3. Prod Affected, Not Stopped",The bow feeder is missing screws.,Closed and Completed,3,0.25,Andy Curtis,Maintenance,0,07/26/2022 11:00 AM,Andy Curtis - 07/26/22 11:09:14 AM: Replaced the 2 missing 6-32x1/4 socket head cap screws with lock and flat washers.,[]
1962,EQ ID 1962,Robotic Screw Machine,Mirrors,2070,08/02/2022,"3. Prod Affected, Not Stopped",The screws are sometimes dropping 2 at a time in the jaw or getting stuck in the screw-hose.,Closed and Completed,0,0.5,Bart James,Maintenance,0,08/02/2022 09:30 AM,Andy Curtis - 08/04/22  6:44:59 AM: Adjusted the air pressure on the bowl feeder.,[]
1962,EQ ID 1962,Robotic Screw Machine,Mirrors,2126,08/08/2022,"3. Prod Affected, Not Stopped",The screw feeder is not feeding the screws correctly.,Closed and Completed,0,1,"Bart James, Danny Nichols",Maintenance,0.5,08/17/2022 02:00 PM,"Andy Curtis - 08/17/22  6:08:27 AM: Cleaned out the jammed screws, up the blow pressure a little. also noted that the screw sensor was not picking up some screws to tell the machine that a screw has been sent to the head. Changed the batch of screws solved this problem.",[]
1962,EQ ID 1962,Robotic Screw Machine,Mirrors,2240,08/25/2022,4. Prod Continuing but Affected Equipment stopped,Robotic screw machine left table size adjustment (specifically the right edge of the left table) will not function.,Closed and Completed,0,0.5,"Andy Curtis, Dell Ross",Supervisor,0.25,08/25/2022 10:00 AM,"Andy Curtis - 08/26/22  4:46:14 AM: Had a screw jammed underneath, was cleared out by operator. also found that the linear bearing assembly- 4 total were loose, tightened them up.",[]
1962,EQ ID 1962,Robotic Screw Machine,Mirrors,2257,08/26/2022,"3. Prod Affected, Not Stopped",There is a cut in outer shield insulation at the plug for the electrical cord supplying power to the robot screw machine.,Closed and Completed,0,0.25,Jimmy Sadler,Supervisor,0,08/26/2022 12:00 AM,"Jimmy Sadler - 08/26/22  8:38:13 AM: I have repaired the plug.  It was not a cut, it was where the cord is being pulled to unplug instead of pulling on the plug itself, therefore pulling the sheathing out of the back of the plug.",[]
1962,EQ ID 1962,Robotic Screw Machine,Mirrors,2344,09/08/2022,1. Prod Stopped,theirs a screw jammed in the screw feeder.,Closed and Completed,0,0.25,andy curtis,Maintenance,0.25,09/08/2022 12:30 PM,Bart James - 09/08/22 12:19:06 PM: over sized screw,[]
1962,EQ ID 1962,Robotic Screw Machine,Mirrors,2436,09/21/2022,1. Prod Stopped,The clamp sensor is not working.,Closed and Completed,0,9,"Jimmy Sadler, Bart James, Danny Nichols",Maintenance,11,09/22/2022 12:00 AM,"Jimmy Sadler - 09/23/22  5:08:16 AM: All sensors making, swapped sensor, thought maybe it was a bad output on the PLC.  Finally discovered that someone got in the teach screen mode and change a parameter.",[]
1962,EQ ID 1962,Robotic Screw Machine,Mirrors,2375,09/15/2022,"3. Prod Affected, Not Stopped",Clamps on left side will not close.,Closed and Completed,215.8,1,Andy Curtis,Maintenance,300,11/01/2022 09:30 AM,"Andy Curtis - 11/01/22  9:29:02 AM: This was actually on the right side, linear rail bearings came apart. Replaced the rails and bearings on far-right clamp. Working good now.",[]
1962,EQ ID 1962,Robotic Screw Machine,Mirrors,2323,09/06/2022,"3. Prod Affected, Not Stopped",The right side stop block is striped out.,Closed and Completed,0,1,Fowler Machine,Maintenance,0,11/01/2022 09:30 AM,Andy Curtis - 11/01/22  9:25:46 AM: Repaired the screw hole. | Andy Curtis - 09/14/22  4:27:22 AM: Getting a quote for a new plate,[]
1962,EQ ID 1962,Robotic Screw Machine,Mirrors,4206,02/01/2023,1. Prod Stopped,The screw head is not rotating.,Closed and Completed,0,0.25,Andy Curtis,Maintenance,0.25,02/01/2023 09:00 AM,Andy Curtis - 02/01/23  9:15:26 AM: Had to re-align sensors on the rotating cylinder head to the tangs for long and short side.,[]
1962,EQ ID 1962,Robotic Screw Machine,Mirrors,4348,02/13/2023,1. Prod Stopped,Fault readinig nose piece is not turning.,Closed and Completed,0,0.25,Andy Curtis,Maintenance,0.25,02/13/2023 08:00 AM,Andy Curtis - 02/13/23  8:04:49 AM: Sensors were slightly off. Readjusted them.,[]
1962,EQ ID 1962,Robotic Screw Machine,Mirrors,5183,04/06/2023,1. Prod Stopped,The screw head is not rotating. the sensor needs to be re-align.,Closed and Completed,0,0.5,"Bart James, Jimmy Sadler",Maintenance,0,04/06/2023 12:00 AM,Jimmy Sadler - 04/06/23  1:34:07 PM: Adjusted sensor,[]
1962,EQ ID 1962,Robotic Screw Machine,Mirrors,5230,04/12/2023,6. General Maint,Table by the robot screw machine needs an angle clip holder on table,Closed and Completed,5,1,Jeff Riffle,Maintenance,0,05/05/2023 12:00 AM,Jeffery Riffle - 05/05/23 12:49:21 PM: Done,[]
1962,EQ ID 1962,Robotic Screw Machine,Mirrors,10052,01/22/2024,1. Prod Stopped,The clamps are locked.,Closed and Completed,0,0,Jeff Bart,Maintenance,0,01/22/2024 12:00 AM,Jeffery Riffle - 01/22/24 10:55:20 AM: Sensor Wire,[]
1962,EQ ID 1962,Robotic Screw Machine,Mirrors,10053,01/22/2024,1. Prod Stopped,The sensor wire for the lock pin is broken.,Closed and Completed,100,4,Jeff Bart,Maintenance,2,01/22/2024 12:00 AM,"Jeffery Riffle - 01/22/24 10:56:36 AM: Replaced sensor and rewired.

Blue-Blue
Brown-Brown
White-Black
Sensor-Machine",[]
