equipment_id,equipment_eq_id,equipment_name,department,wo_id,date_notified,urgency,problem,status,material_cost,labor_time,work_performed_by,assigned_to,downtime_hours,completed_datetime,comments,attachments
1958,EQ ID 1958,MTC CNC Hinge Pocket Machine,Privada,1038,04/06/2022,1. Prod Stopped,module disconnect code. will not get past setpoint,Closed and Completed,0,5,Bart James/Andy Curtis,Maintenance,0.5,04/06/2022 08:00 AM,,[]
1958,EQ ID 1958,MTC CNC Hinge Pocket Machine,Privada,1103,04/12/2022,1. Prod Stopped,stopped running wont reset,Closed and Completed,0,1,"Bart James, Andy Curtis, Jimmy Sadler",Maintenance,0.5,04/12/2022 12:00 AM,Jimmy Sadler - 04/12/22  1:40:06 PM: Reset machine,[]
1958,EQ ID 1958,MTC CNC Hinge Pocket Machine,Privada,1122,04/14/2022,1. Prod Stopped,collision alarm between head 4 and clamp. before this alarm all 4 heads came too far forward and pushed the router bits all the way in,Closed and Completed,0,3,"James Kee, Bart James, Andy Curtis",Maintenance,1,04/14/2022 03:30 PM,Andy Curtis - 04/19/22  8:11:36 AM: Do not know what caused this. Replaced all broke bits and recalibrated. Working fine now.,[]
1958,EQ ID 1958,MTC CNC Hinge Pocket Machine,Privada,1106,04/13/2022,1. Prod Stopped,receiver trs-io 3 disconnect,Closed and Completed,0,2,"Bart James, Andy Curtis",Maintenance,1,04/15/2022 12:00 AM,Andy Curtis - 04/19/22  8:08:46 AM: No further problems. | Andy Curtis - 04/13/22  8:25:11 AM: Sent Scott the error message and he sent it to the group that done the update to the computer the other day. For the past 2 day we have been getting the error disconnect and reconnect. After reset the machine will run. The machine is running now. Waiting to hear back from the programmers.,[]
1958,EQ ID 1958,MTC CNC Hinge Pocket Machine,Privada,1124,04/15/2022,1. Prod Stopped,head 4 collision,Closed and Completed,0,1,Bart James,Maintenance,1,04/15/2022 07:00 AM,Andy Curtis - 04/21/22  8:40:56 AM: Reset the machine by turning it off and then on after a few minutes.,[]
1958,EQ ID 1958,MTC CNC Hinge Pocket Machine,Privada,1142,04/18/2022,1. Prod Stopped,collision alarm head 3,Closed and Completed,0,1,Bart James,Maintenance,1,04/18/2022 01:00 PM,"Andy Curtis - 04/21/22  8:43:04 AM: After resetting the machine, no longer had this issue, not sure why the alarm came up this time.",[]
1958,EQ ID 1958,MTC CNC Hinge Pocket Machine,Privada,1191,04/22/2022,1. Prod Stopped,head 4 collision alarm,Closed and Completed,0,1,Bart James,Maintenance,1,04/22/2022 06:00 AM,Andy Curtis - 05/02/22  5:09:43 AM: Adjusted the head.,[]
1958,EQ ID 1958,MTC CNC Hinge Pocket Machine,Privada,1694,06/15/2022,1. Prod Stopped,collision alarm on head 4,Closed and Completed,0,0.25,Andy Curtis,Maintenance,0,06/15/2022 02:30 PM,Andy Curtis - 06/16/22  5:44:32 AM: Adjusted the centering bar mushroom out on the right side an 1/8 of an inch. It had evidently vibrated in.,[]
1958,EQ ID 1958,MTC CNC Hinge Pocket Machine,Privada,1708,06/17/2022,"3. Prod Affected, Not Stopped",head 4 collision alarm #2,Closed and Completed,0,0.15,Andy Curtis,Maintenance,0.15,06/17/2022 11:30 AM,Andy Curtis - 06/27/22  6:21:20 AM: Adjusted stop,[]
1958,EQ ID 1958,MTC CNC Hinge Pocket Machine,Privada,1782,06/24/2022,1. Prod Stopped,Move MTC Hinge pocket and Router  to new location .,Closed and Completed,0,20,"Andy Curtis, Bart James , Dan Taylor",Maintenance,0,06/25/2022 12:00 PM,"Dan Taylor - 06/27/22  3:56:53 AM: Moved machines, power and dust collection system to machines.",[]
1958,EQ ID 1958,MTC CNC Hinge Pocket Machine,Privada,1778,,,,Closed without Action,0,20,"Andy Curtis, Bart James , Dan Taylor",,0,6/27/2022,"Dan Taylor - 06/27/22  3:56:53 AM: Moved machines, power and dust collection system to machines.",[]
1958,EQ ID 1958,MTC CNC Hinge Pocket Machine,Privada,1851,,,,Closed and Completed,0,20,"Andy Curtis, Bart James , Dan Taylor",,0,7/5/2022,"Dan Taylor - 06/27/22  3:56:53 AM: Moved machines, power and dust collection system to machines.",[]
1958,EQ ID 1958,MTC CNC Hinge Pocket Machine,Privada,1939,07/18/2022,1. Prod Stopped,"machine has shut off 4 times, is not giving an alarm",Closed and Completed,0,4,"James Kee, Bart James, Todd Thomas, Andy Curtis",Maintenance,1,07/18/2022 03:00 PM,"Andy Curtis - 07/25/22  8:38:24 AM: Part of this is adjustment and other is in the programming. Trying to run the 89"" program, it will do the right side no problem, but when you do the left side is when the problem occurs. A couple of adjustments were made to the centering cylinder on head 4, this solved the problem with it shutting off. AS far as why no warning or message, that maybe in the programming for that size and side.",[]
1958,EQ ID 1958,MTC CNC Hinge Pocket Machine,Privada,1958,07/20/2022,1. Prod Stopped,head 4 collision,Closed and Completed,0,0.5,"Andy Curtis, Jimmy Sadler",Maintenance,0.25,07/20/2022 07:00 AM,"Andy Curtis - 07/20/22  7:21:03 AM: Adjusted the left plunger out, ran fine afterwards.",[]
1958,EQ ID 1958,MTC CNC Hinge Pocket Machine,Privada,2967,10/19/2022,1. Prod Stopped,head 4 crash,Closed and Completed,0,0.25,Andy Curtis,Maintenance,0.25,10/19/2022 04:30 AM,Andy Curtis - 10/19/22  8:35:21 AM: Made an adjustment to the alignment plunger,[]
1958,EQ ID 1958,MTC CNC Hinge Pocket Machine,Privada,2963,10/19/2022,1. Prod Stopped,head 4 collision alarm #3,Closed and Completed,0,0.5,"Andy Curtis, Bart James",Maintenance,0.25,10/19/2022 07:30 AM,Andy Curtis - 10/19/22  8:37:20 AM: Made an adjustment to the alignment plungers,[]
1958,EQ ID 1958,MTC CNC Hinge Pocket Machine,Privada,1976,07/21/2022,2. General Maint - High Priority,the machine has a vibration,Closed and Completed,0,0,None,Maintenance,0,10/22/2022 12:00 AM,"Andy Curtis - 10/22/22  9:20:23 AM: No further vibration witnessed, was possibly because of the bearings going bad in spindle 4.",[]
1958,EQ ID 1958,MTC CNC Hinge Pocket Machine,Privada,3291,11/18/2022,1. Prod Stopped,"collision alarm, had 2 at the end of the day yesterday",Closed and Completed,0,0.25,"Jimmy Sadler, Andy Curtis, Jeff Riffle",Maintenance,0.25,11/18/2022 12:00 AM,Jimmy Sadler - 11/18/22  5:43:20 AM: Adjusted stop on head 3.,[]
1958,EQ ID 1958,MTC CNC Hinge Pocket Machine,Privada,3325,11/22/2022,1. Prod Stopped,collision alarm,Closed and Completed,0,1,Jeff Riffle Bart James,Maintenance,0.5,11/22/2022 10:00 AM,Jeffery Riffle - 11/22/22  8:57:55 AM: Adjusted line up pins.,[]
1958,EQ ID 1958,MTC CNC Hinge Pocket Machine,Privada,3426,12/02/2022,1. Prod Stopped,collision alarm head 3 - #3,Closed and Completed,0,0.5,"Jimmy Sadler, Andy Curtis",Maintenance,0.25,12/02/2022 08:00 AM,Andy Curtis - 12/02/22  8:18:22 AM: Adjusted the right stop out.,[]
1958,EQ ID 1958,MTC CNC Hinge Pocket Machine,Privada,3570,12/12/2022,1. Prod Stopped,collision alarm,Closed and Completed,0,0.25,Bart James,Maintenance,0,12/12/2022 06:30 AM,Andy Curtis - 12/14/22  6:18:31 AM: Adjusted the rod on head 2,[]
1958,EQ ID 1958,MTC CNC Hinge Pocket Machine,Privada,3618,12/13/2022,1. Prod Stopped,collision alarm,Closed and Completed,0,0.5,"Jimmy Sadler, Jeff Riffle",Maintenance,0.25,12/13/2022 12:00 AM,Jimmy Sadler - 12/14/22  5:32:20 AM: Adjusted right side of head 2.,[]
1958,EQ ID 1958,MTC CNC Hinge Pocket Machine,Privada,3645,12/14/2022,1. Prod Stopped,collision alarm head 2  ( 3rd alarm today ),Closed and Completed,0,0.25,Jimmy Sadler,Maintenance,0.25,12/14/2022 12:00 AM,Jimmy Sadler - 12/14/22  1:27:18 PM: Adjusted right side of head two.,[]
1958,EQ ID 1958,MTC CNC Hinge Pocket Machine,Privada,3642,12/14/2022,1. Prod Stopped,collision head 2,Closed and Completed,0,0.25,Andy Curtis,Maintenance,0.25,12/14/2022 10:00 AM,Andy Curtis - 12/14/22 11:13:51 AM: Adjusted the left rod in on head 2,[]
1958,EQ ID 1958,MTC CNC Hinge Pocket Machine,Privada,3814,01/04/2023,1. Prod Stopped,collision alarm,Closed and Completed,0,1,"Andy Curtis, Jeff Riffle",Maintenance,0.5,01/04/2023 11:00 AM,"Andy Curtis - 01/04/23  1:08:39 PM: Found that Head 3 had a collision alarm. Adjusted the left rod out.
Then ran the machine, then head 2 had a collision. Adjusted the right rod  in. | Andy Curtis - 01/04/23  1:07:45 PM: Found that Head 3 had a collision alarm. Adjusted the left rod out.
Then ran the machine, then head 2 had a collision. Adjusted the right rod  in.",[]
1958,EQ ID 1958,MTC CNC Hinge Pocket Machine,Privada,3986,01/16/2023,1. Prod Stopped,collision alarm,Closed and Completed,0,0.25,Bart James,Maintenance,0.25,01/16/2023 12:00 AM,Jimmy Sadler - 01/16/23  7:23:06 AM: Adjusted head 3.,[]
1958,EQ ID 1958,MTC CNC Hinge Pocket Machine,Privada,3997,01/16/2023,"5. Prod Ongoing, Maint Required","collision alarm, we did not change sides",Closed and Completed,0,1,"Bart James, James Kee",Maintenance,0.5,01/16/2023 09:00 AM,"Andy Curtis - 01/19/23  5:23:48 AM: Moved up the sensor target, seems to help.",[]
1958,EQ ID 1958,MTC CNC Hinge Pocket Machine,Privada,3999,01/16/2023,1. Prod Stopped,"head 4 collision, router bit got into the Teflon plate",Closed and Completed,0,0.5,"Andy Curtis, James Key",Maintenance,0.25,01/16/2023 09:30 AM,"Andy Curtis - 01/16/23 10:35:10 AM: Adjusted the right plunger top out and the left plunger top in, to try and center the head.",[]
1958,EQ ID 1958,MTC CNC Hinge Pocket Machine,Privada,4077,01/21/2023,1. Prod Stopped,clamp on head 1 is not working,Closed and Completed,25,0.25,Andy Curtis,Maintenance,0,01/31/2023 06:00 AM,"Andy Curtis - 02/01/23  9:23:32 AM: Installed the new cylinder | Andy Curtis - 01/21/23  7:49:16 AM: Bad cylinder, bypassed it and will order new cylinders. Will replace this when we get them.",[]
1958,EQ ID 1958,MTC CNC Hinge Pocket Machine,Privada,2532,10/06/2022,1. Prod Stopped,servo warning,Closed and Completed,0,1,"MTC Tech Nick, Andy Curtis, Jeff Riffle",Maintenance,0.5,01/31/2023 12:00 PM,"Andy Curtis - 02/01/23  9:21:54 AM: This issue was resolved when the MTC tech  was here 1-31-23. We removed the physical stops on heads 2& 3 as they were not needed , also made some parameter changes. | Andy Curtis - 10/10/22  7:11:42 AM: Software issue. Having to run everything from the left on a particular size",[]
1958,EQ ID 1958,MTC CNC Hinge Pocket Machine,Privada,4232,02/02/2023,2. General Maint - High Priority,we have had collision alarm on head 3 and 4. we have reset to continue operation.,Closed and Completed,0,0.5,Andy Curtis,Maintenance,0.25,02/02/2023 11:00 AM,Andy Curtis - 02/02/23 11:00:43 AM: Adjusted head 4 right adjuster out some. Ran 3 parts fine.,[]
1958,EQ ID 1958,MTC CNC Hinge Pocket Machine,Privada,4509,02/21/2023,"5. Prod Ongoing, Maint Required",head 2 collision alarm for the 3rd time today,Closed and Completed,0,0.25,Bart James,Maintenance,0,02/21/2023 07:00 AM,Andy Curtis - 02/24/23  6:09:24 AM: Adjusted,[]
1958,EQ ID 1958,MTC CNC Hinge Pocket Machine,Privada,4519,02/22/2023,"3. Prod Affected, Not Stopped","HEAD 2 COLLISION ALARM, THIRD TIME",Closed Without Action,0,0,Bart James,Maintenance,0,02/22/2023 12:00 AM,Jimmy Sadler - 02/22/23  9:24:45 AM: Duplicate,[]
1958,EQ ID 1958,MTC CNC Hinge Pocket Machine,Privada,4521,02/22/2023,"3. Prod Affected, Not Stopped","head 2 alarm, 4th time",Closed and Completed,0,0.25,"Bart James, James Kee",Maintenance,0,02/22/2023 12:00 AM,Jimmy Sadler - 02/22/23  9:23:24 AM: Adjusted,[]
1958,EQ ID 1958,MTC CNC Hinge Pocket Machine,Privada,4524,02/22/2023,"3. Prod Affected, Not Stopped",head 3 collision alarm,Closed and Completed,0,0.25,"Bart James, James Kee",Maintenance,0,02/22/2023 12:00 AM,Jimmy Sadler - 02/22/23  9:22:15 AM: Adjusted,[]
1958,EQ ID 1958,MTC CNC Hinge Pocket Machine,Privada,4941,03/21/2023,2. General Maint - High Priority,the conveyor has possibly come off track it is not moving,Closed and Completed,0,2.25,"Andy Curtis, Jeff Riffle, Sam Kesler",Maintenance,0.75,03/23/2023 10:30 AM,"Andy Curtis - 03/23/23  1:30:20 PM: Replaced the belt | Andy Curtis - 03/22/23  4:43:52 AM: Conveyor belt is broke. Taking a spare belt for the other MTC that is not in production to get shortened and relaced.
Then will schedule a time to get it installed.",[]
1958,EQ ID 1958,MTC CNC Hinge Pocket Machine,Privada,4998,03/24/2023,"3. Prod Affected, Not Stopped",head 4 is not routing the hinge pocket but it did do the screw hole slots,Closed and Completed,0,0.5,"James Kee, Andy Curtis",Maintenance,0.25,03/24/2023 07:30 AM,"Andy Curtis - 03/28/23  5:35:28 AM: Checked the tool and it was inset into the chuck a little. Took out the tool, cleaned the chuck and arbor, reinstalled the tool to the correct length.
Then did a tool touch off to recalibrate. Machine is working correctly now.",[]
1958,EQ ID 1958,MTC CNC Hinge Pocket Machine,Privada,5229,04/12/2023,6. General Maint,the vacuum hose to the stand alone unit needs replaced due to holes in the hose,Closed and Completed,0,0.5,Jimmy Sadler,Maintenance,0,04/24/2023 12:00 AM,Jimmy Sadler - 05/04/23  5:54:09 AM: Replaced,[]
1958,EQ ID 1958,MTC CNC Hinge Pocket Machine,Privada,4986,03/23/2023,2. General Maint - High Priority,"the plates on the heads need to replaced, we have new plates in house",Closed and Completed,0,2,"Bart James, Andy Curtis",Maintenance,0,04/25/2023 12:00 AM,Jimmy Sadler - 05/04/23  5:58:01 AM: These have been replaced.,[]
1958,EQ ID 1958,MTC CNC Hinge Pocket Machine,Privada,5876,06/05/2023,1. Prod Stopped,head 3 is routing the screw slots but not the pocket,Closed and Completed,0,0.5,"Dale Kee, Todd Thomas",Maintenance,0.25,06/05/2023 05:30 AM,"Andy Curtis - 07/25/23  6:28:19 AM: Set up issue, adjusted machine and is now working",[]
1958,EQ ID 1958,MTC CNC Hinge Pocket Machine,Privada,5897,06/06/2023,1. Prod Stopped,head 4 collision ( multiple times ),Closed and Completed,0,0,Bart James,Maintenance,0,06/06/2023 12:00 AM,Jimmy Sadler - 06/14/23  4:26:00 AM: New belt ordered,[]
1958,EQ ID 1958,MTC CNC Hinge Pocket Machine,Privada,6237,06/27/2023,"5. Prod Ongoing, Maint Required",the MTC is stopping after routing and not drilling the pilot holes,Closed and Completed,0,0.15,Bart James,Maintenance,0.15,06/27/2023 11:00 AM,Andy Curtis - 07/27/23  5:05:27 AM: Adjusted the limit on the head 4,[]
1958,EQ ID 1958,MTC CNC Hinge Pocket Machine,Privada,6248,06/28/2023,2. General Maint - High Priority,machine stopping after hinge pocket routing,Closed and Completed,0,0.25,Jeff Riffle,Maintenance,0.25,06/28/2023 11:00 AM,Andy Curtis - 07/25/23  7:00:04 AM: Adjusted the stops on head 4,[]
1958,EQ ID 1958,MTC CNC Hinge Pocket Machine,Privada,6313,07/05/2023,1. Prod Stopped,"shuts off during milling, same spot each time, shut down/ started back up it stopped again same spot , no alarm.",Closed and Completed,0,0.25,Jeff Riffle,Maintenance,0.25,07/05/2023 11:30 AM,Andy Curtis - 07/25/23  6:42:46 AM: Adjusted the stops on the head 4,[]
1958,EQ ID 1958,MTC CNC Hinge Pocket Machine,Privada,6317,07/05/2023,1. Prod Stopped,"head 4 had a collision alarm, we reset the alarm started up it stopped again no alarm",Closed and Completed,0,0.25,Jeff Riffle,Maintenance,0.25,07/05/2023 01:30 PM,Andy Curtis - 07/25/23  6:49:01 AM: Adjusted the stops on head 4,[]
1958,EQ ID 1958,MTC CNC Hinge Pocket Machine,Privada,6439,07/17/2023,1. Prod Stopped,4 collision alarms on head 4 this morning,Closed and Completed,0,0.25,Jeff Riffle,Maintenance,0.25,07/17/2023 07:30 AM,Andy Curtis - 07/25/23  6:55:34 AM: Adjusted head 4,[]
1958,EQ ID 1958,MTC CNC Hinge Pocket Machine,Privada,6441,07/17/2023,1. Prod Stopped,head 4 collision,Closed and Completed,0,0.25,Jeff Riffle,Maintenance,0.25,07/17/2023 08:00 AM,Andy Curtis - 07/25/23  6:56:26 AM: Adjusted head 4,[]
1958,EQ ID 1958,MTC CNC Hinge Pocket Machine,Privada,6453,07/18/2023,1. Prod Stopped,head 4,Closed and Completed,0,0.5,Andy Curtis,Maintenance,0.5,07/18/2023 07:00 AM,"Andy Curtis - 07/25/23  6:58:22 AM: Centered head 4 by adjusting stops, Adjusted crash sensor in.",[]
1958,EQ ID 1958,MTC CNC Hinge Pocket Machine,Privada,6251,06/28/2023,2. General Maint - High Priority,the chip collection belt is walking off the drive shaft and not turning.,Closed and Completed,0,1,Jeff Riffle,Maintenance,0,07/27/2023 12:00 AM,Jeffery Riffle - 07/27/23  4:58:07 AM: Put end bolt back on.,[]
1958,EQ ID 1958,MTC CNC Hinge Pocket Machine,Privada,6139,06/21/2023,"5. Prod Ongoing, Maint Required","the machine is stopping after the pocket is milled out and not completing the pilot holes, operator says this is happened every day this week.",Closed and Completed,0,2.5,Bart James Jeff RIffle,Maintenance,5,07/28/2023 12:00 AM,Jeffery Riffle - 07/28/23  4:16:46 AM: Head four plate getting stuck on weld.  Raise to miss.,[]
1958,EQ ID 1958,MTC CNC Hinge Pocket Machine,Privada,6884,08/17/2023,1. Prod Stopped,wont do anything,Closed and Completed,0,2,Jeff Riffle,Maintenance,0,09/18/2023 12:00 AM,Jeffery Riffle - 09/18/23 11:38:37 AM: Unhooked all communications restart and hook back up.  Clears faults,[]
1958,EQ ID 1958,MTC CNC Hinge Pocket Machine,Privada,7723,10/18/2023,1. Prod Stopped,vacuum hose fell,Closed and Completed,0,0.5,"Jimmy Sadler, Bart James",Maintenance,0.25,10/18/2023 12:00 AM,Jimmy Sadler - 10/18/23  5:31:37 AM: Replaced hose.,[]
1958,EQ ID 1958,MTC CNC Hinge Pocket Machine,Privada,7759,10/23/2023,"5. Prod Ongoing, Maint Required",the middle outer row start button does not work,Closed and Completed,0,1,Jeff Riffle Bart James,Maintenance,0.5,10/23/2023 12:00 AM,"Jeffery Riffle - 10/23/23  7:47:22 AM: Unhooked GBus and started machine, then wait for error to show and shut down.  Rehook GBus and start machine.  This clears the jammed signal and allows machine to function properly again.",[]
1958,EQ ID 1958,MTC CNC Hinge Pocket Machine,Privada,7758,10/23/2023,1. Prod Stopped,keeps throwing disconnect code - 3 times on 1 part,Closed and Completed,0,1,Jeff Riffle,Maintenance,1,11/02/2023 12:00 AM,Jeffery Riffle - 11/02/23  6:01:27 AM: Unplug gbus and turn machine off.  Try to turn on without gbus to clear signal.  Shutdown and hook everything back up and fault is cleared.,[]
1958,EQ ID 1958,MTC CNC Hinge Pocket Machine,Privada,7899,11/03/2023,"5. Prod Ongoing, Maint Required",the start button in the middle row is not working,Closed and Completed,0,0,.,Maintenance,0,11/03/2023 12:00 AM,Andy Curtis - 03/27/24 12:37:36 AM: Contact replaced,[]
1958,EQ ID 1958,MTC CNC Hinge Pocket Machine,Privada,7900,11/03/2023,"5. Prod Ongoing, Maint Required",the plates on each head need replaced . this is causing a quality issue with the laminate chipping,Closed and Completed,0,0,.,Maintenance,0,11/10/2023 12:00 AM,Andy Curtis - 04/02/24  8:13:10 PM: Replaced,[]
1958,EQ ID 1958,MTC CNC Hinge Pocket Machine,Privada,9298,12/11/2023,1. Prod Stopped,head 3 alarm,Closed and Completed,0,0,Jeff,Maintenance,0,12/11/2023 12:00 AM,Jimmy Sadler - 01/16/24  5:34:02 AM: duplicate,[]
1958,EQ ID 1958,MTC CNC Hinge Pocket Machine,Privada,9296,12/11/2023,"5. Prod Ongoing, Maint Required","a second start button has went out on the MTC, the 1st one on 11/3. they will work only after you press them several times and then sometimes not at all",Closed and Completed,0,0,"Jeff Riffle, Jimmy Sadler",Maintenance,0,12/11/2023 08:30 AM,Andy Curtis - 08/28/24  9:10:45 PM: Repaired,[]
1958,EQ ID 1958,MTC CNC Hinge Pocket Machine,Privada,9376,12/16/2023,1. Prod Stopped,Head 3 broke,Closed and Completed,10,2,Jeff RIffle,Maintenance,2,12/16/2023 12:00 AM,Jeffery Riffle - 12/16/23  7:32:14 AM: Replaced broken head after reworking.,[]
1958,EQ ID 1958,MTC CNC Hinge Pocket Machine,Privada,9379,12/16/2023,1. Prod Stopped,head 3 is uneven and causing the other heads to be off center..,Closed and Completed,0,0,Jeff,Maintenance,0,12/16/2023 12:00 AM,Jimmy Sadler - 01/16/24  5:32:57 AM: duplicate,[]
1958,EQ ID 1958,MTC CNC Hinge Pocket Machine,Privada,9396,12/18/2023,1. Prod Stopped,head 3 is out of alignment.,Closed and Completed,0,16,Jeff Riffle Jimmy Sadler,Maintenance,10,12/18/2023 12:00 AM,"Jimmy Sadler - 01/16/24  5:32:32 AM: duplicate | Jeffery Riffle - 12/19/23  4:39:26 AM: Bolts were removed from guard plates by operators so it would allow for metal chips to fall out of machine freely.  Plate caught on air line and misaligned the head.  The head then knocked the fixture base off of machine.  

Maintenance- Put head back together, spent over 12 hours adjusting sensors so the machine depth would cut right.  The heads are still misaligned and the technician has been contacted but machine is currently running parts and maintenance has reattached guard plates with proper bolts and recommends not to remove and allow to flop freely.",[]
1958,EQ ID 1958,MTC CNC Hinge Pocket Machine,Privada,7235,09/14/2023,6. General Maint,Relocate THE air line at the end of MTC,Closed and Completed,0,0,Jiimy,Maintenance,0,12/18/2023 12:00 AM,Jimmy Sadler - 12/18/23  9:21:24 AM: done,[]
1958,EQ ID 1958,MTC CNC Hinge Pocket Machine,Privada,9411,12/20/2023,1. Prod Stopped,head 3 is colliding with the clamp.,Closed and Completed,0,0.5,Jeff Riffle Jonathan Robinson,Maintenance,0.25,12/20/2023 12:00 AM,Jeffery Riffle - 12/20/23  7:01:01 AM: Adjusted head 3.,[]
1958,EQ ID 1958,MTC CNC Hinge Pocket Machine,Privada,9521,01/04/2024,1. Prod Stopped,head 2 and head 3 collision alarm and clamp alarm,Closed and Completed,0,0.25,Bart James,Maintenance,0.25,01/04/2024 12:00 AM,Jimmy Sadler - 01/04/24  8:58:32 AM: Adjusted head 3.,[]
1958,EQ ID 1958,MTC CNC Hinge Pocket Machine,Privada,9717,01/16/2024,1. Prod Stopped,head 2 collision alarm,Closed and Completed,0,0.25,Jeff,Maintenance,0.25,01/16/2024 12:00 AM,,[]
1958,EQ ID 1958,MTC CNC Hinge Pocket Machine,Privada,9718,01/16/2024,1. Prod Stopped,collision alarm,Closed and Completed,0,0.25,Jeff,Maintenance,0.25,01/16/2024 12:00 AM,,[]
1958,EQ ID 1958,MTC CNC Hinge Pocket Machine,Privada,10647,03/06/2024,1. Prod Stopped,"While calibrating the machine and performing a touch-off, the machine crashed into the bottom left plate, causing the breakaway screws to break off.",Closed and Completed,0,0,Jeff Riffle,Maintenance,0,03/22/2024 12:00 AM,Jeffery Riffle - 03/22/24  4:15:56 AM: Fixed,[]
1958,EQ ID 1958,MTC CNC Hinge Pocket Machine,Privada,11621,05/10/2024,1. Prod Stopped,Doesn't want to set 'Set Points',Closed and Completed,0,0.75,"Jimmy Sadler, Tyler Ross, Bart James",Maintenance,0.5,05/10/2024 12:00 AM,"Jimmy Sadler - 05/10/24  8:29:13 AM: Heads were out of adjustment, didn't know where home was.",[]
1958,EQ ID 1958,MTC CNC Hinge Pocket Machine,Privada,11633,05/11/2024,1. Prod Stopped,"Received error message, ""Hardware key for application license not available"". We have tried restarting the machine several times and the problem still exists.",Closed and Completed,0,1,Jeff Riffle Todd Thomas Jimmy Sadler,Maintenance,11,05/13/2024 12:00 AM,Jeffery Riffle - 05/13/24  9:05:39 AM: USB Drive in the PC was not powered on causing the HMI programming to lose its memory.  Cleaned cabinet and accepted the programming and machine is running.,[]
1958,EQ ID 1958,MTC CNC Hinge Pocket Machine,Privada,11861,05/29/2024,1. Prod Stopped,Not moving when homing.,Closed and Completed,0,0.5,Bart James / Jeff Riffle,Maintenance,0.5,05/29/2024 08:30 AM,Bart James - 05/29/24  6:30:55 AM: adjusted light curtains,[]
1958,EQ ID 1958,MTC CNC Hinge Pocket Machine,Privada,11864,05/29/2024,1. Prod Stopped,Not going home when selected.,Closed and Completed,0,0.2,jeff riffle /bart james,Maintenance,0,05/29/2024 12:30 PM,Bart James - 05/29/24 11:49:59 AM: adjusted light curtain.,[]
1958,EQ ID 1958,MTC CNC Hinge Pocket Machine,Privada,12255,06/28/2024,1. Prod Stopped,Stops when Homing machine. Doesn't give a diagnostic either.,Closed and Completed,0,0,Bart James / Jeff Riffle/ Tyler Ross,Maintenance,0,06/28/2024 02:00 PM,Bart James - 06/28/24 12:21:48 PM: realligned light curtains,[]
1958,EQ ID 1958,MTC CNC Hinge Pocket Machine,Privada,11863,05/29/2024,1. Prod Stopped,set point command not executed,Closed and Completed,0,0.5,Jeff Riffle,Maintenance,0,06/29/2024 12:00 AM,Jeffery Riffle - 06/29/24  7:32:06 AM: Fixed Light Curtain,[]
1958,EQ ID 1958,MTC CNC Hinge Pocket Machine,Privada,11697,05/16/2024,1. Prod Stopped,head 4 collision alarm - 3rd time,Closed and Completed,0,0.5,Jeff Riffle,Maintenance,0,06/29/2024 12:00 AM,Jeffery Riffle - 06/29/24  7:31:31 AM: Adjusted,[]
1958,EQ ID 1958,MTC CNC Hinge Pocket Machine,Privada,12284,07/03/2024,1. Prod Stopped,"Isn't homing, nor moving at all.",Closed and Completed,0,0,bart james,Maintenance,0,07/03/2024 01:30 PM,Bart James - 07/03/24 11:39:54 AM: realigned  light curtains | Jimmy Sadler - 07/03/24 11:37:58 AM: Adjusted light curtain.,[]
1958,EQ ID 1958,MTC CNC Hinge Pocket Machine,Privada,12577,07/24/2024,1. Prod Stopped,The MTC Hinge Pocket Machine keeps stopping in the middle of drilling. Doesn't say why either.,Closed and Completed,0,0.5,Jeff RIffle Tyler Ross Bart James,Maintenance,0,07/30/2024 12:00 AM,Jeffery Riffle - 07/30/24 11:25:19 AM: Shimmed light curtain,[]
1958,EQ ID 1958,MTC CNC Hinge Pocket Machine,Privada,12595,07/31/2024,1. Prod Stopped,light curtain is off,Closed and Completed,0,0.5,tyler ross / Bart James,Maintenance,0.5,07/31/2024 03:30 PM,,[]
1958,EQ ID 1958,MTC CNC Hinge Pocket Machine,Privada,12734,08/13/2024,1. Prod Stopped,The head keeps on crashing. Third time already.,Closed and Completed,0,0.25,Jeffery Riffle,Maintenance,0.25,08/13/2024 12:00 AM,Tyler Ross - 08/16/24  5:34:26 AM: closed,[]
1958,EQ ID 1958,MTC CNC Hinge Pocket Machine,Privada,12486,07/22/2024,1. Prod Stopped,Doesn't give reason why it is stopping or not working.,Closed and Completed,0,0,Maintenance,Maintenance,0,08/16/2024 12:00 AM,Jeffery Riffle - 08/16/24  5:16:43 AM: Light curtain,[]
1958,EQ ID 1958,MTC CNC Hinge Pocket Machine,Privada,11404,04/23/2024,"5. Prod Ongoing, Maint Required","the middle clamp button has quit working, this is the one we primarily use",Closed Without Action,0,0,Andy Curtis,Maintenance,0,08/28/2024 09:30 PM,Andy Curtis - 08/28/24  9:14:07 PM: Started working,[]
1958,EQ ID 1958,MTC CNC Hinge Pocket Machine,Privada,12929,08/30/2024,1. Prod Stopped,The fourth head keeps on collusion.,Closed and Completed,0,0.15,Bart James,Maintenance,0.15,08/30/2024 12:00 AM,Tyler Ross - 08/30/24  6:58:05 AM: the collusion issue has been solved by moving the heads,[]
1958,EQ ID 1958,MTC CNC Hinge Pocket Machine,Privada,13071,09/16/2024,1. Prod Stopped,one of the E stops came off,Closed and Completed,0,0.5,"Jimmy Sadler, Tyler Ross",Maintenance,0,09/16/2024 12:00 AM,Jimmy Sadler - 09/16/24 12:42:12 PM: Re-attached E-stop,[]
1958,EQ ID 1958,MTC CNC Hinge Pocket Machine,Privada,13139,09/23/2024,1. Prod Stopped,Collusion on the second head. third time today it has popped up.,Closed and Completed,0,0.15,bart james,Maintenance,0,09/23/2024 08:30 AM,,[]
1958,EQ ID 1958,MTC CNC Hinge Pocket Machine,Privada,13288,10/04/2024,1. Prod Stopped,Stopped three times already. collision on the second head.,Closed and Completed,0,0.15,bart james /  jimmy sadler,Maintenance,0,10/04/2024 02:00 PM,Bart James - 10/04/24 12:01:17 PM: adjusted head alignment cylinders,[]
1958,EQ ID 1958,MTC CNC Hinge Pocket Machine,Privada,13314,10/08/2024,1. Prod Stopped,The hinge pocket depth isn't consistent for each hinge.,Closed and Completed,0,4,"Jeffery Riffle, Bart James, Tyler Ross, Jimmy Sadler",Maintenance,4,10/08/2024 12:00 AM,"Tyler Ross - 10/08/24 12:09:12 PM: Had to adjust the shims on heads 2, 3, and 4 and make sure the heads were square with one another",[]
1958,EQ ID 1958,MTC CNC Hinge Pocket Machine,Privada,13107,09/19/2024,1. Prod Stopped,program will not load,Closed and Completed,0,0,Maintenance,Maintenance,0,10/11/2024 12:00 AM,Tyler Ross - 10/11/24 12:19:17 PM: done,[]
1958,EQ ID 1958,MTC CNC Hinge Pocket Machine,Privada,13131,09/20/2024,1. Prod Stopped,Stopped production 4 times.,Closed and Completed,0,0,Maintenance,Maintenance,0,10/11/2024 12:00 AM,Tyler Ross - 10/11/24 12:18:39 PM: done,[]
1958,EQ ID 1958,MTC CNC Hinge Pocket Machine,Privada,13320,10/09/2024,1. Prod Stopped,The machine randomly shuts off when changing from routing to drilling.,Closed and Completed,0,0,Maintenance,Maintenance,0,10/12/2024 12:00 AM,Tyler Ross - 10/12/24  6:45:49 AM: Done,[]
1958,EQ ID 1958,MTC CNC Hinge Pocket Machine,Privada,13310,10/08/2024,1. Prod Stopped,during spindle touch off the head came all way forward and knocked the plates off,Closed and Completed,0,0,Tyler Ross Jeff Riffle Bart James,Maintenance,0,10/12/2024 12:00 AM,Tyler Ross - 10/12/24  6:42:01 AM: Replaced all the bolts and had to cut center out of one of the back plates,[]
1958,EQ ID 1958,MTC CNC Hinge Pocket Machine,Privada,13671,11/02/2024,1. Prod Stopped,4th Head Collision multiple times.,Closed and Completed,0,0,bsrt james,Maintenance,0,11/02/2024 10:00 AM,,[]
1958,EQ ID 1958,MTC CNC Hinge Pocket Machine,Privada,13833,11/15/2024,1. Prod Stopped,wont home,Closed and Completed,0,0.25,jeff riffle / bart james,Maintenance,0,11/15/2024 07:00 AM,"Bart James - 11/15/24  5:18:31 AM: had to manually rehome heads 1,2,3. these heads for some reason went all the way back to the runaway sensors.",[]
1958,EQ ID 1958,MTC CNC Hinge Pocket Machine,Privada,13411,10/15/2024,1. Prod Stopped,it is stopping when it swaps to the drilling program,Closed and Completed,0,0,Maintenance,Maintenance,0,11/26/2024 12:00 AM,Tyler Ross - 11/26/24  7:04:34 AM: Adjusted the light curtain,[]
1958,EQ ID 1958,MTC CNC Hinge Pocket Machine,Privada,13991,12/05/2024,1. Prod Stopped,Light Curtain.,Closed and Completed,0,0,Maintenance,Maintenance,0,12/16/2024 12:00 AM,Tyler Ross - 12/16/24  6:43:16 AM: realigned,[]
1958,EQ ID 1958,MTC CNC Hinge Pocket Machine,Privada,14192,12/31/2024,1. Prod Stopped,"Head collision, we tried resetting and turn on/turn off. Still not working.",Closed and Completed,0,0,Tyler Ross,Maintenance,0,01/02/2025 12:00 AM,Tyler Ross - 01/02/25  4:56:01 AM: Adjusted the heads and realigned.,[]
1958,EQ ID 1958,MTC CNC Hinge Pocket Machine,Privada,14196,12/31/2024,1. Prod Stopped,Head collision head 3 and 4.,Closed and Completed,0,0,Tyler Ross Jeffery Riffle,Maintenance,0,01/02/2025 12:00 AM,Tyler Ross - 01/02/25  4:55:46 AM: Adjusted the heads and realigned.,[]
1958,EQ ID 1958,MTC CNC Hinge Pocket Machine,Privada,14197,12/31/2024,1. Prod Stopped,Collision 2nd Head.,Closed and Completed,0,0,Tyler Ross,Maintenance,0,01/02/2025 12:00 AM,Tyler Ross - 01/02/25  4:55:28 AM: Adjusted the heads and realigned.,[]
1958,EQ ID 1958,MTC CNC Hinge Pocket Machine,Privada,14470,01/25/2025,1. Prod Stopped,keeps stopping when it goes to the drill program,Closed and Completed,0,0.25,Jeff Riffle,Maintenance,0.25,01/27/2025 12:00 AM,Jeffery Riffle - 01/27/25  4:38:45 AM: Reset control module and checked connections.,[]
1958,EQ ID 1958,MTC CNC Hinge Pocket Machine,Privada,14732,02/18/2025,1. Prod Stopped,"Computer Warning Shows "" Collision Detected between Heads 2 and its Clamp"".",Closed Without Action,0,0,Jimmy,Maintenance,0,02/20/2025 12:00 AM,Jimmy Sadler - 02/20/25  1:32:57 PM: duplicate,[]
1958,EQ ID 1958,MTC CNC Hinge Pocket Machine,Privada,14773,02/20/2025,1. Prod Stopped,head #2 is crashing every other part,Closed Without Action,0,0,Jimmy,Maintenance,0,02/20/2025 12:00 AM,Jimmy Sadler - 02/20/25  1:31:54 PM: Duplicate,[]
1958,EQ ID 1958,MTC CNC Hinge Pocket Machine,Privada,14769,02/20/2025,1. Prod Stopped,Second Head Collision in between the clamps.,Closed and Completed,0,0,Bart James Jeffery Riffle,Maintenance,0,02/21/2025 12:00 AM,Tyler Ross - 02/21/25 11:52:41 AM: Machine adjusted,[]
1958,EQ ID 1958,MTC CNC Hinge Pocket Machine,Privada,14528,01/30/2025,1. Prod Stopped,head 1 was operating while the light curtain was activated,Closed and Completed,0,0,Maintenance,Maintenance,0,02/21/2025 12:00 AM,Tyler Ross - 02/21/25 11:49:51 AM: Checked the machine over everything checked out fine,[]
1958,EQ ID 1958,MTC CNC Hinge Pocket Machine,Privada,14464,01/24/2025,1. Prod Stopped,"When homing the MTC Hinge Pocket all of the heads moved, expect head number 1.",Closed and Completed,0,0,Maintenance,Maintenance,0,02/21/2025 12:00 AM,Tyler Ross - 02/21/25 11:48:41 AM: Done,[]
1958,EQ ID 1958,MTC CNC Hinge Pocket Machine,Privada,14777,02/20/2025,1. Prod Stopped,2nd Head collision with the clamps in-between.,Closed and Completed,0,0,Maintenance,Maintenance,0,03/06/2025 12:00 AM,Tyler Ross - 03/06/25  5:24:23 AM: Done,[]
1958,EQ ID 1958,MTC CNC Hinge Pocket Machine,Privada,14819,02/25/2025,1. Prod Stopped,broke air line to the clamps,Closed and Completed,0,0,Maintenance,Maintenance,0,03/21/2025 12:00 AM,Tyler Ross - 03/21/25  7:06:34 AM: Replaced,[]
1958,EQ ID 1958,MTC CNC Hinge Pocket Machine,Privada,15148,03/24/2025,2. General Maint - High Priority,the vacuum pipe on the back of the machine got hit and broke the safety chain supporting it,Closed and Completed,0,0.25,Garrett Blankenship,Maintenance,0,03/24/2025 06:30 PM,Garrett Blankenship - 03/24/25  6:35:09 PM: Replaced broken chain,[]
1958,EQ ID 1958,MTC CNC Hinge Pocket Machine,Privada,15331,04/09/2025,1. Prod Stopped,"STOPS AFTER MILLING, WILLL NOT DRILL THE PILOR HOLES",Closed and Completed,0,0.5,Jeff Riffle,Maintenance,0,04/09/2025 12:00 AM,Jeffery Riffle - 04/09/25 12:46:45 PM: Reset the module.,[]
1958,EQ ID 1958,MTC CNC Hinge Pocket Machine,Privada,15638,05/06/2025,"5. Prod Ongoing, Maint Required","Clamp on head 2 has an air leak. The ""T"" coupling is broken. Machine is still operable but has a loud hissing noise when clamps are engaged.",Closed and Completed,20,0.15,Bart James,Maintenance,0,05/06/2025 07:00 AM,Bart James - 05/06/25  5:19:44 AM: replaced broken air fitting 1/8 x 1/8 threaded male x 1/8 tube,[]
1958,EQ ID 1958,MTC CNC Hinge Pocket Machine,Privada,15764,05/16/2025,1. Prod Stopped,MTC not responding to turn on so we can set point it.,Closed and Completed,0,0.5,Jeff Riffle Bart James,Maintenance,0,05/16/2025 12:00 AM,Jeffery Riffle - 05/16/25  6:15:07 AM: Machine in over travel.  Adjusted back to acceptable parameters and machine is now working.,[]
1958,EQ ID 1958,MTC CNC Hinge Pocket Machine,Privada,15829,05/19/2025,1. Prod Stopped,"Won't Home, Control Panel is not functioning properly.",Closed and Completed,0,0.5,Bart James,Maintenance,0,05/19/2025 03:00 PM,Bart James - 05/19/25  1:19:05 PM: the reverse runaway sensor was made. moved all heads off of sensor. machine is operating properly,[]
1958,EQ ID 1958,MTC CNC Hinge Pocket Machine,Privada,16171,06/20/2025,1. Prod Stopped,Machine has stopped two times and needs to be looked at. Error codes are being alerted when stopping.,Closed and Completed,0,0.5,Bart James,Maintenance,0,06/20/2025 12:00 PM,Bart James - 07/03/25  4:51:07 AM: head runaway switches made. manually moved heads off of runaway switches,[]
1958,EQ ID 1958,MTC CNC Hinge Pocket Machine,Privada,16183,06/23/2025,1. Prod Stopped,will not set point heads are too far back.,Closed and Completed,0,0.2,Bart James / Stephan Mendez,QA,0,06/23/2025 07:30 AM,Bart James - 06/23/25  5:39:20 AM: killed air to machine. manually moved heads forward off of runaway sensor. Machine operating as it shoul,[]
1958,EQ ID 1958,MTC CNC Hinge Pocket Machine,Privada,15545,04/29/2025,2. General Maint - High Priority,Cylinder on head 2 and 3 are not working properly to clamp down parts.,Closed and Completed,0,0,maint,Maintenance,0,07/03/2025 12:00 AM,,[]
1958,EQ ID 1958,MTC CNC Hinge Pocket Machine,Privada,13379,10/14/2024,6. General Maint,the start button on the middle/outside start button does not work,Closed and Completed,0,0,Bart,Maintenance,0,07/03/2025 12:00 AM,,[]
1958,EQ ID 1958,MTC CNC Hinge Pocket Machine,Privada,16484,07/24/2025,1. Prod Stopped,Collison detected between heads 4 and its clamp.,Closed and Completed,0,0.2,Bart James / Jeff Riffle,Maintenance,0.2,07/24/2025 01:00 PM,Bart James - 07/24/25 11:31:52 AM: adjusted clamp cylinders,[]
1958,EQ ID 1958,MTC CNC Hinge Pocket Machine,Privada,17044,09/19/2025,1. Prod Stopped,Cycle start won't work.,Closed and Completed,0,0.25,bart james / jeff riffle,M/E,0.25,09/19/2025 07:30 AM,Bart James - 09/19/25  5:46:22 AM: head 1 and 2 were too close together making the collision sensor. moved heads away from each other to clear sensor. reset machine. machine is operating normal,[]
1958,EQ ID 1958,MTC CNC Hinge Pocket Machine,Privada,17651,11/11/2025,1. Prod Stopped,"Head one was out of place which caused the machine not tot work, 11/11/2025. it is fixed now.",Closed and Completed,0,1,bart james,Maintenance,1,11/11/2025 02:00 PM,"Bart James - 11/12/25  7:37:31 AM: heads #1 and #4 were dragging (moving slowly) upward. slow enough that the machine recognized the issue and shut the machine down. cycled machine on / off and re-set pointed the machine each time until heads #1 and #4 became equal in position to heads #2 and #3. at this point up/down servo screw had to be turned to lower each head about 1"" . this allowed machine heads to move during set point process. Instructed operators to PM machine before operating. Up/down head screws must be lubricated, or up/down servo will amp out and trip axes power off.",[]
1958,EQ ID 1958,MTC CNC Hinge Pocket Machine,Privada,17697,11/13/2025,2. General Maint - High Priority,"TPF employee knocked loose the piping for the dust collector system with a pallet. The collection system is disconnected at the 90 degree joint and was held up only by the safety wire attached to the ceiling,",Closed and Completed,0,1,"Andy Curtis, Garrett Blankenship",Maintenance,0,11/13/2025 03:00 AM,"Andy Curtis - 11/13/25  2:37:29 AM: Took apart the flange, was able to reinsert the pipe and put in some screw to secure it.
Put the flanges back together and sealed them with silicone.",[]
1958,EQ ID 1958,MTC CNC Hinge Pocket Machine,Privada,17812,12/02/2025,1. Prod Stopped,Head 4's clamp is not coming up after cycle is finished. Have to start a new part for it to unclamp.,Closed and Completed,0,0.25,Tyler Ross,Maintenance,0.25,12/04/2025 12:00 AM,"Tyler Ross - 12/04/25 11:18:44 AM: Valve was stuck, manually fired the valve and it began working",[]
1958,EQ ID 1958,MTC CNC Hinge Pocket Machine,Privada,17420,10/23/2025,1. Prod Stopped,Power Axis isn't turning on.,Closed and Completed,0,0,Maintenance,Maintenance,0,12/04/2025 12:00 AM,Tyler Ross - 12/04/25 11:17:40 AM: Machine replaced,[]
1958,EQ ID 1958,MTC CNC Hinge Pocket Machine,Privada,17639,11/11/2025,1. Prod Stopped,Heads 1 and 4 not responding. Showing error that will not reset. Only two heads are moving.,Closed and Completed,0,0,Maintenance,Maintenance,0,12/04/2025 12:00 AM,Tyler Ross - 12/04/25 11:25:27 AM: Machine has been replaced,[]
1958,EQ ID 1958,MTC CNC Hinge Pocket Machine,Privada,17764,11/24/2025,"5. Prod Ongoing, Maint Required",The new MTC is missing a 'clamp' button on the far right side making it where you can not clamp the part standing on the right side without someone else hitting another button for you.,Closed and Completed,0,0,Jimmy Sadler,Maintenance,0,12/18/2025 12:00 AM,Tyler Ross - 12/18/25  7:05:22 AM: Button installed,[]
1958,EQ ID 1958,MTC CNC Hinge Pocket Machine,Privada,18108,01/07/2026,1. Prod Stopped,Light curtain isn't properly working.,Closed Without Action,0,0,Maintenance,Maintenance,0,01/15/2026 12:00 AM,Tyler Ross - 01/15/26  6:54:51 AM: Started working,[]
1958,EQ ID 1958,MTC CNC Hinge Pocket Machine,Privada,19947,06/25/2026,1. Prod Stopped,"Bits have been changed twice, and machine continues to rip the hinge pockets on metal",Closed Without Action,0,0,Todd,Maintenance,0,06/29/2026 12:00 AM,"Tyler Ross - 06/29/26  8:13:53 AM: Seems to be a programming issue, Todd is handling",[]
1958,EQ ID 1958,MTC CNC Hinge Pocket Machine,Privada,19988,06/30/2026,1. Prod Stopped,The MTC was started this morning and has already destroyed 2 out of 10 parts during the drilling process. We have stopped running the machine.,Closed Without Action,0,0,Nobody,Maintenance,0,07/08/2026 12:00 AM,Tyler Ross - 07/08/26  4:20:13 AM: bits were bad,[]
1958,EQ ID 1958,MTC CNC Hinge Pocket Machine,Privada,20258,08/05/2026,1. Prod Stopped,E-Stop isn't resetting.,Closed Without Action,0,0,Privada,Maintenance,0,08/13/2026 12:00 AM,Tyler Ross - 08/13/26  7:22:58 AM: cleared,[]
1958,EQ ID 1958,MTC CNC Hinge Pocket Machine,Privada,20540,08/31/2026,1. Prod Stopped,Air line on one of the heads broke apart can't run it right now.,Closed and Completed,0,1,Maintenance,Maintenance,1,08/31/2026 12:00 AM,Tyler Ross - 09/02/26  5:17:53 AM: Replaced,[]
1958,EQ ID 1958,MTC CNC Hinge Pocket Machine,Privada,20607,09/04/2026,1. Prod Stopped,air clamp hose connector breaks off every time we run a part,Closed and Completed,0,0,Jeff Riffle,Maintenance,0,09/04/2026 12:00 AM,Jeffery Riffle - 09/04/26 12:12:06 PM: Hose in the path of cutter head.  Moved to the side,[]
5333,EQ ID 5333,PUR hot melt adhesive system (NEW),Privada,12296,07/08/2024,1. Prod Stopped,safety circuit wiring error alarm,Closed and Completed,0,0,maintenance,Maintenance,0,08/16/2024 12:00 AM,Tyler Ross - 08/16/24  5:25:59 AM: closed,[]
5333,EQ ID 5333,PUR hot melt adhesive system (NEW),Privada,12521,07/24/2024,1. Prod Stopped,Greases Line came off. Glue is in the machine.,Closed and Completed,0,0,maintenance,Maintenance,0,08/16/2024 12:00 AM,Tyler Ross - 08/16/24  5:26:33 AM: closed,[]
5333,EQ ID 5333,PUR hot melt adhesive system (NEW),Privada,12810,08/19/2024,1. Prod Stopped,"the straps on the vac hose on the lift at the out feed of the line have come lose causing the hose to lay in the floor, causing a trip hazard and damage to some components",Closed and Completed,0,0.2,bart james,Maintenance,0,08/19/2024 09:00 AM,,[]
5333,EQ ID 5333,PUR hot melt adhesive system (NEW),Privada,12972,09/05/2024,"5. Prod Ongoing, Maint Required",hydraulic pump failure,Closed and Completed,0,0,Tyler Ross Jeffery Riffle,Maintenance,0,09/05/2024 12:00 AM,Tyler Ross - 09/05/24 12:00:40 PM: turned up the power,[]
5333,EQ ID 5333,PUR hot melt adhesive system (NEW),Privada,13038,09/12/2024,1. Prod Stopped,air line has come off,Closed and Completed,0,0.15,Tyler Ross Jeff Riffle,Maintenance,0.15,09/12/2024 12:00 AM,"Tyler Ross - 09/12/24  6:36:50 AM: Air line busted, cut out bad spot and replaced line",[]
5333,EQ ID 5333,PUR hot melt adhesive system (NEW),Privada,13054,09/14/2024,2. General Maint - High Priority,An air valve busted to the rotating part of the unit. Extremely loud.,Closed and Completed,0,0,Tyler Ross Jimmy Sadler,Maintenance,0,09/16/2024 12:00 AM,Tyler Ross - 09/16/24 12:54:09 PM: replaced line,[]
5333,EQ ID 5333,PUR hot melt adhesive system (NEW),Privada,13057,09/16/2024,1. Prod Stopped,Air Leak.,Closed and Completed,0,0.5,"Jimmy Sadler, Tyler Ross",Maintenance,0.25,09/16/2024 12:00 AM,Jimmy Sadler - 09/16/24  5:26:44 AM: Cut out busted part of air line.,[]
5333,EQ ID 5333,PUR hot melt adhesive system (NEW),Privada,13069,09/16/2024,1. Prod Stopped,Air line went down.,Closed Without Action,0,0,Jimmy,Maintenance,0,09/16/2024 12:00 AM,Jimmy Sadler - 09/16/24 11:57:49 AM: Duplicate,[]
5333,EQ ID 5333,PUR hot melt adhesive system (NEW),Privada,12863,08/26/2024,1. Prod Stopped,the front glue roller has started to break apart. shutting down to clean up,Closed and Completed,3000,1,Luke,Maintenance,1,09/19/2024 12:00 AM,Jimmy Sadler - 09/19/24 11:14:21 AM: Changed glue pot,[]
5333,EQ ID 5333,PUR hot melt adhesive system (NEW),Privada,13283,10/04/2024,1. Prod Stopped,there's a shaft inside the glue roller the tech can not get to spin,Closed and Completed,0,0,Burkel,Maintenance,0,10/12/2024 12:00 AM,Tyler Ross - 10/12/24  6:41:09 AM: Done,[]
5333,EQ ID 5333,PUR hot melt adhesive system (NEW),Privada,13712,11/07/2024,1. Prod Stopped,The detective switch came looses.,Closed and Completed,0,0,Tyler Ross Jeffery Riffle,Maintenance,0,11/26/2024 12:00 AM,Tyler Ross - 11/26/24  7:10:35 AM: Raised the roller manually | Tyler Ross - 11/26/24  7:10:25 AM: Raised the roller manually,[]
5333,EQ ID 5333,PUR hot melt adhesive system (NEW),Privada,13901,11/25/2024,1. Prod Stopped,Vent came off.,Closed and Completed,0,0,Jeff Riffle Bart James Tyler Ross,Maintenance,0,12/02/2024 12:00 AM,Tyler Ross - 12/02/24  5:02:39 AM: Put back up using sheet metal screws to prevent this from happening again,[]
5333,EQ ID 5333,PUR hot melt adhesive system (NEW),Privada,13933,12/02/2024,1. Prod Stopped,part of the vacuum piping has fallen at the 1st glue spreader,Closed and Completed,0,0,Jeff Riffle Bart James Tyler Ross,Maintenance,0,12/02/2024 12:00 AM,Tyler Ross - 12/02/24  5:03:09 AM: Put back up using sheet metal screws to prevent this from happening again,[]
5333,EQ ID 5333,PUR hot melt adhesive system (NEW),Privada,13960,12/03/2024,2. General Maint - High Priority,The exit conveyor is shocking the team members as they remove the parts from the line.,Closed and Completed,0,2,Jeff Riffle Tyler Ross Jimmy Sadler,Maintenance,0,12/03/2024 12:00 AM,Jeffery Riffle - 12/03/24  1:48:58 PM: Added wire sheath to the handle of the lift.,[]
5333,EQ ID 5333,PUR hot melt adhesive system (NEW),Privada,13982,12/05/2024,2. General Maint - High Priority,The exit conveyor is shocking the team members as they remove the parts from the line.,Closed and Completed,0,0,Maintenance and Jeff Talley,Maintenance,0,12/16/2024 12:00 AM,Tyler Ross - 12/16/24 11:05:45 AM: Installed a bar with copper tinsel to drag along the part and belt in an effort dissipate the static electricity before the operator grabs the part.,[]
5333,EQ ID 5333,PUR hot melt adhesive system (NEW),Privada,13994,12/06/2024,2. General Maint - High Priority,"A Static Control Tinsel Bar, 8'-0"" Long (McMaster Carr part 9755T19, Bobrick purchase order TN00071075, FedEx tracking 419955744215, set for delivery on 12-6-24) to be installed across the (8'-6"" wide) outlet conveyor of the PUR line immediately near where the board first comes in out of the process onto the conveyor belt, allowing clearance for thickest board (1.75 inches).   Two (2) 6""x6"" corner brackets for mounting have been ordered, and holes may need modifications.",Closed and Completed,0,0,Jeff Talley Tyler Ross Jeffery Riffle,Maintenance,0,12/27/2024 12:00 AM,"Tyler Ross - 12/27/24  7:09:51 AM: Installed | Jeffrey Talley - 12/06/24  5:53:26 AM: Note:  Some (Thrislington) pieces may be as much as 2.75"" thick so the clearance of the tinsel bar needs to account for that.",[]
5333,EQ ID 5333,PUR hot melt adhesive system (NEW),Privada,14178,12/30/2024,1. Prod Stopped,"The PUR lift at the end of the machine, keeps dropping parts.",Closed and Completed,0,0.25,Jeff Riffle Tyler Ross,Supervisor,0,12/30/2024 12:00 AM,Jeffery Riffle - 12/30/24  8:19:47 AM: Adjusted the lift.,[]
5333,EQ ID 5333,PUR hot melt adhesive system (NEW),Privada,14168,12/26/2024,"5. Prod Ongoing, Maint Required",Bubble on the roller. (Operator Side).,Closed and Completed,0,0,Maintenance,Maintenance,0,01/07/2025 12:00 AM,Tyler Ross - 01/07/25  5:22:29 AM: Swapped roller,[]
5333,EQ ID 5333,PUR hot melt adhesive system (NEW),Privada,13821,11/14/2024,"5. Prod Ongoing, Maint Required",oil leak at the 1st glue roller,Closed and Completed,0,0,Maintenance,Maintenance,0,01/07/2025 12:00 AM,Tyler Ross - 01/07/25  5:21:41 AM: pulled roller tech coming in to swap the parts to new roller,[]
5333,EQ ID 5333,PUR hot melt adhesive system (NEW),Privada,14300,01/08/2025,1. Prod Stopped,The screws from the support rails in the turning device came out.,Closed and Completed,5,1,Jeff Riffle Bart James Tyler Ross Jonathan Robinson,Maintenance,0,01/08/2025 12:00 AM,Jeffery Riffle - 01/08/25 11:10:34 AM: Put new bolts in Platen.,[]
