equipment_id,equipment_eq_id,equipment_name,department,wo_id,date_notified,urgency,problem,status,material_cost,labor_time,work_performed_by,assigned_to,downtime_hours,completed_datetime,comments,attachments
5333,EQ ID 5333,PUR hot melt adhesive system (NEW),Privada,14320,01/10/2025,2. General Maint - High Priority,"Two (2) tatic-reduction safety mats (ordered on TN00072245), one (1) 3ft x 10ft and one (1) 4ft x 6ft, both with ground wires, need to be installed and grounded to the outlet table legs of the PUR line to reduced risk of a mild static shock to the operators handling the panels with the Gorbel lift.",Closed and Completed,359,0.25,Bart James,Maintenance,0.25,01/10/2025 02:00 PM,Tyler Ross - 01/31/25  9:01:20 AM: They have been installed | Jeffrey Talley - 01/10/25 12:15:16 PM: Two (2) static-reduction safety mats were ordered on TN00072245.,"[{""name"": ""IMG_5899.jpg"", ""url"": ""https://circaweb.bobrick.com/PME/Forms/DownloadAttachment/712?guid=2107f6fe-9ecc-4861-bfc3-d33ae2eaadcb""}, {""name"": ""IMG_5900.jpg"", ""url"": ""https://circaweb.bobrick.com/PME/Forms/DownloadAttachment/713?guid=2107f6fe-9ecc-4861-bfc3-d33ae2eaadcb""}]"
5333,EQ ID 5333,PUR hot melt adhesive system (NEW),Privada,14430,01/21/2025,1. Prod Stopped,nip roller height adjustment failure,Closed and Completed,0,0.5,Jeff Riffle Bart James,Maintenance,0.25,01/21/2025 12:00 AM,Jeffery Riffle - 01/21/25 12:21:38 PM: Released the brake sensor and tricked out the solenoids to clear the fault.  Reset on HMI and the machine goes back to operational.  Do not know why the solenoids are tripping needs investigation by Burkle on next visit.,[]
5333,EQ ID 5333,PUR hot melt adhesive system (NEW),Privada,14444,01/22/2025,1. Prod Stopped,brush motor switch failure,Closed and Completed,0,0.25,Jeff Riffle Bart James,Maintenance,0.25,01/22/2025 12:00 AM,Jeffery Riffle - 01/22/25  4:54:46 AM: Changed the Amp draw and motor came back on.,[]
5333,EQ ID 5333,PUR hot melt adhesive system (NEW),Privada,14505,01/28/2025,1. Prod Stopped,Hydraulic pump motor fail,Closed and Completed,0,0.15,Tyler Ross,Maintenance,0,01/28/2025 12:00 AM,Tyler Ross - 01/29/25  4:27:33 AM: Tripped the over run sensor and moved the roller by hand and it cleared the fault,[]
5333,EQ ID 5333,PUR hot melt adhesive system (NEW),Privada,14700,02/17/2025,1. Prod Stopped,THE MACHINE IS BREAKING THE LAMINATE ON ALL SIDES,Closed and Completed,0,0,Burkle,Maintenance,0,03/06/2025 12:00 AM,Tyler Ross - 03/06/25  5:26:41 AM: Burkle is redesigning the metal plates inside the flipper,[]
5333,EQ ID 5333,PUR hot melt adhesive system (NEW),Privada,14705,02/17/2025,1. Prod Stopped,PUR roller adjustment is not adjusting properly.,Closed and Completed,0,0,Tech,Maintenance,0,03/06/2025 12:00 AM,Tyler Ross - 03/06/25  5:23:19 AM: Work performed by tech,[]
5333,EQ ID 5333,PUR hot melt adhesive system (NEW),Privada,14718,02/17/2025,1. Prod Stopped,rotary pulse encoder fault on the brushing unit,Closed and Completed,0,0,Burkle,Maintenance,0,03/06/2025 12:00 AM,Tyler Ross - 03/06/25  5:27:27 AM: Work to be performed by burkle tech,[]
5333,EQ ID 5333,PUR hot melt adhesive system (NEW),Privada,14366,01/15/2025,1. Prod Stopped,The second application roller heating unit is not reaching the desired manufacturing temperature. The temperatures are fluctuating.,Closed and Completed,0,0,Tech,Maintenance,0,03/06/2025 12:00 AM,Tyler Ross - 03/06/25  5:21:20 AM: Done by tech,[]
5333,EQ ID 5333,PUR hot melt adhesive system (NEW),Privada,14370,01/15/2025,1. Prod Stopped,Temp in heater excessive alarm...,Closed and Completed,0,0,Tech,Maintenance,0,03/06/2025 12:00 AM,Tyler Ross - 03/06/25  5:22:46 AM: Work performed by tech,[]
5333,EQ ID 5333,PUR hot melt adhesive system (NEW),Privada,15082,03/17/2025,"5. Prod Ongoing, Maint Required",the application roll needs to moved over to align with doctor roll,Closed and Completed,0,2,"Jeffery Riffle, Bart James, Jimmy Sadler, Tyler Ross",Maintenance,2,03/18/2025 12:00 AM,Tyler Ross - 03/18/25  6:51:42 AM: Realigned,[]
5333,EQ ID 5333,PUR hot melt adhesive system (NEW),Privada,14957,03/06/2025,1. Prod Stopped,the brushes have bottomed out and will not go back up,Closed and Completed,0,6,"Maintenance, burkel, Fowler",Maintenance,6,03/21/2025 12:00 AM,Tyler Ross - 03/21/25  7:02:58 AM: replaced the gears in the gear box on motor side,[]
5333,EQ ID 5333,PUR hot melt adhesive system (NEW),Privada,14966,03/06/2025,1. Prod Stopped,Glue Adjuster Operator Coupling Broke.,Closed and Completed,0,0,Jeffery RIffl e,Maintenance,0,03/21/2025 12:00 AM,Tyler Ross - 03/21/25  7:03:28 AM: Replaced,[]
5333,EQ ID 5333,PUR hot melt adhesive system (NEW),Privada,15042,03/12/2025,1. Prod Stopped,first glue roll will not calibrate,Closed and Completed,0,0,Jeff Riffle,Maintenance,0,03/21/2025 12:00 AM,Tyler Ross - 03/21/25  7:03:55 AM: Fixed,[]
5333,EQ ID 5333,PUR hot melt adhesive system (NEW),Privada,15183,03/26/2025,"5. Prod Ongoing, Maint Required",Hoist at the end of PUR coming apart.,Closed and Completed,0,0,bart james,Maintenance,0,03/26/2025 02:30 PM,,[]
5333,EQ ID 5333,PUR hot melt adhesive system (NEW),Privada,15277,04/03/2025,1. Prod Stopped,GLUE LEVEL SENSOR ON THE FIRST GLUE ROLL HAS BROKEN OFF,Closed and Completed,1000,1,Bart James Tyler Ross Johnathan,Maintenance,1,04/04/2025 12:00 AM,Tyler Ross - 04/04/25 11:06:50 AM: Replaced sensor,[]
5333,EQ ID 5333,PUR hot melt adhesive system (NEW),Privada,15636,05/06/2025,2. General Maint - High Priority,Glue Nozzle on operator side of the first glue spreader valve won't open to push out glue.,Closed and Completed,0,0,Jeff RIffle Bart James,Maintenance,0,05/06/2025 12:00 AM,Jeffery Riffle - 05/06/25  4:15:09 AM: Shaft is broken off the coil.  Will have to see if we can get a replacement.,[]
5333,EQ ID 5333,PUR hot melt adhesive system (NEW),Privada,15692,05/09/2025,1. Prod Stopped,Leaking oil from glue spreader #2. Refilled with oil this morning.,Closed and Completed,0,0,Maintenance,Maintenance,0,05/14/2025 12:00 AM,Tyler Ross - 05/14/25  5:55:56 AM: Added some gasket maker to the threads,[]
5333,EQ ID 5333,PUR hot melt adhesive system (NEW),Privada,15379,04/15/2025,1. Prod Stopped,Hydraulic Motor Protection Switch on Nip roller #2.,Closed and Completed,0,0,Burkle,Maintenance,0,05/14/2025 12:00 AM,Tyler Ross - 05/14/25  5:48:43 AM: Work done by Burkle tech,[]
5333,EQ ID 5333,PUR hot melt adhesive system (NEW),Privada,15402,04/16/2025,1. Prod Stopped,Hydraulic motor protection switch on nip roller 2.,Closed and Completed,0,0,Burkle,Maintenance,0,05/14/2025 12:00 AM,Tyler Ross - 05/14/25  5:49:59 AM: Work performed by Burkle,[]
5333,EQ ID 5333,PUR hot melt adhesive system (NEW),Privada,15182,03/26/2025,1. Prod Stopped,UPPPER BRUSH PROTECTION SWITCH,Closed and Completed,0,0,Burkle tech,Maintenance,0,05/14/2025 12:00 AM,Tyler Ross - 05/14/25  5:45:50 AM: worked on by Burkle tech,[]
5333,EQ ID 5333,PUR hot melt adhesive system (NEW),Privada,15912,05/31/2025,1. Prod Stopped,"The double chain for the front roller and the gearbox, one of the links popped out.",Closed and Completed,0,0.5,Tyler Ross,Maintenance,0.5,06/02/2025 12:00 AM,Tyler Ross - 06/02/25  4:54:32 AM: Replaced the sheared key,[]
5333,EQ ID 5333,PUR hot melt adhesive system (NEW),Privada,15936,06/03/2025,"3. Prod Affected, Not Stopped",Heater for glue spreader # 2 not turning on with timer. Communication fault profinet device fault. Will work if interface is turned off on heater but will not turn on automatically with timer.,Closed and Completed,0,2,Jeff Riffle Bart James,Maintenance,0,06/03/2025 12:00 AM,Jeffery Riffle - 06/03/25  6:16:36 AM: Communication wire pulled out of jacket.  Re pinned the wire and communication is now working.,[]
5333,EQ ID 5333,PUR hot melt adhesive system (NEW),Privada,16192,06/23/2025,1. Prod Stopped,chain on front drive has too much slack,Closed and Completed,0,0.15,bart james,Maintenance,0,06/23/2025 01:30 PM,Bart James - 06/23/25 11:48:08 AM: adjusted chain tensioner,[]
5333,EQ ID 5333,PUR hot melt adhesive system (NEW),Privada,15903,05/30/2025,1. Prod Stopped,Two L shaped brackets that have to be put back on the machine.,Closed and Completed,0,0,Jeff Riffle,Maintenance,0,07/01/2025 12:00 AM,Jeffery Riffle - 07/01/25 12:12:15 PM: Closed,[]
5333,EQ ID 5333,PUR hot melt adhesive system (NEW),Privada,16275,07/02/2025,"5. Prod Ongoing, Maint Required",Top brushes making rattling noise. Looks like its rubbing against a metal plate.,Closed and Completed,0,0,"Bart, Jeff",Maintenance,0,07/02/2025 12:00 AM,,[]
5333,EQ ID 5333,PUR hot melt adhesive system (NEW),Privada,16211,06/25/2025,1. Prod Stopped,the first glue applicator is leaking glue out both sides of the rolls. the rolls are not in line.,Closed and Completed,0,0,maint,Maintenance,0,07/03/2025 12:00 AM,,[]
5333,EQ ID 5333,PUR hot melt adhesive system (NEW),Privada,15990,06/03/2025,2. General Maint - High Priority,Glue spreader # 1 is leaking past end dams the glue roller isn't even with doctor roller causing excessive leak.,Closed and Completed,0,0,maint,Maintenance,0,07/03/2025 12:00 AM,,[]
5333,EQ ID 5333,PUR hot melt adhesive system (NEW),Privada,15693,05/09/2025,"3. Prod Affected, Not Stopped",the second glue roll is not heating evenly across the roll. the pump side is 260 the other end is 160,Closed and Completed,0,0,maint,Maintenance,0,07/03/2025 12:00 AM,,[]
5333,EQ ID 5333,PUR hot melt adhesive system (NEW),Privada,15193,03/28/2025,2. General Maint - High Priority,The grease line for glue spreader #2 is broke and needs to be replaced.,Closed and Completed,0,0,maint,Maintenance,0,07/03/2025 12:00 AM,,[]
5333,EQ ID 5333,PUR hot melt adhesive system (NEW),Privada,15236,04/01/2025,"5. Prod Ongoing, Maint Required",Glue spreader #2 glue leaking from glue hose on operator side.,Closed and Completed,0,0,maint,Maintenance,0,07/03/2025 12:00 AM,,[]
5333,EQ ID 5333,PUR hot melt adhesive system (NEW),Privada,15139,03/24/2025,2. General Maint - High Priority,"the shocks on the hood of the 1st glue applicator needs replaced, it feel on its own Friday.",Closed and Completed,0,0,Maint,Maintenance,0,07/03/2025 12:00 AM,,[]
5333,EQ ID 5333,PUR hot melt adhesive system (NEW),Privada,16179,06/23/2025,2. General Maint - High Priority,Level fault Glue spreader #2. checked oil was low. adding oil and seeing if fault resets.,Closed and Completed,0,0,Jonathan,Maintenance,0,07/03/2025 12:00 AM,,[]
5333,EQ ID 5333,PUR hot melt adhesive system (NEW),Privada,16432,07/17/2025,1. Prod Stopped,the drain plug on the application roll is leaking,Closed and Completed,0,0.05,Tyler Ross,Maintenance,0.05,07/17/2025 12:00 AM,Tyler Ross - 07/17/25  8:55:46 AM: Tightened the drain plug,[]
5333,EQ ID 5333,PUR hot melt adhesive system (NEW),Privada,16476,07/24/2025,1. Prod Stopped,"Back roller has fallen apart, and needs to be taken out of machine.",Closed and Completed,3300,0,"Tyler Ross, Bart James, Jimmy Sadler",Maintenance,1,07/25/2025 12:00 AM,Dale Kee - 08/02/25  5:04:49 AM: Roller was changed on spreader 2 on 7/25/25,[]
5333,EQ ID 5333,PUR hot melt adhesive system (NEW),Privada,16486,07/24/2025,1. Prod Stopped,Belt broke on conveyor that brings part to operate. Raised up while the next part was coming through.,Closed and Completed,261,0,"Jimmy Sadler, Jeff Riffle",Maintenance,0,07/25/2025 12:00 AM,Dale Kee - 08/02/25  5:08:36 AM: Replaced the first belt that brings part to operator after first glue spreader.,[]
5333,EQ ID 5333,PUR hot melt adhesive system (NEW),Privada,16499,07/28/2025,1. Prod Stopped,Leaking glue from side plates.,Closed and Completed,0,1,Maintenance team,Maintenance,1.5,07/28/2025 09:30 AM,Bart James - 07/28/25  7:35:23 AM: adjusted doctor roller,[]
5333,EQ ID 5333,PUR hot melt adhesive system (NEW),Privada,16095,06/16/2025,6. General Maint,Need water separators added to air lines. Water causing glue nozzle valve to stick.,Closed and Completed,0,0,andy curtis / garrett blankenship,Maintenance,0,07/31/2025 12:00 AM,,[]
5333,EQ ID 5333,PUR hot melt adhesive system (NEW),Privada,16602,08/07/2025,1. Prod Stopped,Glue sensor on the front glue machine is bad causing the glue to not shut off leading to leakage. Changing it now,Closed and Completed,0,1,"Jordan Melson, Jonathan Robinson",Maintenance,0,08/07/2025 12:00 PM,Jordan Melson - 08/08/25  5:11:14 AM: Was able to get glue sensor working without having to change it.,[]
5333,EQ ID 5333,PUR hot melt adhesive system (NEW),Privada,16616,08/08/2025,1. Prod Stopped,Chain on the transport is loose.,Closed and Completed,0,0.05,"Jordan Melson, Jonathan Robinson",Maintenance,0,08/08/2025 07:05 AM,Jordan Melson - 08/08/25  5:09:45 AM: Tightened up chain.,[]
5333,EQ ID 5333,PUR hot melt adhesive system (NEW),Privada,16286,07/03/2025,1. Prod Stopped,Upper brushes on the brushing machine are moving to far over while in production,Closed Without Action,0,0,Bart James / Jeff Riffle / Steve Fowler,Maintenance,0,08/09/2025 01:00 PM,Bart James - 08/16/25  6:11:13 AM: Refer to completed work order 16277,[]
5333,EQ ID 5333,PUR hot melt adhesive system (NEW),Privada,16654,08/12/2025,"3. Prod Affected, Not Stopped",PUR adhesive escaping between doctor roller and glue dams. Seems as if doctor roller has shifted,Closed and Completed,0,2,Bart James / Jeff Riffle / Johnathan Robinson,Maintenance,2,08/12/2025 04:00 PM,Bart James - 08/13/25  6:09:13 AM: Adjusted the doctor  roller toward operator side. after adjustment of doctor roller noticed gap between end of doc roller and glue dams increased as if roller had physically shortened in length (impossible). The application roller had a large build up of dried PUR glue on  each end's flat surface which comes in contact with the glue dams. This build up pushes the dams away from the doctor roller creating adhesive spillage.  This spillage is going to build up and set up  somewhere within the machine. This build up also causes grooves to be worn into the  glue dam material.  These glue dams come at a cost of $1100  each.  The applicator machine has (2) of these dams on it. This machine demands a through clean up daily to avoid some large cost and downtime.,[]
5333,EQ ID 5333,PUR hot melt adhesive system (NEW),Privada,16687,08/14/2025,1. Prod Stopped,Upper brush motor protection switch failed.,Closed and Completed,0,0,Jeff Riffle,Maintenance,0,08/14/2025 10:00 AM,Bart James - 08/16/25  7:50:51 AM: Looks as if brush machine was opened beyond top limit . upped amp load on contactor,[]
5333,EQ ID 5333,PUR hot melt adhesive system (NEW),Privada,16792,08/23/2025,1. Prod Stopped,front roller needs to be changed. Currently in process,Closed and Completed,0,8,"Jordan Melson, Jeff Riffle, Bart James, Tyler Ross, Jonathan Robinson",Maintenance,0,08/23/2025 12:00 AM,Jordan Melson - 08/25/25  2:36:54 PM: Both new rollers were put in.,[]
5333,EQ ID 5333,PUR hot melt adhesive system (NEW),Privada,16795,08/25/2025,1. Prod Stopped,second glue spreader not getting enough glue non operator side.,Closed and Completed,0,1,"Jordan Melson, Jonathan Robinson, Jeff Riffle, Bart James",Maintenance,0,08/25/2025 12:00 AM,Jordan Melson - 08/25/25  2:35:28 PM: Got under machine and straightened roller.,[]
5333,EQ ID 5333,PUR hot melt adhesive system (NEW),Privada,17145,10/06/2025,"5. Prod Ongoing, Maint Required",there is a small chunk out of the doctor roll on the 1st glue application unit. This spot is inline with the busted spots on the application roll.,Closed and Completed,0,6,Maintenance,Maintenance,6,10/08/2025 12:00 AM,Tyler Ross - 10/10/25  8:33:15 AM: Application roller has been replaced. It was discovered that a bolt fell out of the lid and in between the rollers causing the damage.,[]
5333,EQ ID 5333,PUR hot melt adhesive system (NEW),Privada,16637,08/12/2025,1. Prod Stopped,Glue roller #1 leaking glue on operator side from end dams. Gap in end dams by doctor roller enough to fit a scraper inside.,Closed and Completed,0,1,Maintenance,Maintenance,1,10/09/2025 12:00 AM,Tyler Ross - 10/09/25  1:39:14 PM: Adjusted the dr roller,[]
5333,EQ ID 5333,PUR hot melt adhesive system (NEW),Privada,16330,07/09/2025,1. Prod Stopped,on the first glue unit the application roll has a chunk missing and is starting to swell on the non-drive side,Closed and Completed,0,2,Maintenance,Maintenance,2,10/09/2025 12:00 AM,Tyler Ross - 10/09/25  1:34:49 PM: Replaced roller,[]
5333,EQ ID 5333,PUR hot melt adhesive system (NEW),Privada,16361,07/11/2025,1. Prod Stopped,Valve Stuck on back nip roller. Not getting correct pressure.,Closed and Completed,0,0,Burkle,Maintenance,0,10/09/2025 12:00 AM,Tyler Ross - 10/09/25  1:36:18 PM: work performed by Burkel,[]
5333,EQ ID 5333,PUR hot melt adhesive system (NEW),Privada,16379,07/12/2025,1. Prod Stopped,nip rollers are not level,Closed and Completed,0,1,Maintenance,Maintenance,1,10/09/2025 12:00 AM,Tyler Ross - 10/09/25  1:33:11 PM: Leveled the rollers,[]
5333,EQ ID 5333,PUR hot melt adhesive system (NEW),Privada,16392,07/14/2025,1. Prod Stopped,flow fault on first heater,Closed and Completed,0,0.5,Maintenance,Maintenance,0.5,10/09/2025 12:00 AM,"Tyler Ross - 10/09/25  1:33:47 PM: Low of oil, added oil",[]
5333,EQ ID 5333,PUR hot melt adhesive system (NEW),Privada,16416,07/16/2025,1. Prod Stopped,Flow fault heater #1. checked oil level was below line added 2 and a half gallons of oil first thing this morning. The temperature increased and is steadily going up.,Closed and Completed,0,0.5,Jonathan Robinson,Maintenance,0.5,10/09/2025 12:00 AM,Tyler Ross - 10/09/25  1:37:07 PM: Added oil,[]
5333,EQ ID 5333,PUR hot melt adhesive system (NEW),Privada,16678,08/14/2025,"5. Prod Ongoing, Maint Required",the first glue roller is starting to come a part on the drive side. needs replaced asap.,Closed Without Action,0,0,Tyler Ross,Maintenance,0,10/10/2025 12:00 AM,Tyler Ross - 10/10/25 10:33:12 AM: Duplicate,[]
5333,EQ ID 5333,PUR hot melt adhesive system (NEW),Privada,16603,08/07/2025,"5. Prod Ongoing, Maint Required",I noticed a bubble on front roller non operator side. we will continue to monitor.,Closed Without Action,0,0,Tyler Ross,Maintenance,0,10/10/2025 12:00 AM,Tyler Ross - 10/10/25 10:34:51 AM: Duplicate,[]
5333,EQ ID 5333,PUR hot melt adhesive system (NEW),Privada,17219,10/08/2025,1. Prod Stopped,Wire error. Can not get front machine running because of errors. Might be door hooked on something,Closed and Completed,0,0,Maintenance,Maintenance,0,10/10/2025 12:00 AM,Tyler Ross - 10/10/25 10:44:52 AM: Door closed sensor adjusted,[]
5333,EQ ID 5333,PUR hot melt adhesive system (NEW),Privada,16714,08/18/2025,"3. Prod Affected, Not Stopped",Front roller glue coverage not acceptable for production. Shut down will not run until roller changed.,Closed Without Action,0,0,Tyler Ross,Maintenance,0,10/10/2025 12:00 AM,Tyler Ross - 10/10/25 10:25:35 AM: Duplicate,[]
5333,EQ ID 5333,PUR hot melt adhesive system (NEW),Privada,16844,08/28/2025,"5. Prod Ongoing, Maint Required","Hydraulic Cylinder on the back roller cover failed to hold the cover up.
Almost slammed into an operator",Closed and Completed,1200,2,Jonathan Robinson,Maintenance,2,10/10/2025 12:00 AM,Tyler Ross - 10/10/25 10:27:03 AM: Replaced,[]
5333,EQ ID 5333,PUR hot melt adhesive system (NEW),Privada,16868,09/02/2025,2. General Maint - High Priority,"the shocks on both glue spreader hoods need to be replaced, if they are not pushed all the way back the hood falls forward with no resistance.",Closed Without Action,0,0,Tyler Ross,Maintenance,0,10/10/2025 12:00 AM,Tyler Ross - 10/10/25 10:38:33 AM: Duplicate,[]
5333,EQ ID 5333,PUR hot melt adhesive system (NEW),Privada,16948,09/09/2025,1. Prod Stopped,Leaking glue from non operator side glue spreader #1,Closed Without Action,0,0,Tyler Ross,Maintenance,0,10/10/2025 12:00 AM,Tyler Ross - 10/10/25  8:53:10 AM: Duplicate,[]
5333,EQ ID 5333,PUR hot melt adhesive system (NEW),Privada,17110,10/01/2025,1. Prod Stopped,Motor protection switch for lower brush drive failed.,Closed and Completed,0,0,Maintenance,Maintenance,0,10/10/2025 12:00 AM,Tyler Ross - 10/10/25 10:44:23 AM: Reset,[]
5333,EQ ID 5333,PUR hot melt adhesive system (NEW),Privada,17139,10/06/2025,"5. Prod Ongoing, Maint Required",the first glue application roll is swelling and has 2 spots where the roll is busted. We will be lucky to last the week.,Closed Without Action,0,0,Tyler Ross,Maintenance,0,10/10/2025 12:00 AM,Tyler Ross - 10/10/25  8:40:38 AM: duplicated,[]
5333,EQ ID 5333,PUR hot melt adhesive system (NEW),Privada,17236,10/09/2025,"3. Prod Affected, Not Stopped",Doctor roller need to be adjusted to non operator side. We have about 1/16 gap on end dams.,Closed and Completed,0,0,Tyler Ross Bart James,Maintenance,0,10/10/2025 12:00 AM,Tyler Ross - 10/10/25 10:42:23 AM: Adjusted,[]
5333,EQ ID 5333,PUR hot melt adhesive system (NEW),Privada,17228,10/09/2025,1. Prod Stopped,Glue leakage on front side,Closed and Completed,0,0,Tyler Ross Bart James,Maintenance,0,10/14/2025 12:00 AM,Tyler Ross - 10/14/25  8:32:08 AM: Aligned rollers and the problem stopped,[]
5333,EQ ID 5333,PUR hot melt adhesive system (NEW),Privada,17374,10/20/2025,1. Prod Stopped,Lower brush motor protection switch.,Closed and Completed,0,0.15,Jeffery Riffle,Maintenance,0.15,10/21/2025 12:00 AM,Tyler Ross - 10/21/25  5:07:43 AM: Waited on it to reset,[]
5333,EQ ID 5333,PUR hot melt adhesive system (NEW),Privada,17408,10/22/2025,1. Prod Stopped,Upper brush protection switch,Closed and Completed,0,0,tech,Maintenance,0,12/04/2025 12:00 AM,Tyler Ross - 12/04/25 11:28:32 AM: Tech worked on machine,[]
5333,EQ ID 5333,PUR hot melt adhesive system (NEW),Privada,17590,11/06/2025,1. Prod Stopped,Glue leakage on back roller. Roller needs to be moved over.,Closed and Completed,0,0,Maintenance,Maintenance,0,12/04/2025 12:00 AM,Tyler Ross - 12/04/25 11:36:17 AM: Adjusted the roller,[]
5333,EQ ID 5333,PUR hot melt adhesive system (NEW),Privada,17762,11/24/2025,1. Prod Stopped,Middle sensor on front roller broke off. Need help changing,Closed and Completed,0,0,Bart James Tyler Ross Jeff Riffle,Maintenance,0,12/04/2025 12:00 AM,Tyler Ross - 12/04/25 11:21:04 AM: Replaced sensor,[]
5333,EQ ID 5333,PUR hot melt adhesive system (NEW),Privada,17850,12/05/2025,1. Prod Stopped,Air leaking from glue spreader #2,Closed and Completed,0,0.25,Jimmy Sadler,Maintenance,0,12/05/2025 12:00 AM,Jimmy Sadler - 12/05/25 12:17:45 PM: Repaired,[]
5333,EQ ID 5333,PUR hot melt adhesive system (NEW),Privada,17937,12/15/2025,1. Prod Stopped,Air Compressor isn't working.,Closed and Completed,0,0,Maintenance,Maintenance,0,12/15/2025 12:00 AM,Jimmy Sadler - 12/16/25  5:49:12 AM: Completed,[]
5333,EQ ID 5333,PUR hot melt adhesive system (NEW),Privada,17813,12/02/2025,2. General Maint - High Priority,when picking up the parts on the outfeed belt the operators are being shocked by the lift and the conveyor if they come in contact with it.,Closed and Completed,0,6,Tyler Ross Jeffery Riffle Jimmy Sadler,Supervisor,0,12/18/2025 12:00 AM,Tyler Ross - 12/18/25  7:08:28 AM: Grounded the conveyor in multiple places and grounded the lift to the conveyor,[]
5333,EQ ID 5333,PUR hot melt adhesive system (NEW),Privada,18018,12/23/2025,"5. Prod Ongoing, Maint Required",The first set of rollers on the PUR line are making a very loud squealing noise as they are warming up today. Can be heard through the entire production floor.,Closed Without Action,0,0,Jake Rozenberg,Maintenance,0,12/23/2025 12:00 AM,Jacob Rozenberg - 12/23/25  3:29:53 AM: This was just due to it warming up. My fault.,[]
5333,EQ ID 5333,PUR hot melt adhesive system (NEW),Privada,18129,01/08/2026,1. Prod Stopped,Lower drive chain came off sprocket.,Closed and Completed,0,0.25,Jimmy Sadler,Maintenance,0.25,01/08/2026 12:00 AM,Jimmy Sadler - 01/08/26 11:14:42 AM: Re-installed drive chain.,[]
5333,EQ ID 5333,PUR hot melt adhesive system (NEW),Privada,18136,01/09/2026,1. Prod Stopped,Glue spreader #1 transport roller chain came off.,Closed and Completed,0,0,Tyler Ross,Maintenance,0,01/09/2026 12:00 AM,Tyler Ross - 01/09/26  8:28:53 AM: sprocket had slipped over on one of the rollers causing the chain to get out of line,[]
5333,EQ ID 5333,PUR hot melt adhesive system (NEW),Privada,18154,01/10/2026,1. Prod Stopped,chain is off again on the transfer rollers,Closed and Completed,0,0.5,Tyler Ross Bart James Jimmy Sadler,Maintenance,0.5,01/10/2026 12:00 AM,"Tyler Ross - 01/10/26  7:28:08 AM: The gearbox had come loose and was shaking causing the sprocket on the transfer roller to walk over, so tightened the gearbox and moved the sprocket.",[]
5333,EQ ID 5333,PUR hot melt adhesive system (NEW),Privada,18139,01/09/2026,1. Prod Stopped,upper brush motor protection switch,Closed and Completed,0,0,Nobody,Maintenance,0,01/12/2026 12:00 AM,Tyler Ross - 01/12/26  7:21:49 AM: waited on it to cool off,[]
5333,EQ ID 5333,PUR hot melt adhesive system (NEW),Privada,18078,01/05/2026,1. Prod Stopped,the application roll came down and hit the trays while its was being cleaned. the rolls will need to be changed out,Closed and Completed,0,0,Maintenance,Maintenance,0,01/12/2026 12:00 AM,Tyler Ross - 01/12/26  7:20:39 AM: Rollers changed,[]
5333,EQ ID 5333,PUR hot melt adhesive system (NEW),Privada,18196,01/14/2026,"5. Prod Ongoing, Maint Required",The add on filter is leaking from the bowl.,Closed and Completed,0,50,"Andy Curtis, Garrett Blankenship",Maintenance,0,01/14/2026 07:30 PM,"Andy Curtis - 01/14/26  7:48:05 PM: The bowl was cracked in several places, replaced the whole filter assembly.",[]
5333,EQ ID 5333,PUR hot melt adhesive system (NEW),Privada,18101,01/07/2026,1. Prod Stopped,hood sensor on 1st unit not making,Closed and Completed,0,0,Maintenance,Maintenance,0,01/15/2026 12:00 AM,Tyler Ross - 01/15/26  5:54:31 AM: Adjusted,[]
5333,EQ ID 5333,PUR hot melt adhesive system (NEW),Privada,18397,02/09/2026,2. General Maint - High Priority,"the anver lift is sparking when picking up parts, ground wire may have come loose",Closed and Completed,0,0.15,Tyler Ross,Maintenance,0.15,02/09/2026 12:00 AM,Tyler Ross - 02/09/26  5:14:00 AM: Added another wire from the end of the lift wire to the end plate on the conveyor.,[]
5333,EQ ID 5333,PUR hot melt adhesive system (NEW),Privada,18485,02/16/2026,1. Prod Stopped,"the glue coverage on the front application unit is not even, on the large parts there is no glue on the edge of the part on the drive side",Closed and Completed,0,1,Maintenance and Pur Line,Maintenance,1,02/17/2026 12:00 AM,Tyler Ross - 02/17/26  7:20:39 AM: Leveled the roller,[]
5333,EQ ID 5333,PUR hot melt adhesive system (NEW),Privada,18503,02/18/2026,1. Prod Stopped,Glue sensor on the front glue roller not working. Not sure if needs changing,Closed and Completed,0,0,Tyler Ross,Maintenance,0,02/18/2026 12:00 AM,"Tyler Ross - 02/18/26 11:15:07 AM: Unplugged and plugged back in | Jimmy Sadler - 02/18/26 11:05:22 AM: There are no level sensors in house.  The system said we had three but there are none.  This is what happens when parts are taken out of the cabinets and not communicated.  An RTN has been created and approved, waiting on CS to convert to a PO.",[]
5333,EQ ID 5333,PUR hot melt adhesive system (NEW),Privada,18799,03/17/2026,1. Prod Stopped,"In the hood of the second glue spreader, there is an air leak/ busted air line coming out of the housing",Closed and Completed,0,0,Maintenance,Maintenance,0,03/17/2026 12:00 AM,Jimmy Sadler - 04/17/26  9:10:14 AM: Repaired,[]
5333,EQ ID 5333,PUR hot melt adhesive system (NEW),Privada,19069,04/13/2026,1. Prod Stopped,main drive chain broke on #1 glue app. unit,Closed and Completed,0,1,Tyler Ross Jimmy Sadler Bart James,Maintenance,1,04/13/2026 12:00 AM,Tyler Ross - 04/13/26  7:28:25 AM: Replaced chain,[]
5333,EQ ID 5333,PUR hot melt adhesive system (NEW),Privada,19137,04/17/2026,2. General Maint - High Priority,Having trouble with lift picking up parts at the end of line hole in one of the small hoses on lift.,Closed and Completed,0,0,"Andy Curtis, Garrett Blankenship",Maintenance,0,04/27/2026 12:00 AM,Jimmy Sadler - 04/28/26  5:48:07 AM: Swapped to a bigger tube and lift.,[]
5333,EQ ID 5333,PUR hot melt adhesive system (NEW),Privada,18816,03/18/2026,"5. Prod Ongoing, Maint Required",Black conveyor bolt broke,Closed and Completed,0,0,Maintenance,Maintenance,0,05/18/2026 12:00 AM,Tyler Ross - 05/18/26 10:45:38 AM: Replaced,[]
5333,EQ ID 5333,PUR hot melt adhesive system (NEW),Privada,18704,03/11/2026,2. General Maint - High Priority,Glue sensor on glue spreader #2 will not disengage.,Closed and Completed,0,0,PUR team,Maintenance,0,05/18/2026 12:00 AM,Tyler Ross - 05/18/26 10:43:52 AM: Replaced,[]
5333,EQ ID 5333,PUR hot melt adhesive system (NEW),Privada,19483,05/18/2026,1. Prod Stopped,PUR LINE is down. Brush motor failure,Closed and Completed,0,0,bart james,Maintenance,0,05/18/2026 01:30 PM,Bart James - 05/18/26 11:48:09 AM: system reset after a few minutes. need to address this with BUrkle,[]
5333,EQ ID 5333,PUR hot melt adhesive system (NEW),Privada,19853,06/15/2026,1. Prod Stopped,Chain coming off second glue spreader,Closed and Completed,0,1,Tyler Ross Bart James Jimmy Sadler Johnathan robinson,Maintenance,1,06/15/2026 12:00 AM,Tyler Ross - 06/15/26 10:50:49 AM: Tightened the tensioner,[]
5333,EQ ID 5333,PUR hot melt adhesive system (NEW),Privada,19578,05/26/2026,"5. Prod Ongoing, Maint Required","Lift at the end of PUR foam corner is coming off. Sent email with pictures to Bart, Todd, and Sam.",Closed and Completed,500,0,PUR team,Maintenance,0,07/11/2026 12:00 AM,Bart James - 07/25/26  4:58:44 AM: Replaced foam lift pad. Have a spare foam pad stored at PUR line | Dale Kee - 06/24/26 12:20:03 PM: Parts are on order.,[]
5333,EQ ID 5333,PUR hot melt adhesive system (NEW),Privada,20134,07/28/2026,1. Prod Stopped,"Cuppling  underneath broke on front glue spreader, whole spreader uneven now",Closed and Completed,52.71,0.5,"Jonathan Robinson, Jordan Melson",Supervisor,0.5,07/28/2026 12:00 AM,Dale Kee - 07/29/26  5:48:38 AM: Leveled the rollers and replaced the coupling.,[]
5333,EQ ID 5333,PUR hot melt adhesive system (NEW),Privada,20184,08/01/2026,1. Prod Stopped,Transport is on but metal rollers are not rolling on back glue spreader.  Thinking the chain came off,Closed and Completed,0,0.25,Tyler Ross,Maintenance,0.25,08/01/2026 12:00 AM,Tyler Ross - 08/01/26 10:05:27 AM: Put the chain back on and moved the sprocket over about an inch.,[]
5333,EQ ID 5333,PUR hot melt adhesive system (NEW),Privada,20282,08/06/2026,1. Prod Stopped,Shock for glue spreader hood broken.,Closed and Completed,0,0.15,Bart James Dale Kee,Maintenance,0.16,08/03/2026 12:00 AM,,[]
5333,EQ ID 5333,PUR hot melt adhesive system (NEW),Privada,20138,07/28/2026,"5. Prod Ongoing, Maint Required",Glue spreader rollers are becoming worn. Need to be changed within a few weeks.,Closed and Completed,0,4,Bart Tyler Jimmy Jeff,Maintenance,0,08/07/2026 12:00 AM,Tyler Ross - 08/12/26  8:53:09 AM: Replaced rollers,[]
5333,EQ ID 5333,PUR hot melt adhesive system (NEW),Privada,20317,08/11/2026,1. Prod Stopped,"General: Fuses Failed: Esp+Sc-82FA0:14,=SPS+SC-200A1\2: Fuses 82FA9 Switched on",Closed and Completed,0,0,Tyler Jimmy Bart Jeff,Maintenance,0,08/11/2026 12:00 AM,Tyler Ross - 08/12/26  8:57:07 AM: Reset breaker,[]
5333,EQ ID 5333,PUR hot melt adhesive system (NEW),Privada,20212,08/03/2026,"5. Prod Ongoing, Maint Required",Chain stretched on transfer rollers on glue spreader #2.,Closed and Completed,0,4,Andy Tyler Bart Jeff Jimmy Garrett,Maintenance,4,08/12/2026 12:00 AM,"Tyler Ross - 08/12/26  8:52:22 AM: Replaced chain, realigned sprockets, replaced set screw and reworked the main sprocket | Andy Curtis - 08/03/26  2:28:48 PM: Chain is twisted in 2 spots and coming apart in 1 spot.
Jeff is going to HCI to try and get new chain and links, also idler sprocket and bolts",[]
750,EQ ID 750,Tecnolegno 300,Privada,8106,11/22/2023,1. Prod Stopped,the tecno will not start the motors anomaly light is on.,Closed and Completed,25,0.5,Jeff Riffle Bart James,Maintenance,0.25,11/22/2023 12:00 AM,Jeffery Riffle - 11/22/23  6:03:11 AM: Tripped breaker and broken switch.,[]
750,EQ ID 750,Tecnolegno 300,Privada,9377,12/16/2023,1. Prod Stopped,E-stop broken,Closed and Completed,0,1,Jeff Riffle,Maintenance,0,12/16/2023 12:00 AM,Jeffery Riffle - 12/16/23  7:30:55 AM: Rewired the switch and is now functioning properly.,[]
750,EQ ID 750,Tecnolegno 300,Privada,8236,12/05/2023,1. Prod Stopped,pressure beam will not raise up,Closed and Completed,0,0,Bart,Maintenance,0,01/16/2024 12:00 AM,Jeffery Riffle - 01/16/24  1:15:05 PM: Fixed,[]
750,EQ ID 750,Tecnolegno 300,Privada,13020,09/10/2024,1. Prod Stopped,will not start. the start button lights up when pressed but wont stay on,Closed Without Action,0,0,Jimmy,Maintenance,0,09/11/2024 12:00 AM,Jimmy Sadler - 09/11/24  6:08:54 AM: Duplicate,[]
750,EQ ID 750,Tecnolegno 300,Privada,13031,09/11/2024,1. Prod Stopped,will not start,Closed and Completed,0,1.75,"Jimmy Sadler, Tyler Ross, Jeff Riffle",Maintenance,1.75,09/11/2024 12:00 AM,Jimmy Sadler - 09/11/24  6:07:51 AM: Stop button contact was stuck.,[]
750,EQ ID 750,Tecnolegno 300,Privada,13145,09/23/2024,1. Prod Stopped,Doesn't Start.,Closed and Completed,51.26,0.25,"Garrett Blankenship, Andy Curtis",Maintenance,0,09/23/2024 07:00 PM,Garrett Blankenship - 09/23/24  6:59:21 PM: Replaced set of contacts on cycle stop and cycle start buttons.,[]
750,EQ ID 750,Tecnolegno 300,Privada,13339,10/11/2024,"5. Prod Ongoing, Maint Required",the air table at the Techno will not come on,Closed and Completed,0,0.15,Tyler Ross,Maintenance,0.15,10/11/2024 12:00 AM,"Tyler Ross - 10/11/24  7:05:20 AM: Operator was blowing out from under the machine with it running and caused a spark which then tripped the bus bar, Had to reset the switch and it worked fine",[]
750,EQ ID 750,Tecnolegno 300,Privada,13869,11/20/2024,1. Prod Stopped,Cooler Motor hanging by a thread.,Closed and Completed,0,0.15,bart james/ Tyler ross,Maintenance,0,11/20/2024 12:30 PM,Bart James - 11/20/24 10:32:35 AM: drilled and tapped new bolt hole for cover,[]
750,EQ ID 750,Tecnolegno 300,Privada,13935,12/02/2024,1. Prod Stopped,Motor Anomaly.,Closed and Completed,0,0.15,Jeff Riffle Tyler Ross,Maintenance,0.15,12/02/2024 12:00 AM,Tyler Ross - 12/02/24  6:51:47 AM: Short in the stop switch,[]
750,EQ ID 750,Tecnolegno 300,Privada,14588,02/06/2025,1. Prod Stopped,wont reset,Closed and Completed,0,0,Bart James Jeffery Riffle,Maintenance,0,03/06/2025 12:00 AM,Tyler Ross - 03/06/25  5:25:39 AM: Bypassed drive,[]
750,EQ ID 750,Tecnolegno 300,Privada,14645,02/12/2025,2. General Maint - High Priority,the lift cart at the techno will not go up,Closed and Completed,0,0,Maintenance,Maintenance,0,03/06/2025 12:00 AM,Tyler Ross - 03/06/25  5:33:51 AM: Loose wire,[]
1630,EQ ID 1630,Anver Lift- Privada Finish,Privada,1841,07/01/2022,1. Prod Stopped,the large hose is torn,Closed and Completed,0,0,Jimmy Sadler Dan Taylor,Maintenance,0,07/05/2022 12:00 AM,Dan Taylor - 07/07/22  9:12:25 AM: Duplicate work as been done on different w/o,[]
1630,EQ ID 1630,Anver Lift- Privada Finish,Privada,1844,07/05/2022,1. Prod Stopped,lift is not safe to use.. will not lift without being held up by at least 2 people,Closed and Completed,0,0.5,"Jimmy Sadler, Dan Taylor",Maintenance,0.5,07/05/2022 12:00 AM,Jimmy Sadler - 07/05/22  6:33:34 AM: Cut the bad spot out of the original lift and reattached.  Put back in production while a new vacuum tube is ordered.,[]
1630,EQ ID 1630,Anver Lift- Privada Finish,Privada,3108,11/03/2022,2. General Maint - High Priority,the lift will not pick up as it should,Closed and Completed,0,0.25,"Andy Curtis, Jeff Riffle",Maintenance,0,11/03/2022 07:00 AM,Jimmy Sadler - 11/03/22  5:12:18 AM: The adjustment knobs were bad out of adjustment.,[]
1630,EQ ID 1630,Anver Lift- Privada Finish,Privada,3777,12/30/2022,"3. Prod Affected, Not Stopped",1 Of the hoses for the pad has a hole in it.,Closed and Completed,0,0.25,Andy Curtis,Maintenance,0.25,12/30/2022 09:00 AM,Andy Curtis - 12/30/22  9:05:26 AM: Cut out the bad section of hose and reconnected.,[]
1630,EQ ID 1630,Anver Lift- Privada Finish,Privada,4636,03/03/2023,2. General Maint - High Priority,"there is a bolt missing out of the handle the hole appears to be stripped out, there is a small hole in the vacuum line",Closed and Completed,5,0.5,Jeff Riffle,Maintenance,0.5,03/03/2023 06:30 AM,Andy Curtis - 03/15/23  7:03:50 AM: Re tapped the hole and installed a new bolt.,[]
1630,EQ ID 1630,Anver Lift- Privada Finish,Privada,5087,03/31/2023,2. General Maint - High Priority,"the handle on the lift has a stripped screw hole, there is a small hole in the vacuum line",Closed and Completed,1,0.5,Jimmy Sadler Jeff Riffle,Maintenance,0,03/31/2023 04:30 AM,Jeffery Riffle - 03/31/23  4:51:28 AM: Tapped with a 8mm bolt.,[]
1630,EQ ID 1630,Anver Lift- Privada Finish,Privada,4024,01/17/2023,6. General Maint,This is specific to Anver system in Privada Finishing.  Over head mounting brackets need to be ordered so the lift motors can be mounted on top of the lift frame. The motors that are mounted on the floor are catching tremendous amounts of dust that's getting sucked into the filter along with being a trip hazard in the floor. the motors need to be mounted on top and the filter down low for ease of changing.,Closed Without Action,0,0,Jeff Riffle,Maintenance,0,05/05/2023 12:00 AM,Jeffery Riffle - 05/05/23 12:46:05 PM: Will be done with move,[]
1630,EQ ID 1630,Anver Lift- Privada Finish,Privada,6665,08/01/2023,4. Prod Continuing but Affected Equipment stopped,"leaking air around the hose, wont pick up",Closed and Completed,0,1,"Jimmy Sadler, Andy Curtis",Maintenance,0.5,08/01/2023 07:30 AM,Andy Curtis - 08/01/23  7:51:24 AM: Cutoff the bad section of hose and reconnected.,[]
1630,EQ ID 1630,Anver Lift- Privada Finish,Privada,6899,08/21/2023,1. Prod Stopped,"The lift handle has broken in two areas, unable to lift parts.",Closed and Completed,0,1.5,"Jimmy Sadler, Jeff Riffle, James Kee",Maintenance,0.5,08/21/2023 12:00 AM,Jimmy Sadler - 08/21/23  5:45:08 AM: Replaced handle with handle from extra lift.,[]
1630,EQ ID 1630,Anver Lift- Privada Finish,Privada,7153,09/11/2023,1. Prod Stopped,both of the suction plates are cracked around the connection point,Closed and Completed,0,1,Jeff Riffle Jimmy Sadler,Maintenance,0.5,11/02/2023 12:00 AM,Jeffery Riffle - 11/02/23  5:44:16 AM: Replaced head.,[]
1630,EQ ID 1630,Anver Lift- Privada Finish,Privada,7288,09/20/2023,2. General Maint - High Priority,"the lift will not pick up the size parts we are running 59 3/8 x 96, it takes 2 people to assist the lift in lifting the parts. this is definitely a safety concern that the lift could lose vacuum due to the weight of the part.",Closed and Completed,0,0,.,Maintenance,0,12/18/2023 12:00 AM,Jeffery Riffle - 01/17/24  4:24:07 AM: Closed.,[]
1630,EQ ID 1630,Anver Lift- Privada Finish,Privada,6863,08/16/2023,"5. Prod Ongoing, Maint Required",one of the hose hangers keeps hanging up causing a sudden stop while moving the parts,Closed and Completed,0,0,Jimmy,Maintenance,0,12/18/2023 12:00 AM,Jimmy Sadler - 12/18/23  9:01:28 AM: done,[]
1630,EQ ID 1630,Anver Lift- Privada Finish,Privada,7072,08/30/2023,"3. Prod Affected, Not Stopped","the lift keeps hanging up on the bridge, some of the trolleys are too close together",Closed and Completed,0,0,Jeff,Maintenance,0,12/18/2023 12:00 AM,Jimmy Sadler - 12/18/23  9:06:21 AM: repaired,[]
1630,EQ ID 1630,Anver Lift- Privada Finish,Privada,9427,12/20/2023,"5. Prod Ongoing, Maint Required","the vacuum tube appears to have a hole in it, it rally struggles to pick up a panel.",Closed and Completed,0,0.5,Jimmy,Maintenance,0,12/20/2023 12:00 AM,Jimmy Sadler - 07/27/24  6:39:52 AM: Repaired,[]
1630,EQ ID 1630,Anver Lift- Privada Finish,Privada,11511,05/03/2024,"5. Prod Ongoing, Maint Required","there are 3 straps that hold the hose that are broken, 
the filter needs replaced",Closed and Completed,0,1,"Jeff Riffle, Andy Curtis",Maintenance,0,05/06/2024 12:00 AM,Andy Curtis - 07/16/24  7:00:20 PM: Repaired and filter changed.,[]
1630,EQ ID 1630,Anver Lift- Privada Finish,Privada,11431,04/25/2024,"5. Prod Ongoing, Maint Required",replace the filter,Closed and Completed,0,0.5,Andy Curtis,Maintenance,0,05/06/2024 11:00 PM,Andy Curtis - 05/07/24  1:18:19 AM: Filter has been replaced. As well as the filter housing secured.,[]
1630,EQ ID 1630,Anver Lift- Privada Finish,Privada,12531,07/25/2024,2. General Maint - High Priority,"The lift does not want to lift the 96"" parts. Can we have this looked at?",Closed Without Action,0,0,Jimmy,Maintenance,0,07/26/2024 12:00 AM,Jimmy Sadler - 07/27/24  6:37:53 AM: Duplicate,[]
1630,EQ ID 1630,Anver Lift- Privada Finish,Privada,12543,07/24/2024,2. General Maint - High Priority,"Lift had a hard time picking up panel earlier, now its not picking up the doors.",Closed Without Action,0,0,Jimmy,Maintenance,0,07/26/2024 12:00 AM,Jimmy Sadler - 07/27/24  6:37:26 AM: Duplicate,[]
1630,EQ ID 1630,Anver Lift- Privada Finish,Privada,12547,07/26/2024,1. Prod Stopped,will not lift the larger components,Closed and Completed,0,3,"Jimmy Sadler, Bart James, Jeff Riffle",Maintenance,0,07/26/2024 12:00 AM,Jimmy Sadler - 07/27/24  6:36:48 AM: Replaced lift.,[]
1630,EQ ID 1630,Anver Lift- Privada Finish,Privada,14442,01/21/2025,2. General Maint - High Priority,"While measuring for some parts on the beam, noticed that the anver lift pad slide were missing some nuts, and some other loose nuts.",Closed and Completed,0,0.5,"Andy Curtis, Garrett Blankenship",Maintenance,0,01/21/2025 08:30 PM,"Andy Curtis - 01/21/25  8:21:29 PM: Replaced the missing pad slide nuts with some non nylon lock,  but ordering some nylon lock nuts to replace them.
Also found some loose lifting pad nuts, tightened those.",[]
1630,EQ ID 1630,Anver Lift- Privada Finish,Privada,14398,01/17/2025,2. General Maint - High Priority,"Air Regulator broke, holes needs to be re-tap. - Stephan M.",Closed and Completed,0,0,Maintenance,Maintenance,0,03/06/2025 12:00 AM,"Andy Curtis - 03/06/25  8:18:59 PM: Must have been repaired, did not see any further issues.",[]
1630,EQ ID 1630,Anver Lift- Privada Finish,Privada,18200,01/15/2026,1. Prod Stopped,one of the air head came of and is missing a part that holds it.,Closed and Completed,0,0,Eric,Maintenance,0,01/15/2026 12:00 AM,Tyler Ross - 01/15/26 10:58:01 AM: Roll pin fell out,[]
1630,EQ ID 1630,Anver Lift- Privada Finish,Privada,18376,02/04/2026,"5. Prod Ongoing, Maint Required",The air lift in the finishing area has began to shock people while trying to use it.,Closed and Completed,0,2,"Andy Curtis, Garret Blankenship",Maintenance,0,02/12/2026 12:00 AM,Tyler Ross - 02/12/26  7:18:36 AM: Ground wire added,[]
1630,EQ ID 1630,Anver Lift- Privada Finish,Privada,18449,02/11/2026,"5. Prod Ongoing, Maint Required",The grounding wire on the lift in finishing wrapped around the top of lift and caused a part to drop. Wire needs to be re adjusted.,Closed and Completed,0,0,Maintenance,Maintenance,0,03/05/2026 12:00 AM,Tyler Ross - 03/05/26  5:59:13 AM: reattached,[]
1631,EQ ID 1631,Anver Lift- Privada Hot Press Exit,Privada,11448,04/26/2024,6. General Maint,The Anver lift pump and canister for both Hot Press and Glue Spreader are located on the floor. Can we have these relocated off the floor to prevent daily dust/debris from getting in them? Thanks,Closed Without Action,0,0,Andy Curtis,Maintenance,0,08/28/2024 09:30 PM,Andy Curtis - 08/28/24  9:16:47 PM: These can not be mounted on the arms due to excessive weight it would add.,[]
1631,EQ ID 1631,Anver Lift- Privada Hot Press Exit,Privada,19507,05/20/2026,1. Prod Stopped,the lift at the end of the PUR are missing screws or some are loose.,Closed and Completed,0,0.5,tyler ross / jimmy sadler/ bart james,Maintenance,0.5,05/20/2026 02:00 PM,Bart James - 05/20/26 11:55:34 AM: removed lifting tube and tightened all tube hold down bolts,[]
1632,EQ ID 1632,Anver Lift- Privada Glue Spreader,Privada,3444,12/05/2022,"3. Prod Affected, Not Stopped",Lift is not wanting to pick up panels,Closed and Completed,39,0.5,"Bart James, Andy Curtis, Brandon",Maintenance,0.25,12/05/2022 03:30 AM,"Andy Curtis - 12/05/22  1:15:19 PM: Replaced the filter, someone noticed that the hose was kinked at the trolleys. Got the kink out.
Also adjusted the flow on the lift, picked up a big panel fine. May need some fine adjustment but operator can do that as needed.",[]
1632,EQ ID 1632,Anver Lift- Privada Glue Spreader,Privada,5388,04/20/2023,1. Prod Stopped,the small vacuum hose tore into,Closed and Completed,20,0.5,James Kee,Maintenance,0.5,03/21/2023 12:00 PM,Andy Curtis - 04/21/23  4:29:39 AM: Hoses were replaced,[]
1632,EQ ID 1632,Anver Lift- Privada Glue Spreader,Privada,10096,01/24/2024,1. Prod Stopped,the blue vacuum hose is split,Closed and Completed,10,0,James Kee,Maintenance,0,01/30/2024 12:00 AM,Jeffery Riffle - 01/30/24  7:44:28 AM: Repaired with coupling,[]
1632,EQ ID 1632,Anver Lift- Privada Glue Spreader,Privada,10533,02/27/2024,2. General Maint - High Priority,The blue hose has an air leak.,Closed and Completed,0,0,maintenance,Maintenance,0,02/27/2024 10:00 AM,,[]
1632,EQ ID 1632,Anver Lift- Privada Glue Spreader,Privada,10594,03/01/2024,"5. Prod Ongoing, Maint Required",The sleeve is leaking air and needs to be replaced.,Closed and Completed,1500,0,maintenance,Maintenance,0,08/01/2024 04:30 AM,Bart James - 08/16/24  4:36:32 AM: replaced complete lifter swivel unit had a crack in weld,[]
1632,EQ ID 1632,Anver Lift- Privada Glue Spreader,Privada,18233,01/17/2026,2. General Maint - High Priority,"the lift has dropped 3 panels this morning.
Filter was changed yesterday after dropping parts.",Closed Without Action,0,0,Nobody,Maintenance,0,02/12/2026 12:00 AM,,[]
1887,EQ ID 1887,Finish table #1,Privada,1702,06/16/2022,4. Prod Continuing but Affected Equipment stopped,Lift table wires got pinched into. Needs repair.,Closed and Completed,0,0,Dan Taylor,Maintenance,0,06/16/2022 12:00 AM,Dan Taylor - 06/16/22 12:14:52 PM: Had to replace burnt and crushed wires on the cart. Tested  operation and took back to operators.,[]
1887,EQ ID 1887,Finish table #1,Privada,10976,04/08/2024,6. General Maint,we have 2 new lift tables that need power cord. we need a 110 box  at the start of the PUR line.,Closed and Completed,0,2,Andy Curtis,Maintenance,0,05/06/2024 10:00 PM,"Andy Curtis - 05/07/24  1:16:53 AM: The 2nd lift was installed at the end of conveyor at the Privada edgebander.
It is now wired and ready to use, just needs a cover mat over the conduit. | Andy Curtis - 04/24/24  2:26:43 AM: The lift table at the beginning of the PUR line has power ran to it and hooked up.
Waiting on the 2nd lift to be installed then will hook it up. 
110 power has been installed where it was located on the drawing.",[]
1887,EQ ID 1887,Finish table #1,Privada,13324,10/09/2024,"5. Prod Ongoing, Maint Required","2 of the lift table pedals are leaking air causing the tables  to drift down, we currently have them blocked up and are unable to use as a flip table",Closed and Completed,0,0,Tyler Ross,Maintenance,0,10/12/2024 12:00 AM,Tyler Ross - 10/12/24  6:48:30 AM: Found leaks and tightened fittings,[]
1887,EQ ID 1887,Finish table #1,Privada,13378,10/14/2024,"3. Prod Affected, Not Stopped",the orange lift table will not move it is too low for someone to use,Closed and Completed,0,0,Bart James,Maintenance,0,10/14/2024 12:00 AM,Tyler Ross - 10/14/24  6:01:10 AM: Installed new plug on the cord,[]
1887,EQ ID 1887,Finish table #1,Privada,13381,10/14/2024,2. General Maint - High Priority,exposed wire on the orange table,Closed and Completed,0,0.25,Andy Curtis,Maintenance,0,10/14/2024 08:00 PM,Andy Curtis - 10/14/24  9:28:40 PM: Reinstalled the wire into the box and tightened the connector | Andy Curtis - 10/14/24  9:28:08 PM: Reinstalled the wire into the box and tightened the connector,[]
1887,EQ ID 1887,Finish table #1,Privada,13685,11/05/2024,1. Prod Stopped,table will not go up. to low to work at,Closed and Completed,0,0.15,Tyler Ross Jeffery Riffle Jimmy Sadler,Maintenance,0.15,11/05/2024 12:00 AM,"Tyler Ross - 11/05/24  5:27:54 AM: loose wire in foot switch, reconnected wire",[]
