equipment_id,equipment_eq_id,equipment_name,department,wo_id,date_notified,urgency,problem,status,material_cost,labor_time,work_performed_by,assigned_to,downtime_hours,completed_datetime,comments,attachments
1889,EQ ID 1889,Finish table #3,Privada,5401,04/21/2023,6. General Maint,"Please purchase and install (4) Casters Wheels - (2) Stationary (2) Swivel that will lock, similar to Caster Wheels on the pallet carts. These will need to be installed on the Verti-Lift (Orange Lift/Finishing Table)",Closed Without Action,275,1,jeff riffle,Maintenance,0,05/05/2023 12:00 AM,Jeffery Riffle - 05/05/23 12:55:23 PM: Wheels purchased never got cart,[]
1889,EQ ID 1889,Finish table #3,Privada,12594,07/31/2024,2. General Maint - High Priority,the new flip table is drifting down with a component on the table,Closed and Completed,0,1,"Andy Curtis, Garrett Blankenship",Maintenance,0,08/28/2024 12:30 AM,"Andy Curtis - 08/28/24  1:10:15 AM: Sprayed all connections and cylinder with soapy water, found 2 fitting on the foot pedal slightly leaking, tightened them, no further leaks.",[]
1890,EQ ID 1890,Finish table #4,Privada,5317,04/14/2023,6. General Maint,The Flip Table is showing signs of weakness in it's operation.,Closed and Completed,0,1,Andy Curtis,Maintenance,0,05/05/2023 12:00 AM,Jeffery Riffle - 05/05/23 12:52:31 PM: Done,[]
1890,EQ ID 1890,Finish table #4,Privada,15307,04/07/2025,1. Prod Stopped,Oil Leak.,Closed and Completed,0,0,maint,Maintenance,0,07/03/2025 12:00 AM,,[]
1890,EQ ID 1890,Finish table #4,Privada,19078,04/14/2026,1. Prod Stopped,Table does not raise up.,Closed and Completed,0,0.25,Jimmy Sadler,Maintenance,0.25,04/14/2026 12:00 AM,Dale Kee - 06/24/26 12:22:45 PM: Operator confirm they don't lift it up.,[]
1949,EQ ID 1949,MTC Finishing Machine,Privada,1392,05/13/2022,4. Prod Continuing but Affected Equipment stopped,Remove the MTC  Machine from the Privada production area and move it to the Maintenance area for testing purposes.,Closed and Completed,0,3,"Andy Curtis, Bart James",Maintenance,0,05/13/2022 05:30 AM,Andy Curtis - 05/13/22  7:04:23 AM: This has been done.,[]
1949,EQ ID 1949,MTC Finishing Machine,Privada,3988,01/16/2023,1. Prod Stopped,collision alarm head 2,Closed and Completed,0,0.25,Bart James,Maintenance,0.25,01/16/2023 12:00 AM,Jimmy Sadler - 01/16/23  7:23:46 AM: Adjusted head 2.,[]
1949,EQ ID 1949,MTC Finishing Machine,Privada,4467,02/20/2023,2. General Maint - High Priority,the teflon plates need to be changed out,Closed Without Action,0,0,Andy Curtis,Maintenance,0,03/24/2023 12:00 AM,Andy Curtis - 03/24/23 12:42:34 PM: A duplicate work order was put in.,[]
1949,EQ ID 1949,MTC Finishing Machine,Privada,6870,08/16/2023,"5. Prod Ongoing, Maint Required",the chip collection belt is turning in reverse,Closed and Completed,0,0.15,"jeff riffle, bart james",Maintenance,0,08/16/2023 04:30 PM,,[]
1949,EQ ID 1949,MTC Finishing Machine,Privada,14483,01/27/2025,"5. Prod Ongoing, Maint Required",The energy chain on top of the #1 head is broke in 2 places.,Closed and Completed,0,0.5,"Garrett Blankenship, Andy Curtis",Maintenance,1,01/27/2025 06:30 PM,Garrett Blankenship - 01/27/25  6:45:41 PM: Removed and replaced broken links,[]
1949,EQ ID 1949,MTC Finishing Machine,Privada,16653,08/13/2025,1. Prod Stopped,Heads have collided 5 times in a row during drilling process stopping completion. Can not operate machine to continue production.,Closed and Completed,0,0,Bart James,Maintenance,0,08/13/2025 01:00 AM,Bart James - 08/16/25  7:49:15 AM: adjusted center point of head to guard,[]
1949,EQ ID 1949,MTC Finishing Machine,Privada,17803,12/01/2025,1. Prod Stopped,"Machine gave overload error, then said to hit estop. Once hit, the machine will not clear estop notice.",Closed and Completed,0,1,Jeff Riffle Tyler Ross,Maintenance,3.5,12/01/2025 12:00 AM,Jeffery Riffle - 12/01/25  8:47:11 AM: Broken Control wire linked to the safety circuit.  Replaced pin crimp on the wire and reattached to the terminal block.,[]
1338,EQ ID 1338,Shaper #1- Privada,Privada,2091,08/04/2022,1. Prod Stopped,shaft seems to be burred can not remove the head,Closed and Completed,0,1.5,"James Kee, John McDonald JR, Andy Curtis",Maintenance,0.5,08/04/2022 08:00 AM,"Andy Curtis - 08/04/22  8:31:47 AM: Finally got the blade and spacers off, burrs on all and shaft.
Sanded the shaft and all spacers, installed the blade and is now running",[]
1338,EQ ID 1338,Shaper #1- Privada,Privada,2156,08/11/2022,1. Prod Stopped,shaper will not move down to cut correctly and is unable to remove the cutter head.,Closed and Completed,0,1.5,"Jimmy Sadler, Bart James, Jeff Riffle",Maintenance,0.75,08/11/2022 12:00 AM,Jimmy Sadler - 08/11/22 10:56:09 AM: Exchanged shaper for extra in maintenance area.,[]
1338,EQ ID 1338,Shaper #1- Privada,Privada,3290,11/18/2022,1. Prod Stopped,vacuum will not come on,Closed and Completed,8,0.25,Jimmy Sadler,Maintenance,0.25,11/18/2022 12:00 AM,Jimmy Sadler - 11/18/22  5:42:04 AM: Replaced power switch.,[]
1338,EQ ID 1338,Shaper #1- Privada,Privada,3714,12/22/2022,1. Prod Stopped,the saw blade stuck on the shaft.,Closed and Completed,0,1.5,"Jimmy Sadler, Jeff Riffle",Maintenance,0.75,12/22/2022 12:00 AM,Jimmy Sadler - 12/22/22  6:18:00 AM: Removed blade hub with gear puller.,[]
1338,EQ ID 1338,Shaper #1- Privada,Privada,3715,12/22/2022,1. Prod Stopped,Spacer bushing will not come off.,Closed and Completed,0,6,"Jimmy Sadler, Jeff Riffle, Jonathan Robinson",Maintenance,2,12/22/2022 12:00 AM,Jimmy Sadler - 12/22/22  8:19:20 AM: Spacer seized on shaft.  Finally moved enough to get a gear puller on it.,[]
1338,EQ ID 1338,Shaper #1- Privada,Privada,4506,02/21/2023,1. Prod Stopped,"the vacuum will not come on, bad switch",Closed and Completed,10,0.25,Andy Curtis,Maintenance,0.25,02/21/2023 04:30 AM,"Andy Curtis - 02/21/23  5:49:40 AM: Switch came apart inside the switch cover and burnt 1 terminal.
Replaced the switch and rewired 2 terminals",[]
1338,EQ ID 1338,Shaper #1- Privada,Privada,5154,04/05/2023,1. Prod Stopped,belt broke,Closed and Completed,0,0.5,"Jimmy Sadler, Jeff Riffle, Bart James",Maintenance,0.5,04/05/2023 12:00 AM,Jimmy Sadler - 04/05/23  8:11:41 AM: Replaced broken belt,[]
1338,EQ ID 1338,Shaper #1- Privada,Privada,6693,08/03/2023,1. Prod Stopped,"the vacuum will not turn on, the switch is bad",Closed and Completed,25,1,Jeff Riffle,Maintenance,1,11/01/2023 12:00 AM,Jeffery Riffle - 11/01/23 12:46:20 PM: Replaced Switch,[]
1338,EQ ID 1338,Shaper #1- Privada,Privada,8036,11/14/2023,1. Prod Stopped,the belt is not tracking straight causing the blade to flex which in turn is making the slot too big for the extrusion barb,Closed and Completed,0,0,jeff bart,Maintenance,0,01/16/2024 12:00 AM,Jeffery Riffle - 01/16/24  1:08:26 PM: Changed valve,[]
1338,EQ ID 1338,Shaper #1- Privada,Privada,11079,04/11/2024,"5. Prod Ongoing, Maint Required","the vacuum hose needs replaced, several holes in line.",Closed and Completed,0,0.5,Bart James,Maintenance,0,04/11/2024 12:00 AM,Jeffery Riffle - 04/11/24  7:05:29 AM: Replaced,[]
1338,EQ ID 1338,Shaper #1- Privada,Privada,12701,08/08/2024,2. General Maint - High Priority,shaper sounds like a bearing has or is going out,Closed and Completed,0,0,Maintenance,Maintenance,0,08/16/2024 12:00 AM,Tyler Ross - 08/16/24  5:41:32 AM: Closed,[]
1338,EQ ID 1338,Shaper #1- Privada,Privada,12257,07/01/2024,"5. Prod Ongoing, Maint Required",belt may need changing. vibration and noise,Closed Without Action,0,0,Garrett Blankenship,Maintenance,0,08/28/2024 01:00 AM,Andy Curtis - 08/28/24  1:07:19 AM: This was taken care of on W/O 12542,[]
1338,EQ ID 1338,Shaper #1- Privada,Privada,12542,07/25/2024,"5. Prod Ongoing, Maint Required",The operator noticed some noise coming from underneath the machine during startup.,Closed and Completed,80,0.5,Garrett Blankenship,Maintenance,0,08/28/2024 01:00 AM,"Andy Curtis - 08/28/24  1:06:01 AM: Started the machine, heard the noise.
Changed the belt due to a lot of aluminum shavings in the grooves of the belt, took some of the noise away while running.
The blade pulley has some build up in it but should not be causing much issues
The machine still has some noise but it could be the blade.",[]
1338,EQ ID 1338,Shaper #1- Privada,Privada,7240,09/14/2023,6. General Maint,Replace the material /tracks on both shapers.,Closed and Completed,0,0,Maintenance,Maintenance,0,09/05/2024 12:00 AM,Tyler Ross - 09/05/24 12:05:11 PM: Done,[]
1338,EQ ID 1338,Shaper #1- Privada,Privada,13059,09/16/2024,1. Prod Stopped,E-Stop isn't resting.,Closed and Completed,0,1.5,"Jimmy Sadler, Jeff Riffle, Tyler Ross",Maintenance,1,09/16/2024 12:00 AM,Jimmy Sadler - 09/16/24  8:48:52 AM: Lost either the PLC or the HDMI.  Swapped shaper for the extra one from Thrislington,[]
1338,EQ ID 1338,Shaper #1- Privada,Privada,13486,10/21/2024,1. Prod Stopped,up down pressure beam handle came off,Closed and Completed,0,1,Tyler Ross,Maintenance,0,10/21/2024 12:00 AM,Tyler Ross - 10/21/24  9:16:00 AM: Drilled hole out and replaced roll pin with bolt,[]
1338,EQ ID 1338,Shaper #1- Privada,Privada,13489,10/21/2024,1. Prod Stopped,Chain came loose on the up and down.,Closed and Completed,0,1,Tyler Ross,Maintenance,1,10/21/2024 12:00 AM,"Tyler Ross - 10/21/24  9:17:44 AM: Replaced machine with spare, upon further inspection the handle had been turned to the point where it was too low to catch so we had to turn the handle to the right 4 or 5 turns and works fine now",[]
1338,EQ ID 1338,Shaper #1- Privada,Privada,14248,01/06/2025,2. General Maint - High Priority,Belt sounds like its going to come off. -Stephan Mendez Jr,Closed and Completed,0,0,Tyler Ross,Maintenance,0,01/06/2025 12:00 AM,"Tyler Ross - 01/06/25  8:39:58 AM: Checked belt, it was intact and seemed ok. Checked the blade and it showed signs of being extremely dull, recommended changing the blade to see if it helps.",[]
1338,EQ ID 1338,Shaper #1- Privada,Privada,15298,04/05/2025,"5. Prod Ongoing, Maint Required",Shaper making loud screeching sound while running.,Closed and Completed,0,0,Bart,Maintenance,0,07/03/2025 12:00 AM,,[]
1338,EQ ID 1338,Shaper #1- Privada,Privada,16811,08/26/2025,1. Prod Stopped,The belt either broke or came off of the shaper.,Closed and Completed,0,0.5,Maintenance,Maintenance,0.5,10/09/2025 12:00 AM,Tyler Ross - 10/09/25  1:45:51 PM: Replaced belt,[]
1338,EQ ID 1338,Shaper #1- Privada,Privada,17402,10/22/2025,2. General Maint - High Priority,The first shaper for keepers is acting like its losing power when running parts through. We've changed blades to make sure its not the cutter at fault. Machine continues to make noises that it is about to lose power.,Closed and Completed,0,0,No one,Maintenance,0,11/04/2025 12:00 AM,Tyler Ross - 11/04/25  6:40:55 AM: went back to normal,[]
1338,EQ ID 1338,Shaper #1- Privada,Privada,17645,11/12/2025,1. Prod Stopped,The first shaper for making keeper slots has stopped working. The blade will not move or spin.,Closed and Completed,0,0.15,Tyler Ross Jeffery Riffle,Maintenance,0.15,11/12/2025 12:00 AM,"Tyler Ross - 11/12/25  5:05:14 AM: Replaced the belt, the old belt appeared to have melted which tells me that the blade is either dull or they are trying to cut too much at one time.",[]
1338,EQ ID 1338,Shaper #1- Privada,Privada,18537,02/21/2026,1. Prod Stopped,The handle has broken off the adjustable track feed that helps guides parts through the shaper. The track will not move.,Closed and Completed,0,0.75,Jimmy Sadler Tyler Ross,Maintenance,0.5,02/21/2026 12:00 AM,"Tyler Ross - 02/24/26  8:36:33 AM: Drilled a new hole for the roll pin in the handle. | Jimmy Sadler - 02/21/26 11:36:59 AM: The plastic handle broke.  Cleaned the worm gear hole from saw dust, lubricated and made a temporary handle using vise grips to keep machine running.",[]
1338,EQ ID 1338,Shaper #1- Privada,Privada,18647,03/04/2026,1. Prod Stopped,The belt has snapped on the shaper for keepers in the building area.,Closed and Completed,95,0.25,"Jimmy Sadler, Jeff Riffle",Maintenance,0,03/04/2026 12:00 AM,Jimmy Sadler - 03/04/26 10:59:39 AM: Replaced belt,[]
1338,EQ ID 1338,Shaper #1- Privada,Privada,19358,05/11/2026,1. Prod Stopped,The shaper's blade will no longer spin. Production has stopped.,Closed and Completed,0,1.5,Bart James,Maintenance,1.5,05/18/2026 12:00 AM,"Tyler Ross - 05/18/26 10:42:00 AM: Blade was so dull that it had changed colors putting such a load on the belt that it melted it to the pulley, replaced belt",[]
1339,EQ ID 1339,Shaper #2- Privada,Privada,6080,06/16/2023,"5. Prod Ongoing, Maint Required","while running jointed panels the blade stops, possible belt issue?",Closed and Completed,70,0.25,Jeff Riffle,Maintenance,0.25,06/16/2023 09:00 AM,Andy Curtis - 07/28/23  5:05:21 AM: Replaced the belt,[]
1339,EQ ID 1339,Shaper #2- Privada,Privada,6902,08/21/2023,1. Prod Stopped,forward/ back adjustment not moving,Closed and Completed,0,2,Bart James Jeffery Riffle,Maintenance,0,08/22/2023 12:00 AM,Jeffery Riffle - 09/18/23 11:40:57 AM: Replaced adjustment slide,[]
1339,EQ ID 1339,Shaper #2- Privada,Privada,8089,11/21/2023,1. Prod Stopped,the feeding track is sliding off.,Closed and Completed,0,0.5,Jeff Riffle Jimmy Sadler Bart James,Maintenance,0,11/21/2023 12:00 AM,Jeffery Riffle - 11/21/23  4:38:11 AM: Wear Plate slid into blade pushing on small warped stile.  Cut off excess and machine is running.,[]
1339,EQ ID 1339,Shaper #2- Privada,Privada,8166,11/28/2023,"5. Prod Ongoing, Maint Required",the shaper has a bad vibration,Closed and Completed,0,0,.,Maintenance,0,11/28/2023 12:00 AM,Andy Curtis - 03/27/24 12:38:56 AM: Replaced Main belt,[]
1339,EQ ID 1339,Shaper #2- Privada,Privada,8213,12/02/2023,1. Prod Stopped,the belt on the hinge shaper broke and we are unable to use.,Closed and Completed,78.02,0.25,Jimmy Sadler,Maintenance,0.25,12/02/2023 12:00 AM,Jimmy Sadler - 12/02/23  7:53:44 AM: Replaced belt.,[]
1339,EQ ID 1339,Shaper #2- Privada,Privada,8182,11/29/2023,1. Prod Stopped,in and out on the blade will not turn,Closed and Completed,0,1,Jeff,Maintenance,0,01/16/2024 12:00 AM,Jeffery Riffle - 01/16/24  1:11:55 PM: Replaced Spindle,[]
1339,EQ ID 1339,Shaper #2- Privada,Privada,10293,02/09/2024,1. Prod Stopped,not sure making weird noise,Closed and Completed,78.02,0.25,Jimmy Sadler,Maintenance,0.25,02/09/2024 12:00 AM,Jimmy Sadler - 02/09/24  8:17:41 AM: Replaced drive motor belt.,[]
1339,EQ ID 1339,Shaper #2- Privada,Privada,10336,02/13/2024,1. Prod Stopped,"belt shredded, just replace belt last friday",Closed and Completed,78.03,0.25,Jimmy Sadler,Maintenance,0.25,02/13/2024 12:00 AM,"Jimmy Sadler - 02/13/24  7:52:26 AM: Replaced belt, aligned pulleys.",[]
1339,EQ ID 1339,Shaper #2- Privada,Privada,10247,02/07/2024,1. Prod Stopped,the hinge shaper will not hold its setting. causing the hinge no to align,Closed and Completed,0,0,Jef Riffle Bart James,Maintenance,0,03/22/2024 12:00 AM,Jeffery Riffle - 03/22/24  4:09:58 AM: Fixed,[]
1339,EQ ID 1339,Shaper #2- Privada,Privada,11582,05/09/2024,1. Prod Stopped,"Saw blade stop moving, the electric still works. Motor probably broken.",Closed and Completed,78.02,0.5,"Jimmy Sadler, Tyler Ross",Maintenance,0.25,05/09/2024 12:00 AM,Jimmy Sadler - 05/09/24  5:00:21 AM: Motor wasn't broken.  Replaced broken belt.,[]
1339,EQ ID 1339,Shaper #2- Privada,Privada,13653,10/31/2024,1. Prod Stopped,Shaper not running. Belt might've came loose.,Closed and Completed,78.02,0.5,Tyler Ross Jimmy Sadler Bart James,Maintenance,0,10/31/2024 12:00 AM,Tyler Ross - 10/31/24 11:23:33 AM: Replaced belt | Tyler Ross - 10/31/24 11:22:10 AM: Replaced belt,[]
1339,EQ ID 1339,Shaper #2- Privada,Privada,13687,11/05/2024,1. Prod Stopped,Shapers belt came loose.,Closed and Completed,78.02,0.15,Tyler Ross Jeffery Riffle,Maintenance,0.15,11/05/2024 12:00 AM,Tyler Ross - 11/05/24  5:25:22 AM: Replaced belt,[]
1339,EQ ID 1339,Shaper #2- Privada,Privada,13899,11/25/2024,1. Prod Stopped,Belt came off,Closed and Completed,0,0.15,Tyler Ross Jeff Riffle,Maintenance,0.15,11/25/2024 12:00 AM,"Tyler Ross - 11/25/24  5:08:45 AM: Belt was broken, replaced belt",[]
1339,EQ ID 1339,Shaper #2- Privada,Privada,13900,11/25/2024,1. Prod Stopped,Belt either came loose or broke off.,Closed and Completed,0,0,Tyler Ross Jeffery Riffle,Maintenance,0,11/26/2024 12:00 AM,"Tyler Ross - 11/26/24  7:16:08 AM: Belt was broken, replaced belt. Believe this was caused by an extremely dull blade after further investigation. The blade needs to be checked more often to prevent this from happening in the future",[]
1339,EQ ID 1339,Shaper #2- Privada,Privada,15620,05/02/2025,1. Prod Stopped,"Shaper stopped working in the middle of running a part. Heard a noise then machined stopped. Belt/chain may be broken. 
Can wait until morning",Closed and Completed,98.4,0.5,Andy Curtis,Maintenance,0,05/02/2025 07:30 PM,"Andy Curtis - 05/02/25  7:31:00 PM: Belt was broke, cleaned the melted rubber off the pulleys and reinstalled a new belt.",[]
1339,EQ ID 1339,Shaper #2- Privada,Privada,16309,07/08/2025,1. Prod Stopped,will not start.,Closed and Completed,0,0.15,Tyler Ross,Maintenance,0.15,07/08/2025 12:00 AM,"Tyler Ross - 07/08/25  4:32:07 AM: Machine was crashed and the belt was broken, replaced belt.",[]
1339,EQ ID 1339,Shaper #2- Privada,Privada,18175,01/13/2026,1. Prod Stopped,Shaper 2 is not able to adjust in or out.,Closed and Completed,0,0.05,Tyler Ross Jimmy Sadler,Maintenance,0.05,01/13/2026 12:00 AM,Tyler Ross - 01/13/26  8:15:30 AM: Turned the handle to break it free and tightened the bolt that holds the adjuster in.,[]
1339,EQ ID 1339,Shaper #2- Privada,Privada,19831,06/11/2026,1. Prod Stopped,adjusting wheel or rod did not connect the blade fell,Closed and Completed,0,0.5,"Andy Curtis, Garrett Blankenship",Maintenance,0.25,06/11/2026 03:00 PM,"Andy Curtis - 06/11/26  3:03:29 PM: Adjusted the blade up to where it needed to be, adjuster is tight due to dust build up.",[]
1339,EQ ID 1339,Shaper #2- Privada,Privada,20323,08/11/2026,1. Prod Stopped,The wheel to adjust the height of the blade in the Hinge Shaper will not spin left to lower the blade. The wheel itself will screw off the machine instead of adjusting the blade height.,Closed and Completed,0,2.5,Tyler Jeff Bart Jimmy,Maintenance,2.5,08/12/2026 12:00 AM,"Tyler Ross - 08/12/26  8:54:28 AM: Trash built up on the rod the motor rides on, will have to be ran and moved enough until it breaks free",[]
1339,EQ ID 1339,Shaper #2- Privada,Privada,20631,09/08/2026,1. Prod Stopped,The belt fell off.,Closed and Completed,25,0,tyler ross / bart james,Maintenance,0,09/08/2026 11:30 AM,Bart James - 09/08/26  9:28:36 AM: replaced belt,[]
1517,EQ ID 1517,Thomas Conveyer-Privada,Privada,1447,05/21/2022,1. Prod Stopped,the pully springs broke on the returner and unable to use.,Closed and Completed,7,1,Dan Taylor / Bart james,Supervisor,0.5,05/21/2022 11:00 AM,Dan Taylor - 05/21/22  9:17:03 AM: Replaced spring for belt tensioner,[]
1517,EQ ID 1517,Thomas Conveyer-Privada,Privada,2988,10/21/2022,1. Prod Stopped,belt broke,Closed and Completed,20,0.5,"Andy Curtis, Bart James",Maintenance,0.25,10/21/2022 08:30 AM,Andy Curtis - 10/21/22  9:32:36 AM: Replaced the belt,[]
1517,EQ ID 1517,Thomas Conveyer-Privada,Privada,6637,07/28/2023,1. Prod Stopped,The spring broke and doesn't allow the parts to transfer back.,Closed and Completed,40,0.5,Jeff RIffle,Maintenance,0,07/28/2023 12:00 AM,Jeffery Riffle - 07/28/23 12:35:40 PM: Replaced Spring,[]
1517,EQ ID 1517,Thomas Conveyer-Privada,Privada,12894,08/28/2024,1. Prod Stopped,The belt came off.,Closed and Completed,0,0.15,Tyler Ross Jeffery Riffle Bart James,Maintenance,0.15,08/28/2024 12:00 AM,Tyler Ross - 08/28/24  7:03:00 AM: put belt back on track,[]
1517,EQ ID 1517,Thomas Conveyer-Privada,Privada,10869,03/29/2024,"5. Prod Ongoing, Maint Required",the 3 infeed belts are cracked and need to be replaced.,Closed Without Action,0,0,Andy Curtis,Maintenance,0,08/30/2024 12:00 AM,"Andy Curtis - 08/29/24 11:00:14 PM: A later work order was put in #11375
We will close it when completed",[]
1517,EQ ID 1517,Thomas Conveyer-Privada,Privada,13794,11/12/2024,"5. Prod Ongoing, Maint Required","There's noise coming from one of the gear boxes at the end of the conveyor. Also, the V-Belts are cracked and needs replacing.",Closed and Completed,637.66,3,"Andy Curtis, Garrett Blankenship",Maintenance,0,11/12/2024 09:30 PM,"Andy Curtis - 11/12/24  9:45:24 PM: Bearing was going out at the back of the motor, replaced the motor, gearbox was ok.
Replaced the 2 worn v belts # B72 & B118.",[]
1517,EQ ID 1517,Thomas Conveyer-Privada,Privada,13799,11/13/2024,"3. Prod Affected, Not Stopped","the conveyer is transferring the parts too far, some have almost fallen off",Closed and Completed,0,0.25,"Jeffery Riffle, Jimmy Sadler, Tyler Ross, Bart James",Maintenance,0,11/13/2024 12:00 AM,Tyler Ross - 11/13/24 10:47:55 AM: Adjusted tension on the belt and conveyor speed,[]
1517,EQ ID 1517,Thomas Conveyer-Privada,Privada,13238,10/01/2024,1. Prod Stopped,"Belt keeps coming off track, can cause a near miss or worse. Came off twice today.",Closed and Completed,400,0,Andy Garret,Maintenance,0,11/26/2024 12:00 AM,Tyler Ross - 11/26/24  7:03:15 AM: Belts have been replaced,[]
1517,EQ ID 1517,Thomas Conveyer-Privada,Privada,14096,12/16/2024,6. General Maint,the bulb on the start button is out,Closed and Completed,1.88,0.25,"Andy Curtis, Garrett Blankenship",Maintenance,0,01/14/2025 12:30 AM,Andy Curtis - 01/14/25  1:22:42 AM: Replaced the bulb | Andy Curtis - 01/14/25  1:22:31 AM: Replaced the bulb,[]
1517,EQ ID 1517,Thomas Conveyer-Privada,Privada,19141,04/17/2026,1. Prod Stopped,Roller broke off.,Closed and Completed,0,0.25,Jimmy Sadler,Maintenance,0,04/17/2026 12:00 AM,Jimmy Sadler - 04/17/26 11:59:36 AM: Production NOT stopped.  Replaced bad roller with another.,[]
1518,EQ ID 1518,Edge Bander-Privada,Privada,20611,09/04/2026,1. Prod Stopped,There is a motor malfunction on the new edge bander and we can't run it.,Pending,0,0,,Maintenance,0,,,[]
1518,EQ ID 1518,Edge Bander-Privada,Privada,1087,04/09/2022,1. Prod Stopped,rear cut off blade will not adjust leaving too much overhang,Closed and Completed,0,1,dion smith james kee,Maintenance,1,04/09/2022 09:30 AM,"Andy Curtis - 04/11/22  4:53:34 AM: Took off the turntable to check for a jam on the sprocket, it was clear. Checked the motor brushes, they were worn out, put in a new set of brushes. Wrapper is working now.",[]
1518,EQ ID 1518,Edge Bander-Privada,Privada,1092,04/11/2022,1. Prod Stopped,the lift table at edgebander will not raise,Closed and Completed,0,1,Andy Curtis,Maintenance,1,04/11/2022 04:30 AM,"Andy Curtis - 04/11/22  4:46:40 AM: Breaker was tripped, reset breaker in panel by Holzma saw",[]
1518,EQ ID 1518,Edge Bander-Privada,Privada,1238,04/28/2022,1. Prod Stopped,top trim blade not engaging the board,Closed and Completed,0,0.75,"Bart James, James Kee, Jimmy Sadler",Maintenance,0.25,04/28/2022 12:00 AM,Jimmy Sadler - 04/28/22  6:22:00 AM: Dust collector housing had dropped down riding the edge of the board.,[]
1518,EQ ID 1518,Edge Bander-Privada,Privada,1355,05/10/2022,"3. Prod Affected, Not Stopped",one of the shocks on the 1st door is broken,Closed and Completed,30,0.25,Andy Curtis,Maintenance,0.25,05/11/2022 05:00 AM,Andy Curtis - 05/11/22  5:37:40 AM: Replaced the broken shock.,[]
1518,EQ ID 1518,Edge Bander-Privada,Privada,1827,06/29/2022,1. Prod Stopped,front cut off motor needs to be replaced . shaft has a wobble,Closed and Completed,0,4,Bart James Dan Taylor,Maintenance,2,06/30/2022 12:00 AM,"Andy Curtis - 09/14/22  4:25:07 AM: Machine is running with the motor from the spare edgebander | Dan Taylor - 07/07/22  9:08:06 AM: Replaced motor with one from the cabinet and it was bad , Took one off old edge bander it is running and sent others to get rebuilt and ordered a new one.",[]
1518,EQ ID 1518,Edge Bander-Privada,Privada,1837,06/30/2022,1. Prod Stopped,Infeed sensor broken.,Closed and Completed,282,0.5,Jimmy Sadler,Maintenance,0,06/30/2022 12:00 AM,Jimmy Sadler - 07/01/22  6:02:50 AM: Replaced infeed sensor.,[]
1518,EQ ID 1518,Edge Bander-Privada,Privada,1931,07/15/2022,1. Prod Stopped,screen is froze,Closed and Completed,0,0,bart james/ james kee,Maintenance,0,07/15/2022 12:00 AM,Bart James - 07/15/22 12:48:28 PM: powered down machine . restarted machine and touch screen is operational again. will contact stiles for quote/lead time on new touch screen.,[]
1518,EQ ID 1518,Edge Bander-Privada,Privada,2065,08/02/2022,2. General Maint - High Priority,the shock that holds the door is broken,Closed and Completed,253,0.25,Andy Curtis,Maintenance,0,08/03/2022 04:00 AM,Andy Curtis - 08/03/22  5:11:40 AM: Found a ball stud and replaced the shock.,[]
1518,EQ ID 1518,Edge Bander-Privada,Privada,2261,08/26/2022,"3. Prod Affected, Not Stopped",Bottom trim motor not working.,Closed and Completed,0,0.25,Jimmy Sadler,Maintenance,0.25,08/26/2022 12:00 AM,"Jimmy Sadler - 08/26/22 10:37:16 AM: Check trim motor, blade turning freely.  After closer examination noticed that the trim motor had come unhooked.  Machine running.",[]
1518,EQ ID 1518,Edge Bander-Privada,Privada,2337,09/08/2022,2. General Maint - High Priority,the gate adjustment assembly does not operate as it should,Closed Without Action,0,0,0,Maintenance,0,09/28/2022 12:00 AM,Andy Curtis - 09/28/22 11:35:12 AM: Duplicate W/O,[]
1518,EQ ID 1518,Edge Bander-Privada,Privada,2407,09/20/2022,2. General Maint - High Priority,the gate adjustment assembly needs replaced or repaired (the gate that feeds the edgebanding),Closed and Completed,0,0,Stiles Tech,Maintenance,0,09/29/2022 12:00 PM,Andy Curtis - 11/04/22 10:50:15 AM: Stiles Tech fixed the gate issues when he was doing the PM on the nachine. | Jimmy Sadler - 09/21/22  7:21:27 AM: RTN has been submitted and approved for parts.,[]
1518,EQ ID 1518,Edge Bander-Privada,Privada,1912,07/13/2022,"3. Prod Affected, Not Stopped",the speed control on the machine will not increase over 14 feet,Closed and Completed,0,0,Stiles tech,Maintenance,0,09/29/2022 02:00 PM,"Andy Curtis - 11/04/22 10:53:42 AM: The stiles tech found that the trim thickness counter was reading -.3 when it should have been zero with nothing in it. 
Recalibrated the counter, this solved the speed issue. Will now go to 18 on speed",[]
1518,EQ ID 1518,Edge Bander-Privada,Privada,1590,06/07/2022,"3. Prod Affected, Not Stopped",the cylinder on the rear cut off motor has a blown seal,Closed and Completed,104,1,"Andy Curtis, Jimmy Sadler",Maintenance,0,10/22/2022 09:30 AM,"Andy Curtis - 10/22/22  9:14:20 AM: Replaced the cylinder. | Andy Curtis - 06/07/22  5:24:36 AM: The machine is able to be run without problems at the moment, they will let us know when we can change out the cylinder.",[]
1518,EQ ID 1518,Edge Bander-Privada,Privada,3332,11/23/2022,1. Prod Stopped,"chain is off the spike roller, may need link removed",Closed and Completed,0,1,"Andy Curtis, Bart James",Maintenance,0.5,11/23/2022 06:00 AM,"Andy Curtis - 11/29/22  5:56:13 AM: Chain tensioner was frozen up, lubed the tensioner and got it to move freely. Reinstalled chain and lubed it.",[]
1518,EQ ID 1518,Edge Bander-Privada,Privada,3367,11/29/2022,"3. Prod Affected, Not Stopped",Foot pedal quit working for the popup table.,Closed and Completed,375,1.5,"Jeff Riffle, Andy Curtis",Maintenance,0.75,11/29/2022 05:00 AM,Andy Curtis - 11/29/22  6:17:13 AM: Replaced the foot pedal,[]
1518,EQ ID 1518,Edge Bander-Privada,Privada,3550,12/09/2022,1. Prod Stopped,the edge bander will feed the strips.,Closed and Completed,705.3,0.5,Andy Curtis,Maintenance,0.5,12/09/2022 12:00 PM,"Andy Curtis - 12/10/22  7:24:13 AM: Installed a new spike roller, worked for a little bit. Had problems keeping the magazine adjusted, replaced the adjuster mechanism. 
Also found some screws loose on the magazine, tightened those down.
blew off the infeed sensor as well due to it being dirty. Machine seems to be running fine now.",[]
1518,EQ ID 1518,Edge Bander-Privada,Privada,4202,02/01/2023,"5. Prod Ongoing, Maint Required",THE CERAMIC HEATER IS BROKE INTO,Closed and Completed,221,2,Jeff Riffle Andy Curtis Jimmy  Sadler,Maintenance,0,01/31/2023 12:00 AM,Jeffery Riffle - 02/01/23 12:14:53 PM: Heater was replaced.,[]
1518,EQ ID 1518,Edge Bander-Privada,Privada,4462,02/18/2023,2. General Maint - High Priority,3 of the adjustment screws have came out of the trim motors,Closed and Completed,12.02,0.25,James Kee,Maintenance,0.25,02/22/2023 08:00 AM,"Andy Curtis - 04/19/23  4:18:37 AM: This has been fixed | Andy Curtis - 02/20/23  5:37:00 AM: Trying to get this ordered, Stiles had a major cyber attack last week and is taking a while to get parts ordered as they do not have access to their computer system.
Will order these parts when we can.",[]
1518,EQ ID 1518,Edge Bander-Privada,Privada,4785,03/13/2023,1. Prod Stopped,will not feed the edge banding,Closed and Completed,0,8,Andy Curtis Jeff Riffle Bart James Jimmy Sadler,Maintenance,2,03/14/2023 12:00 AM,Jeffery Riffle - 03/14/23 10:32:46 AM: Water or Trash in air line or valve.  Cleaned and sprayed with Kroil Oil and system started engaging.,[]
1518,EQ ID 1518,Edge Bander-Privada,Privada,5065,03/30/2023,"5. Prod Ongoing, Maint Required",the switch on the cut off unit is cracked,Closed and Completed,0,0.5,Jimmy Sadler,Maintenance,0.25,03/30/2023 12:00 AM,Jimmy Sadler - 03/30/23  5:03:17 AM: Replaced switch with one off the old edgebander.,[]
1518,EQ ID 1518,Edge Bander-Privada,Privada,5128,04/04/2023,1. Prod Stopped,will not feed edge banding,Closed and Completed,76.9,0.5,"Jimmy Sadler, Jeff Riffle",Maintenance,0.5,04/04/2023 12:00 AM,Jimmy Sadler - 04/05/23  8:26:48 AM: Replaced valve body.,[]
1518,EQ ID 1518,Edge Bander-Privada,Privada,10940,04/04/2024,"3. Prod Affected, Not Stopped","the pre heater is barely warm, we are having a lot of the edgebanding falling off",Closed and Completed,0,0,jeff riffle,Maintenance,0,04/04/2023 07:30 AM,Bart James - 06/29/24  7:31:47 AM: changed glue pot,[]
1518,EQ ID 1518,Edge Bander-Privada,Privada,5150,04/04/2023,"5. Prod Ongoing, Maint Required","the front cut off unit is staying down, we are hand routing to continue operation",Closed and Completed,0,2,Jeff Riffle Bart James Jimmy Sadler,Maintenance,0,04/05/2023 12:00 AM,Jeffery Riffle - 04/05/23  9:20:28 AM: Adjusted air pressure back to 2 bar after adjusting to 4 for bad valve.,[]
1518,EQ ID 1518,Edge Bander-Privada,Privada,5453,04/26/2023,"5. Prod Ongoing, Maint Required",one of the shocks on the door is broken,Closed and Completed,140,0,James Kee,Maintenance,0.5,04/26/2023 12:00 AM,Jimmy Sadler - 05/04/23  5:52:05 AM: Replaced,[]
1518,EQ ID 1518,Edge Bander-Privada,Privada,5476,04/28/2023,"5. Prod Ongoing, Maint Required",the rear cut off is not consistent it is leaving an over hang then it will get into the part and damage the metal,Closed and Completed,500,8,Jeff Riffle Bart James,Maintenance,0,05/05/2023 12:00 AM,Jeffery Riffle - 05/05/23 12:41:39 PM: Replaced valves,[]
1518,EQ ID 1518,Edge Bander-Privada,Privada,5706,05/17/2023,"5. Prod Ongoing, Maint Required","the upper trim unit motor is making a rattling sound, the shaft has some play in it",Closed and Completed,0,1,"Jimmy Sadler, Jeff Riffle",Maintenance,0,05/18/2023 12:00 AM,Jimmy Sadler - 05/18/23  4:56:26 AM: Replaced top trim motor.,[]
1518,EQ ID 1518,Edge Bander-Privada,Privada,5754,05/23/2023,1. Prod Stopped,Edge Bander hasn't come up to operating temp this morning.,Closed and Completed,4050,1,"Bart James, Jimmy Sadler, Johnny McDonald JR",Maintenance,0.25,05/23/2023 06:30 AM,"Andy Curtis - 06/20/23  6:33:57 AM: Blown Fuses, replaced , Changed glue pot due to bad heaters",[]
1518,EQ ID 1518,Edge Bander-Privada,Privada,5783,05/24/2023,6. General Maint,SMI - Order 3 Leveling Probes for the Glue Pot and Investigate a quick change option for plugging and unplugging the wire.,Closed Without Action,0,0,Dale Kee,M/E,0,05/24/2023 12:00 AM,Jimmy Sadler - 05/24/23  6:33:10 AM: Already done,[]
1518,EQ ID 1518,Edge Bander-Privada,Privada,11872,05/30/2024,2. General Maint - High Priority,When the part gets through the front and back cutters it jerks all small parts and doesn't cut correctly.,Closed and Completed,0,0,jeff riffle,Maintenance,0,05/30/2023 01:00 PM,Bart James - 06/29/24  7:29:51 AM: adjusted flow control on cylinder,[]
1518,EQ ID 1518,Edge Bander-Privada,Privada,11871,05/30/2024,"5. Prod Ongoing, Maint Required",one of the door hinges broke off. the other one does work.,Closed and Completed,0,0,jeff riffle/ tyler ross,Maintenance,0,05/30/2023 02:00 PM,Bart James - 06/29/24  7:32:30 AM: replaced door dampers,[]
1518,EQ ID 1518,Edge Bander-Privada,Privada,11881,05/30/2024,"5. Prod Ongoing, Maint Required",a shock absorber on the 1st hood has broken,Closed and Completed,0,0,jeff riffle,Maintenance,0,05/30/2023 02:30 PM,Bart James - 06/29/24  7:32:57 AM: replaced door dampers,[]
1518,EQ ID 1518,Edge Bander-Privada,Privada,5857,06/01/2023,1. Prod Stopped,"Edgebander giving codes 95- trimming unit 1 tool motor, 141/M1/M2 Malfunction",Closed and Completed,0,2,"Bart James, James Kee",Maintenance,1,06/01/2023 12:00 AM,Jimmy Sadler - 06/01/23  1:02:34 PM: Discovered that one of the trim motor guards was bent into the cutter preventing the blades to turn.,[]
1518,EQ ID 1518,Edge Bander-Privada,Privada,12221,06/26/2024,2. General Maint - High Priority,Edge Banding Gage can't readjust due to stripped screw.,Closed and Completed,0,0,james kee,Maintenance,0,06/26/2023 12:00 AM,Bart James - 06/29/24  7:30:47 AM: replaced gate screws,[]
1518,EQ ID 1518,Edge Bander-Privada,Privada,6288,07/05/2023,1. Prod Stopped,the chain on the spike roller fell off.,Closed and Completed,30,0.5,"Bart James, Andy Curtis",Maintenance,0.25,07/05/2023 05:30 AM,Andy Curtis - 07/25/23  6:39:04 AM: Installed a new sprocket on the gearbox.,[]
1518,EQ ID 1518,Edge Bander-Privada,Privada,6291,07/05/2023,1. Prod Stopped,"the chain to the spike roller has come off again , the small sprocket looks like it need replaced",Closed and Completed,50,0.5,Bart James,Maintenance,0.25,07/05/2023 06:30 AM,Andy Curtis - 07/25/23  6:40:51 AM: Replaced the small sprocket and chain.,[]
1518,EQ ID 1518,Edge Bander-Privada,Privada,6436,07/17/2023,1. Prod Stopped,no air pressure in the machine,Closed and Completed,0,0.25,Jeff Riffle,Maintenance,0.25,07/17/2023 07:00 AM,"Andy Curtis - 07/25/23  6:54:36 AM: Compressor shut off, restarted it.",[]
1518,EQ ID 1518,Edge Bander-Privada,Privada,6542,07/20/2023,1. Prod Stopped,the infeed sensor is not working,Closed and Completed,0,0,Jeff Riffle,Maintenance,0,07/20/2023 12:00 AM,Jeffery Riffle - 07/27/23  4:56:35 AM: Adjusted.,[]
1518,EQ ID 1518,Edge Bander-Privada,Privada,6896,08/19/2023,1. Prod Stopped,showing a snipping unit tool motor malfunction alarm,Closed and Completed,0,0,Bart James / James Kee,Maintenance,0,08/19/2023 08:00 AM,Bart James - 08/19/23  8:08:13 AM: large piece of glue stuck to saw blade. this piece of glue was wedging against the saw guard creating an over amp fault.,[]
1518,EQ ID 1518,Edge Bander-Privada,Privada,7845,10/30/2023,"3. Prod Affected, Not Stopped","the heater on the edge bander is not working
 its causing the glue not to stick on the wood.",Closed and Completed,0,0.5,"Jimmy Sadler, Jeff Riffle",Maintenance,0.5,10/30/2023 12:00 AM,Jimmy Sadler - 10/30/23  1:32:45 PM: Pre-heater got hit and turned away from the board.  Straightened pre-heater.,[]
1518,EQ ID 1518,Edge Bander-Privada,Privada,7847,10/30/2023,1. Prod Stopped,"update to PROD STOPPED the heater on the edge bander is not working
 its causing the glue not to stick on the wood.",Closed Without Action,0,0,Jimmy,Maintenance,0,10/30/2023 12:00 AM,Jimmy Sadler - 10/30/23  1:28:59 PM: Duplicate,[]
1518,EQ ID 1518,Edge Bander-Privada,Privada,7881,11/01/2023,1. Prod Stopped,infeed sensor bracket is not working,Closed and Completed,0,1,Bart James,Maintenance,0,11/02/2023 12:00 AM,Jeffery Riffle - 11/02/23  6:04:01 AM: Took off steel core stile flap.,[]
1518,EQ ID 1518,Edge Bander-Privada,Privada,7129,09/07/2023,1. Prod Stopped,Sensor not allowing edging strips to feed through.,Closed and Completed,0,1,Bart James,Maintenance,1,11/02/2023 12:00 AM,Jeffery Riffle - 11/02/23  5:43:24 AM: Bent bracket.   Removed flapper that was used for steel core stiles.,[]
1518,EQ ID 1518,Edge Bander-Privada,Privada,7643,10/13/2023,1. Prod Stopped,"the infeed sensor is staying engaged, the bracket looks to be twisted",Closed and Completed,0,1,Bart James,Maintenance,0,11/02/2023 12:00 AM,Jeffery Riffle - 11/02/23  5:52:59 AM: Removed steel core stile bracket.,[]
1518,EQ ID 1518,Edge Bander-Privada,Privada,7693,10/17/2023,6. General Maint,"there is a air hose reel at the outfeed of edgebander that needs to be mounted to the floor or the conveyer frame, keeps falling over",Closed and Completed,0,0.5,Jimmy Sadler,Maintenance,0,11/03/2023 12:00 AM,,[]
1518,EQ ID 1518,Edge Bander-Privada,Privada,6743,08/08/2023,"5. Prod Ongoing, Maint Required","the top trim unit is walking out will not hold its adjustment, the adjustment knob for the side copy will is froze up",Closed and Completed,0,0,.,Maintenance,0,12/18/2023 12:00 AM,Jeffery Riffle - 01/17/24  5:50:22 AM: Closed.,[]
1518,EQ ID 1518,Edge Bander-Privada,Privada,5998,06/13/2023,"5. Prod Ongoing, Maint Required",the gate adjustment screw is not working as it should,Closed and Completed,0,0,Jimmy,Maintenance,0,12/18/2023 12:00 AM,Jimmy Sadler - 12/18/23  8:59:33 AM: done,[]
1518,EQ ID 1518,Edge Bander-Privada,Privada,9400,12/19/2023,2. General Maint - High Priority,"the arm that holds up the hood for the edge Bander broke and needs to be replaced.
can cause it to close on the operator.",Closed and Completed,275,0.5,Jeff Riffle Dalton Osborne,Maintenance,0,12/19/2023 12:00 AM,Jeffery Riffle - 12/19/23  7:46:23 AM: Replaced door cylinder,[]
1518,EQ ID 1518,Edge Bander-Privada,Privada,9406,12/19/2023,"5. Prod Ongoing, Maint Required",the machine is saying no air but there is air pressure tapped on solenoid several time to get to work. wrote this up on 11/27 for same problem.,Closed and Completed,0,0,Jeff,Maintenance,0,12/19/2023 12:00 AM,Jimmy Sadler - 01/16/24  5:32:09 AM: duplicate,[]
1518,EQ ID 1518,Edge Bander-Privada,Privada,9495,01/02/2024,1. Prod Stopped,compressed air alarm but we have air pressure,Closed and Completed,0,1,Bart James Jeffery Riffle Jimmy Sadler,Maintenance,2,01/02/2024 12:00 AM,Jeffery Riffle - 01/16/24  1:17:31 PM: Valve | Jeffery Riffle - 01/02/24  7:08:24 AM: Valve not closing the contact allowing the machine to initiate.  Valve and solenoid ordered.,[]
1518,EQ ID 1518,Edge Bander-Privada,Privada,9542,01/06/2024,1. Prod Stopped,low air alarm but there is air pressure,Closed and Completed,0,0,Jeff,Maintenance,0,01/06/2024 12:00 AM,Jimmy Sadler - 01/16/24  5:31:14 AM: duplicate,[]
1518,EQ ID 1518,Edge Bander-Privada,Privada,9706,01/15/2024,1. Prod Stopped,air pressure alarm,Closed and Completed,0,0,"Jeff, Jimmy, Bart",Maintenance,0,01/15/2024 12:00 AM,Jimmy Sadler - 01/16/24  5:30:10 AM: duplicate post,[]
1518,EQ ID 1518,Edge Bander-Privada,Privada,8115,11/27/2023,1. Prod Stopped,Compressed air message. There's air getting to the machine but code is still populating.,Closed and Completed,0,0,Jeff Bart,Maintenance,0,01/16/2024 12:00 AM,Jeffery Riffle - 01/16/24  1:10:10 PM: Valve Replacement,[]
1518,EQ ID 1518,Edge Bander-Privada,Privada,10055,01/22/2024,1. Prod Stopped,"The front trimming unit isn't coming down fast enough, causing the part to move and cut incorrectly.",Closed and Completed,0,0,James Bart Jeff,Maintenance,0,01/22/2024 12:00 AM,Jeffery Riffle - 01/22/24  7:43:45 AM: Cleaned linear rails,[]
1518,EQ ID 1518,Edge Bander-Privada,Privada,10123,01/29/2024,1. Prod Stopped,the chain to the spike roller has a lot of slack,Closed and Completed,113,1.5,"Jimmy Sadler, Bart James, Jeff Riffle",Maintenance,0.5,01/29/2024 12:00 AM,Jimmy Sadler - 01/29/24  1:51:50 PM: Replaced chain.,[]
1518,EQ ID 1518,Edge Bander-Privada,Privada,10436,02/19/2024,1. Prod Stopped,the cut off timing is off hitting part,Closed and Completed,0,0.5,Jeff Riffle,Maintenance,0.5,02/19/2024 07:00 AM,Bart James - 02/19/24 10:21:04 AM: adjusted flow control on leading edge trimming saw,[]
1518,EQ ID 1518,Edge Bander-Privada,Privada,10776,03/20/2024,1. Prod Stopped,"the side copy wheel has come loose, the entire assembly",Closed and Completed,0.5,0.5,Tyler Ross Jeffery Riffle Bart James,Maintenance,0.5,03/20/2024 12:00 AM,,[]
1518,EQ ID 1518,Edge Bander-Privada,Privada,10589,03/01/2024,1. Prod Stopped,glue pot temp error,Closed and Completed,0,0,Jeff Riffle Bart James,Maintenance,0,03/22/2024 12:00 AM,Jeffery Riffle - 03/22/24  4:14:12 AM: Fixed,[]
1518,EQ ID 1518,Edge Bander-Privada,Privada,10621,03/04/2024,1. Prod Stopped,rear cut off is coming down too fast,Closed and Completed,0,0,Jeff,Maintenance,0,03/22/2024 12:00 AM,Jeffery Riffle - 03/22/24  4:14:30 AM: Fixed,[]
1518,EQ ID 1518,Edge Bander-Privada,Privada,11438,04/25/2024,6. General Maint,Install support railing on the return system at the edgebander to support components.,Closed and Completed,0,1.5,Andy Curtis,Maintenance,0,05/08/2024 08:00 PM,"Andy Curtis - 05/09/24  2:54:48 AM: This has been installed.
Just needs final adjustments as they are running parts. | Andy Curtis - 05/02/24  9:38:38 PM: The roller track has come in but it did not have the mounting hardware and adjustable legs with it.

Waiting on hardware to be ordered and received. Then it will be installed",[]
1518,EQ ID 1518,Edge Bander-Privada,Privada,11715,05/16/2024,1. Prod Stopped,the key on the shaft for the cut off motor has sheared off,Closed and Completed,1458,1.5,"Jimmy Sadler, Jeff Riffle",Maintenance,1,05/16/2024 12:00 AM,Jimmy Sadler - 05/16/24 12:41:33 PM: Replaced cut off motor.,[]
1518,EQ ID 1518,Edge Bander-Privada,Privada,11800,05/22/2024,1. Prod Stopped,"Stripped screw on the gate handle. Wont stay tight enough to run one strip, it would take two.",Closed and Completed,0,0,jeff riffle,Maintenance,0,05/22/2024 01:30 PM,Bart James - 06/29/24  7:23:34 AM: relocated bolt forward one hole in block,[]
1518,EQ ID 1518,Edge Bander-Privada,Privada,12093,06/12/2024,1. Prod Stopped,front cut off blade hitting part,Closed and Completed,0,0,bart james / tyler ross,Maintenance,0,06/12/2024 02:30 PM,Bart James - 06/29/24  7:27:14 AM: front saw has a sheet metal skin on the side nearest the saw blade. this sheet metal was bent out allowing laminate to hang. straightened sheet metal.,[]
1518,EQ ID 1518,Edge Bander-Privada,Privada,11513,05/03/2024,1. Prod Stopped,cut off units out of time,Closed and Completed,300,1,Jeff Riffle,Maintenance,0,06/29/2024 12:00 AM,Jeffery Riffle - 06/29/24  7:11:54 AM: Put Water separator in,[]
1518,EQ ID 1518,Edge Bander-Privada,Privada,11514,05/04/2024,1. Prod Stopped,The rear trimming unit is cutting into the extrusion.,Closed and Completed,0,0.5,Jeff Riffle,Maintenance,0,06/29/2024 12:00 AM,Jeffery Riffle - 06/29/24  7:12:44 AM: Water Separator,[]
1518,EQ ID 1518,Edge Bander-Privada,Privada,12279,07/03/2024,1. Prod Stopped,"Sensor on long side isn't reading correctly , Which its causing it to come out short.",Closed and Completed,0,1,"Jimmy Sadler, Tyler Ross, Bart James",Maintenance,0.5,07/03/2024 12:00 AM,Jimmy Sadler - 07/03/24  9:30:16 AM: Sensor is working properly.  Adjusted lead time on strip.,[]
1518,EQ ID 1518,Edge Bander-Privada,Privada,12602,08/01/2024,1. Prod Stopped,Glue pot overflowing.,Closed and Completed,0,0,maintenance,Maintenance,0,08/07/2024 12:00 AM,Tyler Ross - 08/16/24  5:32:02 AM: glue pot was replaced,[]
1518,EQ ID 1518,Edge Bander-Privada,Privada,12700,08/08/2024,1. Prod Stopped,Vacuum hose got shredded.,Closed and Completed,0,0,Maint,Maintenance,0,08/08/2024 12:00 AM,Jimmy Sadler - 08/16/24  7:48:19 AM: Repaired,[]
1518,EQ ID 1518,Edge Bander-Privada,Privada,12348,07/11/2024,1. Prod Stopped,front cut off unit breaking edgebanding,Closed and Completed,0,0,Maintenance,Maintenance,0,08/16/2024 12:00 AM,Jeffery Riffle - 08/16/24  5:13:45 AM: Closed,[]
1518,EQ ID 1518,Edge Bander-Privada,Privada,12914,08/28/2024,1. Prod Stopped,"the out feed guard and belt housing got bent, we are unable to run",Closed and Completed,0,0.5,Tyler Ross Jeffery Riffle,Maintenance,0.5,08/28/2024 12:00 AM,Tyler Ross - 08/28/24 12:59:31 PM: Removed the guard and straightened the piece that was bent.,[]
1518,EQ ID 1518,Edge Bander-Privada,Privada,12920,08/28/2024,"5. Prod Ongoing, Maint Required","The outfeed cover got bent, Day shift straightened it out so production could continue.
Cover needs replaced.",Closed and Completed,0,1,"Andy Curtis, Garrett Blankenship",Maintenance,0,08/29/2024 12:30 AM,"Andy Curtis - 08/29/24 12:19:12 AM: Had a cover in stock, replaced the damaged cover.",[]
1518,EQ ID 1518,Edge Bander-Privada,Privada,12939,09/03/2024,1. Prod Stopped,data loss alarm and encoder error alarm will not start,Closed and Completed,0,0.5,Jeff Riffle Bart James,Maintenance,0,09/03/2024 12:00 AM,Jeffery Riffle - 09/03/24  5:03:50 AM: Tripped the door switch to the encoder and machine reset.,[]
1518,EQ ID 1518,Edge Bander-Privada,Privada,12974,09/05/2024,1. Prod Stopped,Turn on/off nob broke off.,Closed and Completed,1058,1,"Garrett Blankenship, Andy Curtis",Maintenance,0,09/10/2024 08:00 PM,"Andy Curtis - 09/10/24  8:30:10 PM: Installed the new disconnect switch assembly, lengthened the access rod due to door flex to give a more positive engagement. | Jeffery Riffle - 09/05/24  2:07:45 PM: Plastic clip broke off.  Reattached the set screws and it will turn on and off",[]
1518,EQ ID 1518,Edge Bander-Privada,Privada,13137,09/23/2024,1. Prod Stopped,busted airline where it enters the machine,Closed and Completed,0,0,Jeff Riffle Tyler Ross,Maintenance,0,09/23/2024 12:00 AM,Tyler Ross - 09/23/24  5:42:39 AM: replaced air line,[]
1518,EQ ID 1518,Edge Bander-Privada,Privada,13763,11/11/2024,1. Prod Stopped,"Part hit the heater, while running the part.",Closed and Completed,0,0.5,"Jimmy Sadler, Tyler Ross",Maintenance,0.5,11/11/2024 12:00 AM,Jimmy Sadler - 11/11/24  9:09:18 AM: Loaded part at an angle bending the heating lamp and cover.  Straightened enough to run.  Ordering a new heating lamp and cover.,[]
1518,EQ ID 1518,Edge Bander-Privada,Privada,13897,11/25/2024,1. Prod Stopped,Water Collector broken.,Closed and Completed,100,0.15,Jeff Riffle,Maintenance,0,11/25/2024 06:00 AM,Bart James - 11/25/24  4:13:35 AM: replaced collector,[]
1518,EQ ID 1518,Edge Bander-Privada,Privada,14108,12/17/2024,1. Prod Stopped,spike roller chain needs replaced,Closed and Completed,3200,2,"Jimmy Sadler, Jeff Riffle, Tyler Ross",Maintenance,2,12/17/2024 12:00 AM,"Jimmy Sadler - 12/18/24  5:35:41 AM: Replaced gearbox, drive sprocket, chain tensioner, chain.",[]
1518,EQ ID 1518,Edge Bander-Privada,Privada,14140,12/18/2024,1. Prod Stopped,"chain came off spike roller, put back on . came back off",Closed and Completed,349,1,"Jimmy Sadler, Jeff Riffle, Tyler Ross",Maintenance,1,12/18/2024 12:00 AM,Jimmy Sadler - 12/18/24  5:32:41 AM: Replaced spindle sprocket.,[]
1518,EQ ID 1518,Edge Bander-Privada,Privada,14141,12/18/2024,1. Prod Stopped,chain keeps popping off,Closed and Completed,0,0.25,"Jimmy Sadler, Tyler Ross",Maintenance,0,12/18/2024 12:00 AM,Jimmy Sadler - 12/18/24  6:31:24 AM: Adjusted sprocket,[]
1518,EQ ID 1518,Edge Bander-Privada,Privada,14095,12/16/2024,"5. Prod Ongoing, Maint Required",the chain on spike roller is stretched and will need replacing,Closed and Completed,0,0,Maintenance,Maintenance,0,12/18/2024 12:00 AM,Tyler Ross - 12/18/24  5:48:41 AM: Replaced | Tyler Ross - 12/18/24  5:44:07 AM: Rplaced,[]
1518,EQ ID 1518,Edge Bander-Privada,Privada,14494,01/28/2025,1. Prod Stopped,Air hose broke off.,Closed and Completed,0,0,.,Maintenance,0,01/28/2025 09:00 AM,Andy Curtis - 02/26/25 10:40:20 PM: Repaired,[]
