equipment_id,equipment_eq_id,equipment_name,department,wo_id,date_notified,urgency,problem,status,material_cost,labor_time,work_performed_by,assigned_to,downtime_hours,completed_datetime,comments,attachments
5337,EQ ID 5337,262 Multi-Gun Welder,Stainless,12268,07/02/2024,1. Prod Stopped,not welding,Closed and Completed,0,0.5,Tyler Thomason,Maintenance,0.5,07/02/2024 12:00 AM,Jimmy Sadler - 07/27/24  5:27:46 AM: Changed weld tip.,[]
5337,EQ ID 5337,262 Multi-Gun Welder,Stainless,19307,05/05/2026,1. Prod Stopped,water line fitting busted,Closed and Completed,0,1,Terry WIlson,Maintenance,1,05/18/2026 12:00 AM,Tyler Ross - 05/18/26 10:42:56 AM: Replaced,[]
5337,EQ ID 5337,262 Multi-Gun Welder,Stainless,19843,06/13/2026,1. Prod Stopped,"Screw broke off in welder, will not weld.",Closed and Completed,0,0,Fowler,Supervisor,0,06/29/2026 12:00 AM,Tyler Ross - 06/29/26  8:15:35 AM: Repaired,[]
5335,EQ ID 5335,Toyota Electric Lift,Stainless,19388,05/13/2026,1. Prod Stopped,Electric Lift has stopped,Closed and Completed,0,0,Lilly,Maintenance,0,05/18/2026 12:00 AM,Tyler Ross - 05/18/26 10:42:19 AM: lilly,[]
647,EQ ID 647,2888 Cam Riviter,Stainless,4816,03/14/2023,1. Prod Stopped,2888 Bracket Riveter stopped working,Closed and Completed,679,3,Jeff Riffle Jimmy Sadler Andy Curtis,Maintenance,0,03/15/2023 12:00 AM,Jimmy Sadler - 03/15/23  7:24:09 AM: Part jammed causing the motor to burn up.  Replaced motor with spare. | Jeffery Riffle - 03/15/23  6:00:36 AM: Changed Motor.,[]
647,EQ ID 647,2888 Cam Riviter,Stainless,8055,11/16/2023,"5. Prod Ongoing, Maint Required",riveter making a grinding sound as it cycle through,Closed and Completed,0,0,.,Maintenance,0,11/16/2023 12:00 AM,Andy Curtis - 03/29/24 12:46:27 AM: Repaired,[]
647,EQ ID 647,2888 Cam Riviter,Stainless,9431,12/21/2023,4. Prod Continuing but Affected Equipment stopped,bracket riviter has stopped,Closed and Completed,0,0,.,Maintenance,0,01/17/2024 12:00 AM,Jeffery Riffle - 01/17/24  5:47:35 AM: Closed.,[]
647,EQ ID 647,2888 Cam Riviter,Stainless,11622,05/10/2024,1. Prod Stopped,fiber optic sensor is not working,Closed and Completed,0,0.25,Terry Wilson,Maintenance,0.25,05/10/2024 12:00 AM,Jimmy Sadler - 05/10/24 11:26:59 AM: Adjusted sensor.,[]
647,EQ ID 647,2888 Cam Riviter,Stainless,12243,06/27/2024,4. Prod Continuing but Affected Equipment stopped,"pem stud riveter is not seating the studs properly, studs falling out",Closed and Completed,0,0,Maintenance,Maintenance,0,09/13/2024 12:00 AM,Tyler Ross - 09/13/24  5:54:25 AM: Fixed,[]
647,EQ ID 647,2888 Cam Riviter,Stainless,13792,11/12/2024,2. General Maint - High Priority,"sensor light staying on, the pem stud riviter",Closed and Completed,0,0,Maintenance,Maintenance,0,11/26/2024 12:00 AM,Tyler Ross - 11/26/24  7:21:16 AM: Fixed,[]
5161,EQ ID 5161,Stamtec Press,Stainless,1990,07/23/2022,"3. Prod Affected, Not Stopped",Raise light curtains so operator stand can be directly in front of press.,Closed and Completed,356,3,Jimmy Sadler,Maintenance,0,07/23/2022 12:00 AM,Jimmy Sadler - 07/23/22  9:53:48 AM: Raised light curtains.,[]
5161,EQ ID 5161,Stamtec Press,Stainless,2138,08/09/2022,1. Prod Stopped,"heard a pop sound from press, and now we are smelling burning rubber",Closed and Completed,0,1,"Jimmy Sadler, Bart James, Tracy Hardin, Ricky Cary",Maintenance,0.25,08/09/2022 12:00 AM,Jimmy Sadler - 08/09/22  8:31:40 AM: Oil cap on top of press evidently vibrated off and fell down between the belts and the wall of the press.  Placed oil cap back on top oil tank.,[]
5161,EQ ID 5161,Stamtec Press,Stainless,2374,09/15/2022,1. Prod Stopped,Monitor error.,Closed and Completed,0,0.75,"Jimmy Sadler, Ricky Cary",Maintenance,0.5,09/16/2022 12:00 AM,"Jimmy Sadler - 09/16/22  7:10:22 AM: Valve monitor 1 drop out fault, talk with technician, which said was an easy fix, so under his guidance I did what was instructed.  If this does not fix this issue will call Stamtec back for technician since it is under warranty.  Re-seated both valve bushings.",[]
5161,EQ ID 5161,Stamtec Press,Stainless,3855,01/09/2023,2. General Maint - High Priority,"Lubrication levels low on press. Crank, Rod, Slide, and Counter Balance.",Closed and Completed,0,0,"Ricky Cary, Tracy Hardin",Maintenance,0,01/16/2023 12:00 AM,,[]
5161,EQ ID 5161,Stamtec Press,Stainless,5727,05/19/2023,1. Prod Stopped,Tonnage monitor keeps faulting out.,Closed and Completed,0,0.5,Jimmy Sadler,Maintenance,0.25,05/19/2023 06:30 AM,Andy Curtis - 06/20/23  6:30:44 AM: The problem went away. No further issues,[]
5161,EQ ID 5161,Stamtec Press,Stainless,6390,07/12/2023,"3. Prod Affected, Not Stopped",The tonnage monitors keep overloading and stopping the press when running the 262-6 wrappers. It has stopped 4 times in 30 minutes.,Closed and Completed,0,1,"Jimmy Sadler, Patrick Thomas (Stamtec)",Maintenance,0,07/17/2023 12:00 AM,"Jimmy Sadler - 07/27/23  4:10:38 AM: Patrick with Stamtec, visited plant, showed operators the overall dos and don'ts of adjustments.  Found that someone had changed some parameters on the tonnage.  Machine running good. | Jimmy Sadler - 07/13/23  3:50:57 AM: Patrick, with Stamtec will be here Monday, July 17th, around lunch time or little after to go over the basic operations of the press and address the tonnage alarm issue that you have when using the large die.  I strongly suggest that you have your upper level operators be a part of this to learn the dos and don’ts of adjustments. | Jimmy Sadler - 07/12/23  6:12:15 AM: Called tech support at Stamtec about this issue, waiting on a call back.  This only happens on that one particular die.",[]
5161,EQ ID 5161,Stamtec Press,Stainless,5777,05/23/2023,"3. Prod Affected, Not Stopped",The tonnage monitor keeps causing an immediate stop. We have re-calibrated several times and it only runs for a few parts and does it again. I think we need to call Stamtec and see if they will come in and check it out. Should still be under warranty.,Closed and Completed,0,0,Jimmy,Maintenance,0,07/27/2023 12:00 AM,Jimmy Sadler - 07/27/23  4:18:05 AM: This issue has been corrected.  The parameters in the control panel wasn't set properly.,[]
5161,EQ ID 5161,Stamtec Press,Stainless,6624,07/27/2023,"5. Prod Ongoing, Maint Required",We are still having sporadic issues with the tonnage monitor on this press. It doesn't seem that the parameters that the tech set when he was here complete rectified the problem,Closed and Completed,5,0.5,"Jimmy Sadler, Andy Curtis",Maintenance,0.25,07/28/2023 10:00 AM,"Andy Curtis - 07/29/23  4:18:16 AM: Replaced the HMI battery per Patrick at Stamtecs instruction, no further problems. | Jimmy Sadler - 07/27/23  7:15:20 AM: I will email Patrick and find out find the settings aren't being saved.",[]
5161,EQ ID 5161,Stamtec Press,Stainless,7803,10/26/2023,"3. Prod Affected, Not Stopped",Light curtain flickering every other stroke.,Closed and Completed,0,0,.,Maintenance,0,09/28/2023 12:00 AM,Jeffery Riffle - 01/17/24  5:32:51 AM: Closed.,[]
5161,EQ ID 5161,Stamtec Press,Stainless,6740,08/08/2023,1. Prod Stopped,light curtains,Closed and Completed,0,1,Jeff Riffle Jimmy Sadler,Maintenance,0.5,11/01/2023 12:00 AM,Jeffery Riffle - 11/01/23 12:50:36 PM: Adjusted,[]
5161,EQ ID 5161,Stamtec Press,Stainless,7025,08/28/2023,1. Prod Stopped,Light curtains out of adjustment. Can't get them re-aligned.,Closed and Completed,0,1,Jeff Riffle,Maintenance,1,11/01/2023 12:00 AM,Jeffery Riffle - 11/01/23 12:58:22 PM: Realigned.,[]
5161,EQ ID 5161,Stamtec Press,Stainless,7865,10/31/2023,1. Prod Stopped,light curtains,Closed and Completed,0,1,Jimmy Sadler,Maintenance,1,11/02/2023 12:00 AM,Jeffery Riffle - 11/02/23  6:03:00 AM: Adjusted.,[]
5161,EQ ID 5161,Stamtec Press,Stainless,6620,07/27/2023,2. General Maint - High Priority,We need 110V dropped at the Stamtec press. We are having to use an extension cord to plug in the observation light.,Closed and Completed,0,0,.,Maintenance,0,01/17/2024 12:00 AM,Jeffery Riffle - 01/17/24  4:21:20 AM: Closed.,[]
5161,EQ ID 5161,Stamtec Press,Stainless,11620,05/10/2024,1. Prod Stopped,"press will shut down, start up, then shut down again all while someone is operating it",Closed and Completed,0,0.5,"Jimmy Sadler, Tyler Ross",Maintenance,0.25,05/10/2024 12:00 AM,Jimmy Sadler - 05/10/24  8:28:06 AM: Loose connector plug.,[]
5161,EQ ID 5161,Stamtec Press,Stainless,12091,06/12/2024,1. Prod Stopped,light curtains,Closed and Completed,0,0.5,"Jimmy Sadler, Tyler Ross",Maintenance,0.5,06/13/2024 12:00 AM,Jimmy Sadler - 06/13/24  6:25:18 AM: Re-aligned light curtains.,[]
5161,EQ ID 5161,Stamtec Press,Stainless,12600,08/01/2024,1. Prod Stopped,light curtains,Closed and Completed,0,0.5,"Jimmy Sadler, Tyler Ross",Maintenance,0.5,08/01/2024 12:00 AM,Jimmy Sadler - 08/01/24  5:57:21 AM: Adjusted the right mirror for alignment.,[]
5161,EQ ID 5161,Stamtec Press,Stainless,14661,02/13/2025,1. Prod Stopped,hydraulic line burst on the Die Clamp,Closed and Completed,3,0.5,Terry Wilson,Maintenance,0,03/06/2025 12:00 AM,Jimmy Sadler - 03/06/25  5:27:29 AM: Replaced line | Tyler Ross - 03/06/25  5:26:04 AM: Replaced the line,[]
5161,EQ ID 5161,Stamtec Press,Stainless,15487,04/24/2025,1. Prod Stopped,"no lube flow showing up on screen, code 7 and 76",Closed and Completed,0,0,Jimmy,Maintenance,0,05/20/2025 12:00 AM,Jimmy Sadler - 05/20/25  5:06:47 AM: Reset press.,[]
5161,EQ ID 5161,Stamtec Press,Stainless,17007,09/15/2025,2. General Maint - High Priority,The light curtains can be moved inward toward the press to a minimum of where they are no closer than 7 inches from the point of operation. This was determined by using an OSHA calculations.,Closed Without Action,0,0,Tyler Ross,Maintenance,0,10/10/2025 12:00 AM,Tyler Ross - 10/10/25  9:00:39 AM: It would make a bigger safety hazard to do so,[]
5161,EQ ID 5161,Stamtec Press,Stainless,18472,02/13/2026,"3. Prod Affected, Not Stopped",light curtains need bracing,Closed and Completed,0,0.15,Tyler Ross,Maintenance,0,02/13/2026 12:00 AM,Tyler Ross - 02/13/26 11:27:38 AM: Clamp hose was in the light curtain,[]
5161,EQ ID 5161,Stamtec Press,Stainless,19981,06/29/2026,2. General Maint - High Priority,oil leak,Closed and Completed,0,0.25,"Jimmy Sadler, Tyler Ross, Bary James",Maintenance,0,06/29/2026 12:00 AM,Jimmy Sadler - 06/29/26 10:49:33 AM: Evidently there was some oil on top of a cylinder.  The ram was raised higher than usual causing the oil to push out and leak down.  Didn't find any problems with the operation of the press.,[]
693,EQ ID 693,Fork Lift,Stainless,1799,06/28/2022,"3. Prod Affected, Not Stopped",The battery is overfilling when adding water. Looks like the float on a couple of the cells are not working properly,Closed and Completed,150,0.25,Jimmy Sadler,Maintenance,0,06/28/2022 12:00 AM,Jimmy Sadler - 06/28/22  5:17:31 AM: Replaced two water injectors.,[]
693,EQ ID 693,Fork Lift,Stainless,2171,08/15/2022,"3. Prod Affected, Not Stopped",Forks won't open and close evenly.,Closed and Completed,0,0.25,Jimmy Sadler,Maintenance,0,08/17/2022 12:00 AM,Jimmy Sadler - 08/17/22  4:47:57 AM: Greased folk rails.,[]
693,EQ ID 693,Fork Lift,Stainless,3494,12/07/2022,"5. Prod Ongoing, Maint Required",The horn on the forklift is starting to have issues. Needs to be looked at.,Closed and Completed,0,0,Lilly Company,Maintenance,0,12/07/2022 12:00 AM,Jimmy Sadler - 12/15/22 11:11:47 AM: Lilly inspected and found no issues and horn has not acted up again.  Will continue to monitor.,[]
693,EQ ID 693,Fork Lift,Stainless,3959,01/13/2023,6. General Maint,Need to get the horn checked out. It doesn't always work when pressed.,Closed and Completed,0,0,Lilly Company,Maintenance,0,01/13/2023 12:00 AM,Jimmy Sadler - 01/25/23  7:30:31 AM: Lilly replaced horn.,[]
693,EQ ID 693,Fork Lift,Stainless,4068,01/20/2023,1. Prod Stopped,Horn has stopped working. Forklift has been taken out of service.,Closed and Completed,0,0,Lilly Company,Maintenance,1,01/20/2023 12:00 AM,"Jimmy Sadler - 01/26/23  5:07:01 AM: Replaced horn, duplicate post.",[]
693,EQ ID 693,Fork Lift,Stainless,4599,02/27/2023,2. General Maint - High Priority,"Tires are getting in bad shape, Need new tires all the way around.",Closed and Completed,2769.94,0,Lilly Company,Maintenance,0,03/20/2023 12:00 AM,Jimmy Sadler - 04/05/23  8:51:19 AM: Replaced | Ricky Cary - 02/27/23 11:00:36 AM: Tires have been ordered.,[]
693,EQ ID 693,Fork Lift,Stainless,5685,05/16/2023,6. General Maint,The strobe light isn't functioning properly. Sometimes it blinks and sometimes it don't.,Closed and Completed,0,0,Lilly Company,Maintenance,0,05/16/2023 12:00 AM,Jimmy Sadler - 06/14/23  4:27:37 AM: Replaced,[]
693,EQ ID 693,Fork Lift,Stainless,6679,08/02/2023,"5. Prod Ongoing, Maint Required",One of the brake lights is out.,Closed and Completed,0,0,Lilly Co.,Maintenance,0,08/02/2023 12:00 AM,,[]
693,EQ ID 693,Fork Lift,Stainless,10631,03/05/2024,2. General Maint - High Priority,having problem with the horn,Closed and Completed,0,0,Lilly Company,QA,0,03/06/2024 12:00 AM,Andy Curtis - 04/04/24  5:42:48 PM: Fixed during PMs,[]
693,EQ ID 693,Fork Lift,Stainless,15503,04/25/2025,2. General Maint - High Priority,Automatic watering system is not stopping when battery is full.,Closed and Completed,0,0,Jimmy,Maintenance,0,07/03/2025 12:00 AM,,[]
704,EQ ID 704,Cat Wet Dust Collector #2,Stainless,10332,02/13/2024,4. Prod Continuing but Affected Equipment stopped,"dust collector between 262 and 270 cell on/off power switch is loose,",Closed and Completed,0,0.25,Jimmy Sadler,Maintenance,0,02/13/2024 12:00 AM,Jimmy Sadler - 02/13/24  7:53:55 AM: Tightened switch box.,[]
715,EQ ID 715,Benchmaster Press,Stainless,1214,04/26/2022,"3. Prod Affected, Not Stopped",The main motor has shut down twice this morning for no apparent reason.,Closed and Completed,0,0.5,Jimmy Sadler,Maintenance,0,04/27/2022 12:00 AM,"Jimmy Sadler - 04/27/22  3:30:14 AM: Tightened terminals inside of cabinet, will monitor.",[]
715,EQ ID 715,Benchmaster Press,Stainless,2063,08/01/2022,1. Prod Stopped,"The brake for the ball screw is worn out and no longer functioning as it should, also the overload pump is not holding the pressure to keep the ram from fluctuating.",Closed and Completed,0,6,Dan Taylor Andy Curtis,Maintenance,6,08/01/2022 01:00 AM,Dan Taylor - 08/02/22 10:09:51 AM: Replaced pump and brake motor  had a problem with blowing the 6 amp fuse so  replace it with a 6.5 no more issues at this time.,[]
715,EQ ID 715,Benchmaster Press,Stainless,2159,08/12/2022,1. Prod Stopped,Grease showing up on the front of the ram. May be a line loose.,Closed and Completed,0,0.25,Jimmy Sadler,Maintenance,0,08/15/2022 12:00 AM,"Jimmy Sadler - 08/15/22  4:45:05 AM: Over greasing, turned down, will monitor.",[]
715,EQ ID 715,Benchmaster Press,Stainless,2315,09/02/2022,"3. Prod Affected, Not Stopped",Change fuses in press.,Closed and Completed,0,0.25,Jimmy Sadler,Maintenance,0,09/02/2022 12:00 AM,Jimmy Sadler - 09/02/22 10:31:34 AM: Replaced 6.25 amp fuse with 6 amp.,[]
715,EQ ID 715,Benchmaster Press,Stainless,3246,11/14/2022,1. Prod Stopped,Slide adjust button not working. May be fuse related.,Closed and Completed,2,0.25,"Jimmy Sadler, Jeff Riffle",Maintenance,0.25,11/14/2022 12:00 AM,Jimmy Sadler - 11/14/22  9:07:49 AM: Replaced a blown fuse.,[]
715,EQ ID 715,Benchmaster Press,Stainless,3788,01/03/2023,1. Prod Stopped,Fuse blown on ram adjustment.,Closed and Completed,5,0.25,Jimmy Sadler,Maintenance,0.25,01/03/2023 12:00 AM,Jimmy Sadler - 01/03/23 10:12:14 AM: Replaced fuse.,[]
715,EQ ID 715,Benchmaster Press,Stainless,4381,02/14/2023,1. Prod Stopped,Ram will not go up or down,Closed and Completed,26,0.25,Jimmy Sadler,Maintenance,0.25,02/14/2023 12:00 AM,Jimmy Sadler - 02/14/23  7:21:01 AM: Replaced 2 blown fuses.,[]
715,EQ ID 715,Benchmaster Press,Stainless,4609,02/28/2023,1. Prod Stopped,Fuses blown on the slide adjustment.,Closed and Completed,5,0.25,Andy Curtis,Maintenance,0.25,02/28/2023 07:30 AM,Andy Curtis - 02/28/23  8:17:17 AM: Replaced 1 blown fuse,[]
715,EQ ID 715,Benchmaster Press,Stainless,4815,03/14/2023,1. Prod Stopped,Fuse blown on the slide adjustment,Closed and Completed,10,1,Andy Curtis Jeffery RIffle,Maintenance,0.5,03/15/2023 12:00 AM,Jeffery Riffle - 03/15/23  5:54:05 AM: Changed Fuse.,[]
715,EQ ID 715,Benchmaster Press,Stainless,5683,05/15/2023,1. Prod Stopped,light curtains,Closed and Completed,0,0.25,Jimmy Sadler,Maintenance,0.5,05/17/2023 12:00 AM,Jimmy Sadler - 05/17/23  6:36:20 AM: Adjusted light curtains and and tightened bolts.,[]
715,EQ ID 715,Benchmaster Press,Stainless,6681,08/02/2023,"5. Prod Ongoing, Maint Required",Parts lubricant line leaking where the line hooks to the sprayer.,Closed and Completed,0,0,Jimmy Sadler,Maintenance,0,08/17/2023 12:00 AM,,[]
715,EQ ID 715,Benchmaster Press,Stainless,6946,08/22/2023,"5. Prod Ongoing, Maint Required","the program / run switch fault, is kicking out",Closed and Completed,0,0.5,Jimmy Sadler,Maintenance,0.5,08/23/2023 12:00 AM,Jimmy Sadler - 08/23/23  6:01:08 AM: Checked for loose wiring.  Find several terminals in the palm button tower were loose.,[]
715,EQ ID 715,Benchmaster Press,Stainless,5878,06/05/2023,"5. Prod Ongoing, Maint Required",the forward/reverse key switch is making two revolution before locking in,Closed and Completed,0,0,.,Maintenance,0,01/17/2024 12:00 AM,Jeffery Riffle - 01/17/24  5:48:38 AM: Closed.,[]
715,EQ ID 715,Benchmaster Press,Stainless,6592,07/25/2023,"5. Prod Ongoing, Maint Required",The slide adjustment is backwards. Up is down  and down is up.,Closed and Completed,0,0,.,Maintenance,0,01/17/2024 12:00 AM,Jeffery Riffle - 01/17/24  5:49:22 AM: Closed.,[]
715,EQ ID 715,Benchmaster Press,Stainless,10871,03/29/2024,"5. Prod Ongoing, Maint Required",leak coming from sprayer line,Closed and Completed,0.5,0.25,Tyler Ross,Maintenance,0.25,03/29/2024 12:00 AM,,[]
715,EQ ID 715,Benchmaster Press,Stainless,11002,04/09/2024,6. General Maint,replace plexiglass,Closed and Completed,0,0,Jimmy,Maintenance,0,06/29/2024 12:00 AM,Jimmy Sadler - 06/29/24  7:25:58 AM: Repaired,[]
715,EQ ID 715,Benchmaster Press,Stainless,14954,02/26/2025,1. Prod Stopped,Air solenoid has deteriorated and compressed air supply line is split.  Solenoid has been ordered with 4 week lead time.  The supply line is metric and Motion Industries has the supply line to send to their hose shop to make a new one.,Closed and Completed,3000,12,"Jimmy Sadler, Tyler Ross, Bart James",Maintenance,224,04/02/2025 12:00 AM,"Jimmy Sadler - 04/02/25  8:11:12 AM: Rebuilt solenoid valve, replaced air hose.",[]
715,EQ ID 715,Benchmaster Press,Stainless,17646,11/12/2025,1. Prod Stopped,"Benchmaster Press, went down.",Closed and Completed,0,0.25,Tracy Hardin,Maintenance,0,11/12/2025 12:00 AM,Jimmy Sadler - 11/12/25  4:55:37 AM: Powered machine off/on and is working.,[]
715,EQ ID 715,Benchmaster Press,Stainless,18913,03/30/2026,1. Prod Stopped,Light Curtains,Closed and Completed,0,0.5,Tyler Ross Bart James,Maintenance,0,04/02/2026 12:00 AM,Tyler Ross - 04/02/26  8:52:37 AM: plugs was loose,[]
715,EQ ID 715,Benchmaster Press,Stainless,19119,04/16/2026,1. Prod Stopped,blown fuse,Closed and Completed,0,0,Tyler Ross,Maintenance,0,04/16/2026 12:00 AM,Tyler Ross - 04/16/26  4:46:06 AM: Replaced fuse,[]
715,EQ ID 715,Benchmaster Press,Stainless,19273,05/01/2026,2. General Maint - High Priority,Can't see our Die height settings because numbers are covered with oil.,Closed and Completed,0,0.5,Tyler Ross,Maintenance,0.5,05/05/2026 12:00 AM,Tyler Ross - 05/05/26 11:48:01 AM: Drained the oil,[]
715,EQ ID 715,Benchmaster Press,Stainless,20238,08/04/2026,1. Prod Stopped,"Press, is shutting off.",Closed and Completed,1,0,TW JP,Maintenance,0.5,08/04/2026 07:00 AM,,[]
715,EQ ID 715,Benchmaster Press,Stainless,20156,07/29/2026,"3. Prod Affected, Not Stopped","Press is constantly shutting off. it will run 10 parts then shut off, sometimes it might do 2 and shut off.",Closed Without Action,0,0,Tyler,Maintenance,0,08/12/2026 12:00 AM,Tyler Ross - 08/12/26  8:59:14 AM: Die stop block wasnt plugged in good | Dale Kee - 07/30/26 12:16:59 PM: Tyler watched the machine run 40 parts. Did not see the issues reported. Perhaps training issue for newer employee.,[]
715,EQ ID 715,Benchmaster Press,Stainless,18984,04/06/2026,"5. Prod Ongoing, Maint Required",Light curtains has a shortage in the wires,Closed Without Action,0,0,Jordan Parker,Supervisor,0,08/24/2026 12:00 AM,Bart James - 06/17/26 10:43:53 AM: Jones Electric is quoting replacing these light curtains. current controller is obsolete.,[]
1626,EQ ID 1626,End drive conveyor 05,Stainless,5905,06/06/2023,1. Prod Stopped,Drive belt on the conveyor broke.,Closed and Completed,8,0.25,Jimmy Sadler,Maintenance,0,06/06/2023 12:00 AM,Jimmy Sadler - 06/06/23 10:28:15 AM: Replaced belt.,[]
1626,EQ ID 1626,End drive conveyor 05,Stainless,17578,11/05/2025,"5. Prod Ongoing, Maint Required",conveyor has a very bad noise coming from,Closed and Completed,0,0.05,Tyler Ross,Maintenance,0,11/05/2025 12:00 AM,Tyler Ross - 11/05/25 12:13:41 PM: Oiled everything down,[]
1634,EQ ID 1634,262 Finished Product Lift,Stainless,1175,04/21/2022,4. Prod Continuing but Affected Equipment stopped,the brake on Pallet Lift isn't working,Closed and Completed,0,1,Dan Taylor,Maintenance,0,05/12/2022 09:30 AM,Dan Taylor - 05/12/22  4:18:07 PM: Made a new brake pad for it. | Dan Taylor - 04/22/22  1:30:12 PM: The rubber pad is missing on brake. needs new ones.,[]
1634,EQ ID 1634,262 Finished Product Lift,Stainless,5703,05/17/2023,"5. Prod Ongoing, Maint Required",The handle spring needs to be replaced. Handles won't stay up out of the isles.,Closed and Completed,0,0,Jimmy Sadler,Maintenance,0,05/17/2023 12:00 AM,Jimmy Sadler - 06/14/23  4:28:12 AM: Replaced,[]
1635,EQ ID 1635,2888 Finished Product Lift,Stainless,5704,05/17/2023,6. General Maint,The Handle spring is broken and needs to be replaced. Handles won't stay up out of the isles.,Closed and Completed,5,1,Jimmy Sadler,Maintenance,1,05/18/2023 10:00 AM,Andy Curtis - 06/10/23  6:06:04 AM: Repaired,[]
1636,EQ ID 1636,270 Finished Product Lift,Stainless,6900,08/21/2023,"3. Prod Affected, Not Stopped",Lift not working.,Closed and Completed,0,0.25,Jeff Riffle,Maintenance,0,08/21/2023 12:00 AM,Jimmy Sadler - 08/21/23  5:43:28 AM: battery wasn't charged due to broken wire.,[]
1636,EQ ID 1636,270 Finished Product Lift,Stainless,17361,10/20/2025,2. General Maint - High Priority,brake is not working on the lift.,Closed and Completed,0,1,"Lilly, Andy Curtis",Maintenance,0,02/12/2026 12:00 AM,"Tyler Ross - 02/12/26  7:12:13 AM: Lilly | Andy Curtis - 12/22/25  7:41:03 AM: Lilly is going to check on this. There is a bracket that is bent over the wheel, Lilly is going to either bend that piece back or get a replacement.",[]
1637,EQ ID 1637,221 Finished Product Lift,Stainless,11464,04/30/2024,2. General Maint - High Priority,battery won't charge,Closed and Completed,0,0,Lilly,Maintenance,0,06/29/2024 12:00 AM,Jimmy Sadler - 06/29/24  7:26:33 AM: Repaired,[]
1641,EQ ID 1641,Universal Robot 262 Press,Stainless,1155,04/19/2022,"3. Prod Affected, Not Stopped","the robotic arm is missing the gages on a consistent basis, causing the door blanks to be form incorrectly",Closed and Completed,0,1,Andy Curtis,Maintenance,1,04/19/2022 07:30 AM,"Andy Curtis - 04/19/22  8:04:01 AM: Put a shim under 1 side of the block base to cant the rod inward toward the material. Watched it run a few pieces, ran fine. If it loosens again , we will need to drill, tap and set screw the rod to keep it still.",[]
1641,EQ ID 1641,Universal Robot 262 Press,Stainless,1655,06/13/2022,"3. Prod Affected, Not Stopped","The sensor is detecting something in it's field of view. Robot running at half speed, globe probably scratched and needs to be changed out.",Closed and Completed,200,0.25,Jimmy Sadler,Maintenance,0,06/13/2022 12:00 AM,Jimmy Sadler - 06/13/22  7:18:08 AM: Replaced globe cover.,[]
1641,EQ ID 1641,Universal Robot 262 Press,Stainless,2514,10/05/2022,"3. Prod Affected, Not Stopped",Safety Sensor going out on the operator side of the robot.,Closed and Completed,200,0.25,Jimmy Sadler,Maintenance,0.25,10/05/2022 12:00 AM,Jimmy Sadler - 10/05/22 12:26:02 PM: Replaced safety sensor.,[]
1641,EQ ID 1641,Universal Robot 262 Press,Stainless,2528,10/06/2022,"3. Prod Affected, Not Stopped",The robot keeps trying to operate in safe. It is sporadic during the cycle it goes in and out of safe mode.,Closed and Completed,0,0.5,Andy Curtis,Maintenance,0.5,10/06/2022 09:00 AM,Andy Curtis - 10/06/22  9:18:46 AM: Had to take the laptop computer and recalibrate the sensor after a new cover was put on. Robot is running normal speed now.,[]
1641,EQ ID 1641,Universal Robot 262 Press,Stainless,2536,10/07/2022,"3. Prod Affected, Not Stopped",Robot started in reduced mode again this morning.,Closed and Completed,0,0.25,Ricky Cary,Maintenance,0.25,10/07/2022 06:00 AM,"Andy Curtis - 10/17/22  4:39:40 AM: Robot did not start up correctly, shut down and restart.",[]
1641,EQ ID 1641,Universal Robot 262 Press,Stainless,3519,12/07/2022,"3. Prod Affected, Not Stopped",The robot is running in reduced mode. May be safety curtain lens.,Closed and Completed,194,1,"Andy Curtis, Bart James",Maintenance,0.5,12/07/2022 01:30 PM,Andy Curtis - 12/08/22 10:48:42 AM: Changed the operators side lens because it had several scratches.,[]
1641,EQ ID 1641,Universal Robot 262 Press,Stainless,3637,12/14/2022,"3. Prod Affected, Not Stopped",Robot keeps switching back and fourth from normal to reduced operation. May need to recalibrate the safety sensors.,Closed and Completed,194,3,"Andy Curtis, Jimmy Sadler, Jeff Riffle",Maintenance,1,12/13/2022 11:00 AM,"Andy Curtis - 12/14/22  8:12:58 AM: Had to replace the new sensor cover that was installed recently, something about the cover would not work even after recalibration.
Recalibrated the new cover.",[]
1641,EQ ID 1641,Universal Robot 262 Press,Stainless,3709,12/21/2022,"3. Prod Affected, Not Stopped",Robot moving in slow motion.,Closed and Completed,185,0.75,"Jimmy Sadler, Jeff Riffle",Maintenance,0.5,12/21/2022 12:00 AM,Jimmy Sadler - 12/21/22  8:05:41 AM: Sensor lens had a scratch on it.  Replaced sensor lens.,[]
1641,EQ ID 1641,Universal Robot 262 Press,Stainless,4125,01/25/2023,"5. Prod Ongoing, Maint Required",The sensor on the conveyor is staying lit up all the time not allowing the robot to drop the part on the conveyor.,Closed and Completed,71,0.25,Andy Curtis,Maintenance,0,01/25/2023 08:30 AM,Andy Curtis - 01/27/23  4:24:28 AM: Changed out the bad sensor.,[]
1641,EQ ID 1641,Universal Robot 262 Press,Stainless,4130,01/25/2023,6. General Maint,"It was requested to put in a WO for the triple cassette table that needs to be fabricated for the UR-10 after they doors get pressed. Once completed and in position, we can have ACS reprogram accordingly.",Closed and Completed,1251,6,"Andy Curtis, Fowler Machine",Maintenance,0,01/26/2023 11:00 AM,Andy Curtis - 01/27/23  4:57:05 AM: The table has been modified with the necessary spindles and sensors.,[]
1641,EQ ID 1641,Universal Robot 262 Press,Stainless,3796,01/04/2023,"3. Prod Affected, Not Stopped","The robot is running in reduced mode this morning.. Giving a ""Clean Screen"" error.",Closed Without Action,0,0,Jimmy,Maintenance,0,05/04/2023 12:00 AM,"Jimmy Sadler - 05/04/23  6:03:20 AM: Duplicate work order. | Andy Curtis - 03/15/23  7:57:51 AM: Waiting on ACS to come back and install the sensors and finish the other projects they were supposed to do. | Andy Curtis - 01/12/23  5:00:41 AM: Cleaned the operator side lens and replaced the press side lens. After an hour had a fault again, called Leuze and confirmed it was an internal failure error. 
Will have to be replaced. Looking into replacements/",[]
1641,EQ ID 1641,Universal Robot 262 Press,Stainless,5277,04/13/2023,1. Prod Stopped,The zones on the new sensors need to be set up so that the robot can run at normal speed. Currently it is running in reduced mode. While the cell is not running would be a good time to work on this issue.,Closed Without Action,0,0,.,Maintenance,0,07/14/2023 12:00 AM,Andy Curtis - 07/25/23  6:25:44 AM: This was unhooked during the move and not reinstalled,[]
1641,EQ ID 1641,Universal Robot 262 Press,Stainless,6965,08/23/2023,1. Prod Stopped,light curtain won't reset,Closed and Completed,0,0.5,Jimmy Sadler,Maintenance,0.5,08/23/2023 12:00 AM,Jimmy Sadler - 08/23/23  9:14:29 AM: The cable to the light curtain was stepped on pulling the wires out of the plug.,[]
1641,EQ ID 1641,Universal Robot 262 Press,Stainless,6716,08/04/2023,2. General Maint - High Priority,We need the UR10 to be set in it's new location with the press in 262 as soon as possible to get it back in operation.,Closed and Completed,0,0,Jimmy,Supervisor,0,12/18/2023 12:00 AM,Jimmy Sadler - 12/18/23  9:16:36 AM: done,[]
1641,EQ ID 1641,Universal Robot 262 Press,Stainless,7477,10/05/2023,4. Prod Continuing but Affected Equipment stopped,robot is down,Closed and Completed,0,0,Jimmy,Maintenance,0,01/17/2024 12:00 AM,Jimmy Sadler - 01/17/24  5:36:35 AM: Repaired,[]
1641,EQ ID 1641,Universal Robot 262 Press,Stainless,9560,01/08/2024,"5. Prod Ongoing, Maint Required",air leak in cylinder that control the scrap ejectors,Closed and Completed,0,0,Jimmy,Maintenance,0,06/29/2024 12:00 AM,"Jimmy Sadler - 06/29/24  7:20:31 AM: Repaired | Andy Curtis - 04/04/24  8:05:48 PM: The next time the die is out for maintenance the left cylinder needs to be replaced. If not both of them.
This needs to be done when the die is apart.",[]
1641,EQ ID 1641,Universal Robot 262 Press,Stainless,10914,04/02/2024,4. Prod Continuing but Affected Equipment stopped,the robotic arm won't engage,Closed and Completed,0,0,Maintenance,Maintenance,0,09/13/2024 12:00 AM,"Tyler Ross - 09/13/24  5:53:22 AM: fixed | Andy Curtis - 04/04/24 10:01:06 PM: Checked over the robot connections, seem fine, looked at the updates and found that the last update in it was Dec. 20 2021.
This does not seem right, as I thought it was updated last year. Will have to call a tech and ask them what is going on.
Not sure if it has lost some memory or if it has corrupted files.",[]
1641,EQ ID 1641,Universal Robot 262 Press,Stainless,14289,,4. Prod Continuing but Affected Equipment stopped,"broken wire on the Robot,",Closed and Completed,0,0.5,Jeff Riffle Tyler Ross,Maintenance,0,01/08/2025 12:00 AM,Jeffery Riffle - 01/08/25 11:11:27 AM: Reconnected Wire.,[]
1641,EQ ID 1641,Universal Robot 262 Press,Stainless,17154,10/06/2025,2. General Maint - High Priority,"the protective coating is coming off the wires, need repairing",Closed and Completed,0,1,"Andy Curtis, Garrett Blankenship",Maintenance,0,02/18/2026 12:00 AM,Andy Curtis - 02/24/26  3:10:47 AM: Robot was removed from the cell for future projects possibly.,[]
1728,EQ ID 1728,2888 Cam Riveter (NEW),Stainless,1178,04/21/2022,1. Prod Stopped,rivets are not falling,Closed and Completed,0,0.25,Terry Wilson,Maintenance,0,04/21/2022 12:00 AM,,[]
1728,EQ ID 1728,2888 Cam Riveter (NEW),Stainless,1761,06/23/2022,"3. Prod Affected, Not Stopped",Air leak coming from inside the machine. Not seating the rivet properly,Closed and Completed,40,2,Bart James,Maintenance,2,06/23/2022 12:00 AM,Dan Taylor - 06/27/22  4:12:51 AM: Replaced 2 hoses in machine,[]
1728,EQ ID 1728,2888 Cam Riveter (NEW),Stainless,1788,06/27/2022,"3. Prod Affected, Not Stopped",Machine is dropping 2 or 3 rivets at the same time.,Closed and Completed,0,1,Dan Taylor,Maintenance,1.5,06/27/2022 01:00 PM,Dan Taylor - 06/27/22 11:30:39 AM: One of the fingers that hold the rivets broke. Made a new one until the original one comes in.,[]
1728,EQ ID 1728,2888 Cam Riveter (NEW),Stainless,2179,08/16/2022,"3. Prod Affected, Not Stopped",Slide needs adjusting again. It is a little too slow allowing more than one rivet to drop at a time.,Closed and Completed,0,0.25,Ricky Cary,Maintenance,0.25,08/16/2022 11:30 AM,Andy Curtis - 08/22/22  4:34:17 AM: Adjustments made,[]
1728,EQ ID 1728,2888 Cam Riveter (NEW),Stainless,3087,11/01/2022,1. Prod Stopped,The machine won't cycle. The safety mechanism comes down but the machine doesn't cycle.,Closed and Completed,0,0.25,Jeff Hall,Maintenance,0,11/01/2022 06:00 AM,"Andy Curtis - 11/01/22  9:30:27 AM: Jeff Hall made a slight adjustment, machine is running now.",[]
1728,EQ ID 1728,2888 Cam Riveter (NEW),Stainless,4647,03/06/2023,"3. Prod Affected, Not Stopped",Fiber optic sensor going out.,Closed and Completed,0,0.25,Bart James,Maintenance,0.25,03/07/2023 07:00 AM,"Andy Curtis - 03/21/23  7:12:15 AM: I have ordered replacement fiber optic lines. But this machine has had no further problems. 
Possibly a dirty sensor at the time.",[]
1728,EQ ID 1728,2888 Cam Riveter (NEW),Stainless,7888,11/02/2023,1. Prod Stopped,anvil is broke inside of casing,Closed and Completed,0,1,Rickey Carey,Maintenance,1,11/02/2023 12:00 AM,Jeffery Riffle - 11/02/23  6:04:38 AM: Repaired.,[]
1728,EQ ID 1728,2888 Cam Riveter (NEW),Stainless,10365,02/15/2024,1. Prod Stopped,bad sensor,Closed and Completed,50,0.25,Jimmy Sadler,Maintenance,0.25,02/16/2024 12:00 AM,Jimmy Sadler - 02/16/24  5:28:04 AM: Replaced sensor.,[]
1728,EQ ID 1728,2888 Cam Riveter (NEW),Stainless,10378,02/16/2024,"5. Prod Ongoing, Maint Required","cam riveter stopping on bottom,",Closed and Completed,0,0.25,Jimmy Sadler,Maintenance,0,02/16/2024 12:00 AM,Jimmy Sadler - 02/16/24  5:23:21 AM: Went over and watched machine run without any issues.,[]
1728,EQ ID 1728,2888 Cam Riveter (NEW),Stainless,10655,03/06/2024,1. Prod Stopped,riveter stopped,Closed and Completed,0,0,Jeff Riffle,Maintenance,0,03/22/2024 12:00 AM,Jeffery Riffle - 03/22/24  4:14:50 AM: Fixed,[]
1728,EQ ID 1728,2888 Cam Riveter (NEW),Stainless,12208,06/25/2024,1. Prod Stopped,pin rod keep coming out,Closed and Completed,0,0.15,Tyler Ross Jeff Riffle,Maintenance,0.15,06/25/2024 12:00 AM,Tyler Ross - 06/25/24  8:40:40 AM: pinged outside of hole so pin cant slide out any more,[]
1728,EQ ID 1728,2888 Cam Riveter (NEW),Stainless,13169,09/24/2024,1. Prod Stopped,Driver broke on riveter,Closed and Completed,0,0,Jimmy Sadler,Maintenance,0,11/26/2024 12:00 AM,Tyler Ross - 11/26/24  7:01:25 AM: Machine was out of adjustment,[]
1728,EQ ID 1728,2888 Cam Riveter (NEW),Stainless,18174,01/13/2026,1. Prod Stopped,broke driver in riveter,Closed and Completed,0,0,Maintenance,Supervisor,0,01/13/2026 12:00 AM,,[]
1728,EQ ID 1728,2888 Cam Riveter (NEW),Stainless,18201,01/15/2026,1. Prod Stopped,"cam riveter,",Closed and Completed,0,0,Tracy,Maintenance,0,01/16/2026 12:00 AM,Tyler Ross - 01/16/26  4:28:54 AM: Fixed,[]
1728,EQ ID 1728,2888 Cam Riveter (NEW),Stainless,19083,04/14/2026,"5. Prod Ongoing, Maint Required",short in the wire,Closed Without Action,0,0,Jimmy,Maintenance,0,04/24/2026 12:00 AM,Jimmy Sadler - 04/24/26 11:29:57 AM: No action needed.,[]
1728,EQ ID 1728,2888 Cam Riveter (NEW),Stainless,19165,04/22/2026,1. Prod Stopped,cam riveter will not  cycle,Closed and Completed,400,2,Jimmy Sadler,Maintenance,16,04/24/2026 12:00 AM,Jimmy Sadler - 04/24/26 11:31:14 AM: Replaced solenoid valve.,[]
1729,EQ ID 1729,2888 Cartoner,Stainless,1542,06/01/2022,1. Prod Stopped,Box closing arm broke into.,Closed and Completed,0,0,Dan Taylor,Maintenance,1,06/01/2022 12:00 AM,Dan Taylor - 06/01/22 10:07:09 AM: Welded arm back together and drilled holes,[]
1729,EQ ID 1729,2888 Cartoner,Stainless,1672,06/13/2022,"3. Prod Affected, Not Stopped",Ejection cylinder is needing replaced.,Closed and Completed,900,1,Dan Taylor,Maintenance,1,06/13/2022 12:00 AM,Dan Taylor - 06/14/22  4:32:00 AM: Replaced cylinder with a new onw,[]
1729,EQ ID 1729,2888 Cartoner,Stainless,16243,06/27/2025,4. Prod Continuing but Affected Equipment stopped,cartoner won't heat up,Closed and Completed,424,0.5,"Jimmy Sadler, Tyler Ross",Maintenance,0.75,06/27/2025 12:00 AM,Jimmy Sadler - 06/27/25  6:51:39 AM: Replaced both thermocouples.,[]
1729,EQ ID 1729,2888 Cartoner,Stainless,17105,09/30/2025,"3. Prod Affected, Not Stopped","Back temp sensor needs changing, losing heat in the glue.",Closed and Completed,212,0.5,Garrett Blankenship,Maintenance,0,09/30/2025 08:30 PM,Andy Curtis - 09/30/25  8:31:18 PM: Changed out the temp probe.,[]
1729,EQ ID 1729,2888 Cartoner,Stainless,20414,08/18/2026,4. Prod Continuing but Affected Equipment stopped,"Glue pot is smoking, temp sensor isn't reading correctly.",Closed and Completed,221,1,"Andy Curtis, Garrett Blankenship",Maintenance,0,08/18/2026 06:00 PM,Andy Curtis - 08/18/26  6:49:15 PM: Changed the thermocouple in the operator side pot.,[]
1729,EQ ID 1729,2888 Cartoner,Stainless,20436,08/19/2026,2. General Maint - High Priority,The side rails are out of square,Closed and Completed,0,0.5,"Garrett Blankenship, Andy Curtis",Maintenance,0,08/19/2026 05:30 PM,"Andy Curtis - 08/19/26  5:26:53 PM: Adjusted the side rails from where it jumped a tooth on the rail as they were setting it up.
Notified by Terry Wilson",[]
1730,EQ ID 1730,262 Cartoner,Stainless,20630,09/08/2026,4. Prod Continuing but Affected Equipment stopped,Glue pot fingers will not rotate and glue the cartons.,Pending,0,0,,Supervisor,0,,,[]
1730,EQ ID 1730,262 Cartoner,Stainless,4503,02/20/2023,"3. Prod Affected, Not Stopped",Screw head in elevator plate is stripped out.,Closed and Completed,0,0.25,Andy Curtis,Maintenance,0,02/20/2023 12:00 AM,Jimmy Sadler - 02/20/23  2:16:40 PM: Removed and replaced.,[]
1730,EQ ID 1730,262 Cartoner,Stainless,5083,03/30/2023,1. Prod Stopped,Can't get the screw out of the elevator plate.,Closed and Completed,0,0.25,Jimmy Sadler,Maintenance,0,03/30/2023 12:00 AM,Ricky Cary - 03/30/23 12:21:40 PM: Removed stripped screw.,[]
1730,EQ ID 1730,262 Cartoner,Stainless,5806,05/26/2023,"3. Prod Affected, Not Stopped",Bolts in the pusher stripped out.,Closed and Completed,0,0.5,Jimmy Sadler,Maintenance,0,05/30/2023 12:00 AM,Jimmy Sadler - 05/30/23  6:47:07 AM: Re-tapped the M8 bolt hole and replaced with a new bolt.  There is not enough thread to tightened.  Will have to tap with the next size up if there is enough room.,[]
1730,EQ ID 1730,262 Cartoner,Stainless,9509,01/03/2024,4. Prod Continuing but Affected Equipment stopped,"glue isn't melting,",Closed and Completed,0,0.5,Jimmy Sadler,Maintenance,0.5,01/03/2024 12:00 AM,Jimmy Sadler - 01/03/24 11:44:17 AM: Replaced thermocouple,[]
1730,EQ ID 1730,262 Cartoner,Stainless,10919,04/03/2024,"5. Prod Ongoing, Maint Required",having to push the start buttons 2 and 3 times before it engaged and cycle,Closed and Completed,15.5,0.5,Andy Curtis,Maintenance,0,04/04/2024 03:30 PM,Andy Curtis - 04/04/24  8:07:29 PM: Replaced the contact block on the left button. And replaced the whole right button.,[]
1730,EQ ID 1730,262 Cartoner,Stainless,13488,10/21/2024,4. Prod Continuing but Affected Equipment stopped,"heating element, failing",Closed and Completed,212,0.5,Jimmy Sadler,Maintenance,0,10/21/2024 12:00 AM,Jimmy Sadler - 10/21/24  9:02:01 AM: Replaced thermocouple.,[]
1730,EQ ID 1730,262 Cartoner,Stainless,14247,01/06/2025,"5. Prod Ongoing, Maint Required","dial on regulator is broke, can't tell where the air pressure is set",Closed and Completed,0,0,.,Maintenance,0,01/07/2025 12:00 AM,Andy Curtis - 01/27/25  9:55:39 PM: This has been replaced,[]
1730,EQ ID 1730,262 Cartoner,Stainless,18385,02/05/2026,"5. Prod Ongoing, Maint Required",pressing buttons multiple times before it cycles,Closed Without Action,0,0,Tyler Ross,Maintenance,0,02/12/2026 12:00 AM,"Tyler Ross - 02/12/26  7:20:38 AM: Buttons are on a timer, they must be pressed within a split second of one another as a safety measure.",[]
1803,EQ ID 1803,Fladder 262-270,Stainless,9347,12/14/2023,2. General Maint - High Priority,"a high pitch, chirping sound is coming from the fladder",Closed and Completed,0,0,.,Maintenance,0,01/17/2024 12:00 AM,Jeffery Riffle - 01/17/24  4:38:49 AM: Closed.,[]
1803,EQ ID 1803,Fladder 262-270,Stainless,12655,08/06/2024,2. General Maint - High Priority,Add E-Stop this Fladder to improve safety when having to shut machine down quickly .,Closed Without Action,0,0,Jimmy,Maintenance,0,08/06/2024 12:00 AM,"Jimmy Sadler - 02/17/25  2:10:40 PM: The shaft inside the gear box had worked itself loose from the tightening bolt causing the shaft to come out and the belt to quit turning.  Dis-assembled the gear box and re-attached the shaft to the bolt that hold it in place.  Re-assembled the gearbox and installed drive motor and gearbox back on conveyor and machine is running. | Jimmy Sadler - 08/06/24  8:48:10 AM: Disregard, different machine.  Sorry | Jimmy Sadler - 08/06/24  8:47:04 AM: Duplicated",[]
648,EQ ID 648,2888 Auto Rivet Machine (Door),Stainless,1134,04/18/2022,"3. Prod Affected, Not Stopped","the door riveter is dropping 2 and more rivets into the hole, it should only be dropping 1",Closed and Completed,0,5,"Jimmy Sadler, Andy Curtis, Tracy Hardin",Maintenance,2.5,04/18/2022 12:00 AM,"Jimmy Sadler - 04/19/22  6:14:47 AM: Replaced driver spring, adjusted machine",[]
648,EQ ID 648,2888 Auto Rivet Machine (Door),Stainless,1150,04/19/2022,"3. Prod Affected, Not Stopped",the rivets are not dropping,Closed Without Action,0,0,Jimmy Sadler,Maintenance,0,04/19/2022 12:00 AM,Jimmy Sadler - 04/19/22  4:20:23 AM: Duplicate post,[]
648,EQ ID 648,2888 Auto Rivet Machine (Door),Stainless,1181,04/21/2022,1. Prod Stopped,Rivets not rounding,Closed and Completed,0,1,"Jimmy Sadler, Tracy Hardin",Maintenance,0.5,04/21/2022 12:00 AM,"Jimmy Sadler - 04/21/22  8:30:47 AM: Replaced driver, adjusted height of jaws.",[]
648,EQ ID 648,2888 Auto Rivet Machine (Door),Stainless,1201,04/25/2022,"3. Prod Affected, Not Stopped",Rivet not falling all the way into the jaws.,Closed and Completed,0,9,"Ricky Cary, Bart James, Jimmy Sadler",Maintenance,0,04/28/2022 12:00 AM,Jimmy Sadler - 04/30/22  3:58:14 AM: Problem ended up being in the air pressure supply line.,[]
648,EQ ID 648,2888 Auto Rivet Machine (Door),Stainless,1516,05/27/2022,4. Prod Continuing but Affected Equipment stopped,rivets are not dropping,Closed and Completed,0,0.5,"Andy Curtis, Tyler Thomason",Maintenance,0,05/27/2022 07:00 AM,"Andy Curtis - 05/27/22  7:35:02 AM: Bad batch of rivets , but trying to use them up. Found that there was 2 rivets in the ejector slide. Held the incoming rivets while an operator actuated the ejector and cleared out the jam. Machine will cycle correctly now.",[]
648,EQ ID 648,2888 Auto Rivet Machine (Door),Stainless,3965,01/13/2023,"5. Prod Ongoing, Maint Required",The drive belt has some worn spots that are causing the motor to bump while its runnning.,Closed and Completed,15,0.25,Jimmy Sadler,Maintenance,0.25,01/13/2023 12:00 AM,Jimmy Sadler - 01/13/23 10:10:50 AM: Replaced motor drive belt.,[]
648,EQ ID 648,2888 Auto Rivet Machine (Door),Stainless,4632,03/02/2023,"3. Prod Affected, Not Stopped","One of the bolts in the jaw stop block is broken. Still running currently, hoping someone staying over or coming in early could change them out.",Closed and Completed,1,0.25,Andy Curtis,Maintenance,0.25,03/03/2023 04:30 AM,Andy Curtis - 03/11/23 11:17:05 AM: Bolt was replaced.,[]
648,EQ ID 648,2888 Auto Rivet Machine (Door),Stainless,6766,08/08/2023,1. Prod Stopped,Flywheel belt broke,Closed and Completed,0,0.5,Ricky Cary,Maintenance,0,08/08/2023 12:00 AM,Jimmy Sadler - 08/08/23  3:21:24 PM: Replaced belt.,[]
648,EQ ID 648,2888 Auto Rivet Machine (Door),Stainless,7454,10/03/2023,"3. Prod Affected, Not Stopped",Rivets will not self feed.,Closed and Completed,56,1,"Jimmy Sadler, Ricky Cary",Maintenance,0.5,10/03/2023 12:00 AM,Jimmy Sadler - 10/03/23 12:01:13 PM: Replaced the broken connecting rod.,[]
648,EQ ID 648,2888 Auto Rivet Machine (Door),Stainless,9497,01/02/2024,"3. Prod Affected, Not Stopped",Motor bouncing.,Closed and Completed,18.3,0.5,Jimmy Sadler,Maintenance,0.5,01/02/2024 12:00 AM,Jimmy Sadler - 01/02/24  6:49:18 AM: Replaced motor belt.,[]
648,EQ ID 648,2888 Auto Rivet Machine (Door),Stainless,10068,01/22/2024,1. Prod Stopped,door riveter stopped,Closed and Completed,0,0.5,"Jimmy Sadler, Tyler Thomason",Maintenance,0.25,01/22/2024 12:00 AM,"Jimmy Sadler - 01/22/24 11:38:03 AM: Rivet machine didn't stop.  A squeak was heard, stopped machine to lubricate.  Machine still running.",[]
648,EQ ID 648,2888 Auto Rivet Machine (Door),Stainless,10205,02/01/2024,1. Prod Stopped,Two bolts broken on rivet machine.,Closed and Completed,0.5,0.5,Jimmy Sadler,Maintenance,1,02/02/2024 12:00 AM,Jimmy Sadler - 02/02/24  5:31:48 AM: Removed and replaced bolts.,[]
648,EQ ID 648,2888 Auto Rivet Machine (Door),Stainless,10476,02/22/2024,"5. Prod Ongoing, Maint Required","when turning on Rivet machine, the motor jerks causing the belt to twist",Closed and Completed,0,0,.,Maintenance,0,02/22/2024 12:00 AM,Andy Curtis - 03/26/24 11:38:05 PM: New belt installed,[]
648,EQ ID 648,2888 Auto Rivet Machine (Door),Stainless,10773,03/20/2024,1. Prod Stopped,riveter bolts broke,Closed and Completed,0.5,1,Tyler Ross Jeffery riffle,Maintenance,1,03/20/2024 12:00 AM,,[]
648,EQ ID 648,2888 Auto Rivet Machine (Door),Stainless,10661,03/07/2024,1. Prod Stopped,"bolts broke in slide, will not cycle",Closed and Completed,0,0,Bart,Maintenance,0,03/22/2024 12:00 AM,Jeffery Riffle - 03/22/24  4:16:50 AM: Fixed,[]
648,EQ ID 648,2888 Auto Rivet Machine (Door),Stainless,10771,03/19/2024,1. Prod Stopped,belt on rivet machine broke,Closed and Completed,0,0,Bart,Maintenance,0,03/22/2024 12:00 AM,Jeffery Riffle - 03/22/24  4:21:06 AM: Fixed,[]
648,EQ ID 648,2888 Auto Rivet Machine (Door),Stainless,14685,02/14/2025,2. General Maint - High Priority,"the protective covering around the foot pedal wires is cracked, exposing some wires",Closed and Completed,30,1,"Andy Curtis, Garrett Blankenship",Maintenance,0,02/19/2025 08:00 PM,Andy Curtis - 02/19/25  9:31:56 PM: Replaced the conduit and wires.,[]
648,EQ ID 648,2888 Auto Rivet Machine (Door),Stainless,14928,03/04/2025,"5. Prod Ongoing, Maint Required","switch is loose, staying down after each hit,",Closed and Completed,0,0,Tyler Ross Jeffery Riffle,Maintenance,0,03/04/2025 12:00 AM,Tyler Ross - 03/04/25  6:36:21 AM: lubricated the arm that slides up and down,[]
648,EQ ID 648,2888 Auto Rivet Machine (Door),Stainless,16129,06/17/2025,1. Prod Stopped,Safety latch broke,Closed and Completed,0,0.5,Tracy Hardin,Maintenance,0,06/18/2025 12:00 AM,Jeffery Riffle - 06/18/25  5:16:04 AM: Straightened back into place,[]
648,EQ ID 648,2888 Auto Rivet Machine (Door),Stainless,16136,06/18/2025,1. Prod Stopped,driver and jaws are bent,Closed and Completed,0,2,Maintenanc e,Maintenance,0,10/09/2025 12:00 AM,Tyler Ross - 10/09/25  1:31:17 PM: Replaced,[]
648,EQ ID 648,2888 Auto Rivet Machine (Door),Stainless,19284,05/04/2026,"3. Prod Affected, Not Stopped","Belt wore out, need changing",Closed and Completed,0,0.5,"Andy Curtis, Garrett Blankenship",Maintenance,0,05/05/2026 07:00 PM,Garrett Blankenship - 05/05/26  7:19:51 PM: Belt has been replaced,[]
648,EQ ID 648,2888 Auto Rivet Machine (Door),Stainless,19893,06/18/2026,"3. Prod Affected, Not Stopped",We have to step on the foot pedal multiple times before it cycles.,Closed and Completed,40,0.15,Tyler Ross,Maintenance,0.15,06/18/2026 12:00 AM,Tyler Ross - 06/18/26 10:22:36 AM: Replaced the relay,[]
648,EQ ID 648,2888 Auto Rivet Machine (Door),Stainless,20186,08/03/2026,1. Prod Stopped,Belt broke on Door Riveter.,Closed and Completed,0,0.25,Bart James,Maintenance,0.25,08/03/2026 12:00 AM,Tyler Ross - 08/03/26  4:47:47 AM: Replaced belt,[]
682,EQ ID 682,General Maintenance,Stainless,2053,08/01/2022,1. Prod Stopped,The new Stamtech press light curtains are showing a fault #79. Not sure what that is. Won't reset.,Closed and Completed,0,0.5,Dan Taylor,Maintenance,0,08/01/2022 08:00 AM,Dan Taylor - 08/02/22  5:28:33 AM: Was able to reset in box,[]
682,EQ ID 682,General Maintenance,Stainless,2922,10/14/2022,6. General Maint,We need a 110v drop moved at the coil line form its current location to the desk we now have at the coil line.,Closed and Completed,0,0.75,Bart James,Maintenance,0,10/15/2022 06:00 AM,Andy Curtis - 10/17/22  5:30:58 AM: Drop is moved,[]
