equipment_id,equipment_eq_id,equipment_name,department,wo_id,date_notified,urgency,problem,status,material_cost,labor_time,work_performed_by,assigned_to,downtime_hours,completed_datetime,comments,attachments
1163,EQ ID 1163,2888- 175 Ton Press,Stainless,6564,07/24/2023,1. Prod Stopped,Bolt broken on the pivot arm.,Closed and Completed,0,0.5,Jimmy Sadler,Maintenance,3.75,07/24/2023 12:00 AM,Jimmy Sadler - 07/24/23  9:50:31 AM: Had to totally drill this one out.  Replaced both with new bolts.,[]
1163,EQ ID 1163,2888- 175 Ton Press,Stainless,10694,03/11/2024,1. Prod Stopped,broke bolt in pivot arm,Closed and Completed,0,0,Tyler Ross,Maintenance,0,03/22/2024 12:00 AM,Jeffery Riffle - 03/22/24  4:18:40 AM: Fixed,[]
1163,EQ ID 1163,2888- 175 Ton Press,Stainless,9674,01/11/2024,"5. Prod Ongoing, Maint Required","Noticed that two of the blocks behind the ram, one on each side has cracks in them.  RTN has been submitted for repair parts.",Closed and Completed,0,0,JImmy,Maintenance,0,06/29/2024 12:00 AM,Jimmy Sadler - 06/29/24  7:21:22 AM: Repaired | Jimmy Sadler - 01/16/24  5:37:15 AM: Parts have been ordered.,[]
1334,EQ ID 1334,221 Sutherland Press,Stainless,1968,07/21/2022,"3. Prod Affected, Not Stopped",Press not lubricating,Closed and Completed,0,0.5,Jimmy Sadler,Maintenance,0,07/21/2022 12:00 AM,Jimmy Sadler - 07/21/22  6:21:09 AM: Went inside of parameters and adjusted the stroke counter for lubrication.  Will monitor and adjust accordingly.,[]
1334,EQ ID 1334,221 Sutherland Press,Stainless,3021,10/24/2022,1. Prod Stopped,Error: Air pressure low. Press stopped mid stroke.,Closed and Completed,0,0.5,"JImmy Sadler, Andy Curtis",Maintenance,0,10/24/2022 12:00 AM,"Jimmy Sadler - 10/24/22  8:29:50 AM: Evidently the operator's hand came off of the palm buttons.  There is an air line mounted to the top die to blow paper out of the die, when the ram comes down and reaches a certain point the air is activated.  I think the operator's hand came of one of the palm buttons when the air was actuated causing a drop in air pressure.  Machine is running and will continue to monitor.",[]
1334,EQ ID 1334,221 Sutherland Press,Stainless,3061,10/27/2022,"5. Prod Ongoing, Maint Required",The right palm button on is coming loose.,Closed and Completed,0,0.25,Jimmy Sadler,Maintenance,0.25,10/27/2022 12:00 AM,Jimmy Sadler - 10/27/22  8:13:38 AM: Tightened button.,[]
1334,EQ ID 1334,221 Sutherland Press,Stainless,3567,12/12/2022,1. Prod Stopped,Press will not start. Error LMC2- E-Stop,Closed and Completed,0,0.5,"Jimmy Sadler, Jeff Riffle",Maintenance,0.25,12/12/2022 05:30 AM,"Andy Curtis - 12/14/22  6:21:46 AM: Managed to jog the machine back to home position, and reset the machine.",[]
1334,EQ ID 1334,221 Sutherland Press,Stainless,5058,03/29/2023,6. General Maint,Need a cut-off valve attached to the air line that blows trash from the die.,Closed and Completed,15,0.5,Jimmy Sadler,Maintenance,0,03/29/2023 12:00 AM,Jimmy Sadler - 03/29/23  6:13:21 AM: Installed air cut-off valve on press.,[]
1334,EQ ID 1334,221 Sutherland Press,Stainless,9454,12/27/2023,1. Prod Stopped,"PLC1 and PLC2 error, press won't start up",Closed and Completed,0,0,Jimmy,Maintenance,0,01/16/2024 12:00 AM,"Jeffery Riffle - 01/16/24  1:17:11 PM: Fixed | Jimmy Sadler - 12/29/23  5:50:38 AM: The downfall is that all the technicians are off for the holidays until Tuesday, January 2nd.  Sutherland will reach out to me on Tuesday about a technician. | Jimmy Sadler - 12/29/23  5:48:55 AM: Update on this machine.  We have talked with Sutherland for two days trying to determine what the issue is.  Every attempt from phone advise has been to no avail.  It has been decided that the programming in the PLCs have been lost.  We do not have the capability to repair this issue.  The version of our program is out dated and needs to be updated by a technician before the programming can be reinstalled.  This is a proprietary program owned by Sutherland.  The downfall is that all the technicians are off for the holidays until Tuesday, January 2nd.  Sutherland will reach out to me on Tuesday about a technician.",[]
1334,EQ ID 1334,221 Sutherland Press,Stainless,10028,01/18/2024,1. Prod Stopped,PLC1 and 2 communication error,Closed and Completed,3700,18,"Jimmy Sadler, Bart James, Jeff Riffle",Maintenance,16,01/22/2024 12:00 AM,Jimmy Sadler - 01/22/24  5:40:37 AM: The batteries in the PLC had expired and lost the program.  We replaced both PLCs with new with programming in them.,[]
1334,EQ ID 1334,221 Sutherland Press,Stainless,12544,07/26/2024,6. General Maint,Add power drop behind the press. This is to eliminate safety hazard of cord laying across the aisle.,Closed and Completed,100,2,"Andy Curtis, Garrett Blankenship",Maintenance,0,09/26/2024 03:00 AM,Andy Curtis - 09/26/24  3:01:30 AM: This has been completed | Robert Hawkes - 07/26/24  7:32:32 AM: This in the 221 Cell.,[]
1334,EQ ID 1334,221 Sutherland Press,Stainless,13291,10/07/2024,2. General Maint - High Priority,Reverse switch need replacing,Closed and Completed,0,0.25,Jimmy Sadler,Maintenance,0,10/08/2024 12:00 AM,Jimmy Sadler - 10/08/24  5:11:49 AM: Reverse does work.  It will not go any higher when the ram is at TDC.  Once you lower the ram the reverse does work.,[]
1334,EQ ID 1334,221 Sutherland Press,Stainless,15365,04/14/2025,"5. Prod Ongoing, Maint Required","During morning inspection, noticed the press would not go up in reverse mode.",Closed and Completed,0,0.5,Jimmy Sadler,Maintenance,0,04/14/2025 12:00 AM,Jimmy Sadler - 04/14/25  8:45:05 AM: The reverse mode will not start from the top position.  Lower press some in forward mode and then switch to reverse.  Then you should be able to check the reverse.  Press is running as it should.,[]
1334,EQ ID 1334,221 Sutherland Press,Stainless,19231,04/28/2026,1. Prod Stopped,air leak,Closed and Completed,0,0,Johnnie Williams,Maintenance,0,04/28/2026 12:00 AM,Jimmy Sadler - 04/29/26 11:54:26 AM: Repaired rubber air line.,[]
1334,EQ ID 1334,221 Sutherland Press,Stainless,19830,06/11/2026,1. Prod Stopped,Air leak,Closed and Completed,0,1,"Andy Curtis, Garrett Blankenship",Maintenance,0.5,06/11/2026 02:30 PM,Garrett Blankenship - 06/11/26  2:28:13 PM: Cut out busted section of hose and reinserted it into the connector,[]
1334,EQ ID 1334,221 Sutherland Press,Stainless,19968,06/26/2026,1. Prod Stopped,221 Press will not turn on - keeps throwing a breaker.,Closed Without Action,0,0,Jimmy,Maintenance,0,06/26/2026 12:00 AM,Jimmy Sadler - 06/26/26  9:15:00 AM: Duplicate,[]
1334,EQ ID 1334,221 Sutherland Press,Stainless,19966,06/25/2026,1. Prod Stopped,Press was in mid stroke when it stopped and lost all power.,Closed and Completed,4000,0,BMC Maintenance,Maintenance,40,07/13/2026 12:00 AM,"Bart James - 07/25/26  4:53:02 AM: Replaced inverter with larger inverter unit.  Do to the physical size of the new inverter mounting plate had to be modified. Unit is operational | Andy Curtis - 06/25/26  7:55:19 PM: The press breaker/ disconnect was tripped and also the main feeder breaker in the panel in front of the office was tripped.
Looked for obvious pinched wire or a blowout. Did not find anything, tried to reset both breakers, when I turned on the main breaker- it tripped instantly
dead short.
Disconnected the feed to the main motor inverter and tried to reset the breaker and it stayed on.
I believe the main motor inverter has shorted out, not sure about the motor, but the inverter should go out protecting the motor.
This is a 380 volt inverter and motor. Day shift will have to get in touch with Southerland press for a replacement.",[]
701,EQ ID 701,Fladder,Stainless,8020,11/13/2023,2. General Maint - High Priority,high pitch sound coming from  motor,Closed and Completed,0,0,.,Maintenance,0,11/01/2023 12:00 AM,Jeffery Riffle - 01/17/24  4:26:57 AM: Closed.,[]
701,EQ ID 701,Fladder,Stainless,10027,01/18/2024,1. Prod Stopped,Fladder belt has stopped moving,Closed and Completed,0,0,Bart,Maintenance,0,01/22/2024 12:00 AM,Jeffery Riffle - 01/22/24  7:42:00 AM: Closed,[]
701,EQ ID 701,Fladder,Stainless,11374,04/19/2024,1. Prod Stopped,Brushes are not turning.,Closed and Completed,0,0.75,"Tyler Ross, Jeff Riffle, Jimmy Sadler",Maintenance,0.25,04/19/2024 12:00 AM,"Jimmy Sadler - 04/19/24  6:32:20 AM: Someone had turned the control power off on the keypad, which should not be touched.",[]
701,EQ ID 701,Fladder,Stainless,11897,05/31/2024,1. Prod Stopped,"parts flying around inside fladder, no suction on belt",Closed and Completed,0,0,Johnie,Maintenance,0,06/29/2024 12:00 AM,Andy Curtis - 07/09/24  7:54:08 PM: This has been repaired | Jimmy Sadler - 06/29/24  7:29:20 AM: Cleaned fladder,[]
701,EQ ID 701,Fladder,Stainless,10707,03/12/2024,"5. Prod Ongoing, Maint Required",MTS digital readout for wheel height on fladder not working.,Closed and Completed,0,0,Jimmy,Supervisor,0,06/29/2024 12:00 AM,Jimmy Sadler - 06/29/24  7:24:19 AM: Repaired,[]
701,EQ ID 701,Fladder,Stainless,11920,06/03/2024,2. General Maint - High Priority,The motor on the fladder in the support area is not creating enough vacuum to hold parts on the belt causing them to move on the belt causing damage to the parts. Recommend a new motor that will allow vacuum adjustments based on the parts being run. The fladder in the 262 cell has an adjustable vacuum motor.,Closed and Completed,0,0,Maintenance,Maintenance,0,08/16/2024 12:00 AM,Tyler Ross - 08/16/24  5:37:08 AM: cleaned out motor and it fixed it,[]
701,EQ ID 701,Fladder,Stainless,12654,08/06/2024,2. General Maint - High Priority,Add E-Stop to this Fladder to improve safety when having to shut machine down quickly.,Closed Without Action,0,0,Jimmy,Maintenance,0,03/06/2025 12:00 AM,Jimmy Sadler - 03/06/25  4:12:30 AM: Machine has adequate E-stops,[]
701,EQ ID 701,Fladder,Stainless,15070,03/14/2025,1. Prod Stopped,brushes won't spin,Closed and Completed,3500,2,"Jimmy Sadler, Tyler Ross, Jeff Riffle",Maintenance,16,03/18/2025 12:00 AM,Jimmy Sadler - 03/19/25  5:51:58 AM: Replaced rotating motor.,[]
701,EQ ID 701,Fladder,Stainless,16696,08/15/2025,"3. Prod Affected, Not Stopped",Wet vac not starting.,Closed and Completed,265.18,0.5,"Jimmy Sadler, Tyler Ross",Maintenance,1,08/15/2025 12:00 AM,Jimmy Sadler - 08/15/25  5:50:21 AM: Replaced motor starter switch.,[]
1988,EQ ID 1988,262-3 Door Blank Die,Stainless,6246,06/28/2023,"5. Prod Ongoing, Maint Required",Bolts broken or missing on one side of the scrap pusher in the pinch trim die. Will not push scrap off of the die.,Closed and Completed,0,0.5,Ricky Cary,Maintenance,0,06/28/2023 12:00 AM,"Jimmy Sadler - 07/27/23  4:12:02 AM: Patrick with Stamtec, visited plant, showed operators the overall dos and don'ts of adjustments.  Found that someone had changed some parameters on the tonnage.  Machine running good.",[]
1990,EQ ID 1990,262/2621-3 Door Draw Die,Stainless,9608,01/10/2024,4. Prod Continuing but Affected Equipment stopped,"262-3 Draw Die has a piece of metal stuck in it around the pressure pad, DIENamic Tool and Die has been notified",Closed and Completed,0,0,.,Maintenance,0,01/17/2024 12:00 AM,Jeffery Riffle - 01/17/24  5:47:59 AM: Closed.,[]
1991,EQ ID 1991,262/261-3 Pinch Trim Die,Stainless,14472,01/27/2025,2. General Maint - High Priority,"automatic sprayer, that keep our Dies lubricated has stopped working",Closed and Completed,0,0.25,"Jimmy Sadler, Tyler Ross",Maintenance,0,01/27/2025 12:00 AM,Jimmy Sadler - 01/27/25  6:56:23 AM: The pump was turned off.,[]
1992,EQ ID 1992,262/261-6 Wrapper Form Die,Stainless,11662,05/14/2024,2. General Maint - High Priority,Verify light curtain is operating properly,Closed Without Action,0,0,Bart James,Maintenance,0,05/14/2024 02:00 PM,Bart James - 05/14/24 11:54:09 AM: light curtains are working properly.,[]
1998,EQ ID 1998,288-204 (4388-304) Form (Accurpress),Stainless,4940,03/21/2023,1. Prod Stopped,Pressure pad leaving a mark on the wrapper. Changed out pressure pad and there is a broken shoulder bolt that holds the pressure pad in place. Need a replacement bolt.,Closed and Completed,262,1.5,"Ricky Cary, Jeff Hall, Don Johnson",Maintenance,2,03/21/2023 10:30 AM,"Andy Curtis - 03/22/23  6:25:44 AM: Replaced the worn pressure pad and replaced the 4 shoulder bolts. | Andy Curtis - 03/21/23  9:29:25 AM: Having to go get replacement bolts at HCI. This will be repaired when we get them.
These are shoulder bolts.",[]
1998,EQ ID 1998,288-204 (4388-304) Form (Accurpress),Stainless,15337,04/10/2025,1. Prod Stopped,"Accurpress has a really bad shake, whenever we cycle it",Closed and Completed,0,0,Maintenance,Maintenance,0,05/14/2025 12:00 AM,Tyler Ross - 05/14/25  5:48:07 AM: Pushed feet back under machine,[]
2005,EQ ID 2005,221 Station #1 & 2,Stainless,5017,03/28/2023,1. Prod Stopped,the bolts that hold the date code retainer in place broke off inside the Die,Closed and Completed,0,0,DieNamics,Maintenance,0,03/29/2023 12:00 AM,Andy Curtis - 03/28/23  6:45:32 AM: Tried to get the bolt out but it is crushed up into the die. Will have to be sent out to DieNamics for repair.,[]
2005,EQ ID 2005,221 Station #1 & 2,Stainless,19430,05/14/2026,1. Prod Stopped,station 2 die is crack,Closed Without Action,0,0,Terry Wilson,Maintenance,2,05/14/2026 04:00 PM,"Terry Wilson - 05/14/26  1:52:52 PM: I found a piece that DIEnamic welded for us a few years ago, and replaced the crack piece. Contacted DIEnamic and they will make a new one.",[]
