equipment_id,equipment_eq_id,equipment_name,department,wo_id,date_notified,urgency,problem,status,material_cost,labor_time,work_performed_by,assigned_to,downtime_hours,completed_datetime,comments,attachments
5376,EQ ID 5376,Emmegi Drilling Machine (NEW),Thrislington,19007,04/07/2026,1. Prod Stopped,"after completing a drilling program, screen went blue and said it needed to restart for error diagnostics. It was shut off and was restarted and  been stuck on starting diagnostic program &  will not let you use keyboard",Closed and Completed,0,1.5,"Jeff Riffle, Dale Kee",Maintenance,16,03/18/2026 12:00 AM,Dale Kee - 06/02/26  8:18:11 AM: New hard drive was ordered and replaced.,[]
5376,EQ ID 5376,Emmegi Drilling Machine (NEW),Thrislington,19594,05/27/2026,1. Prod Stopped,One of the oil fittings was loose and leaking. Put a wrench on the bolt and it broke off.,Closed and Completed,0,0.25,"Jimmy Sadler, Alex Graves",Maintenance,0.25,04/17/2026 12:00 AM,,[]
5179,EQ ID 5179,CNC Router,Thrislington,5669,05/15/2023,1. Prod Stopped,It will not pick up the aggregate with the saw on it.,Closed Without Action,0,0,?,Maintenance,0,04/15/2023 12:00 AM,Andy Curtis - 06/20/23  6:24:24 AM: Duplicate,[]
5179,EQ ID 5179,CNC Router,Thrislington,5749,05/22/2023,1. Prod Stopped,The router will not pick up the aggregate.,Closed and Completed,4634.24,8,Stiles,Maintenance,8,05/23/2023 12:00 AM,Andy Curtis - 06/20/23  6:23:07 AM: Stile technician came in to work on this. Found that the plastic tool holders were worn allowing the tool to set lower not allowing the tool to be picked up,[]
5179,EQ ID 5179,CNC Router,Thrislington,6167,06/22/2023,"5. Prod Ongoing, Maint Required",Air reel hose has a hole in the line.  The hole is growing in size  . In need of repair please,Closed Without Action,0,0,,Maintenance,0,06/23/2023 12:00 AM,Andy Curtis - 07/27/23  5:10:48 AM: Taken care of in duplicate work order,[]
5179,EQ ID 5179,CNC Router,Thrislington,6174,06/23/2023,"5. Prod Ongoing, Maint Required",An air hose at the CNC Router has a bubble in it and is at risk of blowing out.,Closed and Completed,5,0.25,Bart James,Maintenance,0,06/23/2023 07:30 AM,Andy Curtis - 07/27/23  5:07:51 AM: Cut out the bad section and repaired,[]
5179,EQ ID 5179,CNC Router,Thrislington,7424,10/02/2023,1. Prod Stopped,The air pressure is dropping to low when we are running a program.  It is causing the machine to shut down.,Closed and Completed,0,5,"Andy Curtis, Bart James, Jimmy Sadler, Jeff Riffle",Maintenance,1,10/04/2023 12:00 AM,"Andy Curtis - 10/06/23  8:15:58 AM: Worked on this off and on for several days. found a leak, fix it and later another leak would form.",[]
5179,EQ ID 5179,CNC Router,Thrislington,7081,08/30/2023,"5. Prod Ongoing, Maint Required",CNC Router needs an inline Air Water Separator/Dryer between the equipment and the in coming plant air supply.,Closed and Completed,0,0,.,Maintenance,0,12/18/2023 12:00 AM,Jeffery Riffle - 01/17/24  5:52:43 AM: Closed.,[]
5179,EQ ID 5179,CNC Router,Thrislington,9471,12/29/2023,6. General Maint,Need air connected to the hose reel at the router.,Closed and Completed,0,0,.,Maintenance,0,12/29/2023 12:00 AM,Andy Curtis - 03/27/24 12:47:18 AM: Done,[]
5179,EQ ID 5179,CNC Router,Thrislington,9569,01/09/2024,"3. Prod Affected, Not Stopped",The dust collection system isn't pulling as well as it normally does.,Closed and Completed,0,1,Bart James Jeff Riffle Jimmy Sadler,Maintenance,0,01/09/2024 12:00 AM,Jeffery Riffle - 01/10/24  6:03:29 AM: Tightened Belts,[]
5179,EQ ID 5179,CNC Router,Thrislington,8076,11/20/2023,1. Prod Stopped,The cutter crashed into the end tool holder bending it.,Closed and Completed,0,0,Stiles,Maintenance,0,01/15/2024 12:00 AM,Jeffery Riffle - 01/16/24  1:09:38 PM: Fixed By Stiles,[]
5179,EQ ID 5179,CNC Router,Thrislington,8233,12/04/2023,1. Prod Stopped,did a bit change on the 128 tool and now it is doing the same thing as the saw it will not pick it up i tried multiple times and can not get it to work.,Closed and Completed,0,0,Stiles,Maintenance,0,01/16/2024 12:00 AM,Jeffery Riffle - 01/16/24  1:14:34 PM: Fixed,[]
5179,EQ ID 5179,CNC Router,Thrislington,7735,10/18/2023,"5. Prod Ongoing, Maint Required",dust collector is not fully operating it is leaving a lot of debris on parts,Closed and Completed,0,0,.,Maintenance,0,01/17/2024 12:00 AM,Jeffery Riffle - 01/17/24  6:09:48 AM: Closed.,[]
5179,EQ ID 5179,CNC Router,Thrislington,7757,10/23/2023,"5. Prod Ongoing, Maint Required",We need the air hose connected so we don't have a trip hazard from pulling a hose across the floor.,Closed and Completed,0,0,.,Maintenance,0,01/17/2024 12:00 AM,Jeffery Riffle - 01/17/24  6:10:31 AM: Closed.,[]
5179,EQ ID 5179,CNC Router,Thrislington,11064,04/10/2024,1. Prod Stopped,"The ""Compressed air Out"" malfunction has popped up again.",Closed and Completed,0,0.5,Bart James,Maintenance,0,04/11/2024 12:00 AM,Jeffery Riffle - 04/11/24  7:03:53 AM: Hose was kinked.,[]
5179,EQ ID 5179,CNC Router,Thrislington,11403,04/23/2024,1. Prod Stopped,The aggregate is making a loud noise when the machine is started.,Closed and Completed,0,5,Stiles tech,Maintenance,0,04/25/2024 02:30 PM,Bart James - 06/29/24  7:10:30 AM: guards were very loose and the vibration created the noise. tech also noted some noide in the spindle. replacement spindle has been ordered and will be installed when needed.,[]
5179,EQ ID 5179,CNC Router,Thrislington,11490,05/01/2024,"3. Prod Affected, Not Stopped",Could we look into getting the router more/better air suction for the pods? I have had consistent feedback that it's weaker.,Closed and Completed,0,0,bart james,Maintenance,0,05/01/2024 02:30 PM,"Bart James - 06/29/24  7:15:37 AM: the lose of suction on the pods could have a few causes (torn or damaged pods, dust/debris in the pod/suction lines, bad vacuum pressure switch, or worn vanes in the pump). the vacuum switch is good. we have a spare vacuum pump will change out when needed.",[]
5179,EQ ID 5179,CNC Router,Thrislington,11552,05/07/2024,"5. Prod Ongoing, Maint Required","The linear tool holder appears to have been bumped.  When the spindle comes down to pick up the cutter, it is off center.",Closed and Completed,0,0,Stiles tech,Maintenance,0,05/09/2024 02:00 PM,Bart James - 06/29/24  7:17:52 AM: stiles installed and aligned new holder.also programmed the machine to pick up tools in the new holdere,[]
5179,EQ ID 5179,CNC Router,Thrislington,11885,05/30/2024,1. Prod Stopped,Drill block came down and locked into place. Nothing would move,Closed and Completed,0,1,"Andy Curtis, Austin Work, Luke Hill, Craig Davis",Maintenance,0.25,05/30/2024 08:00 PM,"Andy Curtis - 05/30/24  9:08:11 PM: During the program, when the C&C went to the West end of the door after drilling the lock section of the door, it was supposed to lower the 1115, 1116 hztl drill
but instead the 1111, 1112 block lowered and shut the machine down. Machine would not move after that.
Tried turning off the air and pushing the block up, no luck. Shutdown machine and restarted hoping to reset everything, no luck.
Looked at the top of the block at the valves for the drilling blocks, noticed that the cable for the valve block was pulled tight and at an angle, got some slack back and made sure the connection was secure. then was able to push up the block.
Took the door off, reset everything and did an air pass to watch the drill blocks do what they were supposed to. Did fine, put the door back in and ran the program.
Did fine. I am assuming it was a logic glitch.",[]
5179,EQ ID 5179,CNC Router,Thrislington,11987,06/06/2024,"3. Prod Affected, Not Stopped",The dust collection isn't working properly at the CNC router.,Closed and Completed,0,0.5,"Jimmy Sadler, Tyler Ross",Maintenance,0,06/06/2024 12:00 AM,Jimmy Sadler - 06/06/24 12:12:54 PM: The dust collection system is working properly.  We took the vacuum hose off the machine and the suction is very sufficient.  The particular board that is being routed is a very fine dust MDF board.,[]
5179,EQ ID 5179,CNC Router,Thrislington,11989,06/06/2024,"5. Prod Ongoing, Maint Required","The Vacuum System is pulling enough dust away from the machine...

Operator Comments:
It's causing some troubles on the CNC. When I went to run the rebates, it wouldn't recognize the tool.  There was thick dust all over the tool and the machine.  It's caused a remake, and I'm worried it's going to mess up the machine.",Closed and Completed,0,0,Maintenance,Maintenance,0,08/16/2024 12:00 AM,Tyler Ross - 08/16/24  8:10:57 AM: closed,[]
5179,EQ ID 5179,CNC Router,Thrislington,12188,06/24/2024,1. Prod Stopped,Small Air hose on back of Router has come loose,Closed and Completed,0,0,Thris,Maintenance,0,08/16/2024 12:00 AM,Jeffery Riffle - 08/16/24  5:12:51 AM: Closed,[]
5179,EQ ID 5179,CNC Router,Thrislington,12783,08/15/2024,"3. Prod Affected, Not Stopped",A sensor on the transfer carriage is broken.,Closed and Completed,200,0.5,Tyler Ross,Maintenance,0,08/21/2024 12:00 AM,Jeffery Riffle - 08/21/24  7:01:25 AM: Replaced.,[]
5179,EQ ID 5179,CNC Router,Thrislington,13236,09/30/2024,1. Prod Stopped,spindle will not engage when trying to run a part,Closed and Completed,0,0,John Hart,Maintenance,0,10/01/2024 07:00 AM,"Andy Curtis - 10/01/24  7:28:41 PM: Spindle was broke free on dayshift and was able to run. | Andy Curtis - 10/01/24  2:54:40 AM: The machine runs the program up to the spindle almost touching the part and it is not spinning, machine faults out.
BE1: Axes should be moved even though drive has not supplied values.S1_1
Value 0.0000 Min--- Max---
Drive acts like it has lost parameters.
Spindle will not turn like it is locked up.",[]
5179,EQ ID 5179,CNC Router,Thrislington,13214,09/30/2024,1. Prod Stopped,The pods will not move.  The prompt shows (9002) Error on a motor of the automatic plane.,Closed and Completed,0,0,Maintenance,Maintenance,0,10/12/2024 12:00 AM,Tyler Ross - 10/12/24  6:38:20 AM: Done,[]
5179,EQ ID 5179,CNC Router,Thrislington,13216,09/30/2024,1. Prod Stopped,The Stiles CNC Router is not getting enough air.  We've checked the hoses but found no problems there.,Closed and Completed,0,0,Maintenance,Maintenance,0,10/12/2024 12:00 AM,Tyler Ross - 10/12/24  6:38:53 AM: Done,[]
5179,EQ ID 5179,CNC Router,Thrislington,12490,07/23/2024,"3. Prod Affected, Not Stopped",it will not pick up the saw from its location. It will only pick it up from the transfer station.,Closed and Completed,0,0,Stiles,Maintenance,0,10/14/2024 12:00 AM,Tyler Ross - 10/14/24  4:28:03 AM: Work done by stiles tech,[]
5179,EQ ID 5179,CNC Router,Thrislington,14202,01/01/2025,"3. Prod Affected, Not Stopped",Upon start up the PC tower is not receiving power. Operator has to manually press the power button on the tower for the screen to come on.,Closed and Completed,0,0.5,Garrett Blankenship,Maintenance,0.5,01/02/2025 05:30 PM,"Garrett Blankenship - 01/06/25  6:05:25 PM: Battery # CR2032 | Garrett Blankenship - 01/06/25  6:04:32 PM: Applied settings, running correctly | Garrett Blankenship - 01/02/25  9:43:08 PM: Replaced the PC's backup battery, but it had lost its startup sequence. The settings will have to be adjusted once we have that information.",[]
5179,EQ ID 5179,CNC Router,Thrislington,14272,01/06/2025,1. Prod Stopped,The CNC is saying that the trimming spindle 1 Maximum idle time has been exceeded and will not run,Closed and Completed,0,0.5,"Andy Curtis, Garrett Blankenship",QA,0.5,01/06/2025 07:00 PM,"Garrett Blankenship - 01/06/25  7:20:49 PM: Shut down the machine and blew it out, started it back up and it ran fine.",[]
5179,EQ ID 5179,CNC Router,Thrislington,14776,02/20/2025,1. Prod Stopped,windows will not start up on the computer,Closed and Completed,0,0.25,Andy Curtis,Maintenance,0,02/20/2025 07:00 PM,"Andy Curtis - 02/20/25  7:10:50 PM: Shut the system down, waited 5 minutes and restarted.
on bootup it said that windows failed to start, selected start normally, windows loaded and the system booted up correctly.",[]
5179,EQ ID 5179,CNC Router,Thrislington,14899,03/01/2025,1. Prod Stopped,Scm Router throwing light curtain error,Closed and Completed,0,0,Tyler Ross,Maintenance,0,03/06/2025 12:00 AM,Tyler Ross - 03/06/25  5:39:46 AM: Shimmed the curtain up and out due to it being bent,[]
5179,EQ ID 5179,CNC Router,Thrislington,14969,03/06/2025,1. Prod Stopped,Air drops out while running,Closed and Completed,0,1,"Andy Curtis, Garrett Blankenship",Maintenance,0.5,03/06/2025 08:00 PM,"Andy Curtis - 03/06/25  7:52:03 PM: Checked the regulator and filter, some trash and cleaned it out. 
Turned the air back on, minimal air then started dropping, followed the incoming hose to the source and found that the hose was pinched against the I beam with a stack of pallets.
Had to move the pallets back away from pole and unkink the hose, now the equipment has air and running.",[]
5179,EQ ID 5179,CNC Router,Thrislington,15174,03/26/2025,6. General Maint,Pneumatic air regulator needs to be replaced. As well as the reservoir for the automatic airline mister.,Closed and Completed,2400,3,"Andy Curtis, Garrett Blankenship",Maintenance,1.5,03/31/2025 12:00 AM,Andy Curtis - 04/01/25 12:02:52 AM: Replaced the FRL and the oiler for the spindle.. | Jimmy Sadler - 03/26/25 11:15:16 AM: Parts ordered.,[]
5179,EQ ID 5179,CNC Router,Thrislington,15244,04/02/2025,1. Prod Stopped,Homag and SCM routers both have insufficient air pressure to operate the machines.,Closed and Completed,0,0,Bart James,Maintenance,0,04/02/2025 12:00 AM,Tyler Ross - 04/02/25  8:27:32 AM: turned on the 2nd compressor,[]
5179,EQ ID 5179,CNC Router,Thrislington,15303,04/07/2025,1. Prod Stopped,Runs out of air before the program is finished,Closed and Completed,0,0,Jimmy Sadler,Maintenance,0,04/07/2025 12:00 AM,Andy Curtis - 05/05/25  8:15:31 PM: Both air compressors are being run during the day to solve this problem.,[]
5179,EQ ID 5179,CNC Router,Thrislington,15505,04/25/2025,2. General Maint - High Priority,"The HOMAG Router doesn't have sufficient air pressure, causing the machine to stop while processing parts.",Closed and Completed,0,0,Maintenance,Maintenance,0,05/14/2025 12:00 AM,Tyler Ross - 05/14/25  5:59:14 AM: Turned on both compressors,[]
5179,EQ ID 5179,CNC Router,Thrislington,15865,05/27/2025,"5. Prod Ongoing, Maint Required",Air valve key that releases air and allows air to build up on the SCM router will not work.,Closed and Completed,0,0,Jeff,Maintenance,0,07/03/2025 12:00 AM,,[]
5179,EQ ID 5179,CNC Router,Thrislington,11573,05/08/2024,2. General Maint - High Priority,We need a video camera to be installed at the CNC similar to the one for the Intelastore.,Closed and Completed,0,0,Jeff,Maintenance,0,07/03/2025 12:00 AM,Bart James - 06/29/24  7:11:40 AM: this is being investigated. stiles e-tech group is doing the investigation,[]
5179,EQ ID 5179,CNC Router,Thrislington,16457,07/22/2025,"3. Prod Affected, Not Stopped","For the dust system header on the SMC Router, we will need to keep only two 6"" suction lines open, and going from the operator back (starting on east side of machine), and counting front to back, we will cap #1, #2 and #4, but keep open #3 and #5.   Note:  Number #5 is the suction line most distant from the operators on the pedestrian walkway side of the machine.",Closed Without Action,0,0,Tyler Ross,Maintenance,0,07/24/2025 12:00 AM,"Jeffrey Talley - 07/24/25  7:15:57 AM: I incorrectly put this work order on the wrong router.  See new work order on UWO ID 16478 | Jeffrey Talley - 07/24/25  5:41:22 AM: The pipe caps were added to two of five open 6"" dia. suction heads (as looking from the operator side, heads #1 and #2).  We still need to cap head #4, (which is the most difficult to access) and still leave open heads #3 and #5, and also check to make sure the manifold and main suction line is completely open and unobstructed  when in operaton (as per related work order UWO ID 16362). | Jeffrey Talley - 07/22/25  1:26:05 PM: The cost of the (3) galvanized caps were $23.04 (not able to be used), and the (3) rubber seal cap plugs from McMaster Carr were $52.05. | Jeffrey Talley - 07/22/25 11:18:21 AM: The galvanized pipe caps did not work.   Diameter was off slightly.   We are ordering three (3) McMaster Carr adjustable diameter plugs part# 2613K31, to be delivered tomorrow (7/23/25) on RTN 0600213",[]
5179,EQ ID 5179,CNC Router,Thrislington,16558,08/01/2025,1. Prod Stopped,The roller bearings for the carriage have came out causing the parts to be routed too deep.,Closed and Completed,500,0,Bart James /Jeff Riffle / Tyler Ross,Maintenance,60,08/09/2025 10:00 AM,Bart James - 08/16/25  7:43:57 AM: replaced linear bearings on operator side.,[]
5179,EQ ID 5179,CNC Router,Thrislington,16827,08/27/2025,"5. Prod Ongoing, Maint Required",The rubber stop on the airline at the Homag has fallen off.  One of the bolts is missing and needs to be replaced.,Closed and Completed,0,0,Maintenance,Maintenance,0,10/10/2025 12:00 AM,Tyler Ross - 10/10/25 11:07:05 AM: Replaced bolt,[]
5179,EQ ID 5179,CNC Router,Thrislington,16675,08/13/2025,1. Prod Stopped,The door on the external tool changer on the SCM is sticking.,Closed and Completed,0,0,Maintenance,Maintenance,0,12/04/2025 12:00 AM,Tyler Ross - 12/04/25 11:30:27 AM: Door was dirty,[]
5179,EQ ID 5179,CNC Router,Thrislington,18191,01/14/2026,6. General Maint,vacuum tube off the side of the SCM router is clogged up.,Closed and Completed,0,0.05,Tyler Ross Jimmy Sadler,Maintenance,0,01/14/2026 12:00 AM,Tyler Ross - 01/14/26 12:03:23 PM: Picked up the hose and dumped it out.,[]
5179,EQ ID 5179,CNC Router,Thrislington,18003,12/19/2025,1. Prod Stopped,The rail cover for the track has come off and has crumpled.,Closed and Completed,0,0,Tyler Ross,Maintenance,0,01/15/2026 12:00 AM,Tyler Ross - 01/15/26  5:54:00 AM: Removed the cover,[]
5179,EQ ID 5179,CNC Router,Thrislington,16362,07/11/2025,"5. Prod Ongoing, Maint Required",The hood that encloses the main head is tilting down. Do not know if the lifter is bad or possible missing some screws. With the hood tilting it is rubbing the side of the main head assembly. Sometime catching and not fully engaging in the up or down positions.,Closed and Completed,0,0,Jimmy tech,Maintenance,0,02/24/2026 12:00 AM,Tyler Ross - 02/24/26  5:28:53 AM: Replaced by tech | Jimmy Sadler - 07/11/25  9:01:36 AM: The suction hood is broken.  I have requested a quote for a replacement.,[]
5179,EQ ID 5179,CNC Router,Thrislington,20178,07/31/2026,"5. Prod Ongoing, Maint Required",The flex dust collection hose has holes in it and needs to be replaced.,Closed and Completed,7.5,0.5,Tyler Ross,Maintenance,0.5,08/13/2026 12:00 AM,Tyler Ross - 08/13/26 11:06:05 AM: Added 200mph tape as a temporary solution to prevent a safety hazard until the new tubing arrives.,[]
5179,EQ ID 5179,CNC Router,Thrislington,20359,08/13/2026,1. Prod Stopped,There is an air leak in the Homag.,Closed and Completed,0,0.15,Tyler Ross,Maintenance,0.15,08/13/2026 12:00 AM,Tyler Ross - 08/13/26 11:04:32 AM: Replaced bad piece,[]
5179,EQ ID 5179,CNC Router,Thrislington,20402,08/18/2026,"5. Prod Ongoing, Maint Required",There is an air leak in the Homag.,Closed and Completed,0,0.5,Jimmy Sadler,Maintenance,0.5,08/18/2026 12:00 AM,Jimmy Sadler - 08/18/26  5:33:06 AM: Repaired leak.,[]
5179,EQ ID 5179,CNC Router,Thrislington,20412,08/18/2026,1. Prod Stopped,Broken air line,Closed and Completed,0,0.5,Tyler Ross Bart James,Maintenance,0.5,08/18/2026 12:00 AM,Tyler Ross - 08/18/26  8:55:30 AM: Replaced air line,[]
5179,EQ ID 5179,CNC Router,Thrislington,20493,08/25/2026,"3. Prod Affected, Not Stopped",We have an air leak on the Homag CNC Router.,Closed and Completed,0,2,"Garrett Blankenship, Andy Curtis",Maintenance,0,08/25/2026 03:00 PM,Andy Curtis - 08/25/26  6:35:40 PM: Replaced the bad section of air line.,[]
5339,EQ ID 5339,Fora -Fresatrice CNC (NEW),Thrislington,13029,09/11/2024,"5. Prod Ongoing, Maint Required",anti climb alarm keeps going off,Closed and Completed,0,1,"Andy Curtis, Garrett Blankenship, Austin Work, JB Wallace",Maintenance,25,09/11/2024 02:00 AM,"Andy Curtis - 09/11/24  2:14:44 AM: Watched the loading and unloading of the C&C and JB saw that the anver lift hose was hanging low enough to trip the sensor on the far side.
Moved a trolley and clipped the hose to it to prevent it from sagging. adjusted the hose at another section, running fine now.",[]
5339,EQ ID 5339,Fora -Fresatrice CNC (NEW),Thrislington,13673,11/04/2024,1. Prod Stopped,Safety cord will not reset.,Closed and Completed,0,0.5,"Jimmy Sadler, Tyler Ross",Maintenance,0.5,11/04/2024 12:00 AM,Jimmy Sadler - 11/04/24  5:40:11 AM: There was too much slack in the E-stop cable.  Took some slack out to hold the reset.,[]
5339,EQ ID 5339,Fora -Fresatrice CNC (NEW),Thrislington,13632,10/29/2024,1. Prod Stopped,Air supplies error. Not enough air pressure to operate machine,Closed Without Action,0,0,Jimmy,Maintenance,0,11/14/2024 12:00 AM,Jimmy Sadler - 11/14/24 12:48:12 PM: Duplicate,[]
5339,EQ ID 5339,Fora -Fresatrice CNC (NEW),Thrislington,13523,10/23/2024,"3. Prod Affected, Not Stopped",CNC shuts off during start up. I've already contacted SCM support & currently waiting for a call back,Closed and Completed,0,0,Tech,Maintenance,0,11/26/2024 12:00 AM,Tyler Ross - 11/26/24  7:22:46 AM: Fixed,[]
5339,EQ ID 5339,Fora -Fresatrice CNC (NEW),Thrislington,14288,01/08/2025,2. General Maint - High Priority,Dust collection of the SCM router not working properly.,Closed and Completed,0,2,AA Maintenance,Maintenance,8,01/08/2025 12:00 AM,Jimmy Sadler - 01/08/25  2:17:05 PM: Replaced gear box on interlock on older system.,[]
5339,EQ ID 5339,Fora -Fresatrice CNC (NEW),Thrislington,15761,05/15/2025,1. Prod Stopped,Air is blowing from the air/ water filter at the airline.,Closed and Completed,0,0.5,"Andy Curtis, Garrett Blankenship",Maintenance,0,05/15/2025 07:00 PM,"Andy Curtis - 05/15/25  6:42:06 PM: The bleeder valve was wide open on the bowl, had to close.
When we came in the air compressor was off, Started the compressor.
A little later we were notified that the air was blowing at the SCM Machine.
This bleeder was evidently opened after the compressor was off as the cutoff was still on.",[]
5339,EQ ID 5339,Fora -Fresatrice CNC (NEW),Thrislington,16063,06/12/2025,1. Prod Stopped,Emergency switch will not disengage.,Closed and Completed,0,0.25,"Jimmy Sadler, Tyler Ross",Maintenance,0.25,06/12/2025 12:00 AM,Jimmy Sadler - 06/12/25  7:34:19 AM: The E-stop cord had too much slack in it.  Tightened the line.,[]
5339,EQ ID 5339,Fora -Fresatrice CNC (NEW),Thrislington,15973,06/05/2025,"5. Prod Ongoing, Maint Required",Geothermal magnet warning light is on.,Closed and Completed,0,0,Jeff,Maintenance,0,07/03/2025 12:00 AM,,[]
5339,EQ ID 5339,Fora -Fresatrice CNC (NEW),Thrislington,16382,07/14/2025,1. Prod Stopped,Unable to run the machine due to the dust collection duct system being in the way. Also unable to load or unload with hoist due to the leg down in the duct system.,Closed and Completed,0,0,Jeff Riffle  / Bart James  / Tyler Ross,Maintenance,0,07/14/2025 12:00 AM,,[]
5339,EQ ID 5339,Fora -Fresatrice CNC (NEW),Thrislington,16547,07/31/2025,1. Prod Stopped,Dust collection hose fell off.,Closed and Completed,0,1,Tyler Ross,Maintenance,1,07/31/2025 12:00 AM,Tyler Ross - 07/31/25  1:41:00 PM: Reconnected the hose where it came loose.,[]
5339,EQ ID 5339,Fora -Fresatrice CNC (NEW),Thrislington,16338,07/10/2025,6. General Maint,We need grease for the automatic greaser on the SMC,Closed and Completed,250,0,Austin Work,Maintenance,0,07/31/2025 08:00 AM,Bart James - 07/10/25  4:54:28 AM: grease has been ordered 7/10/2025,[]
5339,EQ ID 5339,Fora -Fresatrice CNC (NEW),Thrislington,16556,08/01/2025,1. Prod Stopped,Dust collection hose has fell down.,Closed and Completed,0,1,Bart James / Jimmy Sadler,Maintenance,1,08/01/2025 10:00 AM,Bart James - 08/01/25  8:00:53 AM: reattached hose.,[]
5339,EQ ID 5339,Fora -Fresatrice CNC (NEW),Thrislington,16574,08/05/2025,1. Prod Stopped,Emergency pull wire will not reset might be loose again.,Closed and Completed,0,0.25,"Jimmy Sadler, Tyler Ross",Maintenance,0,08/05/2025 12:00 AM,Jimmy Sadler - 08/05/25  8:04:28 AM: Adjusted pull rope.,[]
5339,EQ ID 5339,Fora -Fresatrice CNC (NEW),Thrislington,16579,08/05/2025,1. Prod Stopped,Airline has blown.,Closed and Completed,0,1,bart james /  jeff riffle,Maintenance,1,08/05/2025 03:30 PM,,[]
5339,EQ ID 5339,Fora -Fresatrice CNC (NEW),Thrislington,16478,07/24/2025,2. General Maint - High Priority,"For the dust system header on the SMC Router, we will need to keep only two 6"" suction lines open, and going from the operator back (starting on east side of machine), and counting front to back, we will cap #1, #2 and #4, but keep open #3 and #5.   Note:  Number #5 is the suction line most distant from the operators on the pedestrian walkway side of the machine.   (NOTE:  I had this work order originally noted for the incorrect router.   That Work Order will be cancelled and redirected here.)",Closed and Completed,0,0,Tyler Ross,Maintenance,0,10/10/2025 12:00 AM,Tyler Ross - 10/10/25 11:10:49 AM: They were capped off and done to spec,[]
5339,EQ ID 5339,Fora -Fresatrice CNC (NEW),Thrislington,17505,10/29/2025,1. Prod Stopped,New dust collection will collide with the current dust collection. The elbow needs to be rotated to avoid any interference.,Closed and Completed,0,0,miles,Maintenance,0,12/04/2025 12:00 AM,Tyler Ross - 12/04/25 11:29:28 AM: Was rerouted to prevent this from happening,[]
5339,EQ ID 5339,Fora -Fresatrice CNC (NEW),Thrislington,17503,10/28/2025,2. General Maint - High Priority,"The new extension is in the way of the overhead lift system, we will probably have to remove the addition or manuever it out of the ovehead lift pathway.",Closed and Completed,0,0.5,Jeff RIffle,Maintenance,0,12/16/2025 12:00 AM,Jeffery Riffle - 12/16/25  5:51:21 AM: Removed Piece of Duct,[]
5339,EQ ID 5339,Fora -Fresatrice CNC (NEW),Thrislington,16601,08/07/2025,"5. Prod Ongoing, Maint Required","The screen inlet (in duct section immediately above the inlet transition to the dust blower for the SCM Router) plugs too easily and the screen needs to be removed from this 14"" dia. x 2"" tall spool (quick disconnect) section and that spool restored to the duct.  Also, the middle 6"" flex on the pickup on the multi-axis SCM head needs to be restored (See attached photo--restore flex for header #5).",Closed and Completed,0,0,Maintenance,Maintenance,0,12/18/2025 12:00 AM,"Tyler Ross - 12/18/25  8:11:41 AM: Done | Jeffrey Talley - 08/22/25 12:23:25 PM: Austin Work discovered a way in the program to move the header down just a little bit to get the duct collection points about 4 inches above the table (previously was 8 inches or more).  So we are closer to getting the dust collection suction that we need, but we do still need to do this work order and connect the middle hose back on the suction head, and also remove the wire screen in the spool section right above the inlet of the suction fan.   SCM schedule next week is 6-5, so we need to work around it.","[{""name"": ""Options for header on SCM Router.jpg"", ""url"": ""https://circaweb.bobrick.com/PME/Forms/DownloadAttachment/808?guid=a5631b09-cfe6-41ea-9a9b-2b11cbe02534""}, {""name"": ""Middle hose on SCM Router.jpg"", ""url"": ""https://circaweb.bobrick.com/PME/Forms/DownloadAttachment/814?guid=a5631b09-cfe6-41ea-9a9b-2b11cbe02534""}]"
5339,EQ ID 5339,Fora -Fresatrice CNC (NEW),Thrislington,18512,02/19/2026,"5. Prod Ongoing, Maint Required","One of the lifters on a rail has broken loose, causing the rail to be immobile",Closed and Completed,0,0.5,Tyler Ross,Maintenance,0.5,02/19/2026 12:00 AM,Tyler Ross - 02/19/26  6:57:18 AM: Replaced the bolt that fell out,[]
5339,EQ ID 5339,Fora -Fresatrice CNC (NEW),Thrislington,18603,03/02/2026,1. Prod Stopped,The safety line will not reset on the SCM.  There is too much slack for it to reset.   This is a periodical malfunction.,Closed and Completed,0,0.25,"Jimmy Sadler, Tyler Ross",Maintenance,0,03/02/2026 12:00 AM,Jimmy Sadler - 03/02/26  5:29:44 AM: Reset tension on E-stop line.,[]
5339,EQ ID 5339,Fora -Fresatrice CNC (NEW),Thrislington,19306,05/05/2026,"3. Prod Affected, Not Stopped",The SCM router is losing air during the air table set up causing the machine to shut down.,Closed Without Action,0,0,Tyler Ross Bart James Jimmy Sadler,Maintenance,0,05/05/2026 12:00 AM,Tyler Ross - 05/05/26 11:54:57 AM: Wasn't an air issue,[]
5339,EQ ID 5339,Fora -Fresatrice CNC (NEW),Thrislington,19915,06/22/2026,1. Prod Stopped,The safety cord was stepped on and need to be reset,Closed and Completed,0,0.25,Jimmy Sadler,Maintenance,0.25,06/22/2026 12:00 AM,Jimmy Sadler - 06/22/26  6:15:52 AM: Adjusted E-stop cord.,[]
5339,EQ ID 5339,Fora -Fresatrice CNC (NEW),Thrislington,19970,06/26/2026,1. Prod Stopped,The main foot pedal on the SCM Router is not functioning.,Closed Without Action,0,0,Maintenance,Maintenance,0,08/17/2026 12:00 AM,,[]
5339,EQ ID 5339,Fora -Fresatrice CNC (NEW),Thrislington,20460,08/21/2026,1. Prod Stopped,The hood won't raise on the tool changer.,Closed Without Action,0,0,Tyler Ross,Maintenance,0,08/25/2026 12:00 AM,Tyler Ross - 08/25/26  9:29:58 AM: Tech will check but has been working.,[]
5339,EQ ID 5339,Fora -Fresatrice CNC (NEW),Thrislington,20471,08/24/2026,1. Prod Stopped,When using the blade it is making a loud buzzing noise.,Closed and Completed,0,2,Tyler Ross Jimmy Sadler Dale Kee Jeffery Riffle,Maintenance,0.5,08/25/2026 12:00 AM,"Tyler Ross - 08/25/26  9:28:39 AM: On August 25, 2026, at approximately 7:30 AM, Ray replaced the blade then after an assessment Jeff Riffle reprogrammed the SCM router RPM to match the maximum rated RPM of the cutting blade. Ray B. then performed a test cut on scrap material, and the cut appeared normal with good quality. However, the machine still has an abnormal buzzing sound, so the issue is not considered fully resolved. The scheduled PM is still required, and during the PM the SCM technician should assess the machine to determine whether the buzzing is related to the spindle, tooling, or another machine component.",[]
5230,EQ ID 5230,Black Bros Glue Spreader,Thrislington,7097,09/01/2023,"3. Prod Affected, Not Stopped",The infeed and outfeed tables need to be leveled.,Closed and Completed,0,0,Jimmy,Maintenance,0,12/18/2023 12:00 AM,Jimmy Sadler - 12/18/23  9:08:45 AM: done,[]
5230,EQ ID 5230,Black Bros Glue Spreader,Thrislington,9529,01/04/2024,1. Prod Stopped,"The glue spreader is missing another tooth, causing gear slippage. Gears catch after shutting off and turning back on rollers but it doesn't seem plausible to run material in the current state.",Closed and Completed,800,5,"Jimmy Sadler, Bart James",Maintenance,0,01/06/2024 12:00 AM,Jimmy Sadler - 01/06/24  7:42:49 AM: Replaced the roller drive sprocket.  I believe the problem arise from the clutch too tight.,"[{""name"": ""Teeth on Glue Spreader.jpg"", ""url"": ""https://circaweb.bobrick.com/PME/Forms/DownloadAttachment/491?guid=0199c676-37c5-47c0-8924-b640f9a03f91""}]"
5230,EQ ID 5230,Black Bros Glue Spreader,Thrislington,7267,09/18/2023,"5. Prod Ongoing, Maint Required",We need the cup for the water separator that is attached to the glue spreader.,Closed Without Action,0,0,JImmy,Maintenance,0,01/17/2024 12:00 AM,Jimmy Sadler - 01/17/24  5:36:57 AM: Repaired | Jimmy Sadler - 09/18/23 11:09:43 AM: This has been ordered.,[]
5230,EQ ID 5230,Black Bros Glue Spreader,Thrislington,7804,10/26/2023,"5. Prod Ongoing, Maint Required",There is a water leaking from the water connection.,Closed and Completed,0,0,.,Maintenance,0,01/17/2024 12:00 AM,Jeffery Riffle - 01/17/24  6:11:39 AM: Closed.,[]
5230,EQ ID 5230,Black Bros Glue Spreader,Thrislington,10766,03/19/2024,1. Prod Stopped,"The glue pump or sensor for the bottom glue appears to be stuck.  Glue was off, only supposed to be pumping manually, but was pumping glue anyway and overflowed.  I've cut the glue off at the source, but maintenance is needed.",Closed and Completed,0,0,Jeff Riffle,Maintenance,0,03/22/2024 12:00 AM,Jeffery Riffle - 03/22/24  4:22:05 AM: Fixed,[]
5230,EQ ID 5230,Black Bros Glue Spreader,Thrislington,8116,11/27/2023,"5. Prod Ongoing, Maint Required","We have one water leak by the red water nozzle, and a second leak somewhere under the machine.",Closed and Completed,0,0,Jeff Riffle,Maintenance,0,03/26/2024 12:00 AM,Jeffery Riffle - 03/26/24  6:03:38 AM: Duplicate,[]
5230,EQ ID 5230,Black Bros Glue Spreader,Thrislington,10947,04/05/2024,"5. Prod Ongoing, Maint Required",We need the louvers turned on the air conditioner unit by the mezzanine.  The air coming from the unit is blowing directly on the glue spreader speeding up the drying time on the glue.,Closed and Completed,0,0.5,Tyler Ross,Maintenance,0,04/05/2024 12:00 PM,,[]
5230,EQ ID 5230,Black Bros Glue Spreader,Thrislington,11332,04/16/2024,1. Prod Stopped,The drive sprocket teeth are broken off.,Closed and Completed,0,0,"Jimmy Sadler, Bart James",Maintenance,8,04/18/2024 12:00 AM,"Andy Curtis - 04/26/24 12:03:08 AM: Replaced. | Jimmy Sadler - 04/17/24  5:08:01 AM: The teeth broken off the drive sprocket is caused by the operators closing the rollers too tight, putting too much pressure on the sprocket.  This is the second time this has happened, the last being in January.  I have ordered a new one which is suppose to arrive on Thursday morning.",[]
5230,EQ ID 5230,Black Bros Glue Spreader,Thrislington,11355,04/18/2024,"5. Prod Ongoing, Maint Required",the top roller needs to be recalibrated we had it set at .02 where we normally run it and the roller had way too much glue on it so I had to set it on -.008 to get it to put the right amount of glue on the roller.,Closed Without Action,0,0,Jimmy,Maintenance,0,04/18/2024 12:00 AM,Jimmy Sadler - 04/18/24  4:03:40 AM: It's supposed to be .002 not .02,[]
5230,EQ ID 5230,Black Bros Glue Spreader,Thrislington,12045,06/10/2024,1. Prod Stopped,When the thickness is entered it is not going into position.,Closed Without Action,0,0,Ryan Parrish,Maintenance,0,06/10/2024 10:30 AM,,[]
5230,EQ ID 5230,Black Bros Glue Spreader,Thrislington,12219,06/26/2024,1. Prod Stopped,Glue spreader stopped pumping glue.,Closed and Completed,0,0.15,Andy Curtis,Maintenance,0.15,06/26/2024 01:00 AM,"Andy Curtis - 06/26/24  1:04:12 AM: Tried to fill manually but it would not respond.
Turned off the machine and it started pumping with it turned off.
Unplugged the air line to get it to stop until the machine restarted. made sure the sensors were adjusted.
Plugged the line back up and had to turn the level control off to get it to stop filling.
Not dure why it did this. They are able to run what they have to and keep an eye on the glue level.",[]
5230,EQ ID 5230,Black Bros Glue Spreader,Thrislington,12407,07/16/2024,"3. Prod Affected, Not Stopped",The vents need to be turned on the air conditioner to keep from drying the glue on the parts as they are being laminated.,Closed and Completed,0,0,Thrislington,Maintenance,0,07/30/2024 12:00 AM,Andy Curtis - 08/28/24  7:37:02 PM: A curtain wall was put up to deal with this problem.,[]
5230,EQ ID 5230,Black Bros Glue Spreader,Thrislington,10768,03/19/2024,1. Prod Stopped,The glue will not pump into the roller pans.  We aren't getting any glue.,Closed Without Action,0,0,Andy Curtis,Maintenance,0,07/30/2024 12:00 AM,"Andy Curtis - 08/28/24  7:38:40 PM: Parts have come in and will be installed once the problem is pin pointed. | Andy Curtis - 04/02/24  7:41:26 PM: A valve is going bad, which is allowing glue to overfill tray and part is on order.
The air was turned off for this reason. It can be turned back on to get glue but needs to be shutoff when finished until part is received and installed.",[]
5230,EQ ID 5230,Black Bros Glue Spreader,Thrislington,12598,07/31/2024,1. Prod Stopped,"We started up the glue spreader, the roller jutted 3 times in place and the sensor went out. Jeff worked on it for about an hour, still not operational.",Closed and Completed,0,2.5,Tyler Ross Jeffery Riffle,Maintenance,48,08/02/2024 12:00 AM,Tyler Ross - 08/16/24  5:29:09 AM: replaced sensor and fixed e-stop,[]
5230,EQ ID 5230,Black Bros Glue Spreader,Thrislington,12424,07/16/2024,1. Prod Stopped,The spreader started making a noise when cleaning.  There is a bent shoulder bolt in the bracket on the top roller.,Closed and Completed,0,0,Maintenance,Maintenance,0,08/16/2024 12:00 AM,"Jeffery Riffle - 08/16/24  5:14:57 AM: Straightened Bolt | Andy Curtis - 07/16/24  6:47:20 PM: The shoulder bolt is bent and also the end plate due to someone using a hammer to drive the plate onto the bolt.
I did not try to straighten it back as I didn't want to chance breaking the bolt 
Will have to order new bolts as well as probably an end plate as it looks warped.
Please see attached pictures.","[{""name"": ""IMG_5560.jpg"", ""url"": ""https://circaweb.bobrick.com/PME/Forms/DownloadAttachment/600?guid=2f6b967c-b928-4bdc-b2bd-a9bb9c5332c6""}, {""name"": ""IMG_5559.jpg"", ""url"": ""https://circaweb.bobrick.com/PME/Forms/DownloadAttachment/601?guid=2f6b967c-b928-4bdc-b2bd-a9bb9c5332c6""}, {""name"": ""IMG_5557.jpg"", ""url"": ""https://circaweb.bobrick.com/PME/Forms/DownloadAttachment/602?guid=2f6b967c-b928-4bdc-b2bd-a9bb9c5332c6""}]"
5230,EQ ID 5230,Black Bros Glue Spreader,Thrislington,12539,07/25/2024,1. Prod Stopped,The lid sensor is malfunctioning and we cannot operate. Tyler Ross came in to trouble shoot but we may need a replacement sensor.,Closed and Completed,0,0,Jeff Riffle Tyler Ross,Maintenance,0,08/16/2024 12:00 AM,Jeffery Riffle - 08/16/24  5:18:40 AM: Fixed estop cord,[]
5230,EQ ID 5230,Black Bros Glue Spreader,Thrislington,12408,07/16/2024,"3. Prod Affected, Not Stopped",One of the glue valves is sticking and not allowing enough glue to flow through the lines.,Closed and Completed,20,0.5,"Garrett Blankenship, Andy Curtis",Maintenance,0,09/12/2024 06:30 PM,"Andy Curtis - 09/12/24  6:46:53 PM: Replaced the shorted out coil and connector.
Valve is working as it should now. | Andy Curtis - 09/12/24  6:46:44 PM: Replaced the shorted out coil and connector.
Valve is working as it should now. | Andy Curtis - 09/05/24  2:18:44 AM: The lower glue valve still has problems not activating in auto or manual. Bad cable or coil
Ordered both and will install when they come in.
Glue fill can be overridden by maintenance to get them operating. | Andy Curtis - 08/30/24  1:50:07 AM: Changed the valve for the lower glue fill. Per manufacturers request.
Will monitor to see if this solves the problem | Andy Curtis - 07/16/24  6:54:42 PM: Checking on the order status for the valves that were ordered for this.",[]
5230,EQ ID 5230,Black Bros Glue Spreader,Thrislington,13408,10/14/2024,1. Prod Stopped,Airline leaking. Will not dispense glue.,Closed and Completed,0,0.5,"Andy Curtis, Garrett Blankenship",Maintenance,0.5,10/14/2024 07:00 AM,"Garrett Blankenship - 10/14/24  9:28:30 PM: Tightened air fittings. Turned off glue level on for upper and lower, turned them back on and it started pumping.",[]
5230,EQ ID 5230,Black Bros Glue Spreader,Thrislington,13574,10/24/2024,"3. Prod Affected, Not Stopped",Glue is leaking out of 1 of the fill hose fittings going to the tray.,Closed and Completed,0,1,"Garrett Blankenship, Andy Curtis",Maintenance,0,10/25/2024 01:30 AM,"Andy Curtis - 10/25/24  1:05:13 AM: Took the fitting loose and cleaned it, noticed that the rubber washer was missing. looked at the caps for the fittings when not in use and found the missing washer.
Cleaned it up and put the fitting back together, no leaks
Will order some new replacements.",[]
5230,EQ ID 5230,Black Bros Glue Spreader,Thrislington,13281,10/04/2024,"3. Prod Affected, Not Stopped",We think the glue spreader needs to be recalibrated we have to run the doctor rollers at .005 and it is still putting a lot of glue on the parts. We normally run at .02.,Closed and Completed,0,0,Maintenance,Maintenance,0,11/26/2024 12:00 AM,Tyler Ross - 11/26/24  7:21:50 AM: Recalibrated,[]
5230,EQ ID 5230,Black Bros Glue Spreader,Thrislington,14026,12/09/2024,"5. Prod Ongoing, Maint Required",The roller table at the infeed side of the glue spreader is unlevel causing issues while trying to feed a part in.,Closed and Completed,0,1,"Andy Curtis, Garrett Blankenship",Maintenance,0.5,12/09/2024 07:00 PM,"Andy Curtis - 12/10/24 12:05:21 AM: Adjusted the legs and leveled the table, part now goes into the glue spreader easily.",[]
5230,EQ ID 5230,Black Bros Glue Spreader,Thrislington,13851,11/18/2024,"5. Prod Ongoing, Maint Required",water is spraying from the water filter,Closed and Completed,0,0,Jeff Riffle?,Maintenance,0,01/23/2025 12:00 AM,"Andy Curtis - 01/27/25  9:56:33 PM: This has been replaced | Andy Curtis - 11/18/24 10:57:49 PM: Water filter has a hairline crack in the top, will have to order another filter housing, preferably metal.",[]
5229,EQ ID 5229,Air Table,Thrislington,7973,11/09/2023,"3. Prod Affected, Not Stopped","The air regulator on the air table isn't adjustable. The table pressure is too high in the middle and bends the edges of the table downward, making it difficult to have completely straight slots inserted on the far edges of a panel.",Closed and Completed,0,0,.,Maintenance,0,09/21/2023 12:00 AM,Jeffery Riffle - 01/17/24  5:35:19 AM: Closed.,[]
5229,EQ ID 5229,Air Table,Thrislington,15691,05/09/2025,4. Prod Continuing but Affected Equipment stopped,Table will go up but will not lower,Closed and Completed,0,0,"Bart James, Tyler Ross",Maintenance,0,04/04/2025 12:00 AM,Jimmy Sadler - 05/20/25  5:20:38 AM: Reset press.,[]
5229,EQ ID 5229,Air Table,Thrislington,15329,04/09/2025,2. General Maint - High Priority,We currently have two new lift tables needing to be put into place within our department. Can maintenance please come assist with putting these into play.,Closed and Completed,0,0.05,Jeff RIffle,Maintenance,0,04/09/2025 12:00 AM,Jeffery Riffle - 04/09/25  6:09:07 AM: Done,[]
5229,EQ ID 5229,Air Table,Thrislington,17917,12/11/2025,1. Prod Stopped,Airline snaped on flip table in the divider cell.,Closed and Completed,10,0.5,Jimmy Sadler,Maintenance,0,12/11/2025 12:00 AM,Jimmy Sadler - 12/11/25 12:50:28 PM: Replaced broken air fitting.,[]
5217,EQ ID 5217,General,Thrislington,20591,09/03/2026,6. General Maint,One of the Rubber clamps that holds the filters in place is missing.  It needs to be replaced.,Pending,0,0,,Maintenance,0,,,[]
5217,EQ ID 5217,General,Thrislington,6568,07/24/2023,"3. Prod Affected, Not Stopped",The Power converter for the Lamello is overheating.,Closed and Completed,400,0.5,Jimmy Sadler Jeff Riffle,Maintenance,0,07/28/2023 12:00 AM,Jeffery Riffle - 07/28/23  4:18:28 AM: Replaced,[]
5217,EQ ID 5217,General,Thrislington,7023,08/28/2023,"3. Prod Affected, Not Stopped",We need a T added to the air line in the new slot and plunge area.,Closed and Completed,15,0.5,Bart James Jeff Riffle,Maintenance,0,08/28/2023 12:00 AM,Jeffery Riffle - 08/28/23  5:17:51 AM: T made and given to Ray.,[]
5217,EQ ID 5217,General,Thrislington,8155,11/28/2023,4. Prod Continuing but Affected Equipment stopped,Stand alone dust collector won't come on.,Closed and Completed,10,0.25,Jimmy Sadler,Maintenance,0.25,11/28/2023 12:00 AM,Jimmy Sadler - 11/28/23  6:23:57 AM: Replaced on/off switch.,[]
5217,EQ ID 5217,General,Thrislington,6598,07/25/2023,"5. Prod Ongoing, Maint Required",The reel for the power cord by the CNC Router is broken.  The cover has been hit and has fallen off.,Closed and Completed,0,0,Jimmy,Maintenance,0,12/18/2023 12:00 AM,Jimmy Sadler - 12/18/23  9:12:42 AM: replaced,[]
5217,EQ ID 5217,General,Thrislington,7079,08/30/2023,"5. Prod Ongoing, Maint Required",The flip table in the divider area has an air leak that needs to be fixed.,Closed and Completed,0,0,Jimmy,Maintenance,0,01/17/2024 12:00 AM,Jimmy Sadler - 01/17/24  5:26:38 AM: Done,[]
5217,EQ ID 5217,General,Thrislington,10734,03/15/2024,1. Prod Stopped,The breaker has been thrown along the wall between Thris and Shipping.,Closed Without Action,0,0,.,Maintenance,0,03/15/2024 12:00 AM,Andy Curtis - 03/21/24 10:57:37 PM: Reset | Andy Curtis - 03/21/24 10:57:28 PM: Reset,[]
5217,EQ ID 5217,General,Thrislington,10628,03/04/2024,2. General Maint - High Priority,Toyota electric pallet jack is throwing a E 250 code. I got it to reset and it did it again can't get it to stop throwing the code.,Closed and Completed,0,0,Lilly,Maintenance,0,04/02/2024 12:00 AM,Andy Curtis - 04/02/24  8:15:06 PM: Not having any further issues to my knowledge.,[]
5217,EQ ID 5217,General,Thrislington,10968,04/08/2024,2. General Maint - High Priority,The weld broke on one of our green carts where the handle attaches.  It needs to be welded back to the cart.,Closed and Completed,0,0.5,Tyler Ross,Maintenance,0.5,04/08/2024 12:00 AM,Tyler Ross - 04/08/24  7:45:20 AM: welded it back on,[]
5217,EQ ID 5217,General,Thrislington,12234,06/26/2024,4. Prod Continuing but Affected Equipment stopped,The dust collection motor that connects to the Thrislington router and the Thrislington edge bander has burned up.,Closed and Completed,498.4,5,"Jimmy Sadler, Bart James, Andy Curtis, Jeff Riffle, Tyler Ross",Maintenance,15,06/27/2024 12:00 AM,"Jimmy Sadler - 06/27/24 12:59:28 PM: The contactor and aux contactor shorted and blew up.  Pulled new wire in from outside junction box to disconnect on outside wall.  Replaced contactor and aux contactor on inside control panel.  Replaced two blown fuses in disconnect on control panel. | Andy Curtis - 06/26/24  8:20:40 PM: A direct short across all 3 phases blew the contactor in the cabinet, after more inspection I found that the pipe outside by the dust collector slab is broken and the wires exposed.
Not sure if anything has gotten into the wires but the short is from the disconnect on the outside wall to the motor. 
First off the pipe will have to be repaired then new wire pulled. Also the motor will need to be checked to make sure there is no further problems like the motor burned up,
or if the gearbox is locked up.",[]
5217,EQ ID 5217,General,Thrislington,13502,10/21/2024,1. Prod Stopped,Hot press heating element is not getting up to temperature.,Closed and Completed,0,2,"Andy Curtis, Garrett Blankenship, Austin Work, Johnny McDonald JR",Maintenance,0.5,10/21/2024 10:30 PM,"Andy Curtis - 10/21/24 10:42:51 PM: After adding some water and antifreeze, pump still did not come on.
Reset the thermal overload for pump, started working and heating up.
The small tank supply pump is a little louder than usual but working.",[]
5217,EQ ID 5217,General,Thrislington,13657,10/31/2024,1. Prod Stopped,One of the heating elements on the hot press will not reach operation temp.,Closed and Completed,0,2,"Andy Curtis, Garrett Blankenship",Maintenance,1,10/31/2024 09:30 PM,"Andy Curtis - 11/01/24  3:04:15 AM: Checked all resets in the cabinet, they were good.
Still had a level warning on which shut the unit down, replaced both level sensor as they had a lot of buildup on them.
Still did not solve the problem, checked the purge pump and it was not working, replaced it. 
After start up this time the unit came on and the level warning went off.
This is the unit on the operating side.",[]
5217,EQ ID 5217,General,Thrislington,13798,11/13/2024,2. General Maint - High Priority,The hot press is leaking fluid.,Closed Without Action,0,0,Andy,Maintenance,0,12/03/2024 06:30 PM,"Andy Curtis - 12/03/24  6:57:07 PM: This has been repaired on a duplicate work order. | Andy Curtis - 11/13/24  9:14:08 PM: Pump is leaking on the outfeed side , need to order a pump",[]
