equipment_id,equipment_eq_id,equipment_name,department,wo_id,date_notified,urgency,problem,status,material_cost,labor_time,work_performed_by,assigned_to,downtime_hours,completed_datetime,comments,attachments
5175,EQ ID 5175,Edge Bander,Thrislington,13962,12/02/2024,"5. Prod Ongoing, Maint Required",Monday and Tuesday night upon start up on the edge bander there has been a reoccurring error. When the power is turned on the computer tower is not syncing with the operator monitor.,Closed and Completed,10,3,"Andy Curtis, Garrett Blankenship, Jimmy Sadler",Maintenance,1,12/05/2024 06:30 PM,"Andy Curtis - 01/06/25  6:15:36 PM: Battery # CR 2032 | Andy Curtis - 12/05/24  6:30:15 PM: Stiles sent a procedure to go in and make changes to the settings after changing the battery. 
Machine will now start up like it is supposed to with the correct time and date. | Andy Curtis - 12/05/24 12:05:35 AM: Replaced the battery in the computer per Stiles suggestion but still have to check some settings, will reach out to Stiles again to get the procedure. | Andy Curtis - 12/03/24  6:51:06 PM: It is recommended by maintenance that the machine not be turned off until we get a resolution to the problem. 
Because it may get to where it will not start.
Just put the glue pot in idle mode and turn off conveyor and trimmers.
Do not turn off main power or shutdown computer. | Andy Curtis - 12/03/24  6:47:58 PM: When the machine is powered up the main computer will momentarily come on then shut back off.
Normal operation: when the machine is turned on, the computer comes on which starts the other processes with the HMI.
With the computer shutting right back off, it cannot start its process. There is a corrupted startup program with the computer.
Will have to call Stiles to see what the issue is, and their recommendation to fix it.",[]
5175,EQ ID 5175,Edge Bander,Thrislington,14429,01/21/2025,"5. Prod Ongoing, Maint Required",Belt on conveyor is broke on the outfeed side of edge bander.,Closed and Completed,40.5,0.25,"Jimmy Sadler, Jefff Riffle",Maintenance,0.75,01/21/2025 12:00 AM,Jimmy Sadler - 01/21/25 12:18:47 PM: Replaced broken belt.,[]
5175,EQ ID 5175,Edge Bander,Thrislington,14443,01/21/2025,"5. Prod Ongoing, Maint Required",the melting pot is not automatically dumping glue into the glue pot. If you use the melting pot purge button it dumps. The fill light also works.,Closed and Completed,0,1,"JB Wallace, Luke Hill, Andy Curtis, Garrett Blankenship",Maintenance,0.25,01/22/2025 12:30 AM,"Andy Curtis - 01/22/25 12:23:08 AM: Removed the level probe, cleaned it and it started working, probe has some knicks in it where it has been scraped off before. needs replacing, ordering a new one as well as a spare.",[]
5175,EQ ID 5175,Edge Bander,Thrislington,14735,02/18/2025,1. Prod Stopped,Top right copy wheel locked up needs to be replaced,Closed and Completed,0,3,"Andy Curtis, Garrett Blankenship, JB Wallace",Maintenance,0,02/18/2025 01:00 AM,"Andy Curtis - 02/19/25  2:19:42 AM: Replaced the right side bearing of the 3 copy wheel rollers, the other 2 were good.
Cleaned up the rest of the rollers and scrapers.",[]
5175,EQ ID 5175,Edge Bander,Thrislington,14736,02/19/2025,1. Prod Stopped,Top trimmers not adjusting,Closed and Completed,0,3,"Andy Curtis, JB Wallace, John Hart",Maintenance,0,02/20/2025 12:00 AM,"Andy Curtis - 02/26/25 10:42:50 PM: Running to wide of a edgebanding, cut down the size.
adjusted the trimmer",[]
5175,EQ ID 5175,Edge Bander,Thrislington,15470,04/22/2025,"3. Prod Affected, Not Stopped",Need to remove glue pot and clean the base where the pot mounts to see if there is fitting issues.,Closed and Completed,0,5,"JB Wallace, Luke Hill, Andy Curtis, Garrett Blankenship",Maintenance,2,04/23/2025 01:00 AM,"Andy Curtis - 04/23/25  1:28:24 AM: JB  Wallace and Luke Hill changed the glue pot, while in the process, cleaned the base to make sure the pot was fully seated.
After the new pot was seated, we made sure that it was seated properly and it was. 
Hopefully this solves the issue they were having with the 44 mm edgebanding peeling off.","[{""name"": ""IMG_1044.jpg"", ""url"": ""https://circaweb.bobrick.com/PME/Forms/DownloadAttachment/758?guid=13f61f06-3f42-43d4-9b37-b7a31fba7bcd""}, {""name"": ""IMG_1047.jpg"", ""url"": ""https://circaweb.bobrick.com/PME/Forms/DownloadAttachment/759?guid=13f61f06-3f42-43d4-9b37-b7a31fba7bcd""}, {""name"": ""IMG_1045.jpg"", ""url"": ""https://circaweb.bobrick.com/PME/Forms/DownloadAttachment/760?guid=13f61f06-3f42-43d4-9b37-b7a31fba7bcd""}, {""name"": ""IMG_1050.jpg"", ""url"": ""https://circaweb.bobrick.com/PME/Forms/DownloadAttachment/761?guid=13f61f06-3f42-43d4-9b37-b7a31fba7bcd""}, {""name"": ""IMG_1046.jpg"", ""url"": ""https://circaweb.bobrick.com/PME/Forms/DownloadAttachment/762?guid=13f61f06-3f42-43d4-9b37-b7a31fba7bcd""}, {""name"": ""IMG_1049.jpg"", ""url"": ""https://circaweb.bobrick.com/PME/Forms/DownloadAttachment/763?guid=13f61f06-3f42-43d4-9b37-b7a31fba7bcd""}, {""name"": ""IMG_1051.jpg"", ""url"": ""https://circaweb.bobrick.com/PME/Forms/DownloadAttachment/764?guid=13f61f06-3f42-43d4-9b37-b7a31fba7bcd""}]"
5175,EQ ID 5175,Edge Bander,Thrislington,15472,04/23/2025,1. Prod Stopped,The new glue pot started dumping glue out of it and the new level sensor wire got hung on a test piece being ran and ripped it out.,Closed and Completed,0,3,"JB Wallace, Luke Hill, Andy Curtis",Maintenance,1,04/23/2025 02:00 AM,"Andy Curtis - 04/23/25  1:55:51 AM: Replaced the level probe and made sure the wire was tied up.
The gate that strips the drum when activated was plumbed backward, it was continually wiping the applicator roller, which caused the overflow.
Had to swap the air lines, gate working perfectly now.
Luke was cleaning up the overflow.",[]
5175,EQ ID 5175,Edge Bander,Thrislington,15873,05/27/2025,"5. Prod Ongoing, Maint Required","Several of the Thrislington Homag Edgebander exhaust ports require adjustable manual cut-offs in order to redirect suction to the outlet end (far end) of the Edgebander (only during certain production runs.  The manual cut-offs (slide gates) should be installed on the following ports as seen from the west end of the edgebander (looking east), as follows:
• Port #2 (size 3” dia.)
• Port #3 (size 3” dia.)
• Port #4 (size 3” dia.)
• Port #5 (size 3” dia.)
• Port #6 (size 5” dia.)",Closed and Completed,0,0.5,"Garrett Blankenship, Andy Curtis",Maintenance,0,05/27/2025 06:30 PM,Andy Curtis - 05/27/25  6:36:36 PM: These blast gates have been installed.,"[{""name"": ""Slide Gates needed for Thrislington Homag Edgebander Exhaust Ports.pdf"", ""url"": ""https://circaweb.bobrick.com/PME/Forms/DownloadAttachment/776?guid=6dc76dc2-9545-496c-84d0-76cd0057eeea""}]"
5175,EQ ID 5175,Edge Bander,Thrislington,16014,06/09/2025,1. Prod Stopped,The edge banding holder is not properly working. Upon checking it out the air slider holder is very loose and making noises. It needs to be tightened up or adjusted,Closed and Completed,0,0.5,Jeff RIffle Bart James,Maintenance,0,06/09/2025 12:00 AM,Jeffery Riffle - 06/09/25  5:32:32 AM: Bolt missing from plate. Replaced.,[]
5175,EQ ID 5175,Edge Bander,Thrislington,16049,06/11/2025,"3. Prod Affected, Not Stopped",pressure zone showing fault have to reset machine,Closed and Completed,0,0.5,Bart James / Jeff Riffle,Maintenance,0.5,06/11/2025 11:30 AM,"Bart James - 06/11/25  9:17:39 AM: scrapper, for largest pressure zone wheel, has a factory void to capture scrapped off glue. this void was full of glue causing scrapper to rock back and bind pressure wheel.",[]
5175,EQ ID 5175,Edge Bander,Thrislington,16212,06/25/2025,1. Prod Stopped,The air is not being supplied to the edge bander,Closed Without Action,0,0,Jimmy,Maintenance,0,06/25/2025 12:00 AM,Jimmy Sadler - 06/25/25 11:06:58 AM: we know,[]
5175,EQ ID 5175,Edge Bander,Thrislington,15751,05/14/2025,"5. Prod Ongoing, Maint Required",When shutting down the edge bander for the end of the day the glue builds up and runs out of the pot. We need to make sure the gate is closing and/or if the wheel needs to be spinning till it cools off some more,Closed and Completed,0,0,Alex,Maintenance,0,07/03/2025 12:00 AM,,[]
5175,EQ ID 5175,Edge Bander,Thrislington,16397,07/15/2025,1. Prod Stopped,infeed lift table will not operate,Closed and Completed,0,0,bart james,Maintenance,0,07/15/2025 07:00 AM,,[]
5175,EQ ID 5175,Edge Bander,Thrislington,16266,07/01/2025,1. Prod Stopped,Sent wrong size board into machine and hit the scrapers at the end and knocked them loose and broke off the bolts inside the machine,Closed and Completed,500,0,Steve Fowler / Stiles Tech,Maintenance,0,07/15/2025 08:00 AM,Bart James - 08/16/25  6:02:08 AM: Steve Fowler fabricated new bracket at a cost savings of $1000 Stiles tech installed while on PM service call,[]
5175,EQ ID 5175,Edge Bander,Thrislington,16596,08/07/2025,1. Prod Stopped,"Actor Network Supply Missing 
Wiring Faulty
Power Pack Defective",Closed and Completed,0,0.25,"Jeff Riffle, Bart James",Maintenance,0.25,08/07/2025 12:00 AM,Jimmy Sadler - 08/07/25  1:19:18 PM: Reset a breaker.,[]
5175,EQ ID 5175,Edge Bander,Thrislington,16853,08/28/2025,2. General Maint - High Priority,The wiring on the lift table at the edgebander has pulled.,Closed and Completed,0,0,bart james,Maintenance,0,08/28/2025 02:30 PM,,[]
5175,EQ ID 5175,Edge Bander,Thrislington,16854,08/28/2025,1. Prod Stopped,Hydraulic lift table is not working. I think the wires have come loose again.,Closed and Completed,0,0.25,bart james,Maintenance,0,08/28/2025 02:30 PM,Bart James - 08/28/25 12:45:23 PM: reseated wires and tightened connector,[]
5175,EQ ID 5175,Edge Bander,Thrislington,17122,10/02/2025,1. Prod Stopped,The vacuum has no suction.,Closed and Completed,0,0,Maintenance,Maintenance,0,10/10/2025 12:00 AM,"Tyler Ross - 10/10/25  8:56:56 AM: The dust collectors were down, are now fully operational",[]
5175,EQ ID 5175,Edge Bander,Thrislington,16825,08/27/2025,"5. Prod Ongoing, Maint Required",Airline came off or broke off underneath the last door by the air supply line.,Closed and Completed,0,0,Maintenance,Maintenance,0,10/10/2025 12:00 AM,Tyler Ross - 10/10/25 10:28:17 AM: Line fixed,[]
5175,EQ ID 5175,Edge Bander,Thrislington,17804,12/01/2025,2. General Maint - High Priority,The edge bander has an air leak around the glue hopper. I'm guessing something inside got to close to something hot and melted the air line,Closed and Completed,0,0.25,Jeff Riffle Tyler Ross,Maintenance,0.5,12/01/2025 12:00 AM,Jeffery Riffle - 12/01/25  9:35:26 AM: Replaced broken air line to Pre Melt Unit.,[]
5175,EQ ID 5175,Edge Bander,Thrislington,17889,12/09/2025,1. Prod Stopped,A board stopped part of the way through a run and threw an alarm saying to operate the machine in run in mode until empty.,Closed and Completed,0,8,"Andy Curtis, Garrett Blankenship, Johnny McDonald Jr, Dyllan Melson",Maintenance,2,12/10/2025 12:30 AM,"Garrett Blankenship - 12/10/25 12:52:10 AM: When we first got to the machine it had an alarm saying, ""No data available for workpiece."" We loosened the pressure beam to remove the board.  We restarted the machine to see if it would clear the board, but that did not work. Upon restarting the alarm read ""Machine switched off while still loaded, operate machine in run-in mode until empty,"" and ""Unit is in processing area."" We then tried to operate the machine in run in mode, but the softkeys function to do that was locked. When that wouldn't work, we manually ran the conveyor with the controller until the machine thought the board was run through. After the fault cleared it has run fine.",[]
5175,EQ ID 5175,Edge Bander,Thrislington,17938,12/15/2025,2. General Maint - High Priority,The operator states he hears an air leak coming from inside the glue hopper again.,Closed and Completed,0,0,Stiles tech,Maintenance,0,12/18/2025 12:00 AM,Tyler Ross - 12/18/25  7:09:26 AM: Technician was on site the 16th and 17th,[]
5175,EQ ID 5175,Edge Bander,Thrislington,17978,12/16/2025,2. General Maint - High Priority,"The tech is here for the edge Bander and has let us know we need to order grease for the fittings.  HOMAG no 4-017-02-0035 needs to be overnighted, please.",Closed Without Action,0,0,Maintenance,Maintenance,0,12/18/2025 12:00 AM,Tyler Ross - 12/18/25  7:11:59 AM: Went with a different grease,[]
5175,EQ ID 5175,Edge Bander,Thrislington,17147,10/06/2025,1. Prod Stopped,Timer is off not allowing the glue to go all the way to the back edge.,Closed and Completed,0,0,Stiles tech,Supervisor,0,12/18/2025 12:00 AM,Tyler Ross - 12/18/25  7:21:53 AM: Stiles tech was in house the 16th and 17th,[]
5175,EQ ID 5175,Edge Bander,Thrislington,17613,11/08/2025,"3. Prod Affected, Not Stopped",Pressure wheels on the bander are causing edging problems,Closed and Completed,0,0,Stiles tech,Maintenance,0,12/18/2025 12:00 AM,Tyler Ross - 12/18/25  7:12:44 AM: Tech was on site the 16th and 17th,[]
5175,EQ ID 5175,Edge Bander,Thrislington,17758,11/21/2025,"5. Prod Ongoing, Maint Required",Need a new glue premelting unit for the edge bander.,Closed and Completed,0,0,Stiles tech,Maintenance,0,12/18/2025 12:00 AM,Tyler Ross - 12/18/25  7:10:08 AM: Stiles tech was on site the 16th and 17th,[]
5175,EQ ID 5175,Edge Bander,Thrislington,20090,07/24/2026,1. Prod Stopped,Operator was cleaning machine and noticed the glue pot starting to dump glue out on the edge banding and around the glue pot and not in it. Production was stopped and pot was pulled for maintenance to see what is wrong.,Closed and Completed,5685,8,"Mike Ward, Alex Graves",Supervisor,0,06/05/2026 12:00 AM,,[]
5175,EQ ID 5175,Edge Bander,Thrislington,20144,07/29/2026,"5. Prod Ongoing, Maint Required",Temperature sensor on edge bander isnt working correctly.,Closed and Completed,2922,0,Thris,Maintenance,0,07/30/2026 12:00 AM,Tyler Ross - 07/30/26 11:05:33 AM: Replaced,[]
5175,EQ ID 5175,Edge Bander,Thrislington,20172,07/29/2026,"3. Prod Affected, Not Stopped",Glue level controller is going out due to a loose terminal.,Closed and Completed,0,1,"Andy Curtis, Garrett Blankenship",Maintenance,0,07/30/2026 09:00 PM,Andy Curtis - 07/30/26  9:21:41 PM: This has been replaced,[]
5175,EQ ID 5175,Edge Bander,Thrislington,20175,07/31/2026,1. Prod Stopped,Temperature will not stop moving up and down,Closed Without Action,0,0,Dale Kee,Maintenance,0,07/31/2026 12:00 AM,,[]
5175,EQ ID 5175,Edge Bander,Thrislington,20166,07/30/2026,2. General Maint - High Priority,Thermostat needs replacing.,Closed and Completed,0,8,Mike Ward,Maintenance,8,07/31/2026 12:00 AM,"Dale Kee - 08/03/26  6:20:16 AM: Replaced glue pot, old pot was cover under warranty due to failing heat probe.",[]
5175,EQ ID 5175,Edge Bander,Thrislington,20576,09/02/2026,1. Prod Stopped,The red wire that runs from the glue pot to the power box has burned in two.,Closed and Completed,223,0.5,Jeff Riffle Tyler Ross,Maintenance,0.5,09/02/2026 08:00 AM,"Jeffery Riffle - 09/02/26 11:38:57 AM: Wire caught on shroud and burnt/ cut in half
Replaced sensor",[]
5174,EQ ID 5174,Thomas Conveyor,Thrislington,3852,01/07/2023,1. Prod Stopped,One section of the conveyor is not turning on.  A belt on the conveyor is cut over halfway through.  If the conveyor pops on manually the belt will totally break.,Closed and Completed,22,0.25,Andy Curtis,Maintenance,0.25,01/07/2023 05:00 AM,Andy Curtis - 01/07/23  5:24:23 AM: Replaced the bad belt with B72 belt.,[]
5174,EQ ID 5174,Thomas Conveyor,Thrislington,3985,01/16/2023,1. Prod Stopped,The conveyor at the edge bander will not come on.,Closed and Completed,0,2,"Jimmy Sadler, Andy Curtis, Jeff Riffle, Bart James",Maintenance,0.5,01/16/2023 12:00 AM,Jimmy Sadler - 01/16/23  7:22:22 AM: Discovered a loose wire.,[]
5174,EQ ID 5174,Thomas Conveyor,Thrislington,4010,01/17/2023,1. Prod Stopped,The conveyor at the edge bander will not start.,Closed and Completed,0,1,"Andy Curtis, Jimmy Sadler",Maintenance,0.5,01/17/2023 06:30 AM,"Andy Curtis - 01/21/23  6:48:30 AM: Found a loose wire, at the drive, reconnected it.",[]
5174,EQ ID 5174,Thomas Conveyor,Thrislington,4050,01/19/2023,1. Prod Stopped,Conveyor will not start up in the mornings.,Closed and Completed,0,0.5,Jimmy Sadler,Maintenance,0,01/19/2023 12:00 AM,"Jimmy Sadler - 01/19/23  5:50:31 AM: After turning off the machine and opening the main power control box to check voltage from drive, when I push the start button at front of machine everything went to working.  Not sure what is going on, Andy has sent an email to Thomas Manufacturing describing our issues and waiting for a response.  Machine is running now.",[]
5174,EQ ID 5174,Thomas Conveyor,Thrislington,4063,01/19/2023,1. Prod Stopped,The belt has broken for the middle section of conveyor.,Closed and Completed,0,0.15,Jimmy Sadler,Maintenance,0.15,01/19/2023 11:00 AM,"Andy Curtis - 01/21/23  6:56:26 AM: Found that the belt was in a bind, fixed the problem.",[]
5174,EQ ID 5174,Thomas Conveyor,Thrislington,4067,01/20/2023,1. Prod Stopped,Conveyor will not start up.,Closed and Completed,0,4,"Andy Curtis, Jimmy Sadler, Bart James, Jeff Riffle",Maintenance,1,01/20/2023 06:00 AM,"Andy Curtis - 01/26/23  6:13:48 AM: This is currently working, have ordered a new PLC for a spare if and when it goes out. Have learned that if you turn off the conveyor at the HMI only, there is no problem starting it up.
Been starting and running for almost a week with no problem. | Andy Curtis - 01/21/23  7:05:41 AM: Found that the output on the PLC that feeds the effected drive may be going out.
Quoting a new PLC for a spare.",[]
5174,EQ ID 5174,Thomas Conveyor,Thrislington,5184,04/06/2023,1. Prod Stopped,One section of the conveyor has stopped and won't start back up.,Closed Without Action,0,0,Andy Curtis,Maintenance,0,04/07/2023 12:00 AM,Andy Curtis - 04/07/23  6:21:37 AM: Duplicate,[]
5174,EQ ID 5174,Thomas Conveyor,Thrislington,5187,04/07/2023,1. Prod Stopped,One section of the conveyor is not coming on.,Closed and Completed,895.72,1,"Andy Curtis, Jeff Riffle",Maintenance,0.5,04/07/2023 06:00 AM,Andy Curtis - 04/07/23  6:18:18 AM: Had to replace the PLC due to a faulting output.,[]
5174,EQ ID 5174,Thomas Conveyor,Thrislington,5191,04/07/2023,"3. Prod Affected, Not Stopped",The conveyor will not transfer the parts.,Closed and Completed,0,1,"Bart James , Jeff Riffle",Maintenance,0.5,04/07/2023 09:00 AM,"Andy Curtis - 04/19/23  4:24:52 AM: PLC not programmed right, put the old one back in.",[]
5174,EQ ID 5174,Thomas Conveyor,Thrislington,4855,03/17/2023,"5. Prod Ongoing, Maint Required",Shaft is making a noise Possibly broken.,Closed and Completed,0,0,.,Maintenance,0,09/13/2023 12:00 AM,"Dale Kee - 11/02/23  1:30:31 PM: Contact WM to fix | Andy Curtis - 03/22/23  4:49:21 AM: The bearing was ok but the shaft has a groove wore into it and will need to be replaced. Will schedule a time to replace the shaft and all bearings.
Will take up to 4-5 hours to do. | Andy Curtis - 03/21/23  7:13:46 AM: Have a time at 3:30 to replace the bearing , team lead set the time.",[]
5174,EQ ID 5174,Thomas Conveyor,Thrislington,3885,01/10/2023,"3. Prod Affected, Not Stopped",A belt on the return conveyor is about to break.  At start up after our last break that part of the conveyor took a few times to start.,Closed and Completed,0,0,Jimmy,Maintenance,0,09/13/2023 12:00 AM,Dale Kee - 11/02/23  1:30:11 PM: Contact WM to fix | Jimmy Sadler - 01/10/23  1:19:46 PM: Did find a crack in the belt.  Will have to order a new one. | Jimmy Sadler - 01/10/23  1:19:26 PM: Did find a crack in the belt.  Will have to order a new one.,[]
5174,EQ ID 5174,Thomas Conveyor,Thrislington,5111,04/03/2023,2. General Maint - High Priority,The three white outfeed belts and rod need to be replaced.,Closed and Completed,0,4,Thrislington Team,Maintenance,0,09/27/2023 12:00 AM,"Dale Kee - 11/02/23  1:27:53 PM: Contact WM to fix | Andy Curtis - 04/19/23  4:19:36 AM: The whole infeed section has been ordered, will replace when it comes in.",[]
5174,EQ ID 5174,Thomas Conveyor,Thrislington,7423,10/02/2023,1. Prod Stopped,The conveyor needs to be leveled from the move.,Closed and Completed,0,2,Blake Kennedy Alex Smith Dalton Osbourne,Maintenance,1,11/02/2023 12:00 AM,Jeffery Riffle - 11/02/23  5:47:23 AM: Completed.,[]
5174,EQ ID 5174,Thomas Conveyor,Thrislington,8088,11/20/2023,"5. Prod Ongoing, Maint Required",The conveyor needs to be moved and leveled.  Not all boards are crossing the path of the eye and transferring the way they should.,Closed and Completed,0,0,.,Maintenance,0,11/20/2023 12:00 AM,Andy Curtis - 03/27/24 12:36:05 AM: done,[]
5174,EQ ID 5174,Thomas Conveyor,Thrislington,6836,08/14/2023,"5. Prod Ongoing, Maint Required",The outfeed conveyer shaft is worn through.,Closed and Completed,0,0,.,Maintenance,0,12/18/2023 12:00 AM,Jeffery Riffle - 01/17/24  5:50:58 AM: Closed.,[]
5174,EQ ID 5174,Thomas Conveyor,Thrislington,6723,08/04/2023,"5. Prod Ongoing, Maint Required",The shaft is broke on the outfeed.,Closed and Completed,0,0,.,Maintenance,0,01/17/2024 12:00 AM,Jeffery Riffle - 01/17/24  5:49:40 AM: Closed.,[]
5174,EQ ID 5174,Thomas Conveyor,Thrislington,11668,05/15/2024,"3. Prod Affected, Not Stopped",The belt is not pulling the parts from the bander.,Closed and Completed,0,5,"Jimmy Sadler, Andy Curtis, Bart James, Jeff Riffle",Maintenance,2,05/16/2024 12:00 AM,Jimmy Sadler - 05/16/24  6:50:27 AM: The shaft on the infeed rollers was broken into.  Replaced with a new shaft.,[]
5174,EQ ID 5174,Thomas Conveyor,Thrislington,11968,06/05/2024,1. Prod Stopped,"Orange belt was broken and laying on the ground at the infeed, also the main drive belt for the section was about to break.",Closed and Completed,0,2,"Andy Curtis, Nathan Hall",Maintenance,1,06/05/2024 07:30 PM,"Andy Curtis - 06/05/24  7:43:55 PM: Replaced the broken orange belt, and the main drive belt.",[]
5174,EQ ID 5174,Thomas Conveyor,Thrislington,12005,06/07/2024,1. Prod Stopped,Belt broke on conveyor.,Closed and Completed,100,1.5,"Jimmy Sadler, Bart James, Tyler Ross",Maintenance,0.75,06/07/2024 12:00 AM,Jimmy Sadler - 06/07/24 11:36:15 AM: Replaced belt.,[]
5174,EQ ID 5174,Thomas Conveyor,Thrislington,12171,06/20/2024,"3. Prod Affected, Not Stopped",Belt came off of the middle section rollers.,Closed and Completed,0,0.25,Andy Curtis,Maintenance,0,06/20/2024 08:00 PM,Andy Curtis - 06/20/24  7:42:18 PM: Reinstalled,[]
5174,EQ ID 5174,Thomas Conveyor,Thrislington,12220,,,,Closed and Completed,0,0.25,Andy Curtis,,0,6/26/2024,Andy Curtis - 06/20/24  7:42:18 PM: Reinstalled,[]
5174,EQ ID 5174,Thomas Conveyor,Thrislington,12300,07/09/2024,"3. Prod Affected, Not Stopped",The belt has come off of the 1st section returning to operator.,Closed and Completed,0,0.5,Andy Curtis,Maintenance,0,07/09/2024 01:00 AM,Andy Curtis - 07/09/24  1:01:52 AM: Reinstalled the belt,[]
5174,EQ ID 5174,Thomas Conveyor,Thrislington,11089,04/12/2024,"3. Prod Affected, Not Stopped",One o f the White outfeed belts has come out of the track and needs to be replaced.,Closed and Completed,0,0,Maintenance,Maintenance,0,08/16/2024 12:00 AM,Tyler Ross - 08/16/24  5:42:21 AM: Belt was replaced,[]
5174,EQ ID 5174,Thomas Conveyor,Thrislington,11313,04/16/2024,1. Prod Stopped,A belt keeps coming off the return conveyor.,Closed and Completed,0,1,Maintenance,Maintenance,0,08/16/2024 12:00 AM,Jeffery Riffle - 08/16/24  5:10:37 AM: Closed | Jeffery Riffle - 08/16/24  5:10:27 AM: Closed,[]
5174,EQ ID 5174,Thomas Conveyor,Thrislington,12947,09/03/2024,"3. Prod Affected, Not Stopped",Belt came off of next to last return conveyor,Closed and Completed,0,0.5,"Andy Curtis, Garrett Blankenship, Darnell",Maintenance,0,09/03/2024 11:00 PM,Andy Curtis - 09/03/24 10:10:29 PM: reinstalled the belt.,[]
5174,EQ ID 5174,Thomas Conveyor,Thrislington,15446,04/21/2025,6. General Maint,We need to get the Conveyor at the edge bander lined up correctly so parts will stop falling in the floor. Also we need some new belts to make sure all the rollers are working properly.,Closed and Completed,0,0,Alex,Maintenance,0,07/03/2025 12:00 AM,,[]
5174,EQ ID 5174,Thomas Conveyor,Thrislington,15501,04/25/2025,"5. Prod Ongoing, Maint Required",The belt broke or came off the edge bander conveyor that starts the return of the part.,Closed and Completed,0,0,Tyler,Maintenance,0,07/03/2025 12:00 AM,,[]
5174,EQ ID 5174,Thomas Conveyor,Thrislington,9410,12/20/2023,6. General Maint,Add Roller Extension Arms to the Thomas Conveyors for the Thris Edge Bander similar to those in the 1080 Cell to prevent the longer parts from falling off the conveyors.,Closed and Completed,0,0,Bart,Maintenance,0,07/03/2025 12:00 AM,"Andy Curtis - 05/02/24  9:38:17 PM: Sorry wrong machine. | Andy Curtis - 05/02/24  9:35:35 PM: The roller track has come in but it did not have the mounting hardware and adjustable legs with it.

Waiting on hardware to be ordered and received. Then it will be installed",[]
5174,EQ ID 5174,Thomas Conveyor,Thrislington,18511,02/19/2026,6. General Maint,The Conveyor on the edge bander return system needs a longer belt to make all the rollers move and help parts stay moving correctly so they do not fall off the conveyor and get damaged.,Closed and Completed,0,8,"Andy Curtis, Garrett Blankenship",Maintenance,0,06/02/2026 06:00 PM,"Garrett Blankenship - 06/03/26 12:47:50 PM: Replaced all orange belts, three of the drive belts, and a gearbox. The gearbox also had to be realigned; it was out of center with the rest of the pulleys.",[]
5173,EQ ID 5173,Shaper,Thrislington,3860,01/09/2023,2. General Maint - High Priority,The vacuum was removed from the slitter/plunger in order for the lift to be installed Friday.  It needs to be re-attached before it can be used.,Closed and Completed,0,2,"Bart James, Jeff Riffle",Maintenance,0,01/10/2023 05:00 AM,Andy Curtis - 01/12/23  4:57:45 AM: This has been reinstalled.,[]
5173,EQ ID 5173,Shaper,Thrislington,4404,02/14/2023,1. Prod Stopped,Belt broke on Shaper,Closed and Completed,70,2,"Jeff Riffle, Bart James, Jimmy Sadler, Andy Curtis",Maintenance,0.5,02/14/2023 10:00 AM,"Andy Curtis - 02/14/23  1:27:33 PM: After getting all the remnants of the old belt cleaned off, replaced belt.",[]
5173,EQ ID 5173,Shaper,Thrislington,6150,06/21/2023,"5. Prod Ongoing, Maint Required","Several of the pads are missing on the track, and need to be replaced.",Closed and Completed,0,1,"Bart James, Jeff Riffle",Maintenance,1,06/22/2023 07:00 AM,Andy Curtis - 07/28/23  5:13:49 AM: Installed a used track we had.,[]
5173,EQ ID 5173,Shaper,Thrislington,7459,10/04/2023,1. Prod Stopped,The shaper needs to have vacuum and power ran to it.  It hasn't been set up since the move.,Closed and Completed,0,0,Jimmy,Maintenance,0,11/02/2023 12:00 AM,"Jeffery Riffle - 11/02/23  5:48:17 AM: Complete | Jimmy Sadler - 10/04/23 12:58:11 PM: The duct work coming from the main vacuum is a 5 inch pipe, the collection hose on the shaper is 4 inches.  We are waiting on the reducer.  Meanwhile, there is a stand alone vacuum in place.",[]
5173,EQ ID 5173,Shaper,Thrislington,10347,02/14/2024,"3. Prod Affected, Not Stopped","We need to extend the dust collection system by the Shaper out another foot to clear the yellow cross bar on the overhead system. Currently, it is cutting off a large part of the range of motion and we cannot use the air lift to pick up larger panels.",Closed and Completed,0,0.5,Jimmy Sadler,Maintenance,0.5,02/14/2024 12:00 AM,Jimmy Sadler - 02/14/24  9:08:16 AM: This has been completed.,"[{""name"": ""Vent Lift System.jpg"", ""url"": ""https://circaweb.bobrick.com/PME/Forms/DownloadAttachment/534?guid=aecee231-50bc-423d-8c05-9e681c345d62""}]"
5173,EQ ID 5173,Shaper,Thrislington,11830,05/24/2024,"5. Prod Ongoing, Maint Required",Can we get more latches for the overhead system to hold up the tubing? The one over the glue spreader and the panel finishing area are at neck/head level and get in the way of operators continuously.,Closed and Completed,0,0,Jeff Riffle and Tyler,Maintenance,0,07/30/2024 12:00 AM,Andy Curtis - 08/28/24  7:49:15 PM: This has been done,[]
5172,EQ ID 5172,Emmegi Drilling Machine,Thrislington,4300,02/10/2023,1. Prod Stopped,The key switch has come off.,Closed and Completed,0,0.15,John Hart,Maintenance,0,02/10/2023 06:30 AM,Andy Curtis - 02/11/23  4:46:43 AM: Reinstalled the lock and tightened up.,[]
5172,EQ ID 5172,Emmegi Drilling Machine,Thrislington,3776,12/30/2022,6. General Maint,Maintenance prompts showing on the monitor Spindle coolant replacement and request Emmegi maintenance visit.,Closed and Completed,0,0,Emmegi Tech,Maintenance,0,03/08/2023 12:00 AM,Andy Curtis - 03/28/23  2:19:52 PM: This was taken care of by the Installation tech when he was here to startup the new Emmegi equipment. | Andy Curtis - 01/19/23  5:26:57 AM: This will be addressed when the Tech comes in to start up the new Emmegi equipment.,[]
5172,EQ ID 5172,Emmegi Drilling Machine,Thrislington,4994,03/24/2023,"3. Prod Affected, Not Stopped",The Emmegi keeps throwing up a stop error every two or so parts that it runs.,Closed and Completed,0,0.5,"Andy Curtis, Jeff Riffle",Maintenance,0,03/24/2023 07:30 AM,"Andy Curtis - 03/27/23  2:09:03 PM: Watched the operator run several parts and could not duplicate. | Andy Curtis - 03/24/23  6:44:28 AM: Went and watched the machine run about 10 parts, no issue. Told the operator to notify us when it happens again.",[]
5172,EQ ID 5172,Emmegi Drilling Machine,Thrislington,5311,04/14/2023,6. General Maint,Needing a air hose reel mounted,Closed and Completed,25,1,Jimmy Sadler,Maintenance,0,05/05/2023 12:00 AM,Jeffery Riffle - 05/05/23 12:52:04 PM: done,[]
5172,EQ ID 5172,Emmegi Drilling Machine,Thrislington,6185,06/26/2023,1. Prod Stopped,The water seperater at the emmegi is broken and will have to be replaced.,Closed and Completed,160,0.15,Bart James,Maintenance,0,07/10/2023 05:00 AM,Andy Curtis - 07/27/23  4:41:49 AM: Replaced the bowl,[]
5172,EQ ID 5172,Emmegi Drilling Machine,Thrislington,7440,10/03/2023,1. Prod Stopped,Left hand stop down is timed out. Has set code 113,Closed and Completed,0,0.5,John Hart,Maintenance,0.5,11/02/2023 12:00 AM,Jeffery Riffle - 11/02/23  5:47:55 AM: Cleared.,[]
5172,EQ ID 5172,Emmegi Drilling Machine,Thrislington,9419,12/20/2023,"3. Prod Affected, Not Stopped",The drill head keeps stopping while running programs and has to be restarted.  The prompt that comes up is Index Head Not Locked.,Closed and Completed,0,16,Jeff Riffle Bart James,Maintenance,8,01/17/2024 12:00 AM,Jeffery Riffle - 01/17/24  5:38:44 AM: Cylinder sensor had drifted or moved. Adjusted to give more travel.,[]
5172,EQ ID 5172,Emmegi Drilling Machine,Thrislington,10835,03/27/2024,1. Prod Stopped,A part was placed in the machine incorrectly crashing when the bit engaged the part.  The operator can't get the machine to find the home position.,Closed and Completed,0,0.5,Jeff Riffle,Maintenance,1,03/27/2024 12:00 AM,Jeffery Riffle - 03/27/24  9:38:48 AM: Over Traveled and needed all three axis run past center to allow enough travel to get back to home adjustment.,[]
5172,EQ ID 5172,Emmegi Drilling Machine,Thrislington,10700,03/11/2024,"5. Prod Ongoing, Maint Required",the conveyer on the privada drill machine not working,Closed and Completed,0,0,Andy Curtis,Maintenance,0,03/28/2024 12:00 AM,"Andy Curtis - 03/28/24  5:39:38 PM: Appears to be working now | Andy Curtis - 03/28/24  3:12:48 AM: This will run in manual mode.
Need to see if operator has the conveyor turned on or off during auto mode.",[]
5172,EQ ID 5172,Emmegi Drilling Machine,Thrislington,10935,04/04/2024,"3. Prod Affected, Not Stopped",The oiler for the new Emmegi is spraying too much oil onto the pieces.  It needs to be adjusted.,Closed and Completed,0,0,jeff riffle,Maintenance,0,04/04/2024 08:00 AM,Bart James - 06/29/24  7:40:22 AM: adjusted oiler,[]
5172,EQ ID 5172,Emmegi Drilling Machine,Thrislington,11534,05/06/2024,6. General Maint,Need to move the electrical cord that is dropped to the right side of the machine to the left side by the computer.  A standing computer desk is going in this location and we will need the power source.,Closed and Completed,0,1,Andy Curtis,Maintenance,0,05/07/2024 12:00 AM,Andy Curtis - 05/07/24  1:13:58 AM: This has been moved and ready for use.,[]
5172,EQ ID 5172,Emmegi Drilling Machine,Thrislington,11564,05/08/2024,"5. Prod Ongoing, Maint Required",We need to cover the new emmegi before it starts raining to keep any leaks off the machine.,Closed and Completed,0,0,?,Maintenance,0,05/08/2024 04:00 PM,Andy Curtis - 05/15/24  2:19:27 AM: Done,[]
5172,EQ ID 5172,Emmegi Drilling Machine,Thrislington,11334,04/17/2024,2. General Maint - High Priority,The sensor on the left part barrier is loose or not aligning properly and is creating a fault to where we cannot run.,Closed and Completed,0,0,bart james,Maintenance,0,06/17/2024 11:30 AM,Bart James - 06/29/24  7:39:35 AM: adjusted the sensor,[]
5172,EQ ID 5172,Emmegi Drilling Machine,Thrislington,11063,04/10/2024,6. General Maint,We need an airline dropped by the new Emmegi computer.,Closed and Completed,0,0,Jeffery Riffle,Maintenance,0,08/16/2024 12:00 AM,Tyler Ross - 08/16/24  8:13:48 AM: closed,[]
5172,EQ ID 5172,Emmegi Drilling Machine,Thrislington,13871,11/20/2024,"3. Prod Affected, Not Stopped",The Thrislington Emmegi's drilling head is not indexing properly AGAIN.,Closed and Completed,0,0.5,Jeff Riffle,Maintenance,0,11/20/2024 01:30 PM,Bart James - 11/20/24 11:25:34 AM: adjusted top/bottom lock sensors,[]
5172,EQ ID 5172,Emmegi Drilling Machine,Thrislington,13839,11/15/2024,1. Prod Stopped,The Emmegi used for Privada will not load the tool.,Closed and Completed,0,0,Jeffery Riffle,Maintenance,0,11/26/2024 12:00 AM,Tyler Ross - 11/26/24  7:16:55 AM: blew off the lines,[]
5172,EQ ID 5172,Emmegi Drilling Machine,Thrislington,13850,11/18/2024,"3. Prod Affected, Not Stopped",The head on the old Emmegi drilling machine is not indexing properly again. Might have to go back into the head and realign the sensors again.,Closed and Completed,0,0,Maintenance,Maintenance,0,11/26/2024 12:00 AM,Tyler Ross - 11/26/24  7:29:18 AM: sensor was out of adjustment,[]
5172,EQ ID 5172,Emmegi Drilling Machine,Thrislington,14454,01/23/2025,1. Prod Stopped,The head on the drill is not indexing properly again. May need the sensors retighten.,Closed and Completed,0,0,Tyler Ross,Maintenance,0,01/27/2025 12:00 AM,Tyler Ross - 01/31/25  8:56:48 AM: Lubed the locking pin,[]
5172,EQ ID 5172,Emmegi Drilling Machine,Thrislington,14462,01/23/2025,6. General Maint,Need to order the cylinder and sensors for the emmegi drilling machine because of the indexing head.,Closed and Completed,0,0,Tyler Ross,Maintenance,0,03/06/2025 12:00 AM,"Tyler Ross - 03/06/25  5:32:04 AM: Sensor and cylinder was not the problem, the head was dry and causing it to hang in the down position",[]
5172,EQ ID 5172,Emmegi Drilling Machine,Thrislington,14987,03/10/2025,1. Prod Stopped,One of the air lines on the Emmegi has broken and leaking air.,Closed and Completed,10,0.75,Jeff Riffle Bart James,Maintenance,2,03/10/2025 12:00 AM,Jeffery Riffle - 03/10/25  6:47:03 AM: Replaced with an after market meter valve.,[]
5172,EQ ID 5172,Emmegi Drilling Machine,Thrislington,15551,04/30/2025,2. General Maint - High Priority,the belt on the emmigi used for privada did not run on startup due to shavings built up under the covers. we were able to blow it out to get it going. covers need to be taken off to clean,Closed and Completed,0,1,"Day shift, and alternate shift, Andy Curtis, Garrett Blankenship",Maintenance,0,05/01/2025 12:00 AM,"Andy Curtis - 05/05/25  8:08:13 PM: This belt was blown out on top and bottom as well as under the belt. A lot of shavings have come out. Both day shift and alternate shift has done this, belt is working now.",[]
5172,EQ ID 5172,Emmegi Drilling Machine,Thrislington,15493,04/24/2025,1. Prod Stopped,The head is not indexing again. Someone must have crashed the head and moved the sensor again.,Closed and Completed,0,0,Tyler Ross,Maintenance,0,05/14/2025 12:00 AM,"Tyler Ross - 05/14/25  5:52:31 AM: Locking pin was dry and sticking, added some white grease and its working fine.",[]
5172,EQ ID 5172,Emmegi Drilling Machine,Thrislington,14828,02/26/2025,4. Prod Continuing but Affected Equipment stopped,carousel is bent and faults out the machine while changing the bits,Closed and Completed,0,0,Jeff,Maintenance,0,07/03/2025 12:00 AM,,[]
5172,EQ ID 5172,Emmegi Drilling Machine,Thrislington,13751,11/08/2024,"5. Prod Ongoing, Maint Required",The Emmegi machice will not load a tool in slot number 2 .  This problem just started today .  Alex has moved the tool to another location in the machine..,Closed and Completed,0,0,Bart,Maintenance,0,07/03/2025 12:00 AM,,[]
5172,EQ ID 5172,Emmegi Drilling Machine,Thrislington,16599,08/07/2025,1. Prod Stopped,Indexing head code keeps popping up. Need to adjust the sensors on the head unit.,Closed and Completed,0,0.5,Tyler Ross,Maintenance,0.5,08/07/2025 12:00 AM,"Tyler Ross - 08/07/25  5:07:52 AM: Greased where the cylinder locks the head in place, it gets dry and the pin will stick in the head and wont retract.",[]
5172,EQ ID 5172,Emmegi Drilling Machine,Thrislington,16685,08/14/2025,1. Prod Stopped,Machine will not rehome and machine keeps losing power.,Closed and Completed,0,0,Maintenance,Maintenance,0,10/09/2025 12:00 AM,Tyler Ross - 10/09/25  1:39:53 PM: Cleaned the tracks on the motor,[]
5172,EQ ID 5172,Emmegi Drilling Machine,Thrislington,16689,08/14/2025,1. Prod Stopped,Drilling is off-centered.,Closed and Completed,0,1.5,Maintenance,Maintenance,1.5,10/09/2025 12:00 AM,"Tyler Ross - 10/09/25  1:41:54 PM: Cleaned the tracks and bumped the clamps, the machine was crashed causing the clamps to be bumped out of position",[]
5172,EQ ID 5172,Emmegi Drilling Machine,Thrislington,17027,09/17/2025,1. Prod Stopped,"The Emmegi drilling was off center.  This problem has been fixed.  However, we still recommend a tech to come in and do preventive maintenance on the machine.",Closed and Completed,0,1.5,Maintenance,Maintenance,1.5,10/09/2025 12:00 AM,Tyler Ross - 10/09/25  1:49:05 PM: Bumped clamps back into place,[]
5172,EQ ID 5172,Emmegi Drilling Machine,Thrislington,16695,08/15/2025,"3. Prod Affected, Not Stopped",The drill head has lost its home position and won't reset.,Closed Without Action,0,0,Tyler Ross,Maintenance,0,10/10/2025 12:00 AM,Tyler Ross - 10/10/25  9:11:28 AM: duplicate,[]
5172,EQ ID 5172,Emmegi Drilling Machine,Thrislington,16715,08/18/2025,"5. Prod Ongoing, Maint Required","The the drill head isn't finding the home position when we start up, so the holes aren't lining up the way they should without altering the programs.  We need a tech to come in and re-home the drill head for optimal performance.",Closed Without Action,0,0,Tyler Ross,Maintenance,0,10/10/2025 12:00 AM,Tyler Ross - 10/10/25 10:30:24 AM: Duplicate,[]
5172,EQ ID 5172,Emmegi Drilling Machine,Thrislington,17012,09/16/2025,"3. Prod Affected, Not Stopped",The y reference stop is mis-aligned. Request a tech to come in for proper alignment.,Closed Without Action,0,0,Tyler Ross,Maintenance,0,10/10/2025 12:00 AM,Tyler Ross - 10/10/25 11:01:09 AM: Duplicate,[]
5172,EQ ID 5172,Emmegi Drilling Machine,Thrislington,17454,10/24/2025,1. Prod Stopped,Node A Failure. machine has frozen,Closed and Completed,0,2,Jeffery Riffle Bart James Tyler Ross,Maintenance,2,12/04/2025 12:00 AM,Tyler Ross - 12/04/25 11:27:21 AM: The door of the machine was badly bent causing it not to make a sensor,[]
5172,EQ ID 5172,Emmegi Drilling Machine,Thrislington,17383,10/21/2025,2. General Maint - High Priority,"I just spoke to the technician and he advised me that we need to purchase either a dryer for both emmegis and the saws or 4 dryers, one for each piece of equipment.  Water in the lines will cause major issues with the equipment.",Closed and Completed,0,0,Maintenance,Maintenance,0,12/18/2025 12:00 AM,Tyler Ross - 12/18/25  7:22:58 AM: In the process of talking with engineers to see what needs to be done about this situation,[]
5172,EQ ID 5172,Emmegi Drilling Machine,Thrislington,17401,10/22/2025,2. General Maint - High Priority,The belt on Privada CNC will not start on its own. The guard plates need to be removed from around the belt and clean out metal chips preventing the belt from moving.,Closed and Completed,0,0,Tech,Maintenance,0,12/18/2025 12:00 AM,Tyler Ross - 12/18/25  7:26:43 AM: was cleaned,[]
5172,EQ ID 5172,Emmegi Drilling Machine,Thrislington,18023,12/29/2025,1. Prod Stopped,door to emmegi stopped opening about 3/4 way tried to push it open rest the way and it was bouncing like it had alot of play in it,Closed and Completed,0,0.5,"Jimmy Sadler, Jeff Riffle",Maintenance,0.5,12/29/2025 12:00 AM,"Jimmy Sadler - 12/29/25  6:55:37 AM: Closed and reopened door, working good.",[]
5172,EQ ID 5172,Emmegi Drilling Machine,Thrislington,18004,12/19/2025,"3. Prod Affected, Not Stopped",oil leaking from line into drill head,Closed and Completed,0,0,Tyler Ross,Maintenance,0,01/15/2026 12:00 AM,Tyler Ross - 01/15/26  5:59:13 AM: Replaced the oil line fitting.,[]
5172,EQ ID 5172,Emmegi Drilling Machine,Thrislington,18293,01/26/2026,1. Prod Stopped,The switch to turn machine from Auto to Manual came loose and fell in the floor. It needs to be opened up and put back in.,Closed and Completed,0,0.25,Jeff Riffle,Maintenance,0,01/26/2026 12:00 AM,Jeffery Riffle - 01/26/26  8:37:58 AM: Put button back on.,[]
5172,EQ ID 5172,Emmegi Drilling Machine,Thrislington,18368,02/04/2026,1. Prod Stopped,switch to put machine in auto/manual fell off. machine is stuck in manual mode,Closed and Completed,0,0.5,Jeff Riffle Tyler Ross,Maintenance,0,02/12/2026 12:00 AM,Jeffery Riffle - 02/12/26  6:58:40 AM: Reattached button,[]
5172,EQ ID 5172,Emmegi Drilling Machine,Thrislington,18468,02/13/2026,1. Prod Stopped,auto/manual switch came off again,Closed and Completed,0,0.5,Tyler Ross,Maintenance,0.5,02/17/2026 12:00 AM,Tyler Ross - 02/17/26  7:23:57 AM: Reinstalled switch,[]
5172,EQ ID 5172,Emmegi Drilling Machine,Thrislington,18897,03/27/2026,"5. Prod Ongoing, Maint Required",calibration is off needs adjusted,Closed and Completed,0,0,Alex Graves,Maintenance,0,03/18/2026 12:00 AM,Dale Kee - 06/02/26  8:19:24 AM: Operator call tech for training on calibration.,[]
5172,EQ ID 5172,Emmegi Drilling Machine,Thrislington,18835,03/23/2026,1. Prod Stopped,tool tray lid keeps throwing an alarm when drilling,Closed and Completed,0,1,Alex Graves,Maintenance,0,03/24/2026 12:00 AM,Dale Kee - 06/05/26  5:28:29 AM: Contacted tech for adjustments. | Bart James - 03/23/26  7:10:11 AM: tool cover hood was slightly racked. operator adjusted and it seems to operating well.  we will monitor,[]
5172,EQ ID 5172,Emmegi Drilling Machine,Thrislington,18926,03/31/2026,1. Prod Stopped,keeps giving error code when trying to put tool back in tray,Closed and Completed,0,0.5,Tyler Ross Jeffery Riffle Bart James,Maintenance,0.5,04/01/2026 12:00 AM,Tyler Ross - 04/01/26  5:29:10 AM: Adjusted sensor,[]
5172,EQ ID 5172,Emmegi Drilling Machine,Thrislington,19034,04/08/2026,1. Prod Stopped,sensor screws have backed off and is tilted to the side,Closed and Completed,0,0.05,Tyler Ross,Maintenance,0.05,04/08/2026 12:00 AM,Tyler Ross - 04/08/26  1:39:05 PM: tightened the nut,[]
5172,EQ ID 5172,Emmegi Drilling Machine,Thrislington,19189,04/24/2026,"3. Prod Affected, Not Stopped",When changing the program a tool was left in the machine and the mobile table got hung up for a second and now one of the clamps is a little off.,Closed and Completed,0,0.5,Alex Graves,Maintenance,0,04/27/2026 06:30 AM,,[]
5172,EQ ID 5172,Emmegi Drilling Machine,Thrislington,19365,05/12/2026,1. Prod Stopped,Possibly threw a breaker,Closed and Completed,0,0,Michelle Wilson / Alex Graves / Bart James,Maintenance,5,05/12/2026 01:30 PM,Bart James - 05/12/26 11:34:32 AM: emmegi USA tech support dialed into machine and corrected the issue,[]
5171,EQ ID 5171,Emmegi Dual Saw,Thrislington,4064,01/19/2023,1. Prod Stopped,The blades are not lowering all the way down so they are not cutting all the way through the extrusions.,Closed and Completed,0,2,"Andy Curtis, Bart James, John Hart, Ryan Parrish",Maintenance,0.5,01/19/2023 12:30 PM,"Andy Curtis - 01/21/23  7:02:15 AM: When the blade was trying to be removed, by excessive force, the main pivot rotated and caused the stop to be off. Realigned the Main shaft and tightened the set screws for it. This was on the left head.",[]
5171,EQ ID 5171,Emmegi Dual Saw,Thrislington,4344,02/13/2023,"5. Prod Ongoing, Maint Required",The handle came off the adjustment wheel.,Closed and Completed,0,0.25,Jeff Riffle,Maintenance,0,02/13/2023 08:00 AM,Andy Curtis - 02/13/23  8:29:02 AM: Reinstalled the handle and set screw.,[]
5171,EQ ID 5171,Emmegi Dual Saw,Thrislington,4057,01/19/2023,1. Prod Stopped,In trying to loosen the blade the lock stuck and broke.,Closed and Completed,503,4,"Bart James, Jimmy Sadler",Maintenance,2,05/04/2023 08:00 AM,"Andy Curtis - 06/20/23  6:38:56 AM: Replaced all internal and external parts for the blade shaft. On the left side. | Andy Curtis - 03/15/23  7:01:06 AM: Waiting on parts to arrive. | Andy Curtis - 01/21/23  6:54:16 AM: Due to excessive force to get the blade bolt undone, the lock pin broke. Will order a new lock pin, blade spindle, and nut. To repair this.
Meanwhile was able to get the blade changed to continue production.",[]
5171,EQ ID 5171,Emmegi Dual Saw,Thrislington,5738,05/22/2023,1. Prod Stopped,The lock isn't working to change the blade.  They have taken the blade off and need it to lock to put the new one on.,Closed and Completed,0,2.5,"Jimmy Sadler, Bart James",Maintenance,1.25,05/22/2023 12:00 AM,"Jimmy Sadler - 05/22/23  8:26:56 AM: Replaced blade locking plunger.  It looks like the old one, that someone had tried to start the saw with the plunger still in the lock position causing the plunger to break.",[]
5171,EQ ID 5171,Emmegi Dual Saw,Thrislington,5743,05/22/2023,1. Prod Stopped,Operator over tightened the blade bending the new locking plunger.  Have to order another one.  They can use the Privada dual saw in the meantime.,Closed and Completed,503,8,"Bart James, Jimmy Sadler, Andy Curtis, Jeff Riffle",Maintenance,2,05/31/2023 12:00 AM,Andy Curtis - 06/20/23  6:40:27 AM: Replaced all internal and external parts for the blade shaft. This was done on the right side.,[]
5171,EQ ID 5171,Emmegi Dual Saw,Thrislington,6036,06/14/2023,"3. Prod Affected, Not Stopped",The right side saw is mounting bolt appears to be sheared.  The blade is cutting at an angle.,Closed and Completed,0,0.25,"Austin Work, Dale Kee",Maintenance,0.25,06/14/2023 12:00 AM,Jimmy Sadler - 06/14/23 12:56:00 PM: Loosened adjustment bolt and set saw back to 0 degree.,[]
5171,EQ ID 5171,Emmegi Dual Saw,Thrislington,6019,06/14/2023,1. Prod Stopped,A lock is on the switch and the key is lost.  It needs to be cut off.,Closed and Completed,0,0.5,"Jimmy Sadler, Jeff Riffle",Maintenance,0,06/14/2023 05:00 AM,Andy Curtis - 06/14/23  5:10:03 AM: Lock has been cut off and given to Terry Magneson.,[]
5171,EQ ID 5171,Emmegi Dual Saw,Thrislington,6028,06/14/2023,"3. Prod Affected, Not Stopped",The left blade on the dual saw is not cutting all the way through the piece.,Closed and Completed,0,0.75,"Jeff Riffle, Andy Curtis, Jimmy Sadler",Maintenance,0.25,06/14/2023 08:30 AM,"Andy Curtis - 06/14/23  8:57:37 AM: When the machine was broken using a cheater bar before , it spun the blade depth adjuster some.
Loosened the adjuster and reset the distance, and tightened.
Part cut all the way through.",[]
5171,EQ ID 5171,Emmegi Dual Saw,Thrislington,6373,07/11/2023,"5. Prod Ongoing, Maint Required",The left saw isn't cutting all the way through the pieces.,Closed and Completed,0,0.5,Jeff Riffle,Maintenance,0,07/11/2023 12:00 AM,Jeffery Riffle - 07/11/23  6:02:12 AM: Adjusted Bladed Stop,[]
5171,EQ ID 5171,Emmegi Dual Saw,Thrislington,7096,09/01/2023,2. General Maint - High Priority,Air supply line is leaking air.,Closed and Completed,0,0,Bart,Maintenance,0,12/18/2023 12:00 AM,Jimmy Sadler - 12/18/23  9:08:23 AM: replaced,[]
5171,EQ ID 5171,Emmegi Dual Saw,Thrislington,7596,10/11/2023,4. Prod Continuing but Affected Equipment stopped,The saw needs a look over .,Closed and Completed,0,0,.,Maintenance,0,01/17/2024 12:00 AM,Jeffery Riffle - 01/17/24  5:43:32 AM: Closed.,[]
5171,EQ ID 5171,Emmegi Dual Saw,Thrislington,10214,02/05/2024,"5. Prod Ongoing, Maint Required",Employee reported that the guards on both saws aren't fully covering the blades in the home position.,Closed and Completed,0,0.5,Bart James Jeff Riffle,Maintenance,0,02/05/2024 12:00 AM,Jeffery Riffle - 02/05/24 10:51:54 AM: Adjusted Guard.,[]
5171,EQ ID 5171,Emmegi Dual Saw,Thrislington,10260,02/08/2024,4. Prod Continuing but Affected Equipment stopped,The left saw guard is in the open position and will not close.  When the saw is on the blade is completely exposed.,Closed and Completed,0,0,Bart James,Maintenance,0,02/08/2024 12:00 AM,Andy Curtis - 07/09/24  8:07:41 PM: Adjusted,[]
5171,EQ ID 5171,Emmegi Dual Saw,Thrislington,10345,02/14/2024,1. Prod Stopped,Machine stopped during a cut. It shows an ESTOP was pressed. We cannot reset the fault or the machine.,Closed and Completed,0,0.15,jeff riffle,Maintenance,0,02/14/2024 06:30 AM,Bart James - 02/14/24  5:34:02 AM: reset breaker,[]
5171,EQ ID 5171,Emmegi Dual Saw,Thrislington,10508,02/26/2024,1. Prod Stopped,We don't have air to run this equipment this morning.,Closed and Completed,0,0.25,Jimmy Sadler,Maintenance,0.25,02/26/2024 12:00 AM,Jimmy Sadler - 02/26/24  5:02:23 AM: Air pressure was turned down.  Adjusted air pressure.,[]
5171,EQ ID 5171,Emmegi Dual Saw,Thrislington,10512,02/26/2024,1. Prod Stopped,The guards for the Thrislington Dual Saw do not work properly.  The saw is currently locked out and not operational.,Closed Without Action,0,0,Jimmy,Maintenance,0,02/26/2024 12:00 AM,"Jimmy Sadler - 02/26/24  6:04:30 AM: Duplicate, discussing this issue with Emmegi.",[]
5171,EQ ID 5171,Emmegi Dual Saw,Thrislington,9511,01/03/2024,"5. Prod Ongoing, Maint Required",The oiler on the saw on the right does not appear to be oiling.,Closed and Completed,0,0.25,Andy Curtis,Maintenance,0,02/28/2024 12:00 AM,"Andy Curtis - 04/02/24  7:22:04 PM: must have been repaired. The jugs have the same amount of fluid when checked, also hoses had fluid in them.",[]
5171,EQ ID 5171,Emmegi Dual Saw,Thrislington,10713,03/13/2024,1. Prod Stopped,One side of the dual saw isn't engaging.,Closed and Completed,0,0,Bart James Jeff RIffle,Maintenance,0,03/22/2024 12:00 AM,Jeffery Riffle - 03/22/24  4:19:04 AM: Fixed,[]
5171,EQ ID 5171,Emmegi Dual Saw,Thrislington,11551,05/07/2024,2. General Maint - High Priority,"The saw jolts on it's return to the ""home"" position. Operators say that sometimes it gets stuck. Could pose as a safety issue.",Closed and Completed,0,0.15,Bart James Tyler Ross,Maintenance,0.15,05/06/2024 12:00 AM,Tyler Ross - 05/07/24  5:08:27 AM: Adjusted the dial on the head that controls how fast the saw moves up and down,[]
5171,EQ ID 5171,Emmegi Dual Saw,Thrislington,11689,05/16/2024,"5. Prod Ongoing, Maint Required","The old duel saw in the Emmegi metal center is down. The left side saw is starting to stay down instead of coming back up, leaving the saw blade exposed and running when you release the hand controls.",Closed and Completed,0,0.5,Jeff Riffle,Maintenance,0,05/16/2024 12:00 AM,Andy Curtis - 07/16/24  7:01:20 PM: Adjusted,[]
5171,EQ ID 5171,Emmegi Dual Saw,Thrislington,13246,10/01/2024,"5. Prod Ongoing, Maint Required","One of the motors on the dual saw is coming loose from vibration and needs to be tightening up. Also, the spray oiler is not working properly.",Closed and Completed,0,0.25,Jimmy Sadler,Maintenance,0.25,10/01/2024 12:00 AM,Jimmy Sadler - 10/01/24  1:29:28 PM: Tightened bolts on motor and blew out oiler line.,[]
5171,EQ ID 5171,Emmegi Dual Saw,Thrislington,14535,01/31/2025,1. Prod Stopped,can not get blades off,Closed and Completed,0,0.15,Tyler Ross Jeffery Riffle Bart James Jimmy Sadler,Maintenance,0,01/31/2025 12:00 AM,Tyler Ross - 01/31/25  8:52:23 AM: Removed the blades,[]
5171,EQ ID 5171,Emmegi Dual Saw,Thrislington,14878,02/28/2025,1. Prod Stopped,"Both of the blades won't come down, when using.",Closed and Completed,0,0,Maintenance,Maintenance,0,03/06/2025 12:00 AM,Tyler Ross - 03/06/25  5:32:32 AM: Sensors were out of adjustment,[]
5171,EQ ID 5171,Emmegi Dual Saw,Thrislington,15452,04/22/2025,1. Prod Stopped,Saw will not power up,Closed and Completed,0,0.25,"Jimmy  Sadler, Jeff Riffle",Maintenance,0,04/22/2025 12:00 AM,Jimmy Sadler - 04/22/25  5:21:10 AM: The air was turned off.  The operator or someone turned the air off which wasn't checked.,[]
5171,EQ ID 5171,Emmegi Dual Saw,Thrislington,15618,05/02/2025,1. Prod Stopped,the lock screw on the saw blade guard is stripped and will not come off to change the saw blade,Closed and Completed,0,0.5,"Tyler Ross, Bart James",Maintenance,0.5,05/02/2025 12:00 AM,"Tyler Ross - 05/02/25 10:45:25 AM: Bolts were overtightened, took a pair of plier and pried up while unscrewing and got the nuts to break loose.",[]
5171,EQ ID 5171,Emmegi Dual Saw,Thrislington,16208,06/24/2025,"3. Prod Affected, Not Stopped",One of the pneumatic clamps is stripped and will no longer tighten,Closed and Completed,0,0,Ray,Maintenance,0,07/03/2025 12:00 AM,,[]
5171,EQ ID 5171,Emmegi Dual Saw,Thrislington,16388,07/14/2025,1. Prod Stopped,Trip the braker.,Closed and Completed,0,0.5,"Jimmy Sadler, Tyler Ross",Maintenance,0.5,07/14/2025 12:00 AM,Jimmy Sadler - 07/14/25  9:09:59 AM: Reset breaker and released air from blade to return home.,[]
5171,EQ ID 5171,Emmegi Dual Saw,Thrislington,17931,12/12/2025,1. Prod Stopped,will not set point,Closed and Completed,0,0.5,"Jimmy Sadler, Tyler Ross, Jeff Riffle",Maintenance,0.5,12/12/2025 12:00 AM,Jimmy Sadler - 12/12/25  5:59:34 AM: Had a piece of scrap stuck underneath the head preventing it from moving.,[]
