equipment_id,equipment_eq_id,equipment_name,department,wo_id,date_notified,urgency,problem,status,material_cost,labor_time,work_performed_by,assigned_to,downtime_hours,completed_datetime,comments,attachments
565,EQ ID 565,"60"" Return Conveyor (1080 1/2"" Panel finisher)",Toilet Partitions,15526,04/28/2025,1. Prod Stopped,The orange belt keeps slipping off the return conveyor.,Closed and Completed,0,0,Maintenance,Maintenance,0,05/14/2025 12:00 AM,Tyler Ross - 05/14/25  5:54:37 AM: Replaced belt,[]
565,EQ ID 565,"60"" Return Conveyor (1080 1/2"" Panel finisher)",Toilet Partitions,16777,08/22/2025,1. Prod Stopped,The transfer set of rollers are not spinning with the system,Closed and Completed,100,0.5,bart james / dale kee,Maintenance,1,08/22/2025 08:00 AM,"Bart James - 08/22/25  6:03:30 AM: tension spring was broken and ""B"" belt was in bad shape.  changed belt and replaced spring Belt number is B118",[]
565,EQ ID 565,"60"" Return Conveyor (1080 1/2"" Panel finisher)",Toilet Partitions,16543,07/31/2025,"5. Prod Ongoing, Maint Required",The return bands are completely worn and causing issues with transferring parts,Closed and Completed,0,0,Maintenance team,Maintenance,0,10/04/2025 12:00 AM,Andy Curtis - 10/15/25  5:50:55 PM: This conveyor was replaced with a whole new unit,[]
699,EQ ID 699,Thomas Return System-1080 (3/4),Toilet Partitions,1127,04/15/2022,1. Prod Stopped,Conveyor will not come on.,Closed and Completed,0,1,Andy Curtis,Maintenance,0,04/15/2022 12:30 PM,Andy Curtis - 04/15/22 11:24:14 AM: Found a broke spring on the belt drive. Replaced it.,[]
699,EQ ID 699,Thomas Return System-1080 (3/4),Toilet Partitions,1247,04/28/2022,"3. Prod Affected, Not Stopped",The extension on the conveyor is separating where it attaches to the main conveyor.,Closed and Completed,0,1,Andy Curtis,Maintenance,0,05/07/2022 07:00 AM,"Andy Curtis - 05/07/22 10:16:33 AM: Pushed the conveyor back together. I believe that the length of some parts and the timing of the conveyor going down, the part mat hit the roller on the second conveyor and
push conveyor back a little. there is evidence of where something is hitting the first roller. If we adjust the air on this it will cause more problems with the conveyor timing, this has been a constant problem since this add on has been installed. We will monitor this to see if this keeps happening.",[]
699,EQ ID 699,Thomas Return System-1080 (3/4),Toilet Partitions,1698,06/16/2022,"3. Prod Affected, Not Stopped",Belt needs to be put back on.,Closed and Completed,0,0.5,"Bart James, Jeff Riffle",Maintenance,0.25,06/16/2022 06:00 AM,Andy Curtis - 06/16/22  6:45:37 AM: Reinstalled belt.,[]
699,EQ ID 699,Thomas Return System-1080 (3/4),Toilet Partitions,1849,07/05/2022,1. Prod Stopped,Belt came off.,Closed and Completed,135,2,"Jimmy Sadler, Bart James, Andy Curtis, Dan Taylor",Maintenance,0.5,07/05/2022 12:00 AM,Jimmy Sadler - 07/05/22 10:13:13 AM: Replaced belt,[]
699,EQ ID 699,Thomas Return System-1080 (3/4),Toilet Partitions,1853,07/06/2022,1. Prod Stopped,belt off.,Closed and Completed,0,1,Dan Taylor,Maintenance,1,07/06/2022 07:00 AM,Dan Taylor - 07/06/22 11:01:24 AM: Belt stretched and came off rollers . We have another belt on order.,[]
699,EQ ID 699,Thomas Return System-1080 (3/4),Toilet Partitions,2054,08/01/2022,1. Prod Stopped,"Belt shredded, conveyor stopped",Closed and Completed,35,1,Bart James and Jeff Riffle,Maintenance,0.5,08/01/2022 11:00 AM,Andy Curtis - 08/03/22  8:05:48 AM: Belt was replaced with a new one.,[]
699,EQ ID 699,Thomas Return System-1080 (3/4),Toilet Partitions,2061,08/02/2022,"3. Prod Affected, Not Stopped","Transfer table not raising correctly, causing parts to go off the side.",Closed and Completed,0,1,Dan Taylor,Maintenance,0,08/02/2022 08:00 AM,Dan Taylor - 08/02/22  7:49:55 AM: Added oil to cylinders and raise pressure up.,[]
699,EQ ID 699,Thomas Return System-1080 (3/4),Toilet Partitions,2136,08/09/2022,"3. Prod Affected, Not Stopped","We change rollers out, with functioning rollers.",Closed Without Action,0,0,?,Maintenance,0,10/21/2022 12:00 AM,Andy Curtis - 10/21/22  4:13:40 AM: Done without closing work order.,[]
699,EQ ID 699,Thomas Return System-1080 (3/4),Toilet Partitions,2269,08/29/2022,"3. Prod Affected, Not Stopped",Looks like the coupling is coming apart where the extension is hooked up.,Closed and Completed,0,0,Nobody,Maintenance,0,11/01/2022 04:00 AM,"Andy Curtis - 11/01/22  4:10:50 AM: This has been working without the couplers in place. | Andy Curtis - 10/08/22 11:19:18 AM: 3 of the 4 couplings are broke, ordering replacements Monday.",[]
699,EQ ID 699,Thomas Return System-1080 (3/4),Toilet Partitions,4069,01/20/2023,1. Prod Stopped,"The V-Belt has broken, preventing the conveyor from turning.",Closed and Completed,104,0.25,Andy Curtis,Maintenance,0.25,01/20/2023 09:00 AM,Andy Curtis - 01/21/23  7:41:44 AM: Replaced the belt.,[]
699,EQ ID 699,Thomas Return System-1080 (3/4),Toilet Partitions,4070,01/20/2023,1. Prod Stopped,"The V-Belt was replaced, but it has now come off the pulley.",Closed and Completed,0,3,"Andy Curtis, Jeff Riffle, Bart James",Maintenance,1,01/21/2023 06:00 AM,"Andy Curtis - 01/21/23  7:47:23 AM: Having problems with the new belt tracking, wanting to roll on the pulleys. Took the new belt off and noticed that it was twisted pretty bad in 2 places. 
Took the broke belt to FN Shephard to get a new one made but they did not have the material, repaired the old belt.
After putting the repaired belt on, had the same issue of rolling, swapped the 2 end pulleys, 1 flat and 1 grooved, ran belt for an hour and a half, no problems.",[]
699,EQ ID 699,Thomas Return System-1080 (3/4),Toilet Partitions,4243,02/03/2023,"3. Prod Affected, Not Stopped",Timing needs to be set.,Closed Without Action,0,0,JImmy Sadler,Maintenance,0,02/15/2023 12:00 AM,Jimmy Sadler - 02/15/23  6:42:55 AM: Duplicate,[]
699,EQ ID 699,Thomas Return System-1080 (3/4),Toilet Partitions,4563,02/22/2023,1. Prod Stopped,Belt came off.,Closed and Completed,80,1,"Jimmy Sadler, Jeff Riffle",Maintenance,0.5,02/23/2023 09:00 AM,Andy Curtis - 02/24/23  6:05:22 AM: Installed a new belt,[]
699,EQ ID 699,Thomas Return System-1080 (3/4),Toilet Partitions,4637,03/03/2023,1. Prod Stopped,Belt off,Closed and Completed,0,0.5,"Jimmy Sadler, Jeff Riffle",Maintenance,0.25,03/03/2023 12:00 AM,"Jimmy Sadler - 03/03/23 11:06:09 AM: Re-aligned pulleys, attached belt.",[]
699,EQ ID 699,Thomas Return System-1080 (3/4),Toilet Partitions,4633,03/02/2023,1. Prod Stopped,"Belt off pulley, and shaved off.",Closed and Completed,0,1,Jeff Riffle Andy Curtis,Maintenance,0,03/13/2023 12:00 AM,Jeffery Riffle - 03/13/23  4:51:42 AM: Put Belt Back on.,[]
699,EQ ID 699,Thomas Return System-1080 (3/4),Toilet Partitions,4999,03/24/2023,1. Prod Stopped,"Conveyor stopped. We have turned power off and back on , and still no movement.",Closed and Completed,0,9,"Bart James, Jimmy Sadler, Jeff Riffle",Maintenance,3,03/22/2023 02:00 PM,"Andy Curtis - 04/21/23  4:21:47 AM: This conveyor was swapped out with a newer conveyor with an add on extension system | Andy Curtis - 03/27/23  2:03:00 PM: After talking with Tech support Friday it was determined the fault to be in the 2 relays that handles the transfer and motor direction simultaneously. I took the relays out, got information off of them and reinstalled them, and the motor started working correctly. I have some relays ordered and will install them when they come in.",[]
699,EQ ID 699,Thomas Return System-1080 (3/4),Toilet Partitions,5297,04/13/2023,"3. Prod Affected, Not Stopped","Return needs to be raised a little more. 3'
 stiles are twisting,",Closed and Completed,0,1.5,"Jeff Riffle, Rob Collins, Hannah French",Maintenance,0.5,04/13/2023 11:00 AM,Andy Curtis - 04/19/23  4:27:14 AM: Pushed the conveyor towards the machine and did some minor speed adjustments.,[]
699,EQ ID 699,Thomas Return System-1080 (3/4),Toilet Partitions,5315,04/14/2023,1. Prod Stopped,We need this return set again. We have had several remakes on the small stiles today. They are chipping when it raises too soon.,Closed and Completed,0,0,"Jimmy Sadler, Jeff Riffle",Maintenance,0,04/14/2023 12:00 AM,Jimmy Sadler - 04/14/23 11:04:50 AM: Adjusted transfer speed.,[]
699,EQ ID 699,Thomas Return System-1080 (3/4),Toilet Partitions,5569,05/05/2023,"5. Prod Ongoing, Maint Required",The conveyor needs to be lowered a little more.,Closed and Completed,0,0.25,Jeff Riffle,Maintenance,0,05/05/2023 01:30 PM,Andy Curtis - 07/28/23  4:36:21 AM: Done | Andy Curtis - 07/28/23  4:35:01 AM: Done,[]
699,EQ ID 699,Thomas Return System-1080 (3/4),Toilet Partitions,5845,05/31/2023,"5. Prod Ongoing, Maint Required",New extension needs floor anchor bolts tightened.,Closed and Completed,0,0.25,Bart James,Maintenance,0,05/31/2023 12:00 AM,Jimmy Sadler - 05/31/23 12:37:12 PM: Tightened nuts on anchors,[]
699,EQ ID 699,Thomas Return System-1080 (3/4),Toilet Partitions,5939,06/08/2023,1. Prod Stopped,Air line torn,Closed and Completed,3,0.25,Bart James,Maintenance,0.25,06/08/2023 08:30 AM,Andy Curtis - 06/10/23  6:01:59 AM: Cut out the bad sections and reconnected the air lines.,[]
699,EQ ID 699,Thomas Return System-1080 (3/4),Toilet Partitions,5967,06/08/2023,1. Prod Stopped,"conveyor not raising on time, making parts get stuck and potentially send them off the side.",Closed and Completed,0,0.5,Jeff Riffle,Maintenance,0,06/09/2023 01:30 PM,Andy Curtis - 06/09/23  1:13:26 PM: Readjusted the throttle valve on the lift cylinder at the infeed.,[]
699,EQ ID 699,Thomas Return System-1080 (3/4),Toilet Partitions,5973,06/12/2023,1. Prod Stopped,"Return system is now raising too quickly, turning every piece that comes down and causing it to miss the sensor and run off into the floor",Closed and Completed,0,0.5,Bart James,Maintenance,0,06/12/2023 07:30 AM,Bart James - 06/12/23  5:29:16 AM: adjusted lift cylinder air flow. Lubricated cylinder seal.,[]
699,EQ ID 699,Thomas Return System-1080 (3/4),Toilet Partitions,6044,06/15/2023,2. General Maint - High Priority,"Return system timing is off, parts aren't transferring correctly and falling in the floor.",Closed and Completed,0,0.5,Jeff Riffle,Maintenance,0,06/15/2023 12:00 AM,Jeffery Riffle - 06/15/23  8:39:49 AM: Adjusted Speed,[]
699,EQ ID 699,Thomas Return System-1080 (3/4),Toilet Partitions,6084,06/16/2023,2. General Maint - High Priority,"The transfer system is off timing, causing parts to turn and fall off the return.",Closed and Completed,0,0.25,Bart James,Maintenance,0.25,06/16/2023 01:30 PM,"Andy Curtis - 06/20/23  6:45:05 AM: Adjusted the air valve on the cylinder, also put some oil in the cylinder.",[]
699,EQ ID 699,Thomas Return System-1080 (3/4),Toilet Partitions,6433,07/15/2023,2. General Maint - High Priority,Air Cylinders losing pressure.,Closed and Completed,800,4,Jeff Riffle Bart James,Maintenance,0,07/15/2023 12:00 AM,Jeffery Riffle - 07/15/23 11:52:49 AM: Replaced  both cylinders.,[]
699,EQ ID 699,Thomas Return System-1080 (3/4),Toilet Partitions,6546,07/20/2023,1. Prod Stopped,"Transfer table comes up, then slowly starts dropping.",Closed and Completed,460,0,Jeff Riffle Bart James,Maintenance,0,07/27/2023 12:00 AM,Jeffery Riffle - 07/27/23  4:57:25 AM: Found and replaced broken arm.,[]
699,EQ ID 699,Thomas Return System-1080 (3/4),Toilet Partitions,6407,07/13/2023,"3. Prod Affected, Not Stopped","Transfer needs to be adjusted, it is pulling doors over too far.",Closed and Completed,0,0,Jeff Riffle,Maintenance,0,07/27/2023 12:00 AM,Jeffery Riffle - 07/27/23  4:59:15 AM: Broken arm.,[]
699,EQ ID 699,Thomas Return System-1080 (3/4),Toilet Partitions,6419,07/14/2023,"3. Prod Affected, Not Stopped",Not transferring doors completely over.,Closed and Completed,0,0,Jeff Riffle,Maintenance,0,07/28/2023 12:00 AM,Jeffery Riffle - 07/28/23  4:20:16 AM: Replaced broken arm.,[]
699,EQ ID 699,Thomas Return System-1080 (3/4),Toilet Partitions,6472,07/18/2023,"3. Prod Affected, Not Stopped",Timing needs to be set. Doors are twisting when transferring over.,Closed and Completed,0,0,Jeff Riffle Bart James,Maintenance,0,07/28/2023 12:00 AM,Jeffery Riffle - 07/28/23  4:20:44 AM: Replaced broken arm,[]
699,EQ ID 699,Thomas Return System-1080 (3/4),Toilet Partitions,6480,07/18/2023,"3. Prod Affected, Not Stopped",Air compressor caused it to be off time again.,Closed and Completed,0,20,Jeff Riffle Bart James,Maintenance,0,07/28/2023 12:00 AM,Jeffery Riffle - 07/28/23  4:19:36 AM: Replaced Broken Arm,[]
699,EQ ID 699,Thomas Return System-1080 (3/4),Toilet Partitions,7812,10/27/2023,"3. Prod Affected, Not Stopped",Broken weld.,Closed and Completed,0,0,.,Maintenance,0,09/21/2023 12:00 AM,Jeffery Riffle - 01/17/24  5:33:35 AM: Closed.,[]
699,EQ ID 699,Thomas Return System-1080 (3/4),Toilet Partitions,7078,08/30/2023,1. Prod Stopped,Weld broken on the weld.,Closed and Completed,0,4,Jeff Riffle Bart James,Maintenance,2,11/02/2023 12:00 AM,Jeffery Riffle - 11/02/23  5:41:05 AM: Replaced with spare part took off of old return.,[]
699,EQ ID 699,Thomas Return System-1080 (3/4),Toilet Partitions,9395,12/18/2023,1. Prod Stopped,Belt off,Closed and Completed,0,0.25,Jonathan Dycus,Maintenance,0.25,12/18/2023 12:00 AM,Jimmy Sadler - 12/18/23  1:40:13 PM: slid belt back on.,[]
699,EQ ID 699,Thomas Return System-1080 (3/4),Toilet Partitions,9557,01/08/2024,"3. Prod Affected, Not Stopped","Transfer table raising too soon, chipping the sides of the stiles.",Closed and Completed,0,0.5,"Jimmy Sadler, Bart James, Jeff Riffle, Tyler Thomason",Maintenance,0,01/08/2024 12:00 AM,"Jimmy Sadler - 01/08/24  4:43:33 AM: Ran several parts, different sizes, watched machine without any issues.",[]
699,EQ ID 699,Thomas Return System-1080 (3/4),Toilet Partitions,10555,02/28/2024,1. Prod Stopped,Busted air line,Closed and Completed,10,0.15,tyler ross,Maintenance,0.15,02/28/2024 12:00 PM,Bart James - 02/28/24 10:30:36 AM: placed coupling on air lines,[]
699,EQ ID 699,Thomas Return System-1080 (3/4),Toilet Partitions,11789,05/22/2024,1. Prod Stopped,Air line connecter broken,Closed and Completed,2,0.25,"Jimmy Sadler, Tyler Ross",Maintenance,0.25,05/22/2024 12:00 AM,Jimmy Sadler - 05/22/24  8:38:25 AM: Repaired air line.,[]
699,EQ ID 699,Thomas Return System-1080 (3/4),Toilet Partitions,11821,05/23/2024,"3. Prod Affected, Not Stopped","Conveyor slowly dropping after part passes.
Conveyor is also raising to soon causing it to chip the smaller stiles.",Closed and Completed,0,0.5,Jeff Riffle,Maintenance,0,05/23/2024 12:00 AM,Andy Curtis - 07/09/24  7:46:03 PM: Made adjustments.,[]
699,EQ ID 699,Thomas Return System-1080 (3/4),Toilet Partitions,11836,05/28/2024,1. Prod Stopped,Conveyor doesn't have enough air pressure to run properly.,Closed and Completed,0,0.5,Jeff Riffle,Maintenance,0.25,05/28/2024 12:00 AM,Jeffery Riffle - 05/28/24  4:46:05 AM: Adjusted the air and valves.,[]
699,EQ ID 699,Thomas Return System-1080 (3/4),Toilet Partitions,12119,06/18/2024,"3. Prod Affected, Not Stopped","There is an air leak somewhere within the system causing the transfer rollers to not come up, upon start up, and allowing the return rollers to continuously sink down after every part transfers.",Closed and Completed,0,0.25,Jeff Riffle,Maintenance,0,06/18/2024 12:00 AM,Andy Curtis - 07/09/24  7:47:28 PM: Repaired air leak,[]
699,EQ ID 699,Thomas Return System-1080 (3/4),Toilet Partitions,12246,06/27/2024,1. Prod Stopped,"Conveyor off timing, parts going off in the floor. Also, still needs work on the air line as its not holding air pressure somewhere",Closed and Completed,0,0.15,Tyler Ross Jeffery Riffle,Maintenance,0,06/27/2024 12:00 AM,Tyler Ross - 06/27/24  8:33:56 AM: Adjusted air pressure to slow table down,[]
699,EQ ID 699,Thomas Return System-1080 (3/4),Toilet Partitions,12282,07/03/2024,"3. Prod Affected, Not Stopped","Timing is off on the conveyor, chipping small stiles",Closed and Completed,0,0,"Jimmy sadler, Tyler Ross",Maintenance,0,07/03/2024 12:00 AM,Tyler Ross - 07/03/24  9:17:18 AM: replaced broken union,[]
699,EQ ID 699,Thomas Return System-1080 (3/4),Toilet Partitions,12811,08/19/2024,1. Prod Stopped,Conveyor issues caused part to get hung up and dismantle the extensions,Closed and Completed,0,0,Tyler Ross,Maintenance,0,08/19/2024 12:00 AM,Tyler Ross - 08/19/24 10:48:01 AM: replaced the rollers at end of the conveyor that got bent,[]
699,EQ ID 699,Thomas Return System-1080 (3/4),Toilet Partitions,12813,08/19/2024,1. Prod Stopped,The cart lift at the front of the line won't lift or drop. Wiring needs adjusting.,Closed and Completed,0,0.25,"Jimmy Sadler, Tyler Ross, Jeff Riffle",Maintenance,0.25,08/19/2024 12:00 AM,Jimmy Sadler - 08/19/24 10:41:36 AM: Had wired pulled from terminal.,[]
699,EQ ID 699,Thomas Return System-1080 (3/4),Toilet Partitions,12865,08/26/2024,"3. Prod Affected, Not Stopped",Conveyor needs to be timed up. Tossing parts in the floor.,Closed and Completed,0,0.5,Tyler Ross,Maintenance,0,08/26/2024 12:00 AM,Jeffery Riffle - 08/26/24 10:28:59 AM: Adjusted,[]
699,EQ ID 699,Thomas Return System-1080 (3/4),Toilet Partitions,12950,09/04/2024,1. Prod Stopped,Band broken.,Closed and Completed,0,0,.,Maintenance,0,09/04/2024 06:00 AM,Andy Curtis - 02/19/25  9:39:08 PM: Repaired,[]
699,EQ ID 699,Thomas Return System-1080 (3/4),Toilet Partitions,13245,10/01/2024,1. Prod Stopped,Sensor reading but conveyor not dropping.,Closed and Completed,0,0.5,"Jimmy Sadler, Jeff Riffle",Maintenance,0.5,10/01/2024 12:00 AM,Jimmy Sadler - 10/01/24  1:32:11 PM: Someone had the pass through turned on.,[]
699,EQ ID 699,Thomas Return System-1080 (3/4),Toilet Partitions,13336,10/11/2024,1. Prod Stopped,Sensor on the conveyor.,Closed and Completed,0,0.15,bart james,Maintenance,0,10/11/2024 06:30 AM,Bart James - 10/11/24  4:27:06 AM: adjusted part sensor,[]
699,EQ ID 699,Thomas Return System-1080 (3/4),Toilet Partitions,13793,11/12/2024,1. Prod Stopped,"Timing of transfer is off, causing damage to the parts",Closed and Completed,0,0,Tyler Ross,Maintenance,0,11/13/2024 12:00 AM,Tyler Ross - 11/13/24  7:08:02 AM: Adjusted the air pressure on the cylinder,[]
699,EQ ID 699,Thomas Return System-1080 (3/4),Toilet Partitions,13841,11/18/2024,1. Prod Stopped,timing off,Closed and Completed,0,0.15,Tyler Ross,Maintenance,0.15,11/18/2024 12:00 AM,Tyler Ross - 11/18/24  5:58:57 AM: Adjusted the timing of the conveyor so that parts no longer hit the edge,[]
699,EQ ID 699,Thomas Return System-1080 (3/4),Toilet Partitions,13444,10/18/2024,1. Prod Stopped,One of the bands that drives the return keeps coming off track and stopping the conveyor.,Closed and Completed,0,0,Maintenance,Maintenance,0,11/26/2024 12:00 AM,Tyler Ross - 11/26/24  7:05:02 AM: Fixed,[]
699,EQ ID 699,Thomas Return System-1080 (3/4),Toilet Partitions,13959,12/03/2024,2. General Maint - High Priority,TIMING OFF,Closed and Completed,0,0.05,Tyler Ross,Maintenance,0.05,12/03/2024 12:00 AM,Tyler Ross - 12/03/24 11:31:45 AM: Adjusted the timing,[]
699,EQ ID 699,Thomas Return System-1080 (3/4),Toilet Partitions,14103,12/16/2024,1. Prod Stopped,belt slipped off the wheels,Closed and Completed,0,0,Tyler Ross,Maintenance,0,12/16/2024 12:00 AM,"Tyler Ross - 12/16/24 11:50:16 AM: Belt became twisted and jumped off the pulley, untwisted the belt and put it back on.",[]
699,EQ ID 699,Thomas Return System-1080 (3/4),Toilet Partitions,14104,12/16/2024,1. Prod Stopped,belt come off wheel,Closed and Completed,0,0,"Tyler Ross, Jeffery Riffle",Maintenance,0,12/16/2024 12:00 AM,"Tyler Ross - 12/16/24 12:21:09 PM: Belt broke, replaced belt",[]
699,EQ ID 699,Thomas Return System-1080 (3/4),Toilet Partitions,14995,03/11/2025,1. Prod Stopped,The 3 white belts at start of conveyor not moving,Closed and Completed,0,1,Garrett Blankenship,Maintenance,1,03/11/2025 11:30 PM,"Garrett Blankenship - 03/11/25  2:47:27 AM: Motor drive belt was eaten up, B118. I was able to get it replaced and running",[]
699,EQ ID 699,Thomas Return System-1080 (3/4),Toilet Partitions,15299,04/07/2025,1. Prod Stopped,"White bands on return arm is torn and worn and hanging up, causing that part of the return system to stop and is overheating while stalled",Closed and Completed,0,3,"Andy Curtis, Garrett Blankenship",Maintenance,1.5,04/08/2025 09:00 PM,"Andy Curtis - 04/09/25 12:21:37 AM: The infeed system has been replaced with a new unit.
It will have to break in some so it can be fine tuned for the parts coming off the Techno. Some parts are twisting on the exit.
Tried to adjust, got it better but not consistent. | Andy Curtis - 04/09/25 12:21:24 AM: The infeed system has been replaced with a new unit.
It will have to break in some so it can be fine tuned for the parts coming off the Techno. Some parts are twisting on the exit.
Tried to adjust, got it better but not consistent. | Andy Curtis - 04/08/25 12:44:06 AM: Will change this out Tuesday night as we had to take apart and reconfigure the new infeed we had in stock.
Amanda is making preparations for us to have the machine when we come in.",[]
699,EQ ID 699,Thomas Return System-1080 (3/4),Toilet Partitions,15300,04/07/2025,"5. Prod Ongoing, Maint Required","The white belted transfer needs to be rebuilt as the bearings are bad and the belts need to be replaced. The transfer seizes up and affects production, while sometimes damaging parts.",Closed and Completed,0,3,"Andy Curtis, Garrett Blankenship",Maintenance,0,04/08/2025 09:00 PM,"Andy Curtis - 04/09/25 12:22:51 AM: This was replaced in another work order | Andy Curtis - 04/08/25 12:53:13 AM: We had to reconfigure the new infeed replacement we had in stock to be able to work for this application. | Andy Curtis - 04/08/25 12:51:32 AM: This will be replaced Tuesday night at the beginning of the shift, if preparations are made on day shift to allow us time to replace it. 
Amanda is supposed to get with Hannah for the preparation.",[]
699,EQ ID 699,Thomas Return System-1080 (3/4),Toilet Partitions,15420,04/17/2025,"3. Prod Affected, Not Stopped",2 air lines have cracks in them,Closed and Completed,0,0.5,"Andy Curtis, Garrett Blankenship",Maintenance,0.25,04/17/2025 08:30 PM,Andy Curtis - 04/17/25 10:39:23 PM: Cut out the bad spots and coupled the line back together,[]
699,EQ ID 699,Thomas Return System-1080 (3/4),Toilet Partitions,15469,04/22/2025,1. Prod Stopped,There is a damaged air line that is preventing the conveyor from operating. The air has been turned off to the line .,Closed and Completed,20,0.5,Bart James,Maintenance,0.5,04/22/2025 03:30 PM,Bart James - 04/22/25  1:16:02 PM: spliced in male / female air coupler,[]
699,EQ ID 699,Thomas Return System-1080 (3/4),Toilet Partitions,17494,10/28/2025,"3. Prod Affected, Not Stopped","All the small doors 23 5/8 are hanging up on the small roller set before it moves to the transfer side. The large doors do not do this, however the operator has to go and manually move the small door each pass.",Closed and Completed,0,0.5,"Jimmy Sadler, Tyler Ross",Maintenance,0,12/04/2025 12:00 AM,Jimmy Sadler - 12/04/25  5:39:06 AM: The metal outfeed plate at the end of the finishing machine was bent upward causing the doors the hang.,[]
699,EQ ID 699,Thomas Return System-1080 (3/4),Toilet Partitions,20578,09/02/2026,"5. Prod Ongoing, Maint Required","The hose reel on the post by the 3/4 conveyor has a rip in the air hose. It was disconnected from the air line, but needs replacing.",Closed and Completed,0,0.5,Tyler Ross,Maintenance,0,09/02/2026 12:00 AM,Tyler Ross - 09/02/26  8:25:42 AM: Cut out bad spot and reattached,[]
5359,EQ ID 5359,Thomas Conveyor - Tenoner,Toilet Partitions,14643,02/11/2025,"5. Prod Ongoing, Maint Required","Replace the blue drive wheels with the gray ones.
The blue ones are cutting into the rollers.",Closed and Completed,0,6,"Andy Curtis, Garrett Blankenship",Maintenance,0,02/12/2025 01:00 AM,Andy Curtis - 02/12/25  2:35:44 AM: Swapped the blue rollers with the Gray ones as the blue ones were cutting into the rollers.,[]
5359,EQ ID 5359,Thomas Conveyor - Tenoner,Toilet Partitions,14721,02/18/2025,1. Prod Stopped,Air table will not engage.,Closed and Completed,0,0,Bart and Rob,Maintenance,0,02/18/2025 06:30 AM,,[]
5359,EQ ID 5359,Thomas Conveyor - Tenoner,Toilet Partitions,14698,02/17/2025,"3. Prod Affected, Not Stopped","see attachment::
grey wheel has crumpled and is halting all other movement",Closed and Completed,0,0.5,"Andy Curtis, Garrett Blankenship",Maintenance,0,02/19/2025 06:30 PM,Andy Curtis - 02/19/25  9:37:51 PM: Replaced the crumbling wheel.,"[{""name"": ""thomas conveyor- tenoner.jpg"", ""url"": ""https://circaweb.bobrick.com/PME/Forms/DownloadAttachment/726?guid=6eb18f5f-45df-4fc7-81af-17ea7b8b11af""}]"
5359,EQ ID 5359,Thomas Conveyor - Tenoner,Toilet Partitions,17046,09/19/2025,2. General Maint - High Priority,"Please add a 5-in ""Grizzly"" PVC cut-off in the last 5"" dust flex line immediately above the Tennoner and right below the transition, so the 5-inch line can be cut off when the 3-inch Vacuum hose is running.   (Request to do this by 9/24/25, so we can design a similar system for the SCM Router.)",Closed and Completed,0,0,Tyler Ross,Maintenance,0,10/15/2025 12:00 AM,Tyler Ross - 10/15/25  4:41:55 AM: Cutoff was installed,"[{""name"": ""Add 5-in cut-off on End of Tennoner on main line.jpg"", ""url"": ""https://circaweb.bobrick.com/PME/Forms/DownloadAttachment/839?guid=4a049a9e-974c-4600-84db-bb34f61732d6""}]"
5359,EQ ID 5359,Thomas Conveyor - Tenoner,Toilet Partitions,17930,12/12/2025,1. Prod Stopped,A section of the rollers quit turning.,Closed and Completed,0,0.5,"Andy Curtis, Garrett Blankenship",Maintenance,0.25,12/11/2025 10:30 PM,"Andy Curtis - 12/11/25 10:26:56 PM: Checked the breakers and non were tripped, turned off all breakers and back on, section started working.",[]
5359,EQ ID 5359,Thomas Conveyor - Tenoner,Toilet Partitions,17573,11/05/2025,2. General Maint - High Priority,Employee is stating that the air table is shocking him when he is placing components on and taking them off the table. Wanted to verify that their are no loose wires inside the table.,Closed Without Action,0,0,Nobody,Maintenance,0,12/18/2025 12:00 AM,Tyler Ross - 12/18/25  7:07:22 AM: Due to static,[]
698,EQ ID 698,Universal 280 - 3/4 Finishing Machine (1080),Toilet Partitions,2212,08/22/2022,1. Prod Stopped,"Emergency stop flap on track not stopping, 
Had to hit it several times while performing safety checks to get it to stop the machine.",Closed and Completed,0,0.5,Dan Taylor,Maintenance,0.5,08/22/2022 10:30 AM,Dan Taylor - 08/22/22  8:37:58 AM: adjusted limit switch paddle.,[]
698,EQ ID 698,Universal 280 - 3/4 Finishing Machine (1080),Toilet Partitions,4408,02/15/2023,"3. Prod Affected, Not Stopped",Belt and timing.,Closed and Completed,0,0.5,Andy Curtis,Maintenance,0.5,02/15/2023 12:00 AM,Jimmy Sadler - 02/15/23  6:49:52 AM: Operator adjusted to their satisfaction.  Andy moved conveyors closer together.,[]
698,EQ ID 698,Universal 280 - 3/4 Finishing Machine (1080),Toilet Partitions,9292,12/11/2023,1. Prod Stopped,Safety switch at the infeed is not working properly. Cell down due to safety concerns.,Closed and Completed,180,1,Jeff Riffle,Maintenance,1,12/11/2023 12:00 AM,Jeffery Riffle - 12/11/23  7:12:22 AM: Replaced Switch.,[]
698,EQ ID 698,Universal 280 - 3/4 Finishing Machine (1080),Toilet Partitions,13424,10/17/2024,1. Prod Stopped,"COPY WHEEL AND BEVEL OUT OF ADJUSTMENT, BADLY",Closed and Completed,0,0,Tyler Ross Jeff Riffle,Maintenance,0,10/17/2024 12:00 AM,Tyler Ross - 10/17/24  5:57:41 AM: Adjusted the machine,[]
698,EQ ID 698,Universal 280 - 3/4 Finishing Machine (1080),Toilet Partitions,13840,11/18/2024,1. Prod Stopped,Still unable to make adjustments,Closed and Completed,0,0.5,Jeff Riffle,Maintenance,0,11/18/2024 12:00 AM,Jeffery Riffle - 11/18/24  6:37:55 AM: Adjusted the machine,[]
698,EQ ID 698,Universal 280 - 3/4 Finishing Machine (1080),Toilet Partitions,13837,11/15/2024,1. Prod Stopped,Out of adjustment,Closed and Completed,0,6,Maintenance,Maintenance,6,11/26/2024 12:00 AM,Tyler Ross - 11/26/24  7:12:56 AM: Adjusted the machine back to the proper settings,[]
698,EQ ID 698,Universal 280 - 3/4 Finishing Machine (1080),Toilet Partitions,14077,12/13/2024,1. Prod Stopped,Finishing machine will not put a bevel on the parts,Closed and Completed,0,0.2,Jeff Riffle Tyler Ross Jimmy Sadler,Maintenance,0,12/13/2024 12:00 AM,Jeffery Riffle - 12/13/24  4:56:55 AM: Maintenance made the adjustments in less than ten minutes after the cell had been down for an hour. No parts replaced or repaired.,[]
698,EQ ID 698,Universal 280 - 3/4 Finishing Machine (1080),Toilet Partitions,15697,05/09/2025,1. Prod Stopped,"Needing to frequently make adjustments to the machine for bevel. When turning the machine on and off there is an odd grinding sound, and while making adjustments, noted that the motor was hot to the touch.",Closed and Completed,0,0,Technician,Maintenance,0,07/01/2025 12:00 AM,Jeffery Riffle - 07/01/25 12:10:16 PM: Closed.,[]
698,EQ ID 698,Universal 280 - 3/4 Finishing Machine (1080),Toilet Partitions,14372,01/15/2025,"5. Prod Ongoing, Maint Required",Bart reported that pads and inner pads were in need of replacement.,Closed and Completed,0,0,Bart,Maintenance,0,07/03/2025 12:00 AM,,[]
698,EQ ID 698,Universal 280 - 3/4 Finishing Machine (1080),Toilet Partitions,17191,10/08/2025,2. General Maint - High Priority,"1. The steel infeed plate is missing several bolts and needs repair as it is very unsteady.
2. The air line hanging between the finishing machines needs to be relocated, as it is hanging in the walkway at eye level.",Closed and Completed,0,1.25,Jimmy Sadler / Tyler Ross/ Bart James,Maintenance,0,10/11/2025 08:00 AM,"Bart James - 10/11/25  5:56:48 AM: secured top. had to polish down the bolt heads. heads were a little larger than counter sink | Jimmy Sadler - 10/08/25  6:17:46 AM: The airline has been secured.  This is not a designated walk area.
The infeed plate has to be scheduled.  The front section of the infeed has to be removed to access the nuts and bolts.",[]
698,EQ ID 698,Universal 280 - 3/4 Finishing Machine (1080),Toilet Partitions,19991,06/30/2026,"3. Prod Affected, Not Stopped","Still experiencing ongoing issues with the pressure beam adjustments. The part will either not feed into the machine because the pressure is too loose or it will get hung in the feed track because it is too tight. This hasn't been an issue I have experienced before, but it seems like there should be some self adjusting that allows for the slight variation in thickness and that whatever used to allow the variation is not working properly now.",Closed Without Action,0,0,Dale Kee,Maintenance,0,06/05/2026 12:00 AM,Bart James - 07/25/26  4:57:04 AM: refer to work order 19730,[]
698,EQ ID 698,Universal 280 - 3/4 Finishing Machine (1080),Toilet Partitions,19931,06/23/2026,"3. Prod Affected, Not Stopped","The pressure beams are not consistent. Either the part gets hung in the machine while running, or it is too loose and won't pull the part through. Generally this is should self adjust for the most part, but even the slightest variation in thickness causes issues.",Closed and Completed,0,2,"Andy Curtis, Garrett Blankenship",Maintenance,1,06/23/2026 03:00 PM,"Andy Curtis - 06/23/26  2:52:25 PM: The track pads had several screws loose, there were some sticking up - about to fall out.
Made a starting point and cycled the belt and tightened every pad screw that was there, had a few missing, will have to get some replacements.
Suggested that the operator take some alcohol and a rag and wipe down the belt to get the layer of powder off of it.
Pressure beam wheels look ok.",[]
5350,EQ ID 5350,Single End Tenoner,Toilet Partitions,15076,03/17/2025,1. Prod Stopped,The track pad is missing. We are not sure if it has fallen off inside the machine or if its absence will cause further damage.,Closed and Completed,10,0.5,rob collins/jeff riffle/bart james,Maintenance,0,03/17/2025 12:00 AM,"Bart James - 03/17/25  9:18:42 AM: removed end guard. found missing track plate, replaced track plate, tightened or replaced all loose bolts",[]
5350,EQ ID 5350,Single End Tenoner,Toilet Partitions,15247,04/02/2025,"5. Prod Ongoing, Maint Required",I was notified that the internet cable that is ran to the tenenor is coming from the incorrect internet router. Needs to be connected to the shipping router.,Closed and Completed,0,1,"Garrett Blankenship, Andy Curtis",Maintenance,0,04/02/2025 08:00 PM,"Andy Curtis - 04/08/25 12:56:21 AM: Omit the last comment, wrong machine. | Andy Curtis - 04/08/25 12:51:43 AM: This will be replaced Tuesday night at the beginning of the shift, if preparations are made on day shift to allow us time to replace it. 
Amanda is supposed to get with Hannah for the preparation. | Andy Curtis - 04/08/25 12:49:06 AM: This was corrected, the right cable is now connected.",[]
5350,EQ ID 5350,Single End Tenoner,Toilet Partitions,16709,08/18/2025,1. Prod Stopped,Exposed wiring,Closed and Completed,0,0.25,"Jimmy Sadler, Tyler Ross, Jeff Riffle",Maintenance,0,08/18/2025 12:00 AM,Jimmy Sadler - 08/18/25  6:03:51 AM: Had some skinned places in the sheath but no wires were cut or broken.  Wrapped electrical tape around the bad spots and will order a new cable.,[]
5350,EQ ID 5350,Single End Tenoner,Toilet Partitions,17373,10/20/2025,"5. Prod Ongoing, Maint Required",Alignment for fence edge guide,Closed and Completed,0,0.15,Tyler Ross Jeffery Riffle,Maintenance,0.15,10/21/2025 12:00 AM,Tyler Ross - 10/21/25  5:05:41 AM: lowered the rail,[]
5350,EQ ID 5350,Single End Tenoner,Toilet Partitions,18242,01/19/2026,2. General Maint - High Priority,Error code for Station 5. Material stopped in equipment. Had operator leave equipment as is.,Closed and Completed,0,0.25,Jimmy Sadler,Maintenance,6.5,01/20/2026 12:00 AM,Jimmy Sadler - 01/20/26  5:47:26 AM: The buffer was ran too far in causing the part to stall which caused the overload alarm.,[]
282,EQ ID 282,CNC Router #153 (Gapless) Anderson Router,Toilet Partitions,1063,04/07/2022,"3. Prod Affected, Not Stopped",Air leak inside tool carriage.,Closed and Completed,1,1,Andy Curtis,Maintenance,0,04/07/2022 12:00 AM,Andy Curtis - 04/07/22  8:01:37 AM: Blew the cap off of the line. Folded the line over and tied it closed. This line is not used.,[]
282,EQ ID 282,CNC Router #153 (Gapless) Anderson Router,Toilet Partitions,1160,04/19/2022,1. Prod Stopped,"z-axis will not calibrate, or move",Closed and Completed,0,1,"Andy Curtis, James Kee",Maintenance,1,04/19/2022 12:00 PM,"Andy Curtis - 04/21/22  8:39:04 AM: The Z axis lock button was accidently pressed, Unlocked the z axis, recalibrated the machine , and then ran a part.",[]
282,EQ ID 282,CNC Router #153 (Gapless) Anderson Router,Toilet Partitions,1265,05/02/2022,"3. Prod Affected, Not Stopped",Air leak,Closed and Completed,0,1,"Andy Curtis, Jimmy Sadler",Maintenance,0,05/07/2022 04:30 AM,"Andy Curtis - 05/07/22  4:13:44 AM: No further problems from this. | Andy Curtis - 05/02/22  8:33:18 AM: Checked the router and vacuum pump, did not find any leaks at this time. Watched it run a few cycles, all good. Will monitor for a few days.",[]
282,EQ ID 282,CNC Router #153 (Gapless) Anderson Router,Toilet Partitions,1748,06/22/2022,"3. Prod Affected, Not Stopped",SMI parts (cold air gun) has arrived. needs to be installed.,Closed and Completed,0,2,Dan Taylor,Maintenance,1,06/24/2022 12:00 AM,Dan Taylor - 06/27/22  4:14:58 AM: Has been INstalled,[]
282,EQ ID 282,CNC Router #153 (Gapless) Anderson Router,Toilet Partitions,1774,06/24/2022,1. Prod Stopped,Start button isn't working.,Closed and Completed,10,0.45,Dan Taylor,Maintenance,1,06/24/2022 08:30 AM,Dan Taylor - 06/24/22 11:08:14 AM: Button went out completely. Replaced button with a temporary until we get a new one in . !2 week lead time on a new one still searching for shorter lead time. | Dan Taylor - 06/24/22  7:41:01 AM: Had to  Soldier a wire and tighten the button down .,[]
282,EQ ID 282,CNC Router #153 (Gapless) Anderson Router,Toilet Partitions,1845,07/05/2022,1. Prod Stopped,"Air leak, busted line",Closed and Completed,0,0.5,Dan Taylor,Maintenance,0.5,07/05/2022 07:00 AM,Dan Taylor - 07/05/22  8:21:53 AM: Repaired air line.,[]
282,EQ ID 282,CNC Router #153 (Gapless) Anderson Router,Toilet Partitions,1922,07/14/2022,1. Prod Stopped,Bad air leak.,Closed and Completed,2,1,"Jimmy Sadler, Bart James",Maintenance,0.5,07/14/2022 12:30 PM,"Andy Curtis - 07/15/22  7:44:37 AM: Air line broke at the fitting, had to replace the fitting and reconnect the air line.",[]
282,EQ ID 282,CNC Router #153 (Gapless) Anderson Router,Toilet Partitions,2064,08/02/2022,1. Prod Stopped,AIR LEAK,Closed and Completed,0,0.5,Dan Taylor,Maintenance,0.5,08/02/2022 09:30 AM,Dan Taylor - 08/02/22 10:06:45 AM: Replace air lines from valves to cylinder | Dan Taylor - 08/02/22  7:47:39 AM: Fixed 2 air leaks this morning,[]
282,EQ ID 282,CNC Router #153 (Gapless) Anderson Router,Toilet Partitions,3094,11/01/2022,1. Prod Stopped,Dust cover inside of bit changing station came off.,Closed and Completed,0,0.25,Jimmy Sadler,Maintenance,0.25,11/01/2022 12:00 AM,Jimmy Sadler - 11/01/22 10:35:26 AM: Holes in dust cover stretched.  Made new holes and re-attached.,[]
282,EQ ID 282,CNC Router #153 (Gapless) Anderson Router,Toilet Partitions,3109,11/03/2022,2. General Maint - High Priority,Router has an air leak that needs fixing.,Closed and Completed,5,0.5,"Andy Curtis, Jeff Riffle",Maintenance,0.25,11/03/2022 05:30 AM,Andy Curtis - 11/03/22  5:46:41 AM: Replaced the broken coupling and bad section of line.,[]
282,EQ ID 282,CNC Router #153 (Gapless) Anderson Router,Toilet Partitions,3375,11/30/2022,1. Prod Stopped,Air pressure alarm,Closed and Completed,0,0.5,"Andy Curtis, Jeff Riffle",Maintenance,0.25,11/30/2022 06:00 AM,"Andy Curtis - 11/30/22  5:46:00 AM: Air pressure was at 70PSI, adjusted to 80PSI. Running now",[]
282,EQ ID 282,CNC Router #153 (Gapless) Anderson Router,Toilet Partitions,3385,12/01/2022,1. Prod Stopped,Air pressure alarm.,Closed and Completed,0,0.25,Jimmy Sadler,Maintenance,0.25,12/01/2022 07:00 AM,Andy Curtis - 12/05/22  1:16:39 PM: Air line blew. Repaired,[]
282,EQ ID 282,CNC Router #153 (Gapless) Anderson Router,Toilet Partitions,3420,12/01/2022,1. Prod Stopped,Air line blown,Closed and Completed,0,0.5,"Andy Curtis, Bart James",Maintenance,0.25,12/01/2022 11:00 AM,Andy Curtis - 12/01/22 10:58:23 AM: Cut out the bad section of line and reconnected.,[]
282,EQ ID 282,CNC Router #153 (Gapless) Anderson Router,Toilet Partitions,3497,12/07/2022,1. Prod Stopped,Air leak.,Closed and Completed,0,0.5,"Jimmy Sadler, Jeff Riffle",Maintenance,0.25,12/07/2022 12:00 AM,Jimmy Sadler - 12/07/22  6:47:21 AM: Cut out bad spot of air line.,[]
282,EQ ID 282,CNC Router #153 (Gapless) Anderson Router,Toilet Partitions,3666,12/16/2022,1. Prod Stopped,air leak,Closed and Completed,0,0,Amanda Welch,Maintenance,0,12/16/2022 12:00 AM,Jimmy Sadler - 12/16/22  5:06:40 AM: Pushed air hose back into fitting.,[]
282,EQ ID 282,CNC Router #153 (Gapless) Anderson Router,Toilet Partitions,3782,12/30/2022,1. Prod Stopped,air leak,Closed and Completed,0,0.25,Jimmy Sadler,Maintenance,0,12/30/2022 12:00 AM,Jimmy Sadler - 12/30/22 12:49:50 PM: Cut out bad spot.,[]
282,EQ ID 282,CNC Router #153 (Gapless) Anderson Router,Toilet Partitions,3857,01/09/2023,1. Prod Stopped,Air leak on top.,Closed and Completed,2,0.5,Andy Curtis,Maintenance,0.5,01/09/2023 06:00 AM,Andy Curtis - 01/09/23  6:52:01 AM: Air line broke in the fitting on the top going to a filter- regulator. replaced the fitting and cut the bad end off of the line.,[]
282,EQ ID 282,CNC Router #153 (Gapless) Anderson Router,Toilet Partitions,3889,01/11/2023,1. Prod Stopped,Z AXIS will not go down,Closed and Completed,2600,80,"Andy Curtis, Jeff Riffle, Bart James, Jimmy Sadler",Maintenance,20,01/13/2023 09:00 AM,"Andy Curtis - 01/13/23  9:13:52 AM: After replacing the motor, tried to home the Z-axis , it traveled half way up and stopped. Kept getting an over travel condition, as well as axis excess error. 
None of the limits were touching the stops, checked the limit switches and found one not working correctly, ordered some new replacements.
After some more checking, and cleaning, got the switch to work. Noticed that the linear rails and ball screw were dry- no lube. 
Oiled these lightly after getting the slide to move up and down manually, the slide freed up. Greased the rails lightly and put a little Kroil oil on the ball screw.
After running the Z-Axis up and down several times, was able to Home several times, Machine is now running. | Andy Curtis - 01/12/23  5:09:25 AM: Bad brake. | Andy Curtis - 01/12/23  4:54:17 AM: Bad break on the servo, not releasing. Will have a refurbished motor on 1-12-23 hopefully by 10:00AM. But it was ordered Early AM.",[]
282,EQ ID 282,CNC Router #153 (Gapless) Anderson Router,Toilet Partitions,4109,01/23/2023,1. Prod Stopped,Sensor error.,Closed and Completed,0,0.5,"Jimmy Sadler, Bart James",Maintenance,0.5,01/23/2023 12:00 AM,Jimmy Sadler - 01/23/23  1:15:43 PM: Tool not all the way up to make sensor.  Removed tool and re-inserted.,[]
282,EQ ID 282,CNC Router #153 (Gapless) Anderson Router,Toilet Partitions,4484,02/20/2023,1. Prod Stopped,air leak,Closed and Completed,0,0.5,Andy Curtis,Maintenance,0.5,02/20/2023 12:00 AM,Jimmy Sadler - 02/20/23  2:17:44 PM: Repaired,[]
282,EQ ID 282,CNC Router #153 (Gapless) Anderson Router,Toilet Partitions,4466,02/20/2023,1. Prod Stopped,Air leak,Closed and Completed,2,0.5,"ANdy Curtis, Jeff Riffle",Maintenance,0.25,02/20/2023 06:30 AM,"Andy Curtis - 02/20/23  4:23:09 AM: Cut out the blown piece of air line, recapped it as it is a abandoned line.",[]
282,EQ ID 282,CNC Router #153 (Gapless) Anderson Router,Toilet Partitions,4989,03/23/2023,1. Prod Stopped,Blown air line.,Closed and Completed,2,0.25,Jeff Riffle,Maintenance,0.25,03/23/2023 11:30 AM,Andy Curtis - 03/23/23  1:26:24 PM: Installed a new fitting,[]
282,EQ ID 282,CNC Router #153 (Gapless) Anderson Router,Toilet Partitions,5022,03/28/2023,1. Prod Stopped,Alarm will not clear.,Closed and Completed,0,0.5,Andy Curtis,Maintenance,0.5,03/28/2023 09:00 AM,"Andy Curtis - 03/28/23  9:08:59 AM: Z Axis error, could not clear. Had to shut off all power and restart with cancel P held until home screen comes up. This zeros out parameters then you calibrate.
After that ran the program and it worked.",[]
282,EQ ID 282,CNC Router #153 (Gapless) Anderson Router,Toilet Partitions,5462,04/26/2023,"3. Prod Affected, Not Stopped",Start button popped off.,Closed and Completed,0,1,Jeff Riffle Bart James,Maintenance,0,05/05/2023 12:00 AM,Jeffery Riffle - 05/05/23 12:40:18 PM: Put Back on,[]
282,EQ ID 282,CNC Router #153 (Gapless) Anderson Router,Toilet Partitions,5595,05/10/2023,1. Prod Stopped,Air leak. Blown air line.,Closed and Completed,0,0.25,Jimmy Sadler,Maintenance,0,05/10/2023 12:00 AM,Jimmy Sadler - 05/10/23  4:25:24 AM: Repaired air leak.,[]
282,EQ ID 282,CNC Router #153 (Gapless) Anderson Router,Toilet Partitions,5779,05/23/2023,1. Prod Stopped,air leak,Closed and Completed,1,0.25,Jimmy Sadler,Maintenance,0,05/23/2023 01:00 PM,Andy Curtis - 06/20/23  6:42:11 AM: Cut out bad section and reconnected it.,[]
282,EQ ID 282,CNC Router #153 (Gapless) Anderson Router,Toilet Partitions,5860,06/02/2023,1. Prod Stopped,air line blown,Closed and Completed,2,0.25,Jimmy Sadler,Maintenance,0.25,06/02/2023 12:00 AM,Jimmy Sadler - 06/02/23  4:29:00 AM: Replaced air push lock.,[]
282,EQ ID 282,CNC Router #153 (Gapless) Anderson Router,Toilet Partitions,5946,06/08/2023,1. Prod Stopped,blown air line.,Closed and Completed,0,0,Jeff Riffle,Maintenance,0,06/09/2023 12:00 AM,Jeffery Riffle - 06/09/23  4:21:35 AM: Cut off bad airline and replaced.,[]
282,EQ ID 282,CNC Router #153 (Gapless) Anderson Router,Toilet Partitions,5722,05/18/2023,"5. Prod Ongoing, Maint Required","The tape that was put on the start button is not holding, and it is making it hard for the button to work properly.",Closed and Completed,19,0.5,Andy Curtis,Maintenance,0,06/29/2023 05:30 AM,Andy Curtis - 07/29/23  5:36:11 AM: Replaced the push button.,[]
282,EQ ID 282,CNC Router #153 (Gapless) Anderson Router,Toilet Partitions,6623,07/27/2023,1. Prod Stopped,Air hose blown,Closed and Completed,0,0.5,Jeffery Riffle Andy Curtis,Maintenance,0.25,07/27/2023 12:00 AM,Jeffery Riffle - 07/27/23  6:40:33 AM: Replaced broken line.,[]
282,EQ ID 282,CNC Router #153 (Gapless) Anderson Router,Toilet Partitions,6883,08/17/2023,1. Prod Stopped,Can't find (Z) axis position,Closed and Completed,800,20,Jeff Riffle Jimmy Sadler Bart James,Maintenance,0,08/19/2023 12:00 AM,Jeffery Riffle - 08/19/23  8:14:59 AM: Changed motor and reset z-axis.  Not enough grease on slides causing to bind.  Had to reset machine to factory settings.  Notes for operation of reset in Jennifer's bottom filing cabinet drawer.,[]
282,EQ ID 282,CNC Router #153 (Gapless) Anderson Router,Toilet Partitions,6996,08/25/2023,1. Prod Stopped,Z Axis will not home in.,Closed and Completed,600,8,Jeffery Riffle Bart James,Maintenance,0,09/18/2023 12:00 AM,Jeffery Riffle - 09/18/23 11:42:08 AM: Motor was bound.  Took off and greased.  Also replaced motor,[]
282,EQ ID 282,CNC Router #153 (Gapless) Anderson Router,Toilet Partitions,7351,09/26/2023,1. Prod Stopped,Air line blown.,Closed and Completed,10,0.25,Jimmy Sadler,Maintenance,0.75,09/26/2023 12:00 AM,Jimmy Sadler - 09/26/23  8:26:29 AM: Replaced air fitting.,[]
282,EQ ID 282,CNC Router #153 (Gapless) Anderson Router,Toilet Partitions,7317,09/22/2023,2. General Maint - High Priority,"Re-route the air line around the top of the router to the other side and down to a hose reel.
The air hose is hanging down inside the back of the router.
The operator has to walk behind the router several times a day.",Closed and Completed,0,0.5,Amanda,Maintenance,0,09/28/2023 12:00 AM,Andy Curtis - 10/06/23  8:13:48 AM: Done,[]
282,EQ ID 282,CNC Router #153 (Gapless) Anderson Router,Toilet Partitions,7452,10/03/2023,1. Prod Stopped,"Air pressure message, production stopped",Closed and Completed,0,0.5,"Jimmy Sadler, Bart James",Maintenance,0.25,10/03/2023 12:00 AM,Jimmy Sadler - 10/03/23 10:12:51 AM: Placed an air storage tank at router to help with volume.,[]
282,EQ ID 282,CNC Router #153 (Gapless) Anderson Router,Toilet Partitions,7481,10/05/2023,1. Prod Stopped,"Dust collection hose fell.
Near miss.",Closed and Completed,0,1,"Jeff Riffle, Andy Curtis",Maintenance,2,10/05/2023 11:00 AM,Andy Curtis - 10/06/23  8:10:20 AM: Shortened the main pipe up and replaced the 90 degree fitting,[]
282,EQ ID 282,CNC Router #153 (Gapless) Anderson Router,Toilet Partitions,7453,10/03/2023,1. Prod Stopped,Air pressure continues to drop. Production stopped.,Closed Without Action,0,0,,Maintenance,0,10/06/2023 12:00 AM,Andy Curtis - 10/06/23  8:11:32 AM: Duplicate,[]
282,EQ ID 282,CNC Router #153 (Gapless) Anderson Router,Toilet Partitions,7448,10/03/2023,1. Prod Stopped,Losing air pressure. Will not run. Down,Closed Without Action,0,0,,Maintenance,0,10/06/2023 12:00 AM,Andy Curtis - 10/06/23  8:12:30 AM: Duplicate,[]
282,EQ ID 282,CNC Router #153 (Gapless) Anderson Router,Toilet Partitions,7076,08/30/2023,1. Prod Stopped,Z axis will not home in to 0.,Closed and Completed,10,8,Jeff Riffle Bart James,Maintenance,4,11/02/2023 12:00 AM,Jeffery Riffle - 11/02/23  5:40:25 AM: Ran out of grease.  Disassembled motor cleaned track and greased.,[]
282,EQ ID 282,CNC Router #153 (Gapless) Anderson Router,Toilet Partitions,7722,10/18/2023,1. Prod Stopped,Servo alarm (vrdy),Closed and Completed,5000,12,Jeff Riffle Bart James TSG,Maintenance,12,11/02/2023 12:00 AM,Jeffery Riffle - 11/02/23  5:55:18 AM: Replaced controller.,[]
282,EQ ID 282,CNC Router #153 (Gapless) Anderson Router,Toilet Partitions,7730,10/18/2023,1. Prod Stopped,Possible power supply bad.,Closed and Completed,2200,4,Bart James Andy Curtis Jeff Riffle,Maintenance,4,11/02/2023 12:00 AM,Jeffery Riffle - 11/02/23  5:56:01 AM: Replaced Power Supply,[]
