equipment_id,equipment_eq_id,equipment_name,department,wo_id,date_notified,urgency,problem,status,material_cost,labor_time,work_performed_by,assigned_to,downtime_hours,completed_datetime,comments,attachments
282,EQ ID 282,CNC Router #153 (Gapless) Anderson Router,Toilet Partitions,7755,10/23/2023,1. Prod Stopped,"Error code (VRDY), will not come on",Closed and Completed,5000,0.5,Jeff Riffle,Maintenance,12,11/02/2023 12:00 AM,"Jeffery Riffle - 11/02/23  6:00:09 AM: Replaced controller | Andy Curtis - 10/23/23  5:02:12 AM: Installed the new power supply Friday and the machine came on for 5 minutes and then shut off.
Found a contactor that the P.S. also serves and jumped it out, machine came on and stayed on for a while, took the jumper out, machine ran the rest of the day.
We believe the coil in the contactor is going bad.
Found 1 local vendor but it will be the end of November before we can receive it. Looking at other sources to find 1.",[]
282,EQ ID 282,CNC Router #153 (Gapless) Anderson Router,Toilet Partitions,7815,10/27/2023,1. Prod Stopped,Air leak,Closed and Completed,15,0.5,Jeff Riffle,Maintenance,0.5,11/02/2023 12:00 AM,Jeffery Riffle - 11/02/23  6:02:33 AM: Replaced broken air line.,[]
282,EQ ID 282,CNC Router #153 (Gapless) Anderson Router,Toilet Partitions,8074,11/20/2023,"5. Prod Ongoing, Maint Required",Air leak,Closed and Completed,0,0,.,Maintenance,0,11/20/2023 12:00 AM,Andy Curtis - 03/26/24 10:03:42 PM: Repaired,[]
282,EQ ID 282,CNC Router #153 (Gapless) Anderson Router,Toilet Partitions,9463,12/28/2023,6. General Maint,"The sound proof curtains have arrived, we have located them over by the router.
We will need to get these hung on the cage.",Closed and Completed,0,1,"Jimmy Sadler, Jeff Riffle",Maintenance,0,12/29/2023 12:00 AM,Jimmy Sadler - 12/29/23  6:45:21 AM: This has been completed.,[]
282,EQ ID 282,CNC Router #153 (Gapless) Anderson Router,Toilet Partitions,7316,09/22/2023,"5. Prod Ongoing, Maint Required","Turn the router pump around , so the black hose will be further back, because of it being a trip hazzard,",Closed and Completed,0,0,"Jimmy, Bart",Maintenance,0,01/13/2024 12:00 AM,Jimmy Sadler - 01/17/24  5:37:31 AM: Done,[]
282,EQ ID 282,CNC Router #153 (Gapless) Anderson Router,Toilet Partitions,8019,11/13/2023,1. Prod Stopped,Air pressure.,Closed and Completed,200,2,Bart,Maintenance,0,01/16/2024 12:00 AM,Jeffery Riffle - 01/16/24  1:07:42 PM: Changed valve,[]
282,EQ ID 282,CNC Router #153 (Gapless) Anderson Router,Toilet Partitions,9358,12/15/2023,1. Prod Stopped,Air leak.,Closed and Completed,0,0,Jeff,Maintenance,0,01/16/2024 12:00 AM,Jeffery Riffle - 01/16/24  1:16:19 PM: Fixed,[]
282,EQ ID 282,CNC Router #153 (Gapless) Anderson Router,Toilet Partitions,9500,01/02/2024,"3. Prod Affected, Not Stopped",Air leak on top.,Closed and Completed,0,0,.,Maintenance,0,01/17/2024 12:00 AM,Jeffery Riffle - 01/17/24  5:39:18 AM: Closed.,[]
282,EQ ID 282,CNC Router #153 (Gapless) Anderson Router,Toilet Partitions,10331,02/13/2024,1. Prod Stopped,Air leak,Closed and Completed,2,0.25,Jimmy Sadler,Maintenance,0.25,02/13/2024 12:00 AM,Jimmy Sadler - 02/13/24  5:03:46 AM: Repaired leak.,[]
282,EQ ID 282,CNC Router #153 (Gapless) Anderson Router,Toilet Partitions,10376,02/16/2024,1. Prod Stopped,Air leak on top.,Closed and Completed,2,0.5,"Jimmy Sadler, Jeff Riffle",Maintenance,0.25,02/16/2024 12:00 AM,Jimmy Sadler - 02/16/24  5:24:19 AM: Repaired air line.,[]
282,EQ ID 282,CNC Router #153 (Gapless) Anderson Router,Toilet Partitions,10379,02/16/2024,1. Prod Stopped,Air line leaking on top.,Closed and Completed,2,0.25,Jimmy Sadler,Maintenance,0.25,02/16/2024 12:00 AM,Jimmy Sadler - 02/16/24  6:34:42 AM: Repaired,[]
282,EQ ID 282,CNC Router #153 (Gapless) Anderson Router,Toilet Partitions,10454,02/19/2024,1. Prod Stopped,Air leak on top.,Closed and Completed,10,0.5,Jimmy Sadler,Maintenance,0.5,02/19/2024 12:00 AM,Jimmy Sadler - 02/19/24 11:39:58 AM: Replaced a section of bad air line.,[]
282,EQ ID 282,CNC Router #153 (Gapless) Anderson Router,Toilet Partitions,11539,05/06/2024,1. Prod Stopped,Blown air line,Closed and Completed,0,0.15,Tyler Ross,Maintenance,0.15,05/06/2024 12:00 AM,Tyler Ross - 05/06/24  8:52:00 AM: cut out busted section of line,[]
282,EQ ID 282,CNC Router #153 (Gapless) Anderson Router,Toilet Partitions,11553,05/07/2024,1. Prod Stopped,Blown air line,Closed and Completed,0,0.15,Tyler Ross,Maintenance,0.15,05/07/2024 12:00 AM,Tyler Ross - 05/07/24  5:07:03 AM: Cut out bad section of hose,[]
282,EQ ID 282,CNC Router #153 (Gapless) Anderson Router,Toilet Partitions,11650,05/14/2024,1. Prod Stopped,"Error message, VRDY.
We cannot get it to calibrate.",Closed and Completed,6500,8,Jeff Riffle,Maintenance,0,06/29/2024 12:00 AM,Jeffery Riffle - 06/29/24  7:13:57 AM: Replaced Drive,[]
282,EQ ID 282,CNC Router #153 (Gapless) Anderson Router,Toilet Partitions,11954,06/05/2024,1. Prod Stopped,Losing air pressure in the middle of the routing process.,Closed and Completed,0,0.5,Jeff Riffle,Maintenance,0,06/29/2024 12:00 AM,Jeffery Riffle - 06/29/24  7:34:44 AM: Fixed Air Leak,[]
282,EQ ID 282,CNC Router #153 (Gapless) Anderson Router,Toilet Partitions,12312,07/09/2024,1. Prod Stopped,Z Axis sensor. Will not home in.,Closed and Completed,0,0.25,Tyler Ross Jeffery Riffle,Maintenance,0.25,07/09/2024 12:00 AM,Tyler Ross - 07/09/24  8:43:17 AM: Had to remove motor and turn the z axis down by hand to get it to free up,[]
282,EQ ID 282,CNC Router #153 (Gapless) Anderson Router,Toilet Partitions,12314,07/09/2024,1. Prod Stopped,Z Axis will not home.,Closed and Completed,0,0.25,Tyler Ross Jeffery Riffle,Maintenance,0.25,07/09/2024 12:00 AM,Tyler Ross - 07/09/24 10:20:31 AM: cleaned the rails and greased,[]
282,EQ ID 282,CNC Router #153 (Gapless) Anderson Router,Toilet Partitions,12706,08/08/2024,1. Prod Stopped,Air leak. Will not run.,Closed and Completed,0,0.15,Tyler Ross,Maintenance,0.15,08/09/2024 12:00 AM,Tyler Ross - 08/09/24  4:54:46 AM: cut out bad section on line,[]
282,EQ ID 282,CNC Router #153 (Gapless) Anderson Router,Toilet Partitions,12689,08/07/2024,1. Prod Stopped,Air leak preventing machine from running,Closed and Completed,0,0,Tyler Ross,Maintenance,0,08/16/2024 12:00 AM,Tyler Ross - 08/16/24  5:33:36 AM: fixed air line,[]
282,EQ ID 282,CNC Router #153 (Gapless) Anderson Router,Toilet Partitions,12874,08/27/2024,1. Prod Stopped,Air leak,Closed and Completed,0,0.15,Tyler Ross,Maintenance,0.15,08/27/2024 12:00 AM,Tyler Ross - 08/27/24  5:55:38 AM: cut out bad section and extended the hose,[]
282,EQ ID 282,CNC Router #153 (Gapless) Anderson Router,Toilet Partitions,13036,09/11/2024,1. Prod Stopped,SERVO ALARM Z-AXIS,Closed and Completed,0,0.15,Tyler Ross,Maintenance,0.15,09/11/2024 12:00 AM,Tyler Ross - 09/11/24 12:49:54 PM: Had to manually push down on the motor as the operator pushed the z axis down button and broke it free,[]
282,EQ ID 282,CNC Router #153 (Gapless) Anderson Router,Toilet Partitions,13142,09/23/2024,1. Prod Stopped,No vacuum,Closed and Completed,0,2,"Jimmy Sadler, Bart James, Jeff Riffle, Tyler Ross",Maintenance,0.5,09/23/2024 12:00 AM,Jimmy Sadler - 09/23/24  7:30:59 AM: Removed bed top and cleaned out lines and ports of dust.,[]
282,EQ ID 282,CNC Router #153 (Gapless) Anderson Router,Toilet Partitions,13517,10/23/2024,1. Prod Stopped,Air line needs to be hooked up,Closed and Completed,0,0,jeff riffle,Maintenance,0,10/23/2024 06:30 AM,,[]
282,EQ ID 282,CNC Router #153 (Gapless) Anderson Router,Toilet Partitions,13544,10/24/2024,1. Prod Stopped,Low air pressure on the table.,Closed and Completed,0.5,0.25,Tyler Ross Bart James,Maintenance,0.25,10/25/2024 12:00 AM,"Tyler Ross - 10/25/24 11:50:54 AM: Installed 200mph tape on the vacuum hose, new hoses have been ordered",[]
282,EQ ID 282,CNC Router #153 (Gapless) Anderson Router,Toilet Partitions,13817,11/14/2024,1. Prod Stopped,Hose on the pump is leaking air. Will not hold air pressure.,Closed and Completed,0,0,Maintenance,Maintenance,0,11/26/2024 12:00 AM,Tyler Ross - 11/26/24  7:12:02 AM: Replaced and relocated the hose and pump | Bart James - 11/14/24  5:34:20 AM: ordered correct size hose kit. kit should be here in the morning (11/15/24),[]
282,EQ ID 282,CNC Router #153 (Gapless) Anderson Router,Toilet Partitions,13522,10/23/2024,1. Prod Stopped,Y Axis Sensor,Closed and Completed,0,2,Maintenance,Maintenance,2,11/26/2024 12:00 AM,Tyler Ross - 11/26/24  7:07:42 AM: Shimmed the bed over to realign it,[]
282,EQ ID 282,CNC Router #153 (Gapless) Anderson Router,Toilet Partitions,14147,12/18/2024,1. Prod Stopped,"X,Y,Z axis error detected. Will not move.",Closed and Completed,0,0,Tyler Ross Jeffery Riffle,Maintenance,0,12/27/2024 12:00 AM,"Tyler Ross - 12/27/24  7:13:01 AM: Machine was dry, it appeared to have not been greased in some time. Oiled down the gibs real well and stopped the issue.",[]
282,EQ ID 282,CNC Router #153 (Gapless) Anderson Router,Toilet Partitions,14176,12/27/2024,1. Prod Stopped,All 3 axis fault out,Closed and Completed,0,0,operator,Maintenance,0,12/27/2024 12:00 AM,Jimmy Sadler - 12/27/24 11:35:12 AM: Due to lack of operator maintenance.  The rails have to be greased often on this machine.,[]
282,EQ ID 282,CNC Router #153 (Gapless) Anderson Router,Toilet Partitions,14199,12/31/2024,1. Prod Stopped,All 3 axis faulting out and new error code flashing,Closed and Completed,0,0,Maintenance,Maintenance,0,01/07/2025 12:00 AM,Tyler Ross - 01/07/25  5:24:56 AM: Drive has been ordered and tech is coming in,[]
282,EQ ID 282,CNC Router #153 (Gapless) Anderson Router,Toilet Partitions,15228,04/01/2025,1. Prod Stopped,"Router is down- initially had an error code for air pressure- resolved this problem.
Now there is a different error code that will not clear.",Closed and Completed,0,0,Rob,Maintenance,0,04/01/2025 12:00 AM,Tyler Ross - 04/01/25  8:36:03 AM: Held the reset and z down,[]
282,EQ ID 282,CNC Router #153 (Gapless) Anderson Router,Toilet Partitions,15478,04/23/2025,1. Prod Stopped,"Air line busted, causing error message",Closed and Completed,0,0,Maintenance,Maintenance,0,05/14/2025 12:00 AM,Tyler Ross - 05/14/25  5:51:39 AM: Replaced air hose,[]
282,EQ ID 282,CNC Router #153 (Gapless) Anderson Router,Toilet Partitions,15832,05/20/2025,1. Prod Stopped,Not enough air pressure to run the router. Error message keeps flashing.,Closed and Completed,0,0.25,Jimmy Sadler,Maintenance,0,05/20/2025 12:00 AM,"Jimmy Sadler - 05/20/25  4:53:03 AM: Turned old compressor on also.  This issue needs to be seriously discussed.  Our demand for air is steadily increasing due to adding of machines.  The newer compressor is maxed out and have to run both compressors to try and keep up.  There is not enough ventilation in the compressor room causing the heat to remain resulting the the compressors overheating and turning themselves off, especially the newer compressor which runs 24/7.  Yesterday with the humidity both compressors overheated and turned themselves off.  Luckily it was late in the day, I placed a fan inside the compressor room trying to keep the temperature under control.  When you run the Tenoner machine along with the CNC routers, they consume the majority of the air pressure alone.",[]
282,EQ ID 282,CNC Router #153 (Gapless) Anderson Router,Toilet Partitions,17845,12/05/2025,1. Prod Stopped,Getting constant over travel alarms at start up and can't get them cleared,Closed and Completed,0,0,Tyler Ross,Maintenance,0,12/05/2025 12:00 AM,,[]
282,EQ ID 282,CNC Router #153 (Gapless) Anderson Router,Toilet Partitions,17869,12/09/2025,1. Prod Stopped,Router is throwing an air pressure code. Can not clear to operate,Closed and Completed,0,3,"Jimmy Sadler, Jeff Riffle, Tyler Ross",Maintenance,1,12/09/2025 12:00 AM,"Jimmy Sadler - 12/09/25  8:21:59 AM: Repaired air leak, cleaned grease off Z axis.  Too much grease collects dust causing the travel to bound up.",[]
282,EQ ID 282,CNC Router #153 (Gapless) Anderson Router,Toilet Partitions,17890,12/10/2025,1. Prod Stopped,"Bearings on the table, unsure where they came from",Closed and Completed,0,0,Steve fowler,Maintenance,0,01/28/2026 12:00 AM,Tyler Ross - 01/28/26  9:01:31 AM: Steve made us some temporary replacement parts for the z axis,[]
282,EQ ID 282,CNC Router #153 (Gapless) Anderson Router,Toilet Partitions,18378,02/04/2026,1. Prod Stopped,Air leak,Closed and Completed,0,0.5,"Andy Curtis, Garrett Blankenship",Maintenance,0.25,02/04/2026 07:00 PM,Garrett Blankenship - 02/04/26  7:49:14 PM: Replaced busted section of hosing.,[]
282,EQ ID 282,CNC Router #153 (Gapless) Anderson Router,Toilet Partitions,18627,03/03/2026,1. Prod Stopped,"New operator initiated a tool change and put the tool in the incorrect tool slot, the machine crashed when then trying to rotate the carousel during the change.",Closed and Completed,0,0,Amanda Welch,Maintenance,0.2,03/03/2026 11:10 AM,"Hannah French - 03/03/26  9:29:52 AM: Amanda put the machine in manual mode, then held down the reset button while she tapped the manual carousel button in sequence with the orange button which caused the carousel to break free.",[]
282,EQ ID 282,CNC Router #153 (Gapless) Anderson Router,Toilet Partitions,18787,03/16/2026,"5. Prod Ongoing, Maint Required",Replace all of the air lines on the router as a lot of them are dry rotted and blowing.,Closed and Completed,0,12,"Andy Curtis, Garrett Blankenship.",Maintenance,0,03/11/2026 12:00 AM,Andy Curtis - 03/17/26  3:09:56 AM: Replaced all of the old air lines,[]
282,EQ ID 282,CNC Router #153 (Gapless) Anderson Router,Toilet Partitions,18862,03/24/2026,"3. Prod Affected, Not Stopped",On the travel down and back there is an audible shutter or grinding sound that needs to be investigated.,Closed and Completed,0,8,JD,Maintenance,8,03/31/2026 12:00 AM,Dale Kee - 06/22/26 12:18:18 PM: DSG came in to repair the knuckle on the Z axis.,[]
282,EQ ID 282,CNC Router #153 (Gapless) Anderson Router,Toilet Partitions,18920,03/31/2026,1. Prod Stopped,Machine will not reset,Closed and Completed,0,0,JD,Maintenance,0,04/09/2026 12:00 AM,Tyler Ross - 04/09/26  4:35:54 AM: Found out one of the mats were bad,[]
282,EQ ID 282,CNC Router #153 (Gapless) Anderson Router,Toilet Partitions,19366,05/12/2026,1. Prod Stopped,"Z axis has error code. Z Axis will not move, but the numbers on the screen move when the error is cleared.",Closed and Completed,2400,2,bart james / Tyler ross /Jeff Riffle / Rod Collins,Maintenance,16,05/13/2026 11:30 AM,Bart James - 05/13/26 10:59:07 AM: replaced z axis motor.  had to find a location number machine accepted for z axis position before motor break would release. machine seems to be functioning properly | Bart James - 05/12/26  8:35:40 AM: z-axis motor has been ordered. scheduled to ship next day air. hopefully it arrives tomorrow.,[]
282,EQ ID 282,CNC Router #153 (Gapless) Anderson Router,Toilet Partitions,19776,06/09/2026,"3. Prod Affected, Not Stopped","1 of the safety mats went out, 1 is still operating.",Closed and Completed,0,2,"Andy Curtis, Garrett Blankenship",Maintenance,0,06/09/2026 04:30 PM,"Andy Curtis - 06/09/26  4:34:10 PM: Installed the 2 new mats by Pinnacle
Verified the safety function as followed:
 Started the cycle in Auto, while in motion, stepped on the mat, the feed travel stops. it is reset on the operator panel to continue operation.
We did this with both mats",[]
282,EQ ID 282,CNC Router #153 (Gapless) Anderson Router,Toilet Partitions,20257,08/05/2026,1. Prod Stopped,The carousel jammed during a tool change and can't get it free,Closed and Completed,0,0.5,"Jeff Riffle, Jimmy Sadler",Maintenance,0.5,08/05/2026 12:00 AM,Jimmy Sadler - 08/05/26  5:32:23 AM: The air solenoid valve was stuck preventing the carousel to go home.,[]
282,EQ ID 282,CNC Router #153 (Gapless) Anderson Router,Toilet Partitions,20623,09/08/2026,1. Prod Stopped,"Belt broken on Y AXIS
awaiting replacement part",Closed and Completed,0,1,Tyler Ross,Maintenance,3,09/08/2026 12:00 AM,Tyler Ross - 09/08/26  8:50:59 AM: Replaced the belt,[]
2021,EQ ID 2021,Saw 1 (south) Homag,Toilet Partitions,20366,08/13/2026,"5. Prod Ongoing, Maint Required",Saw made a crash sound and it broke some pieces of the table top in the cut line.,Pending,2005,4,"Andy Curtis, Garrett Blankenship",Maintenance,2,,"Dale Kee - 08/17/26 12:10:01 PM: Bed plate is on order. | Garrett Blankenship - 08/13/26 10:41:59 PM: End part photo eye hung up inside the machine, broke part of the table in the cut line, and jammed. Sensor was busted and bracket was bent. Had to take the bracket off and move the saw down to change the photo eye out. After doing this and checking to see if the saw would cut a board, we noticed that one of the bed plates next to the gripper on the fence end was splitting upwards, see photos in email.",[]
2021,EQ ID 2021,Saw 1 (south) Homag,Toilet Partitions,1097,04/12/2022,"3. Prod Affected, Not Stopped",Air table needs to be leveled out parts are hitting one table when turning the material.,Closed and Completed,0,0,Jimmy Sadler,Maintenance,0,04/12/2022 12:00 AM,Jimmy Sadler - 04/12/22  8:20:20 AM: Leveled end of table that was high.,[]
2021,EQ ID 2021,Saw 1 (south) Homag,Toilet Partitions,1389,05/13/2022,1. Prod Stopped,Saw is giving an error that shows scoring blade lift drive malfunction,Closed and Completed,0,0.25,David Millhorn,Maintenance,0.25,05/13/2022 05:30 AM,"Andy Curtis - 05/13/22  6:48:23 AM: Blew out the machine again, shut it down and rebooted it.",[]
2021,EQ ID 2021,Saw 1 (south) Homag,Toilet Partitions,1434,05/19/2022,"3. Prod Affected, Not Stopped",Saw was pushing up a sheet to cut then stopped and wouldn't do anything had to restart saw. Talked to Tech back end of last year about the same thing he said it was a programing error.,Closed and Completed,0,2,"Stiles Tech, Blake Burke",Maintenance,0,07/28/2022 12:00 PM,"Andy Curtis - 07/29/22  9:01:19 AM: This is internal programming issues between artist and saw programs. Saw tech checked both saws and found no issue with the saw itself. This is something the saw operator can fix when it happens. | Andy Curtis - 06/06/22  5:28:42 AM: There is something about the programming that when something gets entered in by customer service every now and then it glitches with the saw program. Once the saw is reset, it is fine. Blake was looking into the program issues.",[]
2021,EQ ID 2021,Saw 1 (south) Homag,Toilet Partitions,3107,11/02/2022,"3. Prod Affected, Not Stopped","A lot of debris build up on the floor. Not sure if it stopped up, or maybe not enough suction.",Closed and Completed,0,2,"Jimmy Sadler, Blake Burke",Maintenance,0,11/03/2022 02:00 PM,"Andy Curtis - 11/04/22  5:14:35 AM: Pressure beam was stopped up, unstopped it and cleaned out the rest of the machine.
Found that the gate was half closed, believe this is the cause of the blockage. | Jimmy Sadler - 11/02/22  2:23:03 PM: The dust collector is showing low pressure meaning there is good vacuum.  Checked the suction at the trunk at the saw and the vacuum is good.  Evidently there is something cloaked or restricted inside the saw.  Will investigate further depending on production demands.",[]
2021,EQ ID 2021,Saw 1 (south) Homag,Toilet Partitions,3158,11/07/2022,"3. Prod Affected, Not Stopped",Saw 1 needs looked at dust collection not working properly its getting dusk all over the floor and on the parts. Needs fixing before the saw gets messed up from all the dusk inside.,Closed and Completed,0,2,"Blake Burke, Jonathan Dycus, Jimmy Sadler",Maintenance,1,11/07/2022 12:00 AM,Jimmy Sadler - 11/07/22 10:59:45 AM: Cleaned a lot of plastic and sticks from bottom dust trough under saw.  Good vacuum to the saw.  Will monitor.,[]
2021,EQ ID 2021,Saw 1 (south) Homag,Toilet Partitions,3321,11/21/2022,"3. Prod Affected, Not Stopped",The saw was pushing a sheet up and stopped half way we were able to push it forward in manual. This is a programming issue according to the saw tech I talked to last year on the phone. The saw should of rehomed its self after switching out of manual but it didn't so we had to restart the saw in order to home it.,Closed Without Action,0,0.25,Blake Burke,Maintenance,0.25,11/21/2022 01:30 PM,Andy Curtis - 11/29/22  5:58:20 AM: As noted this is a programming issue.,[]
2021,EQ ID 2021,Saw 1 (south) Homag,Toilet Partitions,4531,02/22/2023,"3. Prod Affected, Not Stopped",The dust collection hoses need to be checked. The dust is blowing out around the hose.,Closed and Completed,0,2,"Jimmy Sadler, Bart James, Andy Curtis, Jeff Riffle, Jonathan Dycus",Maintenance,2,02/24/2023 12:00 AM,Jimmy Sadler - 02/24/23 12:52:19 PM: This has been completed.  The saw is not being cleaned properly which is causing a buildup inside the saw.,[]
2021,EQ ID 2021,Saw 1 (south) Homag,Toilet Partitions,4713,03/07/2023,"3. Prod Affected, Not Stopped",Need a screw put back in on the grippers.,Closed and Completed,0.84,0.25,Jimmy Sadler,Maintenance,0,03/07/2023 12:00 AM,Jimmy Sadler - 03/07/23 11:48:35 AM: Replaced missing screw.,[]
2021,EQ ID 2021,Saw 1 (south) Homag,Toilet Partitions,4954,03/22/2023,1. Prod Stopped,"Found screws and washers, not sure where they came from.",Closed and Completed,0,0.5,"Andy Curtis, Blake Burke",Maintenance,0.25,03/22/2023 05:00 AM,"Andy Curtis - 03/22/23  4:46:11 AM: The screw and washer were not Homag pieces, not sure where they came from.",[]
2021,EQ ID 2021,Saw 1 (south) Homag,Toilet Partitions,4962,03/22/2023,"3. Prod Affected, Not Stopped",Vacuum is not working properly on Saw1. We are having a lot of debris on the parts.,Closed and Completed,0,5.5,"Blake Burke, Jeff Riffle, Andy Curtis",Maintenance,4.5,03/23/2023 06:00 AM,"Andy Curtis - 03/23/23  7:02:28 AM: Took all of the panels off, necessary covers and cleaned the machine to the best of our ability. 
Blake had an hour and a half Wed. 22 and 2 hours roughly Thurs. 23, And Jeff and I assisted for 1.00 each Thursday.
Jennifer took a picture of what was blown out of the machine.",[]
2021,EQ ID 2021,Saw 1 (south) Homag,Toilet Partitions,5365,04/19/2023,"3. Prod Affected, Not Stopped","Stopping up again, needs to be cleaned out.",Closed Without Action,0,0,Andy Curtis,Maintenance,0,04/21/2023 07:30 AM,Andy Curtis - 04/22/23  5:03:06 AM: Duplicate work order,[]
2021,EQ ID 2021,Saw 1 (south) Homag,Toilet Partitions,5398,04/21/2023,1. Prod Stopped,"Saw stopped up, saw is also shutting down, freezing up",Closed and Completed,0,4,"Andy Curtis, Bart James, Jimmy Sadler, Jeff Riffle",Maintenance,1,04/21/2023 07:30 AM,"Andy Curtis - 04/22/23  5:01:54 AM: Cleaned out the saw, found alot of small pieces of phenolic closing up the intake on the small dust collection hose.
Had to take off the fence plate to clear it out and blew out the blade area of the saw.",[]
2021,EQ ID 2021,Saw 1 (south) Homag,Toilet Partitions,5454,04/26/2023,1. Prod Stopped,Stopped up somewhere. None of the dust is going into the dust collection.,Closed and Completed,0,3,"Jimmy Sadler, Bart James, Andy Curtis, Jeff Riffle",Maintenance,1,04/26/2023 12:00 AM,Jimmy Sadler - 05/05/23 11:48:31 AM: Cleaned,[]
2021,EQ ID 2021,Saw 1 (south) Homag,Toilet Partitions,6138,06/21/2023,1. Prod Stopped,Saw carriage stuck. Will not move.,Closed and Completed,0,0.5,"Bart James, Jeff Riffle",Maintenance,0.25,06/21/2023 07:00 AM,"Andy Curtis - 07/25/23  6:30:02 AM: Pieces of phenolic had it bound up, cleaned them out.",[]
2021,EQ ID 2021,Saw 1 (south) Homag,Toilet Partitions,6137,06/21/2023,"5. Prod Ongoing, Maint Required",Saw is stopped up. Blowing out dust .,Closed Without Action,0,0,,Maintenance,0,06/23/2023 12:00 AM,Andy Curtis - 07/27/23  5:09:43 AM: duplicate,[]
2021,EQ ID 2021,Saw 1 (south) Homag,Toilet Partitions,6230,06/27/2023,"3. Prod Affected, Not Stopped","One of the Gap closures is not closing, it is getting stuck.",Closed and Completed,0,0.5,David Millhorn,Maintenance,0.5,06/27/2023 05:30 AM,Andy Curtis - 07/28/23  5:02:45 AM: Operator cleaned the machine out and solved the problem.,[]
2021,EQ ID 2021,Saw 1 (south) Homag,Toilet Partitions,6262,06/29/2023,1. Prod Stopped,"Dust collection not pulling all dust out.
Saw getting hot.",Closed and Completed,0,0.75,"Bart James, Jimmy Sadler, Jeff Riffle",Maintenance,0.25,06/29/2023 11:00 AM,Andy Curtis - 07/25/23  6:32:49 AM: Cleaned all of the phenolic and plastic pieces out.,[]
2021,EQ ID 2021,Saw 1 (south) Homag,Toilet Partitions,6259,06/29/2023,"3. Prod Affected, Not Stopped",Dust collection not working properly.,Closed and Completed,0,3,"Jimmy Sadler, Bart James, Jeff Riffle",Maintenance,1,06/30/2023 12:00 AM,Andy Curtis - 07/27/23  4:56:13 AM: Saw was cleaned out.,[]
2021,EQ ID 2021,Saw 1 (south) Homag,Toilet Partitions,6357,07/10/2023,"3. Prod Affected, Not Stopped","Air on labeler not working properly, causing issues with the placement of labels.",Closed and Completed,0,0.75,Bart James and David Milhorn,Maintenance,0.75,07/10/2023 08:00 AM,Bart James - 07/10/23  7:23:00 AM: after checking all operations for normal conditions. decided to place a new roll of labels on printer. Printer is working correctly.,[]
2021,EQ ID 2021,Saw 1 (south) Homag,Toilet Partitions,6415,07/13/2023,1. Prod Stopped,Main saw carriage stopped up needs to be cleared in order to run.,Closed and Completed,0,1.5,"Bart James, Jimmy Sadler, Jeff Riffle",Maintenance,0.75,07/14/2023 05:00 AM,Andy Curtis - 07/25/23  6:51:35 AM: Cleaned all of the debris. | Jimmy Sadler - 07/13/23  3:00:18 PM: The saw carriage will have to be pulled out and this has never been done on the new saws.  All of maintenance will be in at 6:00 in the morning to tackle this.,"[{""name"": ""pro-Lqczy3Eo (002).jpg"", ""url"": ""https://circaweb.bobrick.com/PME/Forms/DownloadAttachment/349?guid=b71a62f8-b86c-4e96-893e-81684321c278""}, {""name"": ""pro-xQNBLuk8 (002).jpg"", ""url"": ""https://circaweb.bobrick.com/PME/Forms/DownloadAttachment/350?guid=b71a62f8-b86c-4e96-893e-81684321c278""}, {""name"": ""pro-GEN83HKX (002).jpg"", ""url"": ""https://circaweb.bobrick.com/PME/Forms/DownloadAttachment/351?guid=b71a62f8-b86c-4e96-893e-81684321c278""}, {""name"": ""pro-HtXr82Ww (002).jpg"", ""url"": ""https://circaweb.bobrick.com/PME/Forms/DownloadAttachment/352?guid=b71a62f8-b86c-4e96-893e-81684321c278""}]"
2021,EQ ID 2021,Saw 1 (south) Homag,Toilet Partitions,7472,10/04/2023,1. Prod Stopped,Possible sensor.,Closed and Completed,103,4,"Andy Curtis, Bart James, Jimmy Sadler, jeff Riffle",Maintenance,12,10/06/2023 07:00 AM,Andy Curtis - 10/06/23  8:07:35 AM: Replaced the bad limit switch on the main saw .,[]
2021,EQ ID 2021,Saw 1 (south) Homag,Toilet Partitions,6631,07/28/2023,"5. Prod Ongoing, Maint Required",We need a quote for the table top in the saw. It has some damage and wear that needs to be looked at.,Closed and Completed,0,0,"Jimmy Sadler, Stiles",Maintenance,0,12/18/2023 12:00 AM,Jimmy Sadler - 12/18/23  9:13:33 AM: replaced | Andy Curtis - 07/29/23  4:20:41 AM: This has been quoted and an RTN entered.,[]
2021,EQ ID 2021,Saw 1 (south) Homag,Toilet Partitions,10556,02/28/2024,1. Prod Stopped,The snap ring on the saw blade hub came off and will need to be replaced.,Closed and Completed,0,0.5,Blake Burke,Maintenance,0.5,02/28/2024 12:00 AM,Jimmy Sadler - 02/28/24 10:25:10 AM: This has been repaired.,[]
2021,EQ ID 2021,Saw 1 (south) Homag,Toilet Partitions,11778,05/22/2024,"3. Prod Affected, Not Stopped",Anver lift at saw 1 has air leak.,Closed and Completed,0,0.25,Jeff Riffle,Maintenance,0,05/23/2024 12:00 AM,Andy Curtis - 07/09/24  7:52:49 PM: This has been repaired,[]
2021,EQ ID 2021,Saw 1 (south) Homag,Toilet Partitions,12394,07/15/2024,1. Prod Stopped,The scoring belt is broke on saw 1 will need to be replaced.,Closed and Completed,0,0,Maintenance,Maintenance,0,08/16/2024 12:00 AM,Jeffery Riffle - 08/16/24  5:14:08 AM: Replaced,[]
2021,EQ ID 2021,Saw 1 (south) Homag,Toilet Partitions,13140,09/23/2024,1. Prod Stopped,The Anver Lift needs more screws put in one of the suction pads is about to fall off.,Closed and Completed,0,0.25,Jimmy Sadler,Maintenance,0,09/23/2024 12:00 AM,Jimmy Sadler - 09/23/24  6:50:08 AM: Replaced three screws that had come out.,[]
2021,EQ ID 2021,Saw 1 (south) Homag,Toilet Partitions,12768,08/14/2024,"3. Prod Affected, Not Stopped",The scoring blade will not adjust up or down. I think we have a sensor bad somewhere I'm going to call tech support in the morning. So they can dial into the saw and figure out which sensor it could be.,Closed and Completed,0,0,Stiles,Maintenance,0,10/14/2024 12:00 AM,Tyler Ross - 10/14/24  4:28:40 AM: Work done by stiles tech,[]
2021,EQ ID 2021,Saw 1 (south) Homag,Toilet Partitions,13538,10/24/2024,1. Prod Stopped,E-Stop triggered. Can't clear the code.,Closed Without Action,0,0,TPF Lead / safety bar was triggered. This has been corrected.,Maintenance,0,10/24/2024 08:10 AM,,[]
2021,EQ ID 2021,Saw 1 (south) Homag,Toilet Partitions,13846,11/18/2024,1. Prod Stopped,The saw is showing an emergency stop triggered somewhere but we have checked all of them and the saw won't come one.,Closed and Completed,0,0,Maintenance,Maintenance,0,11/26/2024 12:00 AM,Tyler Ross - 11/26/24  7:13:28 AM: Door switch was loose | Blake Burke - 11/18/24 11:29:45 AM: The emergency stop triggered is back on. Thanks,[]
2021,EQ ID 2021,Saw 1 (south) Homag,Toilet Partitions,13971,12/04/2024,"5. Prod Ongoing, Maint Required",The main saw blade belt needs replacing it is starting to come apart.,Closed and Completed,62.6,21,"Jimmy Sadler, Jeff Riffle, Tyler Ross",Maintenance,8,12/05/2024 12:00 AM,Jimmy Sadler - 12/05/24 12:58:14 PM: Replaced main saw belt.,[]
2021,EQ ID 2021,Saw 1 (south) Homag,Toilet Partitions,14030,12/10/2024,1. Prod Stopped,The main saw blade hub/motor bearing is going out and is getting hot and making a clicking noise.,Closed Without Action,0,0,Jimmy,Maintenance,0,12/10/2024 12:00 AM,,[]
2021,EQ ID 2021,Saw 1 (south) Homag,Toilet Partitions,14041,12/10/2024,1. Prod Stopped,"The main saw blade hub/motor bearing is going out and is getting hot and making a clicking noise. 
We are shutting the saw down due to possibility of more damage and safety concern.",Closed Without Action,0,0,Jimmy,Maintenance,0,12/10/2024 12:00 AM,Jimmy Sadler - 12/10/24 11:42:52 AM: Duplicate post.  Stiles have been notified and will send a technician as soon as possible.,[]
2021,EQ ID 2021,Saw 1 (south) Homag,Toilet Partitions,14042,12/10/2024,1. Prod Stopped,The saw blade hub bearing needs replacing.,Closed Without Action,0,0,Jimmy,Maintenance,0,12/10/2024 12:00 AM,Jimmy Sadler - 12/10/24 12:21:19 PM: Duplicate post,[]
2021,EQ ID 2021,Saw 1 (south) Homag,Toilet Partitions,14304,01/08/2025,1. Prod Stopped,Scoring saw will not adjust,Closed and Completed,0,0.25,Blake Burke,Maintenance,0,01/09/2025 12:00 AM,"Jimmy Sadler - 01/09/25  4:48:52 AM: The operator wasn't adjusting the scoring blade properly.  Blake adjusted the blade properly and is working. | Andy Curtis - 01/09/25  2:27:00 AM: Need to contact tech support as to what else the problem could be, put a new adjusting card in, no change.
Blew it out multiple times, no change, turned it off to reset it, no change, checked sensors.",[]
2021,EQ ID 2021,Saw 1 (south) Homag,Toilet Partitions,14419,01/21/2025,1. Prod Stopped,scoring saw lift malfunction error code,Closed and Completed,0,0,Operator,Maintenance,5,01/21/2025 03:00 AM,Garrett Blankenship - 01/21/25  3:30:46 AM: Operators rebooted the saw and it is now working,[]
2021,EQ ID 2021,Saw 1 (south) Homag,Toilet Partitions,14532,01/31/2025,1. Prod Stopped,the little black guards around the hoses broke,Closed and Completed,0,0,Andy Curtis Garrett Blankenship,Maintenance,0,01/31/2025 12:00 AM,"Andy Curtis - 02/19/25  5:22:34 PM: Day shift got it running | Andy Curtis - 01/31/25  2:12:57 AM: Was told that when the crane went to pick up a piece, it somehow crashed.
During this , somehow 2 energy chain links for the measuring arms broke, to my knowledge nothing happed to the cables and lines.
Replaced the 2 broken links. Also checked all sensors and fiber line measures. All ok.
Now when you try to reference the crane it will go through the referencing cycle then after it is referenced, it tries to go back to the position it crashed in.
And when it does this, it faults out.
We turned off the whole system to reset, no change.
The job was canceled and put in to run something else, it would go back to the position where it crashed.
Day shift will have to look at it and see what is going on.",[]
2021,EQ ID 2021,Saw 1 (south) Homag,Toilet Partitions,14642,02/11/2025,1. Prod Stopped,Vacuum Lift not working. Need it to front load,Closed and Completed,0,1,"Andy Curtis, Garrett Blankenship",Maintenance,0.5,02/11/2025 07:30 PM,"Andy Curtis - 02/11/25 10:44:20 PM: Was not the vacuum lift, it was the lift table by the operator panel.
1of the plastic cord connectors was broke and the wire pulled out of the terminal block.
Replaced the broken connector and reconnected the wires.",[]
2021,EQ ID 2021,Saw 1 (south) Homag,Toilet Partitions,15130,03/20/2025,1. Prod Stopped,"Day shift was having some communication problems if I am correct and so they shut down the system to get it to reboot. 
While rebooting there was an error on the screen stating that the windows system is missing or could not communicate with the computer.
Will have to call Tech support to figure out the problem.",Closed and Completed,0,0,"Blake Burke, Maintenance",Maintenance,0,03/14/2025 12:00 AM,"Andy Curtis - 03/27/25 12:00:40 AM: Day shift had to do a back up recovery on the hard drive. | Andy Curtis - 03/20/25  8:18:09 PM: Tried to reboot again, no luck.
Will try to get tech support if not day shift will have to get in touch with them.","[{""name"": ""Screenshot 2025-03-20 221614.jpg"", ""url"": ""https://circaweb.bobrick.com/PME/Forms/DownloadAttachment/751?guid=1ce9d84b-5551-4fd0-9961-3eab666a9c91""}]"
2021,EQ ID 2021,Saw 1 (south) Homag,Toilet Partitions,15171,03/25/2025,1. Prod Stopped,"After the saw finished its cut, it started squealing very loud, shut the saw off.",Closed and Completed,0,1,"Andy Curtis, Garrett Blankenship",Maintenance,0.5,03/25/2025 09:00 PM,"Andy Curtis - 03/26/25  3:36:04 AM: Found a piece of phenolic strip wedged behind the main saw hub, removed several pieces and freed the hub.",[]
2021,EQ ID 2021,Saw 1 (south) Homag,Toilet Partitions,15396,04/15/2025,1. Prod Stopped,Scoring saw will not adjust,Closed and Completed,0,1.5,"Andy Curtis, Garrett Blankenship, Terrence",Maintenance,0.5,04/15/2025 09:30 PM,"Andy Curtis - 04/16/25 12:09:41 AM: Scoring saw was touching the board but needed adjusting. while the operator was adjusting the blade it would not touch the board anymore. 
When we arrived it was not touching the board, advised the operator to raise the scoring saw which took several adjustments until it came back.
Made some final adjustments and the saw is now running.",[]
2021,EQ ID 2021,Saw 1 (south) Homag,Toilet Partitions,15922,06/02/2025,1. Prod Stopped,Scoring belt is broke and needs to be replaced.,Closed and Completed,25,0,Bart James/ Jeff Riffle,Maintenance,0,06/02/2025 10:30 AM,Bart James - 06/02/25  9:15:59 AM: replaced belt,[]
2021,EQ ID 2021,Saw 1 (south) Homag,Toilet Partitions,16353,07/10/2025,"3. Prod Affected, Not Stopped","The Anver lift when it picks up a panel, drops down when in neutral position.",Closed and Completed,0,0.25,Andy Curtis,Maintenance,0,07/10/2025 06:30 PM,"Andy Curtis - 07/10/25  6:45:12 PM: The with load balance adjustment was turned way down, picked up a panel and adjusted it to balance better.",[]
2021,EQ ID 2021,Saw 1 (south) Homag,Toilet Partitions,16387,07/14/2025,2. General Maint - High Priority,The bracket that holds the safety curtain up is broke and needs to be replaced.,Closed and Completed,80,0.25,Jimmy Sadler,Maintenance,0.25,07/14/2025 12:00 AM,Jimmy Sadler - 07/14/25  9:31:43 AM: Replaced safety curtain support hook.,[]
2021,EQ ID 2021,Saw 1 (south) Homag,Toilet Partitions,16417,07/16/2025,1. Prod Stopped,scoring saw limit switch,Closed and Completed,103,0.75,"Jimmy Sadler, Bart James, Tyler Ross",Maintenance,0.75,07/16/2025 12:00 AM,Jimmy Sadler - 07/16/25  5:45:56 AM: Replaced saw limit switch.,[]
2021,EQ ID 2021,Saw 1 (south) Homag,Toilet Partitions,16690,08/14/2025,1. Prod Stopped,belt shredded,Closed and Completed,0,4,"Andy Curtis, Garrett Blankenship",Maintenance,2,08/14/2025 07:30 PM,Andy Curtis - 08/14/25  8:02:38 PM: Replaced the shredded belt,[]
2021,EQ ID 2021,Saw 1 (south) Homag,Toilet Partitions,16850,08/28/2025,1. Prod Stopped,"Stopped up, not pulling dust out.",Closed and Completed,0,0,Saw center,Supervisor,0,10/10/2025 12:00 AM,Tyler Ross - 10/10/25 11:09:55 AM: Cleaned out,[]
2021,EQ ID 2021,Saw 1 (south) Homag,Toilet Partitions,17626,11/10/2025,1. Prod Stopped,"Pusher had pushed the board to the line up pegs and then went back to grip the board and move it to the fence and just stopped.
saw was unresponsive to any commands.",Closed and Completed,0,0.75,"Andy Curtis, Garrett Blankenship, Terrance",Maintenance,0.25,11/10/2025 10:00 PM,"Andy Curtis - 11/10/25 10:25:25 PM: operator turned the saw off and restarted it, after the computer loaded, part of the screen was blank.
Turned off the saw again, let it set for about 5 minutes, restarted it and the computer booted up normally
Saw resumed cutting normal.",[]
2021,EQ ID 2021,Saw 1 (south) Homag,Toilet Partitions,17863,12/08/2025,2. General Maint - High Priority,The air hose at the phenolic saw that is used for cleaning up has a split in it and needs fixed. Thanks,Closed and Completed,8,0.25,Jimmy Sadler,Maintenance,0,12/08/2025 12:00 AM,Jimmy Sadler - 12/08/25  1:05:40 PM: Cut out bad spot and replaced air fitting.,[]
2021,EQ ID 2021,Saw 1 (south) Homag,Toilet Partitions,17980,12/16/2025,1. Prod Stopped,"After prestacking, saw 1 was calling for a board but the TLF would not go and pick up a board.",Closed and Completed,0,8,"Andy Curtis, Garrett Blankenship, Terrence Hall, Matt Bond",Maintenance,2,12/16/2025 09:30 PM,"Andy Curtis - 12/16/25 10:04:46 PM: To begin with we shut down the saw and the TLF, restarted them. Did not solve the problem.
Then it said it had a communication error, so we shut down the TLF, Saw, and the saw communication modules on the side of the saw.
Let that stay off for a while, then started the communication modules first, let them boot up fully, then the TLF, and then the saw.
After all were up and the TLF was referenced, tried to put a job in, nothing happened, no alarms.
Noticed that the Removal 1 icon for the saw was blue instead of green, when I hovered the mouse over the icon, it said that the labeling table was not ready for a part.
The operator simulated moving the board into cut position, and it cleared the table and the icon turned green.
Then the operator put in a job and the TLF pulled the sheet to the bed.
Then when the labeler started to label it kept malfunctioning, either breaking the label strip, or ink ribbon, or just loosing the label when it prints due to the curl.
I had the operator change out both rolls for new ones. Started working then.",[]
2021,EQ ID 2021,Saw 1 (south) Homag,Toilet Partitions,17989,12/18/2025,1. Prod Stopped,Saw keeps stopping and displaying scoring saw errors.,Closed and Completed,0,21,"Jimmy Sadler, Tyler Ross, Jeff Riffle, Blake Burke, Andy Curtis, Garrett Blankenship, Terrence Hall",Maintenance,6,12/18/2025 12:00 AM,"Jimmy Sadler - 12/18/25  7:14:23 AM: Greased the bearings on the scoring saw travel slide.  Checked limit switches, still couldn't get any moment.  Called Stiles tech support with the issue and the error messages.  Received call back from technician, I checked the electrical components like instructed, determined the issue was mechanical not electrical.  A two man operation, one releasing the brake contactor (G3103 K5) in panel while second person raised and lowered motor physically with a 2X4.  Did this until the motor worked the grease into the entire bearings, at which point the motor would fall freely once the brake was released.  Restarted the saw, did the initializing and everything working properly.  Lack of greasing caused the motor to bind up. | Garrett Blankenship - 12/18/25  3:35:35 AM: The saw was packed with phenolic strips and dust, preventing some of the components from operating properly. We removed the strips and blew out the saw, and the carriage. Moved the carriage back towards home position and tried again. When that didn't work, we restarted the machine. After this it ran one board and stopped again, displaying a scoring blade drive malfunction. We got it to run two more boards and are back to the same drive malfunction, the drive is overloading.",[]
2021,EQ ID 2021,Saw 1 (south) Homag,Toilet Partitions,17990,12/18/2025,1. Prod Stopped,scoring blade default,Closed Without Action,0,0,Jimmy,Maintenance,0,12/18/2025 12:00 AM,Jimmy Sadler - 12/18/25  7:03:16 AM: Duplicate work order.,[]
2021,EQ ID 2021,Saw 1 (south) Homag,Toilet Partitions,18009,12/19/2025,2. General Maint - High Priority,Air hose came loose and needs fixing. Thanks,Closed and Completed,0,0.05,Tyler Ross,Maintenance,0.05,12/19/2025 12:00 AM,Tyler Ross - 12/19/25 11:46:59 AM: Fixed the hose clamp,[]
2021,EQ ID 2021,Saw 1 (south) Homag,Toilet Partitions,18182,01/13/2026,2. General Maint - High Priority,"the lift table we use for the panels, stops working due to loose wires going in the motor",Closed and Completed,0,0.25,"Andy Curtis, Garrett Blankenship",Maintenance,0,01/13/2026 06:00 PM,Garrett Blankenship - 01/13/26  6:32:57 PM: Put the wires back into their retainers and reset the overload. It is working fine now.,[]
2021,EQ ID 2021,Saw 1 (south) Homag,Toilet Partitions,18712,03/11/2026,1. Prod Stopped,Scoring saw quit turning.,Closed and Completed,38,3,"Andy Curtis, Garrett Blankenship",Maintenance,1.5,03/11/2026 08:30 PM,"Garrett Blankenship - 03/11/26  8:54:31 PM: Scoring saw belt had broken or come off, we couldn't find it. Put on a new belt.",[]
2021,EQ ID 2021,Saw 1 (south) Homag,Toilet Partitions,19184,04/23/2026,1. Prod Stopped,Saw is throwing an emergency stop fault when attempting to turn on the machine from the monitor,Closed and Completed,0,0.5,Garrett Blankenship,Maintenance,0.5,04/23/2026 09:30 PM,Garrett Blankenship - 04/23/26 10:13:03 PM: Turning the main disconnect off and starting it back up allowed us to get the board out. There was a strip of material stuck under the board believed to have caused the fault. After removing it the saw ran normally,[]
2021,EQ ID 2021,Saw 1 (south) Homag,Toilet Partitions,19352,05/11/2026,1. Prod Stopped,The scoring belt is broke and needs replaced. Thanks,Closed and Completed,50,1,bart james / tyler ross/ jeff riffle,Maintenance,0,05/11/2026 10:30 AM,,[]
2021,EQ ID 2021,Saw 1 (south) Homag,Toilet Partitions,19353,05/11/2026,1. Prod Stopped,The new belt came off and needs putting back on. Thanks,Closed and Completed,0,0,bart james  tyler ross,Maintenance,0,05/11/2026 11:00 AM,,[]
2021,EQ ID 2021,Saw 1 (south) Homag,Toilet Partitions,19550,05/22/2026,"5. Prod Ongoing, Maint Required","While saw carriage was moving there was a bang near the blade change doors. Blade change door will not lay down all the way, hinge bolt is missing.",Closed and Completed,0,0.25,Garrett Blankenship,Maintenance,0.25,05/22/2026 01:00 AM,"Garrett Blankenship - 05/22/26  1:00:21 AM: The hinge bolt was still there but had been knocked out of the door. The ear on the door where the hinge goes through was also bent. Bent the ears back as best I could and set the hinge bolt back how it was supposed to be. The door still has some trouble opening, but it will open wider than before",[]
2021,EQ ID 2021,Saw 1 (south) Homag,Toilet Partitions,19833,06/11/2026,1. Prod Stopped,"Saw is faulting out showing a ""Safety Light Curtain Not Closed"" message along with other fault messages.  Saw is not running normal and is delayed between cuts.",Closed and Completed,0,1,"Andy Curtis, Garrett Blankenship",Supervisor,0,06/15/2026 12:30 PM,"Andy Curtis - 06/15/26 12:45:31 PM: Was told there were no further issues with the saw. | Andy Curtis - 06/11/26  9:57:24 PM: The saw will delay letting the curtain down and making a cut when initiated but if the curtain is down and just the pressure beam is going up and down it will cut instantly.
Tapped on the sensor for the curtain, no change. Noticed that the center support ring was bent, straightened it up some, seemed to help but did not solve the problem.
Terence is going to give the saw a deep cleaning tonight. Day shift will have to see if it gets better, if not the curtain switch may need to be changed.
Will look to see if we have 1",[]
2021,EQ ID 2021,Saw 1 (south) Homag,Toilet Partitions,19922,06/22/2026,1. Prod Stopped,Main saw blade belt is broke and needs replacing.,Closed and Completed,0,0,Andy and Garret,Maintenance,0,06/24/2026 12:00 AM,Tyler Ross - 06/24/26 11:14:07 AM: Replaced,[]
2021,EQ ID 2021,Saw 1 (south) Homag,Toilet Partitions,19972,06/26/2026,1. Prod Stopped,"The saw has 3 errors saying Safety curtain not closed, Safety curtain up, and Saw Carriage or side pressure device not at front.",Closed and Completed,0,0,Blake Burke,Maintenance,1,06/26/2026 12:00 PM,Blake Burke - 06/26/26 10:31:03 AM: Did a Reboot from the last back up on 6/8.,[]
2021,EQ ID 2021,Saw 1 (south) Homag,Toilet Partitions,19183,04/23/2026,6. General Maint,"AJ Johnson has entered  an SMI for a Saw trigger button to be installed on Saw 1, similar to the one that was installed on the Holzma laminate saw. We need someone to install if possible.",Closed Without Action,0,0,Dale Kee,Supervisor,0,07/30/2026 12:00 AM,Dale Kee - 06/03/26  5:36:26 AM: We don't modify equipment functions as they can pose a safety risk. This would need to be reviewed by Homag for feasibility and install.,[]
2021,EQ ID 2021,Saw 1 (south) Homag,Toilet Partitions,20653,09/09/2026,1. Prod Stopped,Scoring saw belt broke,Closed and Completed,0,0,"Andy Curtis, Garrett Blankenship",Maintenance,0,09/09/2026 09:30 PM,Garrett Blankenship - 09/09/26  9:29:30 PM: Wrong machine | Garrett Blankenship - 09/09/26  9:27:30 PM: Replaced scoring saw belt.,[]
694,EQ ID 694,Forklift 8000lb,Toilet Partitions,20417,08/19/2026,1. Prod Stopped,the plastic cover on the battery connector is broken,Closed and Completed,0,0,Lilly,Maintenance,0,08/19/2026 12:00 AM,Tyler Ross - 08/25/26  4:32:12 AM: Replaced,[]
667,EQ ID 667,Holzma Panel Saw,Toilet Partitions,2215,08/22/2022,"3. Prod Affected, Not Stopped",Saw has water in the air line and the air regulator,Closed and Completed,0,0.5,Jimmy Sadler,Maintenance,0,08/24/2022 12:00 AM,"Jimmy Sadler - 08/24/22  6:36:48 AM: Drained air line in ceiling.  The dryer removes moisture as it comes from the compressors but once the air travels through the plumbing into  the ceiling, the heat and humidity up there creates moisture also which cannot be prevented.",[]
667,EQ ID 667,Holzma Panel Saw,Toilet Partitions,2550,10/11/2022,"3. Prod Affected, Not Stopped",One of the gap closers is broke and needs fixing or replacing.,Closed and Completed,0,1.5,"Bart James, Andy Curtis, Dion Smith",Maintenance,0.5,10/11/2022 06:00 AM,Andy Curtis - 10/17/22  6:16:10 AM: Rewelded the piece that was broke loose.,[]
667,EQ ID 667,Holzma Panel Saw,Toilet Partitions,4775,03/10/2023,1. Prod Stopped,The studs that hold the blade in place are gone.,Closed and Completed,3995,4,"Jimmy Sadler, Andy Curtis",Maintenance,1,03/11/2023 12:00 AM,Jimmy Sadler - 03/11/23 10:54:13 AM: Replaced hub assembly.,[]
667,EQ ID 667,Holzma Panel Saw,Toilet Partitions,6314,07/05/2023,1. Prod Stopped,Belt came off main blade.,Closed and Completed,70,0.5,bart james / jeff riffle,Maintenance,0.75,07/05/2023 01:30 AM,,[]
667,EQ ID 667,Holzma Panel Saw,Toilet Partitions,9408,12/20/2023,"5. Prod Ongoing, Maint Required",Dust Collection Hose for the Laminate Saw needs to be trimmed and reconnected,Closed and Completed,0,0.25,Jimmy Sadler,Maintenance,0,12/20/2023 12:00 AM,Jimmy Sadler - 12/20/23  4:40:50 AM: Done,[]
667,EQ ID 667,Holzma Panel Saw,Toilet Partitions,10121,01/27/2024,"3. Prod Affected, Not Stopped","T-handle broke off on the saw blade change.
