equipment_id,equipment_eq_id,equipment_name,department,wo_id,date_notified,urgency,problem,status,material_cost,labor_time,work_performed_by,assigned_to,downtime_hours,completed_datetime,comments,attachments
Cannot get the piece out, we need to change the saw blade.",Closed and Completed,0,0,Bart James,Maintenance,0,01/27/2024 01:00 PM,Andy Curtis - 04/04/24  5:43:56 PM: Hub changed out,[]
667,EQ ID 667,Holzma Panel Saw,Toilet Partitions,10496,02/23/2024,1. Prod Stopped,The computer screen went black and we have restarted it several times. We think the screen has went out and quit working.,Closed and Completed,0,0,Jeff Riffle,Maintenance,0,03/22/2024 12:00 AM,Jeffery Riffle - 03/22/24  4:11:45 AM: Fixed,[]
667,EQ ID 667,Holzma Panel Saw,Toilet Partitions,11440,04/25/2024,1. Prod Stopped,The saw will not initialize keeps saying Main Saw blade not down/ Cutting height travel error. We have tried shutting the saw down 3 times already and its still not working.,Closed and Completed,0,3,Andy Curtis,Maintenance,0,04/25/2024 10:00 PM,"Andy Curtis - 04/25/24 10:21:06 PM: Pulled out the saw cariage from both ends, cleaned and inspected for obstruction.
Checked the limit switch and it was bad, replaced.
Ran 7 cuts no problem.",[]
667,EQ ID 667,Holzma Panel Saw,Toilet Partitions,12071,06/11/2024,1. Prod Stopped,One on the grippers is bent and keeps hanging the saw up. It also says clamps not in bottom position.,Closed and Completed,900,3,"Jeff Riffle, Andy Curtis",Maintenance,0,06/11/2024 10:30 PM,Andy Curtis - 06/11/24 10:37:35 PM: Changed the gripper housing and installed a gripper plate.,[]
667,EQ ID 667,Holzma Panel Saw,Toilet Partitions,12128,06/17/2024,1. Prod Stopped,The scoring blade is froze up and will not move.,Closed and Completed,0,2,jeff riffle / tyler ross,Maintenance,2,06/17/2024 03:00 PM,Andy Curtis - 07/09/24  7:44:41 PM: This solved the problem. | Bart James - 06/17/24  1:50:57 PM: scoring blade came off of hub while saw was in motion. this twisted the scoring saw hub enough for the hub to rub the saw carriage when saw was in up position. loosened hub and adjusted. will have operator test in the morning.,[]
667,EQ ID 667,Holzma Panel Saw,Toilet Partitions,12298,07/08/2024,1. Prod Stopped,Main saw belt broke,Closed and Completed,62.6,0,Andy Curtis,Maintenance,0.5,07/08/2024 06:30 PM,Andy Curtis - 07/08/24 10:48:30 PM: Replaced broken belt,[]
667,EQ ID 667,Holzma Panel Saw,Toilet Partitions,12717,08/12/2024,2. General Maint - High Priority,Horizonal saw  is skipping about 10 inches on cutting 2 piece of wood.,Closed and Completed,0,0.5,"JImmy Sadler, Tyler Ross, Jeff Riffle",Maintenance,0,08/12/2024 12:00 AM,Jimmy Sadler - 08/12/24  6:12:36 AM: Added mineral oil to the lubricator.,[]
667,EQ ID 667,Holzma Panel Saw,Toilet Partitions,13212,09/30/2024,1. Prod Stopped,The light curtain on the back of the saw won't let us clear it out and nothing is in the way of the beam.,Closed and Completed,0,0,Maintenance,Maintenance,0,10/12/2024 12:00 AM,Tyler Ross - 10/12/24  6:39:12 AM: Fixed,[]
667,EQ ID 667,Holzma Panel Saw,Toilet Partitions,13234,09/30/2024,1. Prod Stopped,The saw will not go into blade change mode so we can change the blade to cut splices. The gap closer also isn't opening and closing properly.,Closed and Completed,0,0,Stiles,Maintenance,0,10/12/2024 12:00 AM,"Tyler Ross - 10/12/24  6:47:23 AM: Stiles tech fixed issue | Andy Curtis - 10/01/24  9:15:32 PM: The saw carriage was not going all the way to home position to allow the system to go into blade change mode.
Shut the machine down to reboot the system, able to go into change mode now. 
Researching to find out why the gap closers work half the time.
But right now the closer is turned off so they can run.",[]
667,EQ ID 667,Holzma Panel Saw,Toilet Partitions,13537,10/24/2024,"3. Prod Affected, Not Stopped",Gap closer not working.,Closed and Completed,0,0,Stiles,Maintenance,0,12/18/2024 12:00 AM,Andy Curtis - 02/26/25 10:51:24 PM: Repaired by technician,[]
667,EQ ID 667,Holzma Panel Saw,Toilet Partitions,14415,01/20/2025,6. General Maint,The Holzma saw doesn't have a air cut off that can be locked out.,Closed Without Action,0,0,Jeff Riffle / Bart James,Maintenance,0,01/21/2025 07:00 AM,"Bart James - 01/21/25  5:20:12 AM: In order to dump / relieve all the air in the saw's pneumatic system, the air must be shut off at the FRL on the machine. The FRL is located at the bottom right corner of the machine below the incoming air line.",[]
667,EQ ID 667,Holzma Panel Saw,Toilet Partitions,15170,03/25/2025,1. Prod Stopped,Stop button will not reset.,Closed and Completed,0,1,"Andy Curtis, Garrett Blankenship",Maintenance,0.5,03/26/2025 09:00 PM,Andy Curtis - 03/26/25  3:33:54 AM: Had to replace the console stop button contacts.,[]
667,EQ ID 667,Holzma Panel Saw,Toilet Partitions,15500,04/25/2025,"5. Prod Ongoing, Maint Required",The scoring belt is broke on the saw and needs replacing.,Closed and Completed,21.45,0.5,"Andy Curtis, Garrett Blankenship",Maintenance,0,05/05/2025 11:30 PM,Andy Curtis - 05/06/25  1:57:48 AM: Replaced the scoring saw belt,[]
667,EQ ID 667,Holzma Panel Saw,Toilet Partitions,15276,04/03/2025,1. Prod Stopped,Giben saw (deon) will not come back on,Closed and Completed,0,0,Jimmy Sadler,Maintenance,0,05/20/2025 12:00 AM,Jimmy Sadler - 05/20/25  5:13:03 AM: Reset press.,[]
667,EQ ID 667,Holzma Panel Saw,Toilet Partitions,15037,03/12/2025,"5. Prod Ongoing, Maint Required",The saw needs both vacuum hoses replaced they have several holes in them.,Closed and Completed,0,0,"Jimmy Sadler, Dion Smith",Maintenance,0,05/20/2025 12:00 AM,Jimmy Sadler - 05/20/25  5:11:28 AM: Reset press.,[]
667,EQ ID 667,Holzma Panel Saw,Toilet Partitions,16357,07/11/2025,1. Prod Stopped,One of the bolt that holds the hub on is broke off inside and will need to be replaced.,Closed and Completed,0,0.5,"Jimmy Sadler, Tyler Ross",Maintenance,0.5,07/11/2025 12:00 AM,Jimmy Sadler - 07/11/25  6:55:53 AM: Removed broken bolt.,[]
667,EQ ID 667,Holzma Panel Saw,Toilet Partitions,16436,07/18/2025,1. Prod Stopped,Main blade drive belt needs to be replaced.,Closed and Completed,100,0,Bart James / Jeff Riffle,Maintenance,0,07/18/2025 08:00 AM,,[]
667,EQ ID 667,Holzma Panel Saw,Toilet Partitions,16869,09/02/2025,1. Prod Stopped,The main blade came off and hit the scoring blade housing.,Closed and Completed,0,0.5,Dion Smith,Maintenance,0,09/02/2025 12:00 AM,"Jimmy Sadler - 09/03/25  5:02:36 AM: Scoring hub got wedged, took pry bar and broke loose.",[]
667,EQ ID 667,Holzma Panel Saw,Toilet Partitions,17129,10/02/2025,1. Prod Stopped,"#3 gap closer will not open, not allowing saw to cut.",Closed and Completed,0,0.5,"Andy Curtis, Matt Bond",Maintenance,0.25,10/02/2025 07:30 PM,"Andy Curtis - 10/02/25  5:44:22 PM: Manually actuated the closer open and closed, noticed a piece of laminate wedged in the side. Pried it out, closer is now operating correctly
Saw is now cutting.",[]
667,EQ ID 667,Holzma Panel Saw,Toilet Partitions,17539,11/03/2025,2. General Maint - High Priority,"the tops to the air tables need to be replaced. the corner on one is broken down to one of the screws, the operator says the screw will catch their glove.",Closed and Completed,0,0,Stiles,Maintenance,0,11/20/2025 12:00 AM,,[]
667,EQ ID 667,Holzma Panel Saw,Toilet Partitions,18344,02/02/2026,1. Prod Stopped,"the saw carriage will not move , blades will not engage",Closed and Completed,0,1,"Bart James, Tyler Ross, Jeff Riffle",Maintenance,0.5,02/02/2026 11:00 AM,"Bart James - 02/02/26  9:15:37 AM: dust / laminate trim pieces would not allow saws to go to top. removed end guards / covers, used air wand to clean all areas.",[]
667,EQ ID 667,Holzma Panel Saw,Toilet Partitions,19689,06/04/2026,"5. Prod Ongoing, Maint Required",The bracket that holds the keyboard and mouse is broke and needs to be fixed. Thanks,Closed and Completed,0,1,"Andy Curtis, Garrett Blankenship",Maintenance,0,06/04/2026 06:00 PM,"Andy Curtis - 06/04/26  6:14:14 PM: Took the shelf off and took it to Maintenance, rewelded, painted and reinstalled it.","[{""name"": ""1212121212121.jpg"", ""url"": ""https://circaweb.bobrick.com/PME/Forms/DownloadAttachment/969?guid=588bb6a9-96c5-459e-ad30-703d90cc017c""}]"
710,EQ ID 710,Outswing drilling machine,Toilet Partitions,6994,08/25/2023,"3. Prod Affected, Not Stopped",Blowing oil out the back,Closed and Completed,0,0,Jimmy,Maintenance,0,12/18/2023 12:00 AM,Jimmy Sadler - 12/18/23  9:05:37 AM: repaired,[]
710,EQ ID 710,Outswing drilling machine,Toilet Partitions,10256,02/07/2024,1. Prod Stopped,Will not drill.,Closed and Completed,0,0,bart james,Maintenance,0.15,02/07/2024 01:00 PM,Bart James - 02/07/24 11:16:52 AM: reset overloads,[]
710,EQ ID 710,Outswing drilling machine,Toilet Partitions,12122,06/17/2024,1. Prod Stopped,"The oiler/pressure regulator was hit with pallet cart BECAUSE THE 1/2"" CELL IS TOO SMALL. The whole assembly is messed up.",Closed and Completed,0,0.5,Jimmy Sadler,Maintenance,0,06/17/2024 12:00 AM,Andy Curtis - 07/09/24  9:17:29 PM: FRL replaced,[]
710,EQ ID 710,Outswing drilling machine,Toilet Partitions,13347,10/11/2024,1. Prod Stopped,Latch drilling jig needs alignment,Closed and Completed,0,0,Tyler Ross,Maintenance,0,11/26/2024 12:00 AM,Tyler Ross - 11/26/24  7:03:48 AM: Replaced the inserts,[]
710,EQ ID 710,Outswing drilling machine,Toilet Partitions,14395,01/17/2025,2. General Maint - High Priority,Airline coming out the top cracked leaking air,Closed and Completed,0,0.25,"Andy Curtis, Garrett Blankenship",Maintenance,0.25,01/17/2025 01:00 AM,Garrett Blankenship - 01/17/25 12:53:44 AM: Air line was cracked and connector was broken. Cut off cracked length of the hose and replaced the connector.,[]
710,EQ ID 710,Outswing drilling machine,Toilet Partitions,15728,05/13/2025,1. Prod Stopped,Drill bit is not spinning.,Closed and Completed,0,0.5,"Andy Curtis, Garrett Blankenship",Maintenance,0,05/13/2025 09:30 PM,Andy Curtis - 05/13/25  9:17:57 PM: Reset the overload.,[]
710,EQ ID 710,Outswing drilling machine,Toilet Partitions,17849,12/05/2025,1. Prod Stopped,The air line hose that runs from the gannomat hook up to the air tank ruptured. Needs new hose,Closed and Completed,0,0.25,Jimmy Sadler,Maintenance,0,12/05/2025 12:00 AM,Jimmy Sadler - 12/05/25 12:18:21 PM: Replaced air line.,[]
1629,EQ ID 1629,Anver Lift- Gapless Router,Toilet Partitions,1386,05/12/2022,"3. Prod Affected, Not Stopped","lift is drifting , needs adjusting",Closed and Completed,0,0.5,Dan Taylor,Maintenance,0,05/12/2022 12:30 PM,Dan Taylor - 05/12/22 10:36:47 AM: Tightened anchor bolts to help with extra swaying.  Operator said it helped.,[]
1629,EQ ID 1629,Anver Lift- Gapless Router,Toilet Partitions,4169,01/30/2023,"3. Prod Affected, Not Stopped","Loose nuts, cannot get them to tighten up",Closed and Completed,0,0.15,Andy Curtis,Maintenance,0,01/30/2023 07:00 AM,"Andy Curtis - 01/30/23  1:35:55 PM: Snugged these up as it has to have a little play for it to be adjustable. If it does it again we will put some loctite on the nuts to keep them from backing off.
Due to the design of the lift, if the nuts come off the lift bolts. it will not come apart.",[]
1629,EQ ID 1629,Anver Lift- Gapless Router,Toilet Partitions,5404,04/21/2023,"3. Prod Affected, Not Stopped",Stop on the Anver lift needs repaired.,Closed and Completed,0,0.5,"JImmy Sadler, Jeff Riffle",Maintenance,0,04/21/2023 12:00 AM,Jimmy Sadler - 04/21/23 11:37:16 AM: This has been repaired again.  This is happening when the lift swings around the pole pretty hard and hits the stop making it loose.  The operator can help with this by holding the lift until it slows down removing some of the force.,[]
1629,EQ ID 1629,Anver Lift- Gapless Router,Toilet Partitions,5733,05/19/2023,"5. Prod Ongoing, Maint Required",Lift needs to be leveled at base.,Closed and Completed,0,0.5,"Jeff Riffle, Jimmy Sadler",Maintenance,0,05/19/2023 12:00 PM,Andy Curtis - 07/28/23  4:36:07 AM: Done,[]
1629,EQ ID 1629,Anver Lift- Gapless Router,Toilet Partitions,9308,12/12/2023,"5. Prod Ongoing, Maint Required",We need the vacuum hose chained back up. It is dragging on the floor.,Closed and Completed,0,0,.,Maintenance,0,12/12/2023 12:00 AM,Andy Curtis - 03/27/24 12:40:20 AM: Done,[]
1629,EQ ID 1629,Anver Lift- Gapless Router,Toilet Partitions,10078,01/23/2024,"3. Prod Affected, Not Stopped","Grey hose hanging down too far, causing lift to hang up.",Closed and Completed,0,0,Bart james,Maintenance,0,01/23/2024 07:00 AM,,[]
1629,EQ ID 1629,Anver Lift- Gapless Router,Toilet Partitions,10120,01/26/2024,1. Prod Stopped,Can't get home position back.,Closed and Completed,0,2,Jeff Riffle Bart James Jimmy Sadler,Maintenance,0,01/30/2024 12:00 AM,Jeffery Riffle - 01/30/24  7:43:52 AM: Realigned the head.,[]
1629,EQ ID 1629,Anver Lift- Gapless Router,Toilet Partitions,11725,05/17/2024,"5. Prod Ongoing, Maint Required",The anver lift has a couple of bolts that keep backing out on the pads.,Closed and Completed,0,0.25,"Jimmy Sadler, Bart James",Maintenance,0,05/17/2024 12:00 AM,Jimmy Sadler - 05/17/24  8:09:39 AM: Tightened,[]
1629,EQ ID 1629,Anver Lift- Gapless Router,Toilet Partitions,16861,08/29/2025,1. Prod Stopped,The railing or bridge for the lift system is jammed and can't be moved.,Closed and Completed,0,0.25,bart james / jimmy sadler,Maintenance,0,08/29/2025 01:00 PM,Bart James - 08/29/25 11:33:08 AM: realigned bridge. 85% of the work is done one end of this bridge which over time causes one end to get ahead of the other end.,[]
1629,EQ ID 1629,Anver Lift- Gapless Router,Toilet Partitions,17011,09/16/2025,"5. Prod Ongoing, Maint Required",Excess lift hose is hanging at eye level,Closed and Completed,0,0,bart james,Maintenance,0,09/16/2025 06:30 AM,,[]
1629,EQ ID 1629,Anver Lift- Gapless Router,Toilet Partitions,16269,07/02/2025,4. Prod Continuing but Affected Equipment stopped,Lift pad has a tear in it allowing air to escape the seal,Closed and Completed,0,0,Maintenance,Maintenance,0,10/10/2025 12:00 AM,Tyler Ross - 10/10/25 11:04:29 AM: Has been replaced,[]
1629,EQ ID 1629,Anver Lift- Gapless Router,Toilet Partitions,16778,08/22/2025,"5. Prod Ongoing, Maint Required","The overhead lift is extremely hard to move. Unsure whether it is due to the railing, or the bridge",Closed and Completed,0,0,Maintenance,Maintenance,0,10/10/2025 12:00 AM,"Tyler Ross - 10/10/25 10:31:57 AM: Lift had got cocked at an angle, pulled back straight and installed longer hose",[]
1744,EQ ID 1744,Toyota Forklift (Saw Center Secondary),Toilet Partitions,1094,04/11/2022,"5. Prod Ongoing, Maint Required",Strobe light needs replacing it still works but not correctly.,Closed and Completed,60,1,Lilly Company,Maintenance,0,04/11/2022 12:00 AM,Jimmy Sadler - 04/12/22  8:19:04 AM: Replaced strobe light.,[]
1744,EQ ID 1744,Toyota Forklift (Saw Center Secondary),Toilet Partitions,2336,09/08/2022,1. Prod Stopped,Seat belt broken,Closed and Completed,65.5,0.25,Jimmy Sadler,Maintenance,0,09/08/2022 12:00 AM,Jimmy Sadler - 09/08/22  5:33:41 AM: Replaced seat belt.,[]
1744,EQ ID 1744,Toyota Forklift (Saw Center Secondary),Toilet Partitions,4268,02/07/2023,1. Prod Stopped,Horn not working.,Closed and Completed,0,0,LIlly Company,Maintenance,0,02/07/2023 12:00 AM,Jimmy Sadler - 02/15/23  6:42:24 AM: Repaired,[]
1744,EQ ID 1744,Toyota Forklift (Saw Center Secondary),Toilet Partitions,6975,08/24/2023,"3. Prod Affected, Not Stopped",Small Hydraulic leak on forklift.,Closed and Completed,0,0,Lilly Co,Maintenance,0,12/18/2023 12:00 AM,Jimmy Sadler - 12/18/23  9:05:11 AM: Repaired,[]
1744,EQ ID 1744,Toyota Forklift (Saw Center Secondary),Toilet Partitions,11738,05/20/2024,6. General Maint,Strobe light is not working on the forklift.,Closed and Completed,0,0,Lilly Company,Maintenance,0,05/20/2024 12:00 AM,Jimmy Sadler - 05/23/24 12:02:29 PM: Repaired,[]
1744,EQ ID 1744,Toyota Forklift (Saw Center Secondary),Toilet Partitions,12156,06/19/2024,4. Prod Continuing but Affected Equipment stopped,"The cables that go into the battery connector, the negative side had bare wire showing.",Closed and Completed,0,0.25,Andy Curtis,Maintenance,0,06/19/2024 06:00 PM,"Andy Curtis - 06/19/24 11:01:25 PM: Took the connector apart, wrapped with rubber tape, then electrical tape.
Did the positive side as well.",[]
1744,EQ ID 1744,Toyota Forklift (Saw Center Secondary),Toilet Partitions,12427,07/17/2024,1. Prod Stopped,Forklift has a small oil leak and needs fixed.,Closed and Completed,0,0,Lilly,Maintenance,0,09/05/2024 12:00 AM,Tyler Ross - 09/05/24 12:17:30 PM: Done,[]
1744,EQ ID 1744,Toyota Forklift (Saw Center Secondary),Toilet Partitions,12592,07/31/2024,"3. Prod Affected, Not Stopped",The forklift has a small oil leak.,Closed and Completed,0,0,LILY,Maintenance,0,09/13/2024 12:00 AM,Tyler Ross - 09/13/24  5:53:58 AM: done,[]
1744,EQ ID 1744,Toyota Forklift (Saw Center Secondary),Toilet Partitions,14667,02/13/2025,2. General Maint - High Priority,The back tires on the forklift need to be replaced.,Closed and Completed,1276.16,0,Lilly,Maintenance,0,02/24/2025 12:00 AM,Andy Curtis - 03/06/25 12:47:41 AM: Replaced both rear tires,[]
1744,EQ ID 1744,Toyota Forklift (Saw Center Secondary),Toilet Partitions,15266,04/02/2025,1. Prod Stopped,"Lift has an alarm and a code A4, will not move.",Closed and Completed,0,0,Lilly,Maintenance,0,05/14/2025 12:00 AM,"Tyler Ross - 05/14/25  5:47:15 AM: Done by Lilly | Andy Curtis - 04/02/25  9:13:38 PM: Will have to notify Lilly in the morning to get it looked at
Was able to tow the lift to the area in front of the chargers, to be out of the way.",[]
1744,EQ ID 1744,Toyota Forklift (Saw Center Secondary),Toilet Partitions,15938,06/03/2025,1. Prod Stopped,The lift has a oil leak on one of the lines on the front somewhere. Thanks,Closed and Completed,0,0,Lilly,Maintenance,0,07/03/2025 12:00 AM,,[]
1744,EQ ID 1744,Toyota Forklift (Saw Center Secondary),Toilet Partitions,18135,01/09/2026,1. Prod Stopped,The orange strobe light is out and needs fixing. Thanks,Closed and Completed,51,0,Lilly,Maintenance,0,01/15/2026 12:00 AM,Tyler Ross - 01/15/26  7:09:40 AM: Fixed by Lilly,[]
1744,EQ ID 1744,Toyota Forklift (Saw Center Secondary),Toilet Partitions,18370,02/04/2026,1. Prod Stopped,The seat sensor keeps cutting in and out while driving the lift.,Closed and Completed,0,0,Lilly,Maintenance,0,02/12/2026 12:00 AM,Tyler Ross - 02/12/26  7:04:59 AM: Lilly,[]
1744,EQ ID 1744,Toyota Forklift (Saw Center Secondary),Toilet Partitions,18587,02/26/2026,1. Prod Stopped,One of the brackets for the side shift hydraulics is missing all the bolts that hold the bracket in place.,Closed and Completed,0,0,Lilly,Maintenance,0,03/05/2026 12:00 AM,Tyler Ross - 03/05/26  5:55:15 AM: Lilly,[]
1744,EQ ID 1744,Toyota Forklift (Saw Center Secondary),Toilet Partitions,20347,08/12/2026,1. Prod Stopped,The forklift has a oil leak and needs to be fixed started leaking worse this afternoon. Thanks,Closed and Completed,663,1,Lilly,Maintenance,0,08/14/2026 12:00 AM,"Andy Curtis - 08/12/26  1:56:13 PM: According to Blake, Lilly has been notified and the parts have been ordered.",[]
1783,EQ ID 1783,Heated Pinch Rollers,Toilet Partitions,3272,11/16/2022,"3. Prod Affected, Not Stopped","The rollers on the heated pinch rollers need to be leveled. They appear to be about 1/4"" different from left to right.",Closed and Completed,0,1,"Andy Curtis, Jeff Riffle",Maintenance,1,11/17/2022 06:00 AM,Andy Curtis - 11/17/22  8:31:29 AM: Found that the long table nut on the NW corner had come out of the pocket and turned 180 degrees. This usually happens when a part too thick is run on a lower setting and it compresses the table spring and then an operator tries to raise the table. Adjusted the nut to the proper setting.,[]
310,EQ ID 310,A&S Panel Saw #221 (Packing Saw),Toilet Partitions,2508,10/05/2022,1. Prod Stopped,Saw will come down but the blade won't engage and cut.,Closed Without Action,0,0,Jimmy Sadler,Maintenance,0,10/05/2022 12:00 AM,Jimmy Sadler - 10/05/22  7:48:59 AM: Duplicate post,[]
310,EQ ID 310,A&S Panel Saw #221 (Packing Saw),Toilet Partitions,13761,11/11/2024,1. Prod Stopped,NO POWER,Closed and Completed,0,0.5,"Jimmy Sadler, Tyler Ross",Maintenance,0.25,11/11/2024 12:00 AM,Jimmy Sadler - 11/11/24  4:49:55 AM: Adjusted bottom stop limit switch.,[]
310,EQ ID 310,A&S Panel Saw #221 (Packing Saw),Toilet Partitions,15250,04/02/2025,1. Prod Stopped,The power strip to the packout saw keeps flipping off,Closed and Completed,25,0,Bart James,Maintenance,0,04/02/2025 11:00 AM,,[]
310,EQ ID 310,A&S Panel Saw #221 (Packing Saw),Toilet Partitions,19291,05/05/2026,1. Prod Stopped,will not start,Closed and Completed,10,0.25,Jimmy Sadler,Maintenance,0.25,05/05/2026 12:00 AM,Jimmy Sadler - 05/05/26  5:46:22 AM: Blown fuse.,[]
310,EQ ID 310,A&S Panel Saw #221 (Packing Saw),Toilet Partitions,19338,05/07/2026,1. Prod Stopped,The saw activates and even will spin but does not engage and drop to make the cut,Closed and Completed,0,1.5,"Jimmy Sadler, Tyler Ross",Maintenance,1,05/07/2026 12:00 AM,Jimmy Sadler - 05/07/26  7:23:15 AM: Adjusted limit switch and greased track.,[]
548,EQ ID 548,250# Vacuum Lift B- 1080 Panel Cell,Toilet Partitions,2339,09/08/2022,"3. Prod Affected, Not Stopped",Missing screws inside the pads.,Closed and Completed,0,0.25,Andy Curtis,Maintenance,0.25,09/08/2022 08:30 AM,"Andy Curtis - 09/08/22  8:32:01 AM: Replaced 1 missing screw, the other 3 were loose, tightened them up, the pad was about to fall off.",[]
548,EQ ID 548,250# Vacuum Lift B- 1080 Panel Cell,Toilet Partitions,12475,07/22/2024,1. Prod Stopped,The lift is not keeping the panels suspended in the air. Poses a safety risk.,Closed and Completed,0,0.15,Tyler Ross Jeffery Riffle,Maintenance,0.15,07/22/2024 12:00 AM,"Tyler Ross - 07/22/24  6:37:05 AM: hose had a split near the top, cut out bad spot and reattached hose",[]
548,EQ ID 548,250# Vacuum Lift B- 1080 Panel Cell,Toilet Partitions,12767,08/13/2024,"3. Prod Affected, Not Stopped",The extra hose is hanging at head level in the panel cell and at the router. Needs to be strung back up.,Closed and Completed,0,0.15,Tyler Ross,Maintenance,0,08/14/2024 12:00 AM,Tyler Ross - 08/14/24  1:31:45 PM: Hung the hose back up and replaced a hanger,[]
548,EQ ID 548,250# Vacuum Lift B- 1080 Panel Cell,Toilet Partitions,12781,08/15/2024,1. Prod Stopped,The lift is losing vaccuum pressure again and won't hold the part suspended in the air. It begins to let itself down. This is a safety concern.,Closed and Completed,0,0,Jeffery Riffle,Maintenance,0,08/15/2024 12:00 AM,"Tyler Ross - 08/16/24  5:38:00 AM: cut in hose, cut out bad spot and reattached",[]
548,EQ ID 548,250# Vacuum Lift B- 1080 Panel Cell,Toilet Partitions,12409,07/16/2024,1. Prod Stopped,Lift will not keep part suspended. It begins to let itself down and can not bring it back up. Safety risk.,Closed and Completed,0,0,Maintenance,Maintenance,0,08/16/2024 12:00 AM,Jeffery Riffle - 08/16/24  5:16:09 AM: Replaced broken hose,[]
548,EQ ID 548,250# Vacuum Lift B- 1080 Panel Cell,Toilet Partitions,16166,06/19/2025,1. Prod Stopped,Not working properly. Dropped panel.,Closed and Completed,0,0,Bart James / Jeff Riffle / Tyler Ross,Maintenance,0,06/19/2025 01:00 PM,Bart James - 06/19/25 12:23:38 PM: replaced lifting  arm with another one that was not being used,[]
548,EQ ID 548,250# Vacuum Lift B- 1080 Panel Cell,Toilet Partitions,16472,07/23/2025,1. Prod Stopped,"The trolleys in the overhead lift are in a bind, preventing the lift from being able to reach the machine so that parts can be removed from the conveyor and placed on a pallet.",Closed and Completed,0,0.25,Jeff Riffle,Maintenance,0,07/23/2025 12:00 AM,Jeffery Riffle - 07/23/25 12:38:15 PM: untangled the straps,[]
550,EQ ID 550,250# Vacuum Lift- 1080,Toilet Partitions,7646,10/13/2023,"3. Prod Affected, Not Stopped","The hose that connects the Anver lift has a section that is hanging down, and operators are running into it.
It is also hanging on the parts.",Closed and Completed,0,0.5,Jimmy Sadler,Maintenance,0,10/13/2023 12:00 AM,Jimmy Sadler - 10/19/23  8:04:48 AM: Adjusted hose,[]
550,EQ ID 550,250# Vacuum Lift- 1080,Toilet Partitions,9240,12/06/2023,"3. Prod Affected, Not Stopped","Air filter is sideways causing the vacuum hose to hang around it.
Needs to be moved up on top of the lift frame.",Closed and Completed,0,0.25,Jimmy Sadler,Maintenance,0,12/06/2023 12:00 AM,Jimmy Sadler - 12/06/23  9:04:35 AM: Remounted the air filter canister.,[]
550,EQ ID 550,250# Vacuum Lift- 1080,Toilet Partitions,17866,12/08/2025,1. Prod Stopped,air filter tray fell off.,Closed and Completed,0,0.1,"Garrett Blankenship, Andy Curtis",Maintenance,0.5,12/08/2025 07:00 PM,"Garrett Blankenship - 12/08/25  9:33:31 PM: Put the air filter back up, and replaced 3 broken hose bands.",[]
550,EQ ID 550,250# Vacuum Lift- 1080,Toilet Partitions,18121,01/08/2026,"3. Prod Affected, Not Stopped","The connecting hoses are too lase and hanging at eye level for operators. When in use, can hit someone in the head.",Closed and Completed,0,0.25,Jimmy Sadler,Maintenance,0,01/08/2026 12:00 AM,Jimmy Sadler - 01/08/26 11:45:44 AM: Adjusted hose.,[]
550,EQ ID 550,250# Vacuum Lift- 1080,Toilet Partitions,18648,03/04/2026,"5. Prod Ongoing, Maint Required",The hose is hanging too low and getting in the way of using the lift. Needs some slack taken up.,Closed and Completed,0,0,bart james,Maintenance,0,03/04/2026 01:00 PM,,[]
550,EQ ID 550,250# Vacuum Lift- 1080,Toilet Partitions,20038,07/07/2026,"5. Prod Ongoing, Maint Required",The hoses need to be secured higher. They are currently at eye level and hitting people in the head.,Closed and Completed,0,0,bart james,Maintenance,0,07/08/2026 07:00 AM,,[]
553,EQ ID 553,A&S Saw,Toilet Partitions,1260,04/29/2022,"3. Prod Affected, Not Stopped",A&S Saw needs the bed leveled up its not cutting material straight.,Closed and Completed,15,4,"Jimmy Sadler, Bart James",Maintenance,0,04/30/2022 12:00 AM,Jimmy Sadler - 04/30/22  7:16:36 AM: Replaced broken bolts and leveled.,[]
553,EQ ID 553,A&S Saw,Toilet Partitions,1510,05/26/2022,"3. Prod Affected, Not Stopped",The Saw is still not level the cuts made on it are a 1/4 inch different from the top of the piece and the bottom of the piece.,Closed and Completed,0,1.5,"Andy Curtis, Bart James, Jeff Riffle",Maintenance,0,05/26/2022 01:30 PM,Andy Curtis - 05/27/22  7:47:11 AM: The rails have been releveled.,[]
553,EQ ID 553,A&S Saw,Toilet Partitions,2506,10/05/2022,1. Prod Stopped,Saw will not engage,Closed and Completed,3,0.25,Jimmy Sadler,Maintenance,0.5,10/05/2022 12:00 AM,Jimmy Sadler - 10/05/22  7:10:09 AM: Had two blown fuses.  This happens when the operator tries to cut multiple sheets of plywood.,[]
553,EQ ID 553,A&S Saw,Toilet Partitions,3750,12/28/2022,"3. Prod Affected, Not Stopped","BLADE CUTTING OFF, AND NOT RETURNING.",Closed and Completed,5.4,1,"Jimmy Sadler, Andy Curtis, Jeff Riffle",Maintenance,0,12/28/2022 12:00 AM,Jimmy Sadler - 12/28/22  6:56:03 AM: Discovered air leak.  Replaced air fitting that was leaking.,[]
553,EQ ID 553,A&S Saw,Toilet Partitions,4254,02/06/2023,"5. Prod Ongoing, Maint Required",The flow control valve needs replacing.  The stop tabs are wore down and the handle goes both ways.,Closed and Completed,20,0.5,Andy Curtis,Maintenance,0,02/15/2023 02:00 PM,Andy Curtis - 02/15/23  1:46:42 PM: Replaced the damaged valve.,[]
553,EQ ID 553,A&S Saw,Toilet Partitions,5364,04/19/2023,"3. Prod Affected, Not Stopped",The saw needs to be adjusted and leveled.,Closed and Completed,0,0.5,Bart James,Maintenance,0,04/19/2023 06:00 AM,Andy Curtis - 04/21/23  4:32:24 AM: This was looked into and the adjustment that was asked to be made is not possible. The crack will be filled with caulking to prevent laminate from sliding through,[]
553,EQ ID 553,A&S Saw,Toilet Partitions,5562,05/05/2023,6. General Maint,Need rubber stripping replaced on the back side of the pressure beam.,Closed and Completed,10,1,andy curtis,Maintenance,0,05/05/2023 12:00 AM,Jeffery Riffle - 05/05/23 12:56:55 PM: done,[]
553,EQ ID 553,A&S Saw,Toilet Partitions,6736,08/07/2023,1. Prod Stopped,Leaking hydraulic fluid out the side of the motor.,Closed and Completed,80,0.5,Jeff Riffle,Maintenance,0,08/22/2023 12:00 AM,Jeffery Riffle - 09/18/23 11:40:14 AM: Replaced Hose | Jeffery Riffle - 08/08/23  5:02:11 AM: Has a blown hydraulic hose.  We are waiting to see if our supplier can get the right oil to fill the tank.,[]
553,EQ ID 553,A&S Saw,Toilet Partitions,9289,12/11/2023,1. Prod Stopped,The saw made a cut then stopped it probably blew a fuse.,Closed and Completed,0,0.5,Jeff RIffle,Maintenance,0,12/11/2023 12:00 AM,Jeffery Riffle - 12/11/23  7:13:54 AM: Reset limit switch.,[]
553,EQ ID 553,A&S Saw,Toilet Partitions,6082,06/16/2023,"3. Prod Affected, Not Stopped",Saw needs the gap at the bottom of lay up table filled in to keep the laminate from trying to slide through.,Closed and Completed,0,0,Jimmy,Maintenance,0,12/18/2023 12:00 AM,Jimmy Sadler - 12/18/23  9:00:10 AM: done,[]
553,EQ ID 553,A&S Saw,Toilet Partitions,9506,01/03/2024,"3. Prod Affected, Not Stopped",Limit switch,Closed and Completed,0,0.5,Jimmy Sadler,Maintenance,0,01/03/2024 12:00 AM,Jimmy Sadler - 01/03/24  6:40:37 AM: Adjusted limit switch.,[]
553,EQ ID 553,A&S Saw,Toilet Partitions,9663,01/11/2024,1. Prod Stopped,"Will not start up.
Maybe safety cord or e-stop.",Closed Without Action,0,0.25,"Jimmy Sadler, Jeff Riffle",Maintenance,0,01/11/2024 12:00 AM,Jimmy Sadler - 01/11/24  4:45:18 AM: Saw was not turned on.,[]
553,EQ ID 553,A&S Saw,Toilet Partitions,12454,07/20/2024,1. Prod Stopped,The saw won't turn on I think a fuse may be blown.,Closed and Completed,9.43,0.25,Jimmy Sadler,Maintenance,0,07/20/2024 12:00 AM,Jimmy Sadler - 07/20/24  4:23:54 AM: Replaced fuse and reset overload.,[]
553,EQ ID 553,A&S Saw,Toilet Partitions,13482,10/21/2024,1. Prod Stopped,Will not engage,Closed and Completed,0,0.25,Jimmy Sadler,Maintenance,0,10/21/2024 12:00 AM,Jimmy Sadler - 10/21/24  5:44:17 AM: Limit switch out of adjustment.,[]
553,EQ ID 553,A&S Saw,Toilet Partitions,13866,11/20/2024,"3. Prod Affected, Not Stopped",The power on and off switch is not working.,Closed and Completed,0,0.15,bart james,Maintenance,0,11/20/2024 08:00 AM,Bart James - 11/20/24  6:01:27 AM: tightened up door,[]
553,EQ ID 553,A&S Saw,Toilet Partitions,14273,01/07/2025,1. Prod Stopped,Will not start up,Closed and Completed,0,1,"Andy Curtis, Garrett Blankenship",Maintenance,0.5,01/07/2025 01:30 AM,"Andy Curtis - 01/07/25  2:06:28 AM: Checked the fuses and door switch, both were good. Held the deadman switch to start. Ran 1 cycle, the carriage went to the bottom and stopped.
Noticed that the runaway switch was touching the stop and it looked bent down, bent it back up some.
Saw is now running.",[]
553,EQ ID 553,A&S Saw,Toilet Partitions,14324,01/13/2025,"5. Prod Ongoing, Maint Required",The saw has an air leak that needs to be fixed.,Closed and Completed,34,0.25,Jimmy Sadler,Maintenance,0,01/13/2025 12:00 AM,Jimmy Sadler - 01/13/25  6:31:16 AM: Replaced cracked bowl.,[]
553,EQ ID 553,A&S Saw,Toilet Partitions,14414,01/20/2025,6. General Maint,The air cut off needs replacing when the air cut off is locked out you can still turn the air on.,Closed and Completed,20,0.5,Jeff Riffle,Maintenance,0,01/21/2025 06:30 AM,,[]
553,EQ ID 553,A&S Saw,Toilet Partitions,14668,02/13/2025,1. Prod Stopped,The saw is stuck at the very top the blade will engage but will not make a cut. One of the brackets that hits the switch telling it when to stop at the top is loose it appears the carriage has over traveled too far up.,Closed and Completed,0,1,"Jimmy Sadler, Bart James, Tyler Ross",Maintenance,0,02/13/2025 12:00 AM,"Jimmy Sadler - 02/13/25 11:47:21 AM: After thorough inspection of the limit switches and testing, it was discovered that someone had turned the travel speed to zero.",[]
553,EQ ID 553,A&S Saw,Toilet Partitions,15361,04/14/2025,"5. Prod Ongoing, Maint Required",The air cut off needs to be fixed its missing the nut that holds it on. Thanks,Closed and Completed,0,0,Tyler Ross,Maintenance,0,04/14/2025 07:30 AM,,[]
553,EQ ID 553,A&S Saw,Toilet Partitions,15750,05/14/2025,2. General Maint - High Priority,the off switch is broken in the ON position,Closed and Completed,0,0.25,Jimmy Sadler,Maintenance,0,05/14/2025 12:00 AM,Jimmy Sadler - 05/14/25  1:01:33 PM: Actuator rod came out of door switch and actuator.  Problem fixed.,[]
553,EQ ID 553,A&S Saw,Toilet Partitions,16156,06/19/2025,2. General Maint - High Priority,the start buttons have to be pushed several time for the saw to start,Closed and Completed,0,0.25,"Jimmy Sadler, Tyler Ross",Maintenance,0,06/19/2025 12:00 AM,Jimmy Sadler - 06/19/25  5:09:47 AM: Adjusted the top limit switch.,[]
553,EQ ID 553,A&S Saw,Toilet Partitions,16091,06/16/2025,6. General Maint,"the saw doesn't appear to have the vacuum it had, can we get the Y on the vacuum line on the A/S checked to see if it is partially made up with foam. we were able to get several pieces of foam out of the line.",Closed and Completed,0,0,maint,Maintenance,0,07/03/2025 12:00 AM,,[]
553,EQ ID 553,A&S Saw,Toilet Partitions,16288,07/03/2025,2. General Maint - High Priority,the fence needs to be leveled due to operators dropping the boards,Closed and Completed,0,0.5,"Tyler Ross, Bart james, Jeffery Riffle",Maintenance,0.5,07/07/2025 12:00 AM,Tyler Ross - 07/07/25  5:12:02 AM: leveled the base and installed a longer bolt with a nut to try and reinforce it.,[]
553,EQ ID 553,A&S Saw,Toilet Partitions,16578,08/05/2025,1. Prod Stopped,saw stopped mid way down cut line,Closed and Completed,30,0.2,art James / Tyler Ross,Maintenance,0.2,08/05/2025 02:30 AM,Bart James - 08/05/25 12:48:04 PM: replaced 3 fuses and decreased the downward / cut speed of the saw,[]
553,EQ ID 553,A&S Saw,Toilet Partitions,16631,08/12/2025,1. Prod Stopped,saw will not come on,Closed and Completed,15,0.15,Jimmy Sadler / Tyler Ross,Maintenance,0.15,08/12/2025 06:30 AM,Bart James - 08/12/25  4:38:18 AM: fuses blown | Jimmy Sadler - 08/12/25  4:38:04 AM: Someone keeps turning up the travel speed and blowing fuses.,[]
553,EQ ID 553,A&S Saw,Toilet Partitions,17757,11/21/2025,1. Prod Stopped,"cut to much at once, tripped out blade stuck in wood",Closed and Completed,0,0.5,Tyler Ross Jimmy Sadler,Maintenance,0.5,12/04/2025 12:00 AM,Tyler Ross - 12/04/25 11:24:39 AM: Blown Fuses from putting too much stress on the saw,[]
553,EQ ID 553,A&S Saw,Toilet Partitions,18279,01/23/2026,1. Prod Stopped,"wont come on, fuse?",Closed and Completed,0,0.15,Jimmy Sadler Tyler Ross,Maintenance,0.15,01/23/2026 12:00 AM,Tyler Ross - 01/23/26  5:55:30 AM: Tripped overload and blowed 2 fuses,[]
553,EQ ID 553,A&S Saw,Toilet Partitions,18664,03/06/2026,1. Prod Stopped,The blade got hung up in a sheet and we think it blew a fuse.,Closed and Completed,15,0,tyler ross,Maintenance,0,03/06/2026 12:00 PM,Bart James - 03/06/26  9:45:07 AM: replaced fuse,[]
553,EQ ID 553,A&S Saw,Toilet Partitions,19579,05/26/2026,1. Prod Stopped,The on/olff power switch isn't working. The operator said it was loose.,Closed and Completed,0,0.15,Bart James,Maintenance,0,05/27/2026 06:30 AM,,[]
553,EQ ID 553,A&S Saw,Toilet Partitions,19669,06/02/2026,1. Prod Stopped,I think the saw needs a new fuse it won't start up. Thanks,Closed and Completed,0,0.5,Garrett Blankenship,Maintenance,0.5,06/02/2026 02:00 PM,Garrett Blankenship - 06/02/26  1:48:43 PM: Reset overload and replaced blown fuse,[]
561,EQ ID 561,1080 Finishing Machine-Panel Cell,Toilet Partitions,1573,06/06/2022,1. Prod Stopped,air regulator broken,Closed and Completed,0,1,Dan Taylor,Maintenance,0,06/06/2022 07:00 AM,Bart James - 06/06/22  5:17:06 AM: Replaced regulator the other one broke.,[]
561,EQ ID 561,1080 Finishing Machine-Panel Cell,Toilet Partitions,4392,02/14/2023,"3. Prod Affected, Not Stopped","Top belt slipping, appears to have black metal dust coming out on the parts.",Closed and Completed,0,0.75,"Jimmy Sadler, Andy Curtis, Jeff Riffle",Maintenance,0.25,02/14/2023 12:00 AM,"Jimmy Sadler - 02/14/23  9:10:27 AM: Tightened both belts, noticed inside belt still not turning.  Took cover off of gearbox wheel and noticed the compression nut was loose.  Tightened compression nut and belt is now turning.",[]
561,EQ ID 561,1080 Finishing Machine-Panel Cell,Toilet Partitions,4792,03/13/2023,1. Prod Stopped,"Buffer lock is broken off, cannot lock buffer to change out.",Closed and Completed,1160,3,Jimmy Sadler,Maintenance,12,03/14/2023 12:00 AM,Jimmy Sadler - 03/14/23 10:46:31 AM: Replaced buffer motor.,[]
561,EQ ID 561,1080 Finishing Machine-Panel Cell,Toilet Partitions,5295,04/13/2023,"3. Prod Affected, Not Stopped",We need a lock washer and nut put on the top cutter.,Closed and Completed,1,1,Jeff Riffle,Maintenance,0,05/05/2023 12:00 AM,Jeffery Riffle - 05/05/23 12:39:37 PM: Done,[]
561,EQ ID 561,1080 Finishing Machine-Panel Cell,Toilet Partitions,6321,07/05/2023,1. Prod Stopped,Weld on door is broke,Closed and Completed,5,1,"Andy Curtis, Jeff Riffle",Maintenance,0,07/05/2023 03:00 PM,Andy Curtis - 07/05/23  3:45:02 PM: Rewelded the door- 2nd time in 4-5 years,[]
561,EQ ID 561,1080 Finishing Machine-Panel Cell,Toilet Partitions,7324,09/25/2023,1. Prod Stopped,No power,Closed and Completed,0,0.25,Jeff Riffle,Maintenance,0.25,09/25/2023 12:00 AM,Jimmy Sadler - 09/25/23  5:20:54 AM: Turn breaker on,[]
561,EQ ID 561,1080 Finishing Machine-Panel Cell,Toilet Partitions,7578,10/10/2023,1. Prod Stopped,Pressure beam over travel.,Closed and Completed,0,1,Jeff Riffle Andy Curtis,Maintenance,0.5,10/10/2023 12:00 AM,Jeffery Riffle - 10/10/23  1:14:32 PM: Moved beam below sensor.,[]
561,EQ ID 561,1080 Finishing Machine-Panel Cell,Toilet Partitions,5403,04/21/2023,6. General Maint,We need the new  hose reel installed at the panel cell.,Closed Without Action,0,0,Jimmy,Maintenance,0,12/18/2023 12:00 AM,Jimmy Sadler - 12/18/23  8:53:35 AM: done,[]
561,EQ ID 561,1080 Finishing Machine-Panel Cell,Toilet Partitions,8225,12/04/2023,1. Prod Stopped,Air not engaging on top and bottom bevels.,Closed and Completed,0,0,"Jeff, Bart, and Stiles",Maintenance,0,01/18/2024 12:00 AM,Jeffery Riffle - 03/22/24  4:07:02 AM: Added a outside relay,[]
561,EQ ID 561,1080 Finishing Machine-Panel Cell,Toilet Partitions,10029,01/18/2024,1. Prod Stopped,Safety stop fell off.,Closed and Completed,0,0,Bart,Maintenance,0,01/22/2024 12:00 AM,Jeffery Riffle - 01/22/24  7:42:40 AM: Closed,[]
561,EQ ID 561,1080 Finishing Machine-Panel Cell,Toilet Partitions,11936,06/04/2024,1. Prod Stopped,"Machine is stopping. When the material is put in, the E-Stop kicks on.",Closed and Completed,0,0.5,Jeff Riffle Tyler Ross Bart James,Maintenance,0,06/04/2024 12:00 AM,Jeffery Riffle - 06/04/24  5:11:36 AM: Dust in ESTop Box,[]
561,EQ ID 561,1080 Finishing Machine-Panel Cell,Toilet Partitions,12372,07/15/2024,1. Prod Stopped,Will not hold adjustment,Closed and Completed,0,0.25,Tyler Ross,Maintenance,0.25,07/15/2024 12:00 AM,Tyler Ross - 07/15/24  6:37:12 AM: adjusted the machine to make a good part and tightened the set screws so the adjustments shouldn't move on their on,[]
561,EQ ID 561,1080 Finishing Machine-Panel Cell,Toilet Partitions,12940,09/03/2024,1. Prod Stopped,No bevel. Trimmers are not engaged.,Closed and Completed,0,0.5,Jeff Riffle Tyler Ross,Maintenance,0,09/03/2024 12:00 AM,Jeffery Riffle - 09/03/24  5:04:42 AM: Tripped switch to engage bevel.,[]
561,EQ ID 561,1080 Finishing Machine-Panel Cell,Toilet Partitions,12344,07/10/2024,"3. Prod Affected, Not Stopped",Air leak on the panel sander.,Closed and Completed,0,0,tech,Maintenance,0,11/26/2024 12:00 AM,"Tyler Ross - 11/26/24  7:19:25 AM: Fixed | Andy Curtis - 08/28/24  9:07:25 PM: Will try to get this repaired while the tech is here during inventory.
Parts were ordered and have to find out if all is here. | Andy Curtis - 07/11/24  3:24:02 AM: The best I can tell it is leaking from the tensioning cylinder for the track, at the entrance of the machine.
Getting a quote for the parts.",[]
561,EQ ID 561,1080 Finishing Machine-Panel Cell,Toilet Partitions,14093,12/16/2024,1. Prod Stopped,"Pressure beam was ran all the way down to the belt, and it will not come up.",Closed and Completed,0,0.15,Tyler Ross Jeffery Riffle,Maintenance,0.15,12/16/2024 12:00 AM,"Tyler Ross - 12/16/24  6:45:45 AM: Had to take the Limit switch off to allow it to go back up, the machine was ran way too far down",[]
561,EQ ID 561,1080 Finishing Machine-Panel Cell,Toilet Partitions,14109,12/17/2024,1. Prod Stopped,"Down, all adjustments out, will not move to adjust.",Closed and Completed,0,2.5,Jeff Riffle Tyler Ross,Maintenance,1.5,12/17/2024 12:00 AM,Jeffery Riffle - 12/17/24  7:07:09 AM: Machine Adjusted no parts repaired or replaced.,[]
561,EQ ID 561,1080 Finishing Machine-Panel Cell,Toilet Partitions,14329,01/13/2025,1. Prod Stopped,"We have adjusted the machine several times today, and it keeps coming out of adjustment. Everything as far as routine adjustments have been made and still the bevel stops or gets really wide all at once.",Closed and Completed,0,0,JCupples,Maintenance,0,01/13/2025 02:00 PM,"Jennifer Cupples - 01/13/25 12:09:23 PM: Found a loose adjustment screw, tightened it up, and adjusted the bevel. However, the knob that adjust the top bevel seems to be looser than normal.",[]
561,EQ ID 561,1080 Finishing Machine-Panel Cell,Toilet Partitions,14657,02/12/2025,1. Prod Stopped,top bevel not fully engaging,Closed and Completed,0,0.5,"Andy Curtis, Garrett Blankenship",Maintenance,0.25,02/13/2025 12:00 AM,"Andy Curtis - 02/13/25  2:32:18 AM: Adjusted the metering valve for the block that engages the heads.
When the operators close the door they need to make sure the heads engage by watching them when they shut the door.",[]
561,EQ ID 561,1080 Finishing Machine-Panel Cell,Toilet Partitions,15931,06/02/2025,1. Prod Stopped,"Ran the first board in, it got almost through the machine and started jumping and shut off. Anomoly light came on.",Closed and Completed,0,1.5,"Garrett Blankenship, Andy Curtis, Donald",Maintenance,0.5,06/02/2025 06:30 PM,"Andy Curtis - 06/02/25  6:33:51 PM: Checked and reset the overloads, raised up the pressure beam to remove the board, reset the beam. Tried to run a board again, same issue.
Noticed the buffing wheel was severely worn and tight against the board.
Had to figure out how to change the wheel and adjust it as the operators have never changed one.
After figuring that out, reset the overloads and ran another piece. No further problems after running several boards.",[]
561,EQ ID 561,1080 Finishing Machine-Panel Cell,Toilet Partitions,15963,06/04/2025,1. Prod Stopped,Machine shut down and the yellow anomoly light came on.,Closed and Completed,0,0.25,Andy Curtis,Maintenance,0.25,06/04/2025 10:30 PM,"Andy Curtis - 06/04/25 10:22:34 PM: Opened up the cabinet to reset the overloads and noticed it was hot inside the cabinet. 
blew out the filters and the fan, made sure fan was running.
Machine is now running.",[]
561,EQ ID 561,1080 Finishing Machine-Panel Cell,Toilet Partitions,16134,06/17/2025,1. Prod Stopped,Flapper safety switch on the pressure beam is loose.,Closed and Completed,0,0.5,"Andy Curtis, Garrett Blankenship",Maintenance,0.25,06/17/2025 11:30 PM,"Andy Curtis - 06/17/25 11:41:56 PM: The lever on the safety switch was loose, tightened it up and reinstalled the flipper.",[]
561,EQ ID 561,1080 Finishing Machine-Panel Cell,Toilet Partitions,16184,06/23/2025,1. Prod Stopped,3/4 Cell the plate at the end of the techno is loose,Closed and Completed,0,0,Tyler,Maintenance,0,07/03/2025 12:00 AM,,[]
561,EQ ID 561,1080 Finishing Machine-Panel Cell,Toilet Partitions,16514,07/29/2025,"5. Prod Ongoing, Maint Required",One of the e-stop flaps at the infeed guard is not functioning as it should.,Closed and Completed,0,0.2,bart james / jeff riffle,Maintenance,0,07/29/2025 07:30 AM,Bart James - 07/29/25  5:15:30 AM: adjusted actuator,[]
561,EQ ID 561,1080 Finishing Machine-Panel Cell,Toilet Partitions,16194,06/23/2025,1. Prod Stopped,one of the new pads broke on the 3/4 techno,Closed and Completed,100,0,Amanda Welch,Maintenance,0,08/15/2025 10:00 AM,,[]
561,EQ ID 561,1080 Finishing Machine-Panel Cell,Toilet Partitions,16953,09/09/2025,1. Prod Stopped,Ran a board through and it shut down before it finished the board. Yellow Anomoly light is on.,Closed and Completed,0,0.5,"Garrett Blankenship, Andy Curtis",Maintenance,0.25,09/09/2025 09:30 PM,"Andy Curtis - 09/09/25 10:24:05 PM: Looked over the machine and found that the buffer wheel had not buffed the board and the board had stopped on it. 
The buffer wheel was advanced too far into the board, had to back it out and reset it to the proper engagement.
Reset the overload and restarted the machine. Come to find out that the 2 operators had each adjusted it in and the other one didn't know it.",[]
561,EQ ID 561,1080 Finishing Machine-Panel Cell,Toilet Partitions,16994,09/15/2025,1. Prod Stopped,the emergency pull cord will not reset,Closed and Completed,0,0.15,Bart James / Jeff Riffle,Maintenance,0.15,09/15/2025 07:00 AM,Bart James - 09/15/25  5:13:13 AM: adjusted pull cord to allow emergency switch to reset,[]
561,EQ ID 561,1080 Finishing Machine-Panel Cell,Toilet Partitions,17755,11/20/2025,1. Prod Stopped,"Finishing machine stopped with a board in it, would not restart, had an anomoly light on.",Closed and Completed,0,0.5,"Andy Curtis, Garrett Blankenship",Maintenance,0.25,11/20/2025 08:30 PM,"Andy Curtis - 11/20/25  8:26:29 PM: Found that the buffer wheel was adjusted in too far and tripped the overload. Turned off the machine ,reset the overloads and turned it back on.
Manually forwarded the belt to get the board out, made sure the buffer was backed out, started the machine and ran several boards while adjusting the buffer.",[]
561,EQ ID 561,1080 Finishing Machine-Panel Cell,Toilet Partitions,18011,12/22/2025,1. Prod Stopped,Cabinet door (back of the machine) will not close.,Closed and Completed,0,1,"Tyler Ross, Andy Curtis",Maintenance,0.5,12/22/2025 05:30 AM,Garrett Blankenship - 12/22/25  5:35:52 AM: Welded the broken section of the door.,[]
561,EQ ID 561,1080 Finishing Machine-Panel Cell,Toilet Partitions,18162,01/12/2026,1. Prod Stopped,Safety switch inside the door is misaligned and won't allow proper startup,Closed and Completed,0,0.75,"Jimmy Sadler, Tyler Ross, Bart James",Maintenance,0.75,01/12/2026 12:00 AM,"Jimmy Sadler - 01/12/26  4:53:31 AM: Adjusted door switch, also noticed E-stop board entry flap was out of position.  Please discuss with operators about letting go of the doors when closing causing the doors to slam.",[]
561,EQ ID 561,1080 Finishing Machine-Panel Cell,Toilet Partitions,18393,02/06/2026,1. Prod Stopped,The feed track buckled and jammed breaking several pads and stopping the machine,Closed and Completed,200,0.5,Tyler Ross Bart James Jeffery Riffle,Maintenance,0.5,02/06/2026 12:00 AM,"Tyler Ross - 02/06/26  9:23:01 AM: Removed the broken bolts, replaced the pads, and replaced all the missing bolts in the rest of the pads.",[]
561,EQ ID 561,1080 Finishing Machine-Panel Cell,Toilet Partitions,18394,02/06/2026,1. Prod Stopped,The metal outfeed plate is angled causing parts to stop inside the machine instead of passing through,Closed and Completed,0,0.5,Tyler Ross Bart James Jeffery Riffle,Maintenance,0.5,02/06/2026 12:00 AM,Tyler Ross - 02/06/26 10:51:16 AM: Bent the outfeed plate back down.,[]
561,EQ ID 561,1080 Finishing Machine-Panel Cell,Toilet Partitions,19654,06/01/2026,"3. Prod Affected, Not Stopped",Was notified by Hannah that the hood for the 1080 Techno has broken again.,Closed and Completed,0,1,"Andy Curtis, Garrett Blankenship",Maintenance,0,06/01/2026 04:30 PM,"Andy Curtis - 06/01/26  4:28:22 PM: The hood broke beside the last weld that was done to repair the hood.
Grinded and rewelded the hood.
Hannah asked if we could get a new hood, I said i would get someone to call Stiles and ask.",[]
